OSU 80 Ton Compressor Load Stand
49.791919,59.961222,186.186743,168.558416,117.284696,95.256283,29.019919,14.212069,183.229340,2.977891,58.036441,50.575391,167.513812,187.833726,164.927551,183.353637,117.558930,182.085272,-0.000711,-1.595828,32.000000,-235.796180,183.564251,-0.023990,30.878310,0.679081,364808.128177,0.955703,19.933752,0.984434,3.740329,0.067617,0.061032,201.403186,32.000000,221.183557,195.698568,180.938825,179.033374,32.000000,172.805006,72.760092,69.407439,106.307562,50.873418,57.874534,78.987342,9.859388,34.810127,38.945596,59.658092,44.109236
49.798567,59.948873,186.416347,168.561776,117.283086,95.250035,29.011128,14.212064,183.232114,2.977923,58.032280,50.573009,167.515337,187.831792,164.928032,183.351951,117.559414,182.086657,-0.000710,-1.595857,32.000000,-235.795998,183.567129,-0.023980,30.877734,0.678967,364835.937129,0.954081,19.914962,0.984735,3.738458,0.070273,0.070247,201.389469,32.000000,221.183897,195.686662,180.893464,179.059391,32.000000,172.782594,72.758258,69.409085,106.295507,50.873418,57.927068,78.987342,9.861616,34.810127,38.918953,59.644421,44.069617
49.795842,59.940268,186.546070,168.565272,117.281609,95.237816,29.037738,14.212061,183.233518,2.977859,58.033969,50.569150,167.518783,187.830305,164.932803,183.353021,117.558050,182.084000,-0.000708,-1.595830,32.000000,-235.795973,183.566840,-0.023954,30.880635,0.679095,364807.024334,0.954144,19.908860,0.984338,3.739296,0.072224,0.074250,201.396237,32.000000,221.166014,195.672348,180.952694,179.086549,32.000000,172.775408,72.758142,69.410305,106.284725,50.873418,58.119563,78.987342,9.853594,34.810127,38.897518,59.595169,44.093168
49.791344,59.934239,186.394437,168.568901,117.328214,95.233637,29.028575,14.212027,183.236480,2.977521,58.025013,50.565354,167.523368,187.834306,164.938401,183.354059,117.556500,182.083871,-0.000708,-1.595831,32.000000,-235.796126,183.568883,-0.023959,30.885707,0.679595,364761.829392,0.954200,19.889631,0.984391,3.743408,0.082501,0.070689,201.414660,32.000000,221.132654,195.680902,181.079390,179.092535,32.000000,172.772071,72.758339,69.411238,106.274103,50.873418,58.049338,78.987342,9.860360,34.810127,38.881406,59.617877,44.043278
49.798241,59.927375,186.475398,168.572638,117.400007,95.233491,29.018316,14.211960,183.240402,2.977149,58.002650,50.566229,167.531420,187.838979,164.938252,183.360195,117.556493,182.091360,-0.000708,-1.595256,32.000000,-235.796238,183.572697,-0.023936,30.892602,0.679816,364709.054337,0.953239,19.883846,0.984723,3.746218,0.072315,0.064990,201.427637,32.000000,221.103770,195.703433,181.163982,179.081390,32.000000,172.773278,72.758617,69.412543,106.264432,50.873418,58.015184,78.987342,9.850893,34.810127,38.870730,59.646526,44.082163
49.794253,59.916263,186.482989,168.576452,117.455251,95.233386,29.012492,14.212098,183.244210,2.976874,57.984033,50.569327,167.536409,187.842942,164.940581,183.367752,117.554744,182.097034,-0.000708,-1.593495,32.000000,-235.796163,183.576104,-0.023932,30.898681,0.679300,364691.500630,0.953577,19.882474,0.986224,3.743511,0.083924,0.072299,201.424734,32.000000,221.093461,195.737941,181.155961,179.053884,32.000000,172.807457,72.758625,69.414145,106.257408,50.873418,58.107301,78.987342,9.853459,34.810127,38.846422,59.628460,44.088986
49.799933,59.898927,186.536257,168.578519,117.394177,95.233231,29.014311,14.212058,183.248671,2.976623,57.972071,50.565468,167.537325,187.844838,164.942470,183.370395,117.553628,182.101398,-0.000706,-1.591743,32.000000,-235.796203,183.581181,-0.023920,30.903472,0.679274,364677.626405,0.953750,19.868469,0.989140,3.744618,0.077219,0.073045,201.403066,32.000000,221.104338,195.762121,181.059895,179.041871,32.000000,172.828471,72.759325,69.416156,106.252589,50.873418,58.065432,78.987342,9.846686,34.810127,38.813171,59.610157,44.075340
49.803078,59.883866,186.677420,168.580143,117.416292,95.233249,29.011227,14.212089,183.255717,2.976476,57.967679,50.564003,167.537050,187.847073,164.943093,183.373239,117.555561,182.104606,-0.000707,-1.590025,32.000000,-235.796165,183.584818,-0.023898,30.906527,0.679189,364669.723149,0.953996,19.861486,0.993093,3.745071,0.082611,0.076219,201.370554,32.000000,221.126323,195.767211,180.967344,179.040951,32.000000,172.828033,72.759264,69.417856,106.246463,50.873418,58.208936,78.987342,9.844416,34.810127,38.777778,59.601060,43.890234
49.797579,59.872234,186.598423,168.581580,117.405156,95.233304,29.015721,14.211937,183.256655,2.976523,57.968446,50.561700,167.535411,187.846845,164.945396,183.372184,117.557022,182.105864,-0.000707,-1.588874,32.000000,-235.796356,183.583745,-0.023953,30.907066,0.679125,364645.798854,0.953772,19.838270,0.995905,3.745713,0.067398,0.065928,201.351683,32.000000,221.128358,195.758772,175.816654,179.059365,32.000000,172.806479,72.758706,69.419350,106.240647,50.873418,58.212923,78.987342,9.842660,34.810127,38.747097,59.698365,43.850542
49.794893,59.865186,186.478321,168.583084,117.390085,95.233564,29.010619,14.211892,183.258586,2.976581,57.980294,50.559375,167.537163,187.843610,164.951157,183.370285,117.556644,182.103041,-0.000708,-1.588881,32.000000,-235.796569,183.582050,-0.024211,30.905872,0.679378,364621.670903,0.953769,19.819953,0.995218,3.748311,0.067039,0.065788,201.360121,32.000000,221.114805,195.743487,170.715056,179.092116,32.000000,172.781947,72.759083,69.419991,106.237466,50.873418,58.141899,78.987342,9.848411,34.810127,38.730957,59.597470,43.877615
49.791733,59.866142,186.376653,168.586117,117.320807,95.233645,29.020828,14.211757,183.257367,2.976572,57.999062,50.557593,167.540751,187.840896,164.953314,183.366197,117.555162,182.100335,-0.000708,-1.589463,32.000000,-235.796680,183.577620,-0.024211,30.903761,0.679193,364608.663316,0.953708,19.814014,0.994246,3.747138,0.072835,0.069979,201.386066,32.000000,221.087557,195.742073,170.844351,179.094411,32.000000,172.790768,72.759388,69.420746,106.235722,50.873418,58.134587,78.987342,9.847533,34.810127,38.726129,59.633288,44.079522
49.778340,59.871391,186.317970,168.589795,117.302127,95.225633,28.984116,14.211576,183.255161,2.976510,58.029955,50.558412,167.547103,187.835444,164.951112,183.364277,117.553057,182.095219,-0.000708,-1.591220,32.000000,-235.796689,183.573125,-0.024169,30.901538,0.678906,364603.528073,0.953917,19.809747,0.993528,3.744929,0.119748,0.064976,201.406638,32.000000,221.062487,195.762715,170.928149,179.080510,32.000000,172.813456,72.758822,69.422308,106.234144,50.873418,58.010086,78.987342,9.857791,34.810127,38.731556,59.606233,43.912097
49.776733,59.880121,186.468333,168.594100,117.319556,95.221696,28.983131,14.211579,183.252526,2.975735,58.063286,50.555830,167.550892,187.829791,164.949552,183.360829,117.552722,182.090563,-0.000709,-1.592371,32.000000,-235.796737,183.566469,-0.024166,30.898881,0.678718,364609.963812,0.953651,19.813974,0.993957,3.743124,0.066006,0.063128,201.415097,32.000000,221.051640,195.801955,170.909952,179.054217,32.000000,172.846596,72.758362,69.423394,106.234111,50.873418,58.089835,78.987342,9.864728,34.810127,38.746171,59.650578,44.095809
49.784673,59.891522,186.451118,168.599015,117.306717,95.217455,29.027393,14.211544,183.251606,2.975570,58.097413,50.549885,167.552655,187.823387,164.948478,183.354786,117.553031,182.087019,-0.000709,-1.592380,32.000000,-235.796773,183.558977,-0.024188,30.896429,0.678718,364599.254016,0.955075,19.833091,0.994075,3.742953,0.078610,0.060595,201.398021,32.000000,221.066470,195.826462,170.803472,179.028745,32.000000,172.865522,72.758345,69.424748,106.236705,50.873418,58.153298,78.987342,9.861895,34.810127,38.769397,59.696103,44.080696
49.796159,59.903574,186.546461,168.604199,117.280345,95.217418,29.023249,14.211493,183.245156,2.975216,58.124110,50.546080,167.554251,187.818390,164.949558,183.348535,117.552829,182.082656,-0.000709,-1.594143,32.000000,-235.796791,183.552542,-0.024192,30.893650,0.679205,364596.761946,0.955124,19.843484,0.992601,3.746094,0.070963,0.069927,201.377086,32.000000,221.092994,195.827657,170.695872,179.043397,32.000000,172.866113,72.757586,69.427183,106.239565,50.873418,58.195412,78.987342,9.843388,34.810127,38.793649,59.616677,43.897204
49.788198,59.914912,186.289254,168.609837,117.284445,95.217276,29.013696,14.211539,183.240398,2.974890,58.142434,50.543271,167.557052,187.813209,164.949371,183.341113,117.552527,182.079073,-0.000709,-1.595881,32.000000,-235.796670,183.546026,-0.024185,30.891281,0.679102,364588.330305,0.953486,19.846663,0.990915,3.745151,0.066611,0.066669,201.367283,32.000000,221.094460,195.814857,174.093636,179.064621,32.000000,172.851682,72.755878,69.430243,106.243091,50.873418,58.123567,78.987342,9.847435,34.810127,38.817708,59.635265,43.927871
49.794572,59.924631,186.188722,168.615817,117.308598,95.217345,29.022244,14.211613,183.237490,2.974374,58.152609,50.542477,167.558544,187.805480,164.954703,183.334019,117.549829,182.073964,-0.000708,-1.597648,32.000000,-235.796599,183.538489,-0.024174,30.889875,0.679313,364594.992953,0.953411,19.846822,0.989422,3.746202,0.069248,0.063395,201.381377,32.000000,221.079051,195.798907,179.249729,179.095168,32.000000,172.833055,72.755186,69.432118,106.249033,50.873418,57.946810,78.987342,9.841795,34.810127,38.840345,59.607010,44.049294
49.794319,59.931828,186.262883,168.622026,117.395126,95.217282,29.026520,14.211711,183.233278,2.973855,58.152731,50.540273,167.564462,187.798540,164.958699,183.329512,117.547141,182.067146,-0.000707,-1.598262,32.000000,-235.796743,183.535681,-0.024163,30.889150,0.678771,364614.708180,0.953920,19.866402,0.988332,3.741635,0.074908,0.065004,201.418786,32.000000,221.045407,195.798944,184.399615,179.100552,32.000000,172.821845,72.754557,69.432667,106.256272,50.873418,58.024252,78.987342,9.843341,34.810127,38.855009,59.694461,44.071085
49.799799,59.933378,186.438546,168.627689,117.442316,95.217182,29.027203,14.211843,183.230414,2.973780,58.143352,50.540093,167.571326,187.798702,164.960082,183.322362,117.545154,182.066277,-0.000708,-1.598273,32.000000,-235.796535,183.535188,-0.024165,30.889636,0.678465,364627.255392,0.953530,19.869523,0.989044,3.739137,0.069677,0.072231,201.445754,32.000000,221.020897,195.815527,189.490114,179.088197,32.000000,172.835826,72.752656,69.433407,106.263907,50.873418,58.080197,78.987342,9.834087,34.810127,38.861712,59.697775,44.047020
49.788437,59.929267,186.409085,168.632070,117.505153,95.223251,29.019688,14.211724,183.227273,2.973780,58.131813,50.538987,167.574233,187.797564,164.960638,183.318358,117.543640,182.065187,-0.000708,-1.597135,32.000000,-235.796642,183.533707,-0.024156,30.890680,0.678703,364640.839244,0.953412,19.876983,0.989083,3.740645,0.072251,0.070293,201.457088,32.000000,221.013401,195.852814,191.156165,179.064881,32.000000,172.882946,72.750329,69.433870,106.273503,50.873418,58.181008,78.987342,9.840571,34.810127,38.858397,59.612911,43.874753
49.793850,59.921265,186.242231,168.635193,117.464819,95.235295,29.013822,14.211694,183.226436,2.973597,58.115437,50.540375,167.576536,187.795024,164.961008,183.317958,117.543555,182.066132,-0.000707,-1.597013,32.000000,-235.796726,183.532031,-0.024155,30.892096,0.679111,364641.930126,0.953277,19.872859,0.990732,3.743761,0.075991,0.065829,201.441742,32.000000,221.025758,195.876191,191.061764,179.044171,32.000000,172.921766,72.749269,69.435077,106.285062,50.873418,58.020584,78.987342,9.842593,34.810127,38.842989,59.626325,44.102486
49.784591,59.911142,186.300498,168.637083,117.501035,95.239397,28.982154,14.211581,183.226487,2.973110,58.091685,50.542622,167.576322,187.796055,164.961573,183.316051,117.544834,182.065737,-0.000706,-1.595748,32.000000,-235.796919,183.533186,-0.024126,30.893526,0.679180,364670.802851,0.953814,19.880511,0.991822,3.744024,0.078628,0.075972,201.429592,32.000000,221.046782,195.893362,190.946451,179.036325,32.000000,172.933842,72.747304,69.435334,106.297660,50.873418,58.067066,78.987342,9.841465,34.810127,38.820733,59.630318,44.093462
49.791256,59.897169,186.332606,168.637579,117.515872,95.247436,29.017586,14.211648,183.227312,2.972921,58.070944,50.542108,167.577956,187.797681,164.967241,183.315917,117.545775,182.067034,-0.000707,-1.594001,32.000000,-235.796828,183.533308,-0.024172,30.894726,0.678690,364703.251200,0.953993,19.866906,0.992275,3.740266,0.067571,0.064427,201.428122,32.000000,221.048429,195.881533,185.801101,179.061777,32.000000,172.917279,72.744721,69.434480,106.310140,50.873418,58.053815,78.987342,9.842432,34.810127,38.792916,59.678991,43.928312
49.788225,59.885196,186.499269,168.637531,117.473810,95.247349,29.018832,14.211800,183.226761,2.972708,58.062520,50.541041,167.578700,187.797868,164.973759,183.315079,117.546062,182.069458,-0.000708,-1.593373,32.000000,-235.796622,183.533597,-0.024148,30.894398,0.678949,364710.925290,0.955246,19.866368,0.990843,3.742132,0.078031,0.076667,201.450957,32.000000,221.035853,195.863652,180.704553,179.090027,32.000000,172.896839,72.742302,69.434265,106.323345,50.873418,58.187371,78.987342,9.839801,34.810127,38.764378,59.684046,43.921122
49.784126,59.877392,186.338593,168.637319,117.469703,95.243253,29.027916,14.211800,183.221603,2.972278,58.078289,50.533591,167.582604,187.791469,164.978251,183.311067,117.546599,182.067325,-0.000707,-1.595065,32.000000,-235.796584,183.530154,-0.024140,30.891996,0.678960,364718.425735,0.953985,19.845495,0.990406,3.742276,0.090709,0.071314,201.490215,32.000000,221.004298,195.856636,175.668280,179.102322,32.000000,172.905208,72.739438,69.434135,106.337926,50.873418,58.151010,78.987342,9.843972,34.810127,38.739994,59.643074,44.074900
49.784701,59.875925,186.275896,168.637319,117.502231,95.231025,29.022655,14.211914,183.211672,2.971513,58.117095,50.526773,167.587143,187.782045,164.979553,183.300206,117.544063,182.062040,-0.000707,-1.595655,32.000000,-235.796419,183.524189,-0.024147,30.889814,0.679439,364704.765873,0.953976,19.836660,0.991060,3.745851,0.071212,0.068089,201.520981,32.000000,220.971373,195.877695,170.667650,179.085019,32.000000,172.927924,72.736653,69.435146,106.352193,50.873418,58.090581,78.987342,9.846899,34.810127,38.735787,59.595425,43.935428
49.785085,59.889443,186.255665,168.639167,117.509480,95.218764,29.015045,14.211874,183.205018,2.970771,58.159969,50.522540,167.591269,187.774429,164.980253,183.294887,117.544560,182.055148,-0.000707,-1.596293,32.000000,-235.796497,183.515164,-0.024120,30.888788,0.679054,364680.965527,0.953703,19.833100,0.989695,3.742932,0.073876,0.069991,201.530918,32.000000,220.962654,195.912421,170.671032,179.048751,32.000000,172.973554,72.735110,69.435192,106.367792,50.873418,58.065453,78.987342,9.847739,34.810127,38.752862,59.642690,44.056705
49.787239,59.905539,186.297024,168.642584,117.464515,95.206444,29.021269,14.211828,183.198969,2.970302,58.186093,50.521707,167.590666,187.763467,164.980533,183.289859,117.544463,182.047008,-0.000707,-1.596884,32.000000,-235.796630,183.505650,-0.024143,30.888719,0.678829,364636.700087,0.953738,19.831037,0.990178,3.741629,0.067204,0.067171,201.517402,32.000000,220.979473,195.931097,170.563714,179.036495,32.000000,172.989990,72.732466,69.435859,106.382085,50.873418,58.100510,78.987342,9.841550,34.810127,38.783425,59.681321,44.097717
49.784407,59.920195,186.348691,168.646648,117.429115,95.206373,29.041448,14.211847,183.191978,2.970036,58.202790,50.518920,167.590324,187.755181,164.981995,183.283292,117.544913,182.040234,-0.000707,-1.596886,32.000000,-235.796782,183.498706,-0.024156,30.887121,0.678731,364604.795865,0.953891,19.844158,0.987002,3.741194,0.090652,0.065876,201.489615,32.000000,221.016604,195.928752,170.458595,179.043021,32.000000,172.997252,72.729845,69.437770,106.396125,50.873418,58.123591,78.987342,9.849094,34.810127,38.819619,59.608062,44.017380
49.788746,59.929394,186.266913,168.650437,117.389430,95.206187,29.035985,14.211741,183.184493,2.969447,58.214202,50.514895,167.589377,187.745603,164.984135,183.274622,117.546446,182.031890,-0.000707,-1.596873,32.000000,-235.796890,183.491153,-0.024254,30.884339,0.678768,364575.967430,0.953559,19.858024,0.983937,3.741863,0.092387,0.071358,201.468389,32.000000,221.032519,195.908458,170.428858,179.070365,32.000000,172.989310,72.726857,69.438686,106.408542,50.873418,58.136909,78.987342,9.839397,34.810127,38.838509,59.630672,43.894489
49.774316,59.936228,186.094601,168.653882,117.366116,95.194222,29.035914,14.211830,183.176777,2.968997,58.232986,50.508817,167.590244,187.734734,164.989086,183.266721,117.547483,182.024470,-0.000709,-1.596862,32.000000,-235.796800,183.480763,-0.023954,30.880410,0.679007,364595.080312,0.952992,19.875612,0.980853,3.743114,0.079161,0.073463,201.479095,32.000000,221.027823,195.893411,170.479330,179.105983,32.000000,172.957031,72.725802,69.439479,106.421452,50.873418,57.977210,78.987342,9.851077,34.810127,38.854119,59.608987,43.952083
49.784983,59.945068,186.133818,168.657282,117.358879,95.182110,29.008703,14.211818,183.167782,2.968947,58.259794,50.506158,167.594462,187.724790,164.993156,183.255549,117.542844,182.017230,-0.000710,-1.597818,32.000000,-235.796882,183.467568,-0.023908,30.877002,0.678804,364599.942636,0.953101,19.880318,0.976076,3.741145,0.082996,0.067842,201.506556,32.000000,221.007177,195.889587,170.593895,179.108833,32.000000,172.941955,72.724428,69.440135,106.434314,50.873418,58.014312,78.987342,9.851033,34.810127,38.870248,59.604315,44.066976
49.773569,59.956059,186.208250,168.660851,117.295489,95.161723,29.026292,14.211858,183.157937,2.968925,58.283932,50.502941,167.600198,187.715613,164.994708,183.242700,117.540916,182.003574,-0.000709,-1.599593,32.000000,-235.796919,183.458315,-0.023901,30.873385,0.678521,364570.631768,0.953305,19.902094,0.972156,3.738768,0.070445,0.066890,201.534234,32.000000,220.989456,195.903435,170.675735,179.099512,32.000000,172.954553,72.721356,69.439786,106.446822,50.873418,58.058299,78.987342,9.849964,34.810127,38.890728,59.635580,44.041444
49.780920,59.969347,186.118454,168.664800,117.221157,95.157461,29.026452,14.211972,183.148160,2.968906,58.308005,50.502228,167.604187,187.703219,164.996319,183.233658,117.540788,181.994357,-0.000709,-1.600191,32.000000,-235.796807,183.447106,-0.023906,30.870533,0.678501,364535.835230,0.953875,19.899889,0.973981,3.738754,0.084097,0.063303,201.540638,32.000000,220.988990,195.931952,170.691098,179.075826,32.000000,173.001146,72.719309,69.440958,106.459181,50.873418,58.049790,78.987342,9.855127,34.810127,38.918643,59.619864,43.910190
49.769371,59.980319,185.965046,168.668984,117.200691,95.157275,29.026598,14.211970,183.137772,2.968782,58.325382,50.498645,167.607788,187.694374,164.998387,183.221769,117.542217,181.983592,-0.000709,-1.600195,32.000000,-235.797083,183.435941,-0.023919,30.867055,0.678807,364482.715707,0.953361,19.922699,0.970601,3.741107,0.084337,0.063065,201.525767,32.000000,221.006375,195.956110,170.602372,179.056662,32.000000,173.032716,72.717950,69.441221,106.471481,50.873418,57.943042,78.987342,9.850935,34.810127,38.943384,59.601483,43.924570
49.761575,59.988565,185.761355,168.673309,117.172158,95.157298,29.021237,14.212037,183.127664,2.968615,58.337994,50.494453,167.611211,187.684364,164.998087,183.209791,117.543551,181.975404,-0.000710,-1.600232,32.000000,-235.797074,183.426109,-0.023934,30.863054,0.678525,364477.617638,0.953192,19.928375,0.967147,3.738751,0.071584,0.060697,201.506080,32.000000,221.033629,195.961012,170.498882,179.062659,32.000000,173.025119,72.715918,69.441142,106.481098,50.873418,57.839862,78.987342,9.871210,34.810127,38.963676,59.624703,44.085685
49.755860,59.995324,185.877117,168.677692,117.109195,95.153461,28.999280,14.212138,183.114500,2.968274,58.351227,50.492448,167.614140,187.673103,165.000320,183.197819,117.545399,181.965691,-0.000709,-1.600792,32.000000,-235.796894,183.414049,-0.023899,30.859503,0.678339,364495.805059,0.953456,19.951307,0.961533,3.736536,0.065715,0.066849,201.497941,32.000000,221.046473,195.939402,170.434336,179.088263,32.000000,172.993782,72.713752,69.440296,106.490197,50.873418,57.821508,78.987342,9.874347,34.810127,38.978236,59.678755,43.945333
49.746437,60.001836,185.922388,168.682053,117.050754,95.141467,29.037494,14.212178,183.103662,2.968535,58.362195,50.491749,167.616301,187.663044,165.006978,183.187311,117.545183,181.953926,-0.000708,-1.602540,32.000000,-235.796765,183.401774,-0.023916,30.855764,0.677970,364508.804163,0.953818,19.967626,0.957017,3.733028,0.089297,0.065621,201.509743,32.000000,221.047022,195.914248,170.487139,179.123975,32.000000,172.985661,72.711725,69.440494,106.499180,50.873418,57.888543,78.987342,9.887504,34.810127,38.992065,59.664573,43.920168
49.748604,60.008950,185.812063,168.686304,117.031156,95.129316,29.014621,14.212136,183.094035,2.968237,58.366049,50.487853,167.618704,187.654212,165.011074,183.173511,117.543264,181.943350,-0.000709,-1.604288,32.000000,-235.796720,183.395405,-0.023944,30.853673,0.678430,364503.042986,0.954639,19.980306,0.951393,3.735783,0.080001,0.059849,201.546624,32.000000,221.023692,195.908137,170.613325,179.138829,32.000000,172.989696,72.708405,69.439201,106.507608,50.873418,57.795218,78.987342,9.887592,34.810127,39.006807,59.698424,44.040490
49.747026,60.013992,185.708717,168.690696,117.037593,95.125311,29.024358,14.212047,183.087468,2.968513,58.356359,50.490841,167.625141,187.648296,165.013350,183.167364,117.541747,181.933239,-0.000710,-1.604898,32.000000,-235.796808,183.388554,-0.023951,30.853721,0.678684,364471.730580,0.953477,19.996581,0.947034,3.737401,0.072888,0.068296,201.576183,32.000000,220.997181,195.922978,170.706858,179.119497,32.000000,173.014068,72.705266,69.438262,106.514550,50.873418,57.784480,78.987342,9.896127,34.810127,39.019831,59.629345,44.103660
49.749804,60.013989,185.718800,168.694796,117.055247,95.125313,29.022557,14.212069,183.082460,2.968846,58.325281,50.492920,167.629787,187.646177,165.014298,183.162827,117.539831,181.928374,-0.000709,-1.604878,32.000000,-235.796802,183.383511,-0.023957,30.853167,0.678316,364435.829558,0.954079,20.001448,0.944843,3.735021,0.084336,0.068854,201.590958,32.000000,220.988328,195.957808,170.707183,179.093867,32.000000,173.052516,72.701941,69.437831,106.521914,50.873418,57.711813,78.987342,9.891177,34.810127,39.028488,59.661160,44.051129
49.748683,60.005969,185.875578,168.698174,117.047947,95.125363,29.030617,14.211994,183.082084,2.968844,58.281461,50.497273,167.630187,187.646590,165.016748,183.165884,117.538906,181.927616,-0.000708,-1.604863,32.000000,-235.796825,183.381410,-0.023952,30.853076,0.678028,364430.529556,0.953765,20.008127,0.942428,3.733062,0.078769,0.073055,201.580652,32.000000,221.003399,195.970188,174.000388,179.092029,32.000000,173.071840,72.698889,69.437399,106.530052,50.873418,57.806638,78.987342,9.900340,34.810127,39.011528,59.657482,44.094709
49.761158,59.986779,185.740274,168.698636,117.021772,95.125188,29.029645,14.211887,183.082094,2.969049,58.229323,50.496901,167.630134,187.649385,165.018361,183.168874,117.539701,181.929344,-0.000708,-1.603121,32.000000,-235.796896,183.383427,-0.023942,30.852078,0.678040,364431.991129,0.953766,20.005246,0.942453,3.733056,0.059658,0.063595,201.562419,32.000000,221.032332,195.966723,179.031671,179.100369,32.000000,173.082584,72.696493,69.436385,106.537025,50.873418,57.788484,78.987342,9.883726,34.810127,38.978626,59.670700,44.081943
49.756528,59.963555,185.816991,168.697406,116.983726,95.125132,28.999427,14.211908,183.083253,2.969332,58.187091,50.497265,167.630451,187.652964,165.024858,183.171134,117.539297,181.931324,-0.000709,-1.601383,32.000000,-235.796789,183.390044,-0.023936,30.851826,0.678474,364424.446296,0.953505,19.998386,0.943084,3.736291,0.065032,0.074017,201.553386,32.000000,221.041093,195.943363,180.693034,179.129378,32.000000,173.061376,72.693179,69.435654,106.541296,50.873418,57.752811,78.987342,9.893880,34.810127,38.933340,59.625057,44.120387
49.761914,59.941194,186.051486,168.695180,116.945651,95.125167,29.068288,14.211907,183.086259,2.969428,58.155317,50.495002,167.628877,187.652347,165.034384,183.169985,117.540231,181.932126,-0.000709,-1.600193,32.000000,-235.796813,183.391289,-0.023936,30.852576,0.677927,364390.020285,0.953224,19.966274,0.942960,3.732636,0.070577,0.068590,201.563778,32.000000,221.036858,195.922132,180.722208,179.163951,32.000000,173.019278,72.690559,69.435229,106.545394,50.873418,57.949366,78.987342,9.887489,34.810127,38.879258,59.619618,43.938436
49.756865,59.924592,186.058146,168.692651,116.871565,95.125306,28.979979,14.212039,183.086689,2.969752,58.137998,50.491464,167.630119,187.653288,165.041438,183.168870,117.537127,181.932203,-0.000708,-1.600169,32.000000,-235.796638,183.391291,-0.023919,30.853820,0.678157,364365.116267,0.954255,19.947846,0.944135,3.734525,0.066036,0.065831,201.586277,32.000000,221.019012,195.914476,180.842534,179.173125,32.000000,173.004578,72.687724,69.435272,106.549650,50.873418,57.945102,78.987342,9.896032,34.810127,38.843377,59.684272,43.895663
49.763007,59.915079,186.020824,168.690979,116.912708,95.125311,29.002989,14.212097,183.085231,2.970047,58.126577,50.490475,167.634305,187.652935,165.045213,183.169090,117.535834,181.934423,-0.000709,-1.600173,32.000000,-235.796632,183.392596,-0.023871,30.856696,0.678682,364332.553293,0.951826,19.919905,0.943512,3.738833,0.072962,0.073660,201.612048,32.000000,221.006035,195.921254,180.938428,179.175194,32.000000,173.011555,72.684113,69.434920,106.553028,50.873418,57.936084,78.987342,9.888376,34.810127,38.817424,59.676306,44.065582
49.755117,59.907418,185.713122,168.689727,116.960629,95.125222,29.028790,14.212218,183.085122,2.970036,58.117940,50.486207,167.638390,187.650432,165.046895,183.167969,117.534493,181.933603,-0.000708,-1.598999,32.000000,-235.796489,183.394099,-0.023847,30.860203,0.678708,364321.613263,0.954792,19.908533,0.946645,3.739346,0.091784,0.063389,201.617959,32.000000,221.001901,195.947240,180.944340,179.152522,32.000000,173.049843,72.681011,69.434579,106.556116,50.873418,57.822934,78.987342,9.900293,34.810127,38.798384,59.592386,43.949735
49.762676,59.900933,185.683971,168.688690,116.961775,95.113054,28.983125,14.212242,183.085465,2.970305,58.116103,50.485249,167.638303,187.647321,165.048320,183.167694,117.533707,181.933665,-0.000708,-1.599003,32.000000,-235.796604,183.394806,-0.023862,30.865287,0.678441,364308.324443,0.953881,19.892659,0.948802,3.738135,0.098684,0.066618,201.598771,32.000000,221.023609,195.972797,180.852315,179.131836,32.000000,173.070864,72.679438,69.434486,106.559490,50.873418,57.623828,78.987342,9.897568,34.810127,38.783222,59.618458,43.928092
49.750331,59.894948,185.875800,168.687665,116.964086,95.100803,28.995374,14.212206,183.082630,2.970698,58.116738,50.484594,167.637419,187.645722,165.048603,183.165712,117.533671,181.931956,-0.000709,-1.599023,32.000000,-235.796740,183.396447,-0.023843,30.869666,0.677591,364306.119482,0.953179,19.893170,0.949825,3.732543,0.070229,0.070081,201.572085,32.000000,221.055942,195.973072,180.734111,179.135935,32.000000,173.060806,72.677065,69.433894,106.561735,50.873418,57.802899,78.987342,9.903805,34.810127,38.769600,59.660108,43.969691
49.759854,59.891320,185.732564,168.686833,116.866996,95.088568,29.018535,14.212189,183.079568,2.970726,58.116770,50.486824,167.635921,187.644775,165.049920,183.161963,117.534381,181.930796,-0.000708,-1.599014,32.000000,-235.796606,183.394203,-0.023817,30.874123,0.677204,364247.590494,0.954383,19.878855,0.950634,3.731390,0.074717,0.068605,201.553024,32.000000,221.073117,195.949349,180.677337,179.155778,32.000000,173.048776,72.674082,69.433590,106.561987,50.873418,57.676124,78.987342,9.905253,34.810127,38.759276,59.600902,43.898011
49.746908,59.890611,185.787280,168.686500,116.808266,95.084448,29.017798,14.212221,183.078081,2.970474,58.121980,50.483813,167.636048,187.640275,165.053781,183.159445,117.534420,181.928307,-0.000709,-1.597832,32.000000,-235.796562,183.390216,-0.023779,30.878701,0.677695,364201.957936,0.954102,19.885657,0.950005,3.736172,0.098955,0.068097,201.560572,32.000000,221.071334,195.925290,180.715580,179.194656,32.000000,173.032224,72.672307,69.434437,106.563439,50.873418,57.768267,78.987342,9.910613,34.810127,38.753699,59.696123,43.893902
49.755927,59.892980,185.710908,168.686766,116.786004,95.084537,29.017000,14.212221,183.073575,2.970472,58.128387,50.484092,167.637069,187.636053,165.056607,183.155734,117.532825,181.923819,-0.000708,-1.598403,32.000000,-235.796601,183.386475,-0.023796,30.883097,0.676987,364142.593804,0.953008,19.872166,0.948844,3.732579,0.074487,0.064470,201.583519,32.000000,221.051206,195.913979,180.820734,179.208161,32.000000,173.027426,72.670965,69.434663,106.564825,50.873418,57.682722,78.987342,9.913319,34.810127,38.754332,59.699486,43.865436
49.753465,59.898586,185.816401,168.687732,116.711448,95.084610,29.027907,14.212218,183.071766,2.970485,58.132514,50.485259,167.639429,187.635933,165.057745,183.151349,117.528692,181.919198,-0.000708,-1.600130,32.000000,-235.796571,183.384486,-0.023832,30.887642,0.677172,364135.020095,0.953262,19.884868,0.947839,3.734650,0.090602,0.072990,201.610637,32.000000,221.034135,195.925350,180.916199,179.198432,32.000000,173.037577,72.669306,69.434086,106.565261,50.873418,57.747662,78.987342,9.914090,34.810127,38.765327,59.625391,44.065729
49.769530,59.900935,185.634531,168.689396,116.648569,95.084786,29.028965,14.212155,183.072823,2.970634,58.130827,50.489518,167.641055,187.638148,165.056080,183.151346,117.525521,181.919204,-0.000709,-1.600389,32.000000,-235.796585,183.383771,-0.023780,30.892728,0.676753,364134.675361,0.953105,19.877893,0.947688,3.732438,0.078604,0.064415,201.616042,32.000000,221.035551,195.946160,180.921700,179.188732,32.000000,173.061650,72.666979,69.433353,106.565999,50.873418,57.610484,78.987342,9.906571,34.810127,38.771745,59.665222,44.124276
49.773323,59.899185,185.713008,168.690651,116.593365,95.084773,29.018065,14.212185,183.075120,2.970809,58.113741,50.494735,167.640640,187.641655,165.055219,183.152910,117.524332,181.922042,-0.000708,-1.600394,32.000000,-235.796538,183.386574,-0.023757,30.897688,0.676990,364151.073390,0.952813,19.886049,0.950024,3.734743,0.056232,0.061646,201.598931,32.000000,221.061825,195.958182,184.234732,179.178429,32.000000,173.079968,72.665863,69.433780,106.567760,50.873418,57.687107,78.987342,9.896505,34.810127,38.771509,59.627840,44.074459
49.771058,59.892249,185.770476,168.691312,116.555180,95.084707,29.010046,14.212244,183.078857,2.970665,58.083979,50.495485,167.639879,187.644802,165.055673,183.157338,117.523913,181.923630,-0.000707,-1.599825,32.000000,-235.796541,183.388795,-0.023792,30.901007,0.676180,364149.498949,0.952448,19.871758,0.953198,3.729883,0.065020,0.065246,201.567140,32.000000,221.108946,195.953638,189.264011,179.190187,32.000000,173.080478,72.665293,69.434716,106.568266,50.873418,57.723933,78.987342,9.905134,34.810127,38.762526,59.684685,44.071451
49.772638,59.879044,186.005597,168.691194,116.582910,95.084820,29.024393,14.212338,183.083872,2.970545,58.049594,50.498416,167.638222,187.649348,165.059249,183.157760,117.522835,181.926488,-0.000706,-1.598081,32.000000,-235.796537,183.392275,-0.023844,30.904200,0.676238,364146.674359,0.952722,19.866080,0.955491,3.731176,0.062409,0.066425,201.548756,32.000000,221.127669,195.936141,194.357436,179.209903,32.000000,173.049657,72.664912,69.435995,106.567565,50.873418,57.798296,78.987342,9.898150,34.810127,38.733448,59.692317,44.046433
49.769433,59.863679,185.960607,168.689741,116.575792,95.093216,29.018998,14.212296,183.087445,2.971032,58.026921,50.499974,167.637115,187.654450,165.064034,183.163902,117.522342,181.930405,-0.000707,-1.596928,32.000000,-235.796496,183.396828,-0.023745,30.906254,0.676343,364140.149063,0.953015,19.861490,0.956527,3.732500,0.068767,0.070929,201.552589,32.000000,221.133266,195.908973,199.493838,179.241006,32.000000,173.011377,72.665263,69.435479,106.566827,50.873418,57.924822,78.987342,9.901069,34.810127,38.701185,59.616333,44.086858
49.765650,59.851204,185.663953,168.687940,116.610953,95.093208,29.035878,14.212375,183.089741,2.971843,58.014665,50.499080,167.635529,187.656801,165.066596,183.165427,117.519924,181.933809,-0.000708,-1.596898,32.000000,-235.796427,183.399331,-0.023625,30.907983,0.676883,364125.248417,0.952478,19.846648,0.958716,3.737105,0.058922,0.057617,201.577747,32.000000,221.122609,195.893751,201.304190,179.257392,32.000000,172.997441,72.664837,69.435396,106.564400,50.873418,57.707269,78.987342,9.907923,34.810127,38.670334,59.605122,43.940637
49.760563,59.842582,185.878436,168.686147,116.624657,95.093321,29.018031,14.212348,183.092193,2.972319,58.014228,50.495627,167.637474,187.661108,165.069094,183.164357,117.517465,181.934307,-0.000708,-1.595751,32.000000,-235.796422,183.401976,-0.023571,30.908974,0.676776,364142.077382,0.952768,19.834602,0.960732,3.736442,0.067697,0.069124,201.606018,32.000000,221.105755,195.891615,201.392047,179.248133,32.000000,173.015060,72.664697,69.435944,106.562798,50.873418,57.754168,78.987342,9.912300,34.810127,38.645530,59.677889,44.126404
49.770813,59.838773,185.809337,168.684719,116.638718,95.093328,29.018572,14.212281,183.095344,2.972476,58.016941,50.496146,167.636725,187.664419,165.066399,183.164785,117.515960,181.936464,-0.000709,-1.595754,32.000000,-235.796315,183.403655,-0.023594,30.910694,0.675944,364133.414577,0.952262,19.826046,0.964472,3.730765,0.075817,0.072710,201.619160,32.000000,221.097038,195.915496,201.403779,179.222870,32.000000,173.051285,72.664603,69.434580,106.560988,50.873418,57.777168,78.987342,9.913193,34.810127,38.636029,59.620877,43.897717
49.759684,59.838468,185.764896,168.683862,116.613400,95.093226,29.026825,14.212194,183.101726,2.972601,58.011087,50.500140,167.635610,187.671862,165.066482,183.170797,117.514283,181.940614,-0.000708,-1.595749,32.000000,-235.796484,183.407838,-0.023570,30.912987,0.676561,364131.554682,0.952934,19.822693,0.967126,3.735457,0.068953,0.075070,201.610190,32.000000,221.111750,195.939836,201.295763,179.205592,32.000000,173.063230,72.664918,69.434776,106.558805,50.873418,57.661934,78.987342,9.914577,34.810127,38.631473,59.622372,44.086932
49.767132,59.832959,185.905000,168.682669,116.574365,95.101234,29.028670,14.212238,183.106709,2.973035,57.990364,50.501669,167.632609,187.681064,165.065088,183.179430,117.513313,181.948151,-0.000707,-1.595737,32.000000,-235.796348,183.412671,-0.023598,30.914840,0.676196,364122.427596,0.952691,19.808268,0.969470,3.733299,0.073850,0.077204,201.589757,32.000000,221.149630,195.928829,201.167596,179.208286,32.000000,173.055675,72.663700,69.434512,106.554030,50.873418,57.771331,78.987342,9.919204,34.810127,38.623856,59.685914,43.910263
49.765279,59.823210,185.662190,168.680938,116.570279,95.113330,29.029558,14.212211,183.110874,2.973033,57.969770,50.499993,167.630173,187.686146,165.064756,183.184687,117.514842,181.951632,-0.000706,-1.595278,32.000000,-235.796454,183.418548,-0.023585,30.916310,0.676163,364132.188262,0.952653,19.819488,0.972759,3.733241,0.068800,0.070604,201.575701,32.000000,221.163142,195.902716,196.011081,179.240713,32.000000,173.039643,72.662308,69.434714,106.548212,50.873418,57.687777,78.987342,9.908080,34.810127,38.605106,59.668202,44.107475
49.758983,59.810186,185.750377,168.678468,116.541350,95.125547,29.004031,14.212077,183.114527,2.972996,57.961200,50.499919,167.627846,187.688818,165.069335,183.193908,117.515437,181.957768,-0.000704,-1.594764,32.000000,-235.796519,183.422296,-0.023596,30.918305,0.676465,364152.878449,0.952502,19.806266,0.976660,3.735498,0.069589,0.065213,201.581854,32.000000,221.161967,195.873199,190.904631,179.278828,32.000000,173.017791,72.662903,69.435315,106.543451,50.873418,57.631577,78.987342,9.924754,34.810127,38.575804,59.653548,43.944599
49.755343,59.802964,185.864897,168.675796,116.592683,95.113482,29.016683,14.211894,183.117837,2.973003,57.962915,50.499702,167.625495,187.693946,165.069508,183.196391,117.511846,181.962440,-0.000704,-1.595341,32.000000,-235.796792,183.427252,-0.023577,30.920314,0.675850,364185.761852,0.952608,19.798436,0.976485,3.730758,0.065428,0.062274,201.609608,32.000000,221.138984,195.859912,191.013311,179.275340,32.000000,173.009036,72.662995,69.435117,106.539437,50.873418,57.718868,78.987342,9.928405,34.810127,38.554634,59.648463,43.955164
49.755256,59.800805,186.052994,168.674272,116.510044,95.101333,29.028868,14.211894,183.122572,2.972976,57.973324,50.501708,167.626594,187.701516,165.067634,183.199912,117.509226,181.965088,-0.000703,-1.597108,32.000000,-235.796744,183.431390,-0.023597,30.923491,0.676188,364220.224301,0.953669,19.791933,0.978275,3.733002,0.069119,0.066033,201.639775,32.000000,221.119273,195.859333,191.101878,179.268436,32.000000,173.007476,72.663800,69.436127,106.534418,50.873418,57.832413,78.987342,9.932823,34.810127,38.542906,59.682826,43.941958
49.757704,59.802684,185.941007,168.673541,116.515809,95.093305,29.017756,14.211847,183.127647,2.972947,57.992103,50.504263,167.626462,187.705591,165.065030,183.203911,117.507254,181.965806,-0.000702,-1.598834,32.000000,-235.796677,183.437427,-0.023629,30.927549,0.676407,364174.493315,0.953190,19.788482,0.983682,3.735577,0.083462,0.074567,201.653616,32.000000,221.117634,195.874134,191.122345,179.244151,32.000000,173.043609,72.663579,69.435985,106.530006,50.873418,57.804941,78.987342,9.932083,34.810127,38.541938,59.645188,43.889427
49.761126,59.807581,185.939983,168.673247,116.498168,95.093155,29.023406,14.211800,183.133637,2.973185,58.003281,50.507718,167.623683,187.709832,165.061003,183.207223,117.504049,181.969336,-0.000702,-1.600585,32.000000,-235.796786,183.442277,-0.023614,30.931559,0.676767,364130.139596,0.952665,19.786413,0.987331,3.739364,0.075163,0.075520,201.644604,32.000000,221.135913,195.887504,191.034243,179.224305,32.000000,173.086649,72.663144,69.436337,106.526280,50.873418,57.800161,78.987342,9.931382,34.810127,38.550627,59.651079,44.040344
49.771387,59.810919,186.069252,168.673801,116.456337,95.093090,29.029856,14.211733,183.139885,2.973192,58.003023,50.508904,167.620498,187.715687,165.060557,183.213855,117.502522,181.972772,-0.000702,-1.599859,32.000000,-235.796809,183.448985,-0.023655,30.934087,0.676282,364103.402660,0.952902,19.785756,0.989582,3.736929,0.075845,0.067125,201.622081,32.000000,221.165249,195.887945,190.917421,179.220939,32.000000,173.085652,72.663499,69.437320,106.521450,50.873418,57.843874,78.987342,9.922396,34.810127,38.557145,59.641274,44.086932
49.765726,59.811290,186.395832,168.674238,116.397626,95.101260,29.033164,14.211690,183.145854,2.973168,58.006943,50.508560,167.621983,187.718773,165.060541,183.220344,117.501365,181.974074,-0.000703,-1.598106,32.000000,-235.797017,183.453761,-0.023930,30.935030,0.676162,364112.585502,0.952656,19.787108,0.994160,3.736651,0.068027,0.065082,201.609916,32.000000,221.183016,195.864056,190.844754,179.233930,32.000000,173.062645,72.663456,69.438673,106.516188,50.873418,58.009542,78.987342,9.922637,34.810127,38.559427,59.664612,44.040270
49.770865,59.811823,186.430640,168.674591,116.398560,95.109270,29.026609,14.211633,183.146331,2.973041,58.022465,50.506825,167.622760,187.720391,165.064923,183.221411,117.499823,181.978084,-0.000703,-1.597541,32.000000,-235.797146,183.457427,-0.023949,30.933476,0.676347,364111.971676,0.952236,19.779818,0.997024,3.738478,0.063176,0.067882,201.618137,32.000000,221.189073,195.831030,190.866222,179.271829,32.000000,173.028370,72.664706,69.439894,106.512529,50.873418,58.120817,78.987342,9.923223,34.810127,38.555392,59.656754,43.941004
49.766385,59.815648,186.263069,168.674894,116.359501,95.101139,29.016706,14.211804,183.146321,2.972890,58.057118,50.502346,167.624167,187.720952,165.066656,183.221997,117.500061,181.980999,-0.000704,-1.599316,32.000000,-235.796939,183.457507,-0.023954,30.930939,0.677356,364149.726031,0.952329,19.786053,0.998686,3.745466,0.068348,0.066531,201.646372,32.000000,221.171735,195.809848,190.989739,179.283859,32.000000,173.012608,72.665355,69.440172,106.508919,50.873418,58.077678,78.987342,9.925045,34.810127,38.561879,59.628725,43.900872
49.766810,59.830577,186.195874,168.676280,116.310644,95.088823,28.967059,14.211891,183.144788,2.972925,58.103942,50.499512,167.629264,187.717486,165.065743,183.217486,117.497515,181.978667,-0.000705,-1.599343,32.000000,-235.796826,183.458406,-0.023909,30.926843,0.677478,364180.171412,0.952518,19.781264,1.001787,3.745779,0.073412,0.075157,201.677191,32.000000,221.153476,195.815522,191.096718,179.265476,32.000000,173.025034,72.665277,69.440675,106.505657,50.873418,57.993634,78.987342,9.932607,34.810127,38.584177,59.661986,43.874680
49.759993,59.850391,186.277495,168.679229,116.316519,95.076579,29.020941,14.212067,183.140703,2.972587,58.160300,50.498151,167.634362,187.715084,165.064470,183.211164,117.496736,181.973547,-0.000704,-1.599380,32.000000,-235.796575,183.457156,-0.023892,30.923133,0.677076,364156.889979,0.952865,19.789729,1.002681,3.742749,0.071174,0.071635,201.693824,32.000000,221.145792,195.847942,191.124310,179.237811,32.000000,173.038319,72.665745,69.442760,106.502448,50.873418,58.008488,78.987342,9.931620,34.810127,38.619682,59.656685,43.972185
49.763820,59.873433,186.473071,168.683571,116.300784,95.064417,29.006928,14.212077,183.135215,2.972086,58.207708,50.499288,167.637434,187.712412,165.061934,183.205326,117.496285,181.969946,-0.000703,-1.599998,32.000000,-235.796539,183.451909,-0.023881,30.919977,0.676915,364131.903960,0.954404,19.804217,1.004321,3.741366,0.072257,0.066977,201.689953,32.000000,221.163408,195.872686,186.045265,179.216868,32.000000,173.058364,72.668242,69.445993,106.502369,50.873418,58.192028,78.987342,9.939567,34.810127,38.665767,59.620247,44.083043
49.770072,59.898047,186.173101,168.689133,116.320222,95.052214,29.028049,14.212069,183.133129,2.971905,58.232223,50.499450,167.640514,187.711952,165.058994,183.206147,117.495976,181.969456,-0.000703,-1.601781,32.000000,-235.796566,183.452058,-0.023874,30.916027,0.677261,364115.564834,0.952703,19.831092,1.003110,3.743519,0.076309,0.069524,201.676811,32.000000,221.191472,195.870371,180.917914,179.214943,32.000000,173.079405,72.669809,69.447682,106.502599,50.873418,58.071075,78.987342,9.930201,34.810127,38.717077,59.635098,43.940711
49.771406,59.911838,186.068385,168.694956,116.407501,95.052030,29.017102,14.212108,183.134305,2.971880,58.230291,50.504144,167.641590,187.715336,165.058789,183.206689,117.496272,181.968098,-0.000703,-1.601846,32.000000,-235.796591,183.453065,-0.023832,30.911441,0.677781,364096.042429,0.953019,19.850171,1.002161,3.747162,0.075101,0.075445,201.673170,32.000000,221.207016,195.850279,180.868357,179.232541,32.000000,173.080233,72.671875,69.448896,106.501314,50.873418,57.875009,78.987342,9.932363,34.810127,38.753225,59.645356,44.113564
49.768385,59.916781,186.314388,168.699625,116.431339,95.060045,29.014727,14.212082,183.136038,2.971876,58.218149,50.505447,167.644349,187.718659,165.063073,183.210107,117.497955,181.969070,-0.000703,-1.601866,32.000000,-235.796625,183.457270,-0.023803,30.906307,0.676921,364075.230258,0.952134,19.868308,1.002278,3.740664,0.068627,0.068710,201.689343,32.000000,221.199772,195.828073,180.894366,179.261764,32.000000,173.060738,72.675729,69.450632,106.500881,50.873418,58.024246,78.987342,9.929074,34.810127,38.772399,59.666972,44.076660
49.768503,59.915998,186.529114,168.702941,116.407805,95.056045,29.027810,14.212025,183.138919,2.971847,58.209728,50.509877,167.646107,187.722444,165.064705,183.213510,117.496277,181.972464,-0.000703,-1.601286,32.000000,-235.796588,183.460903,-0.023826,30.900990,0.676739,364090.574607,0.952498,19.880719,1.001455,3.738459,0.063205,0.068655,201.727317,32.000000,221.176440,195.816845,181.003156,179.270006,32.000000,173.045019,72.678583,69.451881,106.501112,50.873418,58.154542,78.987342,9.935090,34.810127,38.772771,59.674152,43.894196
49.769454,59.912610,186.718189,168.704705,116.374393,95.052025,29.038303,14.211961,183.141902,2.971496,58.206221,50.513298,167.649814,187.727888,165.066604,183.217408,117.495650,181.976837,-0.000703,-1.600689,32.000000,-235.796556,183.463345,-0.023860,30.894820,0.677638,364126.081394,0.952732,19.888790,1.000150,3.743629,0.067567,0.070842,201.774004,32.000000,221.157750,195.817126,181.099609,179.269918,32.000000,173.054052,72.681416,69.454193,106.500760,50.873418,58.328032,78.987342,9.933099,34.810127,38.764813,59.650912,43.923910
49.768996,59.910343,186.611083,168.705462,116.388585,95.064331,28.996148,14.211951,183.147499,2.971490,58.201356,50.513470,167.650533,187.731469,165.066957,183.220432,117.493190,181.980739,-0.000703,-1.600488,32.000000,-235.796533,183.467060,-0.023869,30.890330,0.678314,364113.114935,0.952258,19.887885,1.003148,3.747935,0.060500,0.063142,201.793585,32.000000,221.153314,195.835202,181.118999,179.252820,32.000000,173.092156,72.683022,69.456213,106.498775,50.873418,58.292710,78.987342,9.938644,34.810127,38.758419,59.653538,44.102046
49.773265,59.907834,186.713495,168.705792,116.367128,95.076522,29.008240,14.212072,183.153251,2.971573,58.198156,50.512780,167.651776,187.735461,165.067320,183.227154,117.492813,181.982550,-0.000704,-1.600497,32.000000,-235.796428,183.469193,-0.023858,30.886911,0.678932,364093.555777,0.951845,19.883512,1.005474,3.751662,0.100800,0.070371,201.788422,32.000000,221.169173,195.861795,181.040660,179.230226,32.000000,173.119367,72.686133,69.458878,106.498012,50.873418,58.341804,78.987342,9.931462,34.810127,38.752542,59.646388,44.072845
49.777362,59.905075,186.724643,168.705731,116.354460,95.084854,29.060058,14.211944,183.157390,2.971807,58.191625,50.517281,167.651054,187.740145,165.069581,183.231148,117.492079,181.987130,-0.000704,-1.601112,32.000000,-235.796570,183.475390,-0.023881,30.884905,0.678824,364142.982653,0.953356,19.881718,1.009451,3.749545,0.071704,0.066664,201.771314,32.000000,221.197898,195.867037,180.931342,179.222151,32.000000,173.112820,72.688485,69.460488,106.496186,50.873418,58.391140,78.987342,9.931775,34.810127,38.746128,59.663078,43.960373
49.777557,59.902058,186.761603,168.705310,116.333624,95.084988,29.026241,14.212092,183.163110,2.971781,58.178854,50.516445,167.651067,187.744443,165.070946,183.238221,117.494366,181.989710,-0.000705,-1.602883,32.000000,-235.796375,183.481636,-0.023926,30.884425,0.679205,364184.277956,0.952985,19.874789,1.010532,3.751281,0.073242,0.076551,201.759429,32.000000,221.219114,195.852713,180.869939,179.235409,32.000000,173.087595,72.690170,69.461162,106.490774,50.873418,58.415600,78.987342,9.925021,34.810127,38.738864,59.653391,44.103293
49.781296,59.895876,186.668276,168.704470,116.346710,95.084977,28.981183,14.212009,183.167992,2.971468,58.164585,50.519373,167.650425,187.748724,165.076166,183.244622,117.495077,181.993691,-0.000704,-1.601175,32.000000,-235.796440,183.485399,-0.023943,30.885103,0.679285,364211.286411,0.951276,19.867787,1.013047,3.751196,0.067880,0.064673,201.769680,32.000000,221.220061,195.824080,180.896424,179.273436,32.000000,173.050762,72.692271,69.462977,106.486555,50.873418,58.368742,78.987342,9.922552,34.810127,38.727075,59.642297,44.057071
49.777728,59.890660,186.842130,168.703619,116.398801,95.076831,29.027925,14.212101,183.171588,2.971767,58.162624,50.516775,167.650738,187.748373,165.080629,183.247138,117.495375,181.996389,-0.000703,-1.599429,32.000000,-235.796305,183.487959,-0.023734,30.884396,0.679388,364203.862887,0.952374,19.864569,1.011763,3.751924,0.067008,0.065424,201.802459,32.000000,221.198183,195.811892,181.016410,179.285686,32.000000,173.038510,72.694206,69.465550,106.481751,50.873418,58.451787,78.987342,9.925409,34.810127,38.714018,59.662203,43.931100
49.774738,59.889201,186.680549,168.703201,116.425220,95.076763,29.007904,14.211974,183.168485,2.971759,58.187741,50.508493,167.653363,187.746565,165.082247,183.247092,117.493666,181.990591,-0.000705,-1.599960,32.000000,-235.796350,183.485386,-0.023721,30.883500,0.679060,364192.225235,0.953760,19.854514,1.012599,3.749767,0.070164,0.068001,201.830866,32.000000,221.174362,195.821397,176.016860,179.273491,32.000000,173.044483,72.695393,69.468494,106.475508,50.873418,58.412203,78.987342,9.926355,34.810127,38.702975,59.664612,43.949588
