OSU 80 Ton Compressor Load Stand
49.768127,59.894287,186.574607,168.703664,116.467355,95.076789,28.997867,14.211932,183.164594,2.972028,58.232588,50.504125,167.653673,187.741282,165.080000,183.241898,117.492635,181.987944,-0.000706,-1.601616,32.000000,-235.796375,183.483848,-0.023707,30.883288,0.679530,364157.102066,0.952205,19.852992,1.013350,3.753529,0.076815,0.073130,201.840029,32.000000,221.162849,195.847885,171.001025,179.243552,32.000000,173.070499,72.697300,69.471919,106.469561,50.873418,58.388282,78.987342,9.936453,34.810127,38.712831,59.647637,43.884585
49.766363,59.913519,186.341081,168.706529,116.431483,95.072944,29.028132,14.211862,183.157854,2.971829,58.289306,50.499641,167.654368,187.731979,165.078485,183.235710,117.494018,181.982117,-0.000708,-1.603423,32.000000,-235.796536,183.474469,-0.023691,30.880950,0.679139,364159.857627,0.952920,19.854629,1.012805,3.750508,0.068895,0.062942,201.828406,32.000000,221.179639,195.869882,170.919935,179.221109,32.000000,173.104762,72.699150,69.475844,106.463962,50.873418,58.259657,78.987342,9.942485,34.810127,38.742832,59.642130,43.906301
49.761919,59.936856,186.304983,168.710822,116.481859,95.060759,29.021780,14.211894,183.151540,2.971372,58.339596,50.497105,167.653957,187.722363,165.077634,183.228426,117.495311,181.973867,-0.000707,-1.605176,32.000000,-235.796584,183.464789,-0.023697,30.879436,0.678939,364172.897509,0.953402,19.866563,1.012808,3.748877,0.075089,0.072575,201.800326,32.000000,221.217068,195.874499,170.824556,179.224036,32.000000,173.106765,72.700321,69.479535,106.458235,50.873418,58.184414,78.987342,9.943901,34.810127,38.787403,59.661396,43.886566
49.758801,59.961151,186.574585,168.716298,116.483139,95.048602,29.011533,14.211785,183.146729,2.970750,58.369583,50.494980,167.655942,187.714433,165.077899,183.222007,117.496439,181.966034,-0.000705,-1.606942,32.000000,-235.796828,183.456622,-0.023687,30.877071,0.678383,364180.371917,0.952455,19.887623,1.009160,3.744318,0.081190,0.074613,201.779853,32.000000,221.237881,195.858463,170.762797,179.243445,32.000000,173.082091,72.701477,69.483067,106.452660,50.873418,58.279073,78.987342,9.951667,34.810127,38.840924,59.653341,43.911217
49.752055,59.983260,186.642801,168.722709,116.483559,95.044571,29.036394,14.211810,183.138299,2.970572,58.390772,50.496241,167.658002,187.706492,165.078867,183.216484,117.496540,181.959646,-0.000706,-1.608680,32.000000,-235.796832,183.451273,-0.023712,30.875114,0.678324,364162.828229,0.952694,19.915561,1.004659,3.743927,0.078722,0.065780,201.773375,32.000000,221.238325,195.837921,170.794282,179.280366,32.000000,173.044177,72.702994,69.485531,106.448998,50.873418,58.454207,78.987342,9.957492,34.810127,38.887671,59.615222,43.969104
49.751785,59.997637,186.494548,168.728658,116.494984,95.044702,29.022006,14.211880,183.133039,2.970512,58.397441,50.497834,167.661803,187.700467,165.081017,183.214147,117.495807,181.952922,-0.000706,-1.610426,32.000000,-235.796803,183.446608,-0.023684,30.874035,0.679124,364146.316124,0.953036,19.943087,1.000486,3.749580,0.070412,0.074602,201.791709,32.000000,221.224001,195.828527,170.911920,179.293305,32.000000,173.034052,72.703378,69.487798,106.445232,50.873418,58.353512,78.987342,9.961566,34.810127,38.923627,59.645788,43.923323
49.749037,60.006705,186.481555,168.734041,116.498231,95.044749,29.029273,14.212105,183.125660,2.970099,58.404304,50.496302,167.670442,187.694500,165.081529,183.208073,117.493232,181.947865,-0.000707,-1.612166,32.000000,-235.796504,183.440999,-0.023693,30.873711,0.679458,364162.817458,0.952377,19.972184,0.997902,3.751459,0.071335,0.067122,201.817492,32.000000,221.202841,195.833728,171.037739,179.282716,32.000000,173.054975,72.703365,69.490476,106.442477,50.873418,58.342160,78.987342,9.968674,34.810127,38.948574,59.617651,43.919214
49.745707,60.013481,186.597969,168.738845,116.562623,95.040710,29.004127,14.211992,183.118601,2.969696,58.420790,50.494650,167.677345,187.683792,165.080910,183.198565,117.491841,181.940323,-0.000706,-1.613324,32.000000,-235.796636,183.433783,-0.023696,30.876265,0.679099,364181.889567,0.952893,19.986840,0.996022,3.748500,0.065248,0.069205,201.821626,32.000000,221.191737,195.869147,171.078753,179.258163,32.000000,173.091745,72.702934,69.493883,106.440843,50.873418,58.384373,78.987342,9.969788,34.810127,38.962293,59.638196,43.905861
49.739310,60.020982,186.651665,168.743054,116.586619,95.028556,29.039256,14.211971,183.111738,2.969486,58.445478,50.493364,167.680236,187.674670,165.083691,183.190360,117.491886,181.931861,-0.000707,-1.614281,32.000000,-235.796526,183.427803,-0.023683,30.878612,0.679127,364199.919871,0.952735,19.998755,0.996630,3.748446,0.075254,0.060565,201.805236,32.000000,221.207336,195.901381,174.403182,179.227201,32.000000,173.114549,72.703879,69.496372,106.442969,50.873418,58.474253,78.987342,9.984587,34.810127,38.978390,59.645533,43.875854
49.743077,60.031913,186.769085,168.747583,116.614699,95.016368,29.016841,14.212089,183.104543,2.969482,58.467140,50.490015,167.679918,187.667472,165.085154,183.179182,117.491828,181.925693,-0.000707,-1.614900,32.000000,-235.796475,183.420946,-0.023693,30.881813,0.679413,364197.837587,0.953608,20.008982,0.995088,3.751037,0.067199,0.068794,201.776367,32.000000,221.239300,195.909365,179.417823,179.215892,32.000000,173.116119,72.703415,69.498733,106.444777,50.873418,58.591932,78.987342,9.985209,34.810127,38.999425,59.650942,43.956558
49.747756,60.046768,186.512555,168.753689,116.626863,95.024438,29.009471,14.212111,183.093741,2.969338,58.470650,50.491022,167.685448,187.658582,165.089270,183.168540,117.495295,181.913687,-0.000708,-1.614325,32.000000,-235.796368,183.409473,-0.023851,30.885730,0.679523,364164.296423,0.952486,20.023111,0.991753,3.752599,0.069343,0.078503,201.751023,32.000000,221.268503,195.882921,181.067328,179.263416,32.000000,173.097739,72.703618,69.503247,106.445947,50.873418,58.422816,78.987342,9.977646,34.810127,39.031263,59.639829,44.031906
49.744034,60.051944,186.394214,168.757484,116.675862,95.036802,29.015479,14.212091,183.086849,2.969036,58.451544,50.491675,167.688462,187.650461,165.095573,183.164537,117.494517,181.907135,-0.000708,-1.614319,32.000000,-235.796229,183.403866,-0.023996,30.886397,0.679663,364128.407279,0.953048,20.030139,0.989413,3.754675,0.070759,0.065047,201.754260,32.000000,221.265981,195.864970,181.129199,179.294854,32.000000,173.083165,72.703180,69.504788,106.448136,50.873418,58.371747,78.987342,9.991248,34.810127,39.049128,59.651571,44.050028
49.739886,60.050637,186.474740,168.760243,116.704367,95.044956,29.021142,14.212126,183.082058,2.968687,58.418744,50.494907,167.694043,187.646889,165.102789,183.159620,117.492519,181.902494,-0.000709,-1.613728,32.000000,-235.796295,183.397647,-0.023969,30.884916,0.678895,364168.223488,0.953310,20.040144,0.981278,3.749165,0.078383,0.074923,201.774050,32.000000,221.240683,195.860395,181.244216,179.307443,32.000000,173.064450,72.703362,69.507640,106.450439,50.873418,58.366698,78.987342,9.992775,34.810127,39.054187,59.658101,44.022956
49.736033,60.045141,186.420438,168.761234,116.721821,95.044990,29.013670,14.212161,183.079842,2.968550,58.397873,50.495536,167.697841,187.645316,165.106681,183.155591,117.491927,181.899187,-0.000708,-1.612571,32.000000,-235.796286,183.394884,-0.023967,30.882426,0.678806,364208.420391,0.953678,20.049364,0.979597,3.748098,0.095779,0.069875,201.792804,32.000000,221.223333,195.867317,181.335007,179.303762,32.000000,173.060468,72.703169,69.509705,106.452347,50.873418,58.437355,78.987342,10.005222,34.810127,39.042787,59.651119,43.936602
49.741530,60.033133,186.222165,168.761086,116.741348,95.052854,29.025399,14.212191,183.076623,2.968064,58.376528,50.495218,167.702558,187.638930,165.107825,183.151022,117.490401,181.894959,-0.000708,-1.610994,32.000000,-235.796202,183.389050,-0.023958,30.877756,0.679060,364261.890946,0.953308,20.052169,0.979703,3.748998,0.071071,0.065929,201.798598,32.000000,221.218492,195.892010,181.386527,179.285526,32.000000,173.081267,72.701528,69.513219,106.456358,50.873418,58.278730,78.987342,10.004573,34.810127,39.021619,59.652102,43.934695
49.732929,60.016999,185.960190,168.759249,116.808014,95.061037,29.017896,14.212331,183.071585,2.968061,58.356171,50.500683,167.698897,187.634715,165.111275,183.141689,117.491715,181.889725,-0.000708,-1.611009,32.000000,-235.795950,183.384550,-0.023928,30.870352,0.678998,364258.633507,0.953621,20.050664,0.979007,3.748197,0.070141,0.062969,201.779290,32.000000,221.241093,195.925689,181.302042,179.264882,32.000000,173.118687,72.701575,69.516143,106.463972,50.873418,58.135321,78.987342,10.013492,34.810127,38.985076,59.638275,44.011730
49.729786,60.006516,185.858155,168.757481,116.810414,95.061000,29.063276,14.212402,183.070340,2.968147,58.334113,50.499849,167.696699,187.632832,165.112343,183.138936,117.494948,181.885084,-0.000708,-1.610406,32.000000,-235.795797,183.379650,-0.023981,30.865132,0.678518,364272.855904,0.953168,20.032961,0.978890,3.743797,0.066156,0.065292,201.752574,32.000000,221.269901,195.932720,181.198532,179.260354,32.000000,173.119257,72.700782,69.518914,106.467802,50.873418,57.971502,78.987342,10.019612,34.810127,38.963261,59.654836,43.898378
49.719053,59.995693,186.108035,168.755759,116.862909,95.069062,29.018105,14.212392,183.065792,2.968163,58.314134,50.498301,167.696044,187.628695,165.118423,183.133657,117.495767,181.878621,-0.000706,-1.608612,32.000000,-235.795768,183.376003,-0.023940,30.861643,0.678090,364288.333736,0.953637,20.025740,0.975540,3.739176,0.066155,0.057768,201.735052,32.000000,221.292319,195.916521,181.125691,179.291656,32.000000,173.095627,72.700491,69.523409,106.471818,50.873418,58.119314,78.987342,10.035479,34.810127,38.940266,59.633475,43.926844
49.723832,59.985859,186.078468,168.753977,116.899951,95.069102,29.011032,14.212363,183.061164,2.967797,58.303310,50.498341,167.695305,187.623913,165.124676,183.128436,117.497081,181.874355,-0.000705,-1.609448,32.000000,-235.795801,183.367823,-0.023893,30.862059,0.677937,364271.362313,0.952188,20.018514,0.970504,3.737361,0.068894,0.070037,201.739172,32.000000,221.291974,195.891627,181.177706,179.328459,32.000000,173.066357,72.700582,69.526854,106.475094,50.873418,58.155189,78.987342,10.037410,34.810127,38.918580,59.649791,43.921929
49.720148,59.979970,186.087112,168.752566,116.955027,95.069157,29.032111,14.212302,183.057749,2.967832,58.292612,50.496311,167.694404,187.620856,165.127750,183.123544,117.495288,181.870118,-0.000705,-1.611190,32.000000,-235.795989,183.362723,-0.023885,30.864584,0.678875,364294.411140,0.953950,20.018815,0.967170,3.743193,0.066546,0.067029,201.758997,32.000000,221.274967,195.872789,181.299606,179.339932,32.000000,173.071265,72.699580,69.529025,106.478329,50.873418,58.164627,78.987342,10.046756,34.810127,38.901711,59.649211,44.052449
49.719266,59.976453,185.982373,168.751440,117.002906,95.069141,28.975661,14.212362,183.057253,2.967980,58.283750,50.496645,167.693722,187.616641,165.126826,183.121060,117.494948,181.863854,-0.000706,-1.612331,32.000000,-235.795935,183.357771,-0.023918,30.868675,0.678705,364277.060776,0.954057,20.004027,0.964199,3.742239,0.076400,0.074821,201.777757,32.000000,221.253943,195.884827,184.722186,179.330999,32.000000,173.083269,72.696562,69.530928,106.479434,50.873418,58.106239,78.987342,10.053465,34.810127,38.893194,59.647303,44.037409
49.715869,59.973732,186.122228,168.750516,116.979896,95.077104,29.026758,14.212486,183.054864,2.967846,58.271868,50.499841,167.692420,187.613680,165.125850,183.119683,117.494072,181.858908,-0.000706,-1.612310,32.000000,-235.795805,183.354306,-0.023972,30.874346,0.678713,364275.323712,0.953428,20.001956,0.964343,3.742690,0.074613,0.066664,201.773273,32.000000,221.251001,195.915018,184.722186,179.308111,32.000000,173.099906,72.695355,69.533694,106.479633,50.873418,58.140562,78.987342,10.061357,34.810127,38.887192,59.647549,44.027211
49.723194,59.967443,185.993316,168.749196,116.980447,95.085276,29.031170,14.212418,183.053229,2.967940,58.249657,50.503622,167.691965,187.613814,165.124371,183.118896,117.495084,181.858645,-0.000706,-1.611707,32.000000,-235.795812,183.354560,-0.023947,30.880664,0.678339,364272.232205,0.955295,19.999353,0.962247,3.740650,0.062862,0.062740,201.744292,32.000000,221.275266,195.933826,181.289777,179.296479,32.000000,173.108203,72.693834,69.536838,106.480304,50.873418,58.128748,78.987342,10.061010,34.810127,38.876094,59.642150,44.095589
49.729264,59.956559,185.822667,168.746818,116.943062,95.085402,29.014223,14.212428,183.055792,2.967958,58.214800,50.507242,167.689017,187.616809,165.122677,183.120205,117.494115,181.860204,-0.000707,-1.609937,32.000000,-235.795791,183.354074,-0.023949,30.885294,0.678694,364303.135018,0.953758,20.000154,0.961199,3.743719,0.059564,0.062296,201.705035,32.000000,221.312400,195.927906,181.182144,179.297116,32.000000,173.107692,72.690663,69.539326,106.478742,50.873418,58.041696,78.987342,10.061261,34.810127,38.857517,59.644087,44.054577
49.737489,59.941716,185.684690,168.743525,116.918389,95.089636,29.017982,14.212466,183.055762,2.967809,58.179850,50.506764,167.687271,187.620709,165.126258,183.122836,117.496124,181.860026,-0.000706,-1.609352,32.000000,-235.795869,183.355379,-0.023949,30.886570,0.678153,364320.207741,0.953524,19.986273,0.960084,3.740575,0.079048,0.074954,201.673675,32.000000,221.333124,195.908928,181.119636,179.318184,32.000000,173.086254,72.688919,69.542940,106.476044,50.873418,57.891494,78.987342,10.053279,34.810127,38.829060,59.654000,43.920388
49.734121,59.923548,185.863958,168.739458,116.913545,95.101784,29.012133,14.212393,183.054898,2.967914,58.152898,50.506688,167.684337,187.622788,165.130856,183.121957,117.496294,181.858136,-0.000707,-1.608780,32.000000,-235.795943,183.357284,-0.023942,30.887254,0.677478,364304.389365,0.953927,19.969097,0.961659,3.736686,0.072710,0.067402,201.660615,32.000000,221.325554,195.889817,181.163018,179.337903,32.000000,173.048321,72.686926,69.545020,106.473976,50.873418,57.965055,78.987342,10.059290,34.810127,38.789849,59.648699,43.937703
49.740417,59.909971,185.875142,168.735248,116.939369,95.101598,29.024569,14.212326,183.054707,2.967935,58.140896,50.504452,167.685525,187.623690,165.135692,183.122444,117.496766,181.857174,-0.000706,-1.607223,32.000000,-235.795886,183.355361,-0.023898,30.886973,0.676964,364293.157169,0.953635,19.945731,0.959582,3.733294,0.093476,0.071011,201.677478,32.000000,221.303447,195.882914,179.580777,179.344982,32.000000,173.024389,72.685802,69.547242,106.473626,50.873418,58.037259,78.987342,10.058868,34.810127,38.757002,59.649821,44.093608
49.734615,59.902181,185.864899,168.731705,117.000837,95.101611,29.016033,14.212204,183.053427,2.967995,58.139581,50.501303,167.685444,187.623153,165.137333,183.119990,117.495517,181.859670,-0.000707,-1.605467,32.000000,-235.795930,183.354330,-0.023786,30.887716,0.677546,364319.001026,0.953974,19.931053,0.958676,3.737152,0.059067,0.060689,201.695570,32.000000,221.285524,195.889225,174.587470,179.342769,32.000000,173.029847,72.682812,69.549697,106.472679,50.873418,58.006591,78.987342,10.063831,34.810127,38.733453,59.637940,44.075633
49.735602,59.898290,185.673335,168.728980,117.037202,95.101498,29.018993,14.212232,183.053198,2.968042,58.138488,50.497737,167.683465,187.623773,165.135277,183.121575,117.496797,181.859080,-0.000706,-1.603709,32.000000,-235.795837,183.354218,-0.023754,30.889280,0.677474,364296.466288,0.953397,19.910953,0.957832,3.736904,0.063636,0.064365,201.690154,32.000000,221.281880,195.912275,171.230822,179.323423,32.000000,173.068469,72.679991,69.552412,106.471401,50.873418,57.908310,78.987342,10.075137,34.810127,38.722161,59.660344,44.103293
49.736412,59.896411,185.559920,168.727224,117.072455,95.101286,29.014598,14.212261,183.052840,2.968339,58.130854,50.500307,167.679670,187.625966,165.134890,183.122244,117.497296,181.860677,-0.000704,-1.601951,32.000000,-235.795820,183.356276,-0.023756,30.890259,0.677483,364293.709797,0.953780,19.909175,0.960051,3.737134,0.063731,0.064010,201.667464,32.000000,221.295623,195.933916,171.138861,179.302892,32.000000,173.096602,72.678654,69.555981,106.472599,50.873418,57.832412,78.987342,10.071107,34.810127,38.717260,59.619225,44.090307
49.734635,59.891457,185.805245,168.725930,117.090463,95.101328,29.020952,14.212323,183.054982,2.968519,58.124149,50.498546,167.676779,187.627130,165.132380,183.123378,117.498855,181.860862,-0.000704,-1.601952,32.000000,-235.795869,183.356519,-0.023777,30.890312,0.676549,364280.695398,0.953772,19.901542,0.958662,3.730867,0.064880,0.062816,201.631527,32.000000,221.321991,195.939371,171.024396,179.292013,32.000000,173.098506,72.676696,69.559529,106.472545,50.873418,57.934048,78.987342,10.084167,34.810127,38.707974,59.679384,43.871892
49.726555,59.885997,185.899357,168.724636,117.064298,95.109375,29.023616,14.212376,183.055535,2.968370,58.117569,50.496054,167.675158,187.629175,165.134462,183.124511,117.500027,181.861668,-0.000705,-1.601944,32.000000,-235.795839,183.358239,-0.023795,30.889070,0.676549,364280.695398,0.953772,19.901542,0.958662,3.730867,0.073048,0.074010,201.606606,32.000000,221.339422,195.920373,170.953236,179.314220,32.000000,173.069786,72.675447,69.562751,106.472422,50.873418,57.998135,78.987342,10.084374,34.810127,38.695926,59.639347,43.902486
49.718307,59.880655,185.931729,168.723348,117.072987,95.109414,29.001530,14.212483,183.058460,2.968313,58.109133,50.496403,167.674173,187.630623,165.136862,183.125156,117.499870,181.864542,-0.000704,-1.603151,32.000000,-235.795717,183.359496,-0.023762,30.885995,0.677243,364273.274330,0.953588,19.898429,0.957175,3.735933,0.070968,0.071638,201.608100,32.000000,221.331050,195.896552,176.102446,179.343003,32.000000,173.045222,72.674570,69.564839,106.472689,50.873418,58.020123,78.987342,10.108961,34.810127,38.682753,59.671054,44.110776
49.727347,59.876056,185.880348,168.722071,117.052810,95.101370,29.019634,14.212480,183.058610,2.968345,58.107504,50.495557,167.676287,187.632839,165.140129,183.127461,117.498887,181.864580,-0.000704,-1.603256,32.000000,-235.795643,183.360898,-0.023761,30.882147,0.677677,364300.997598,0.953738,19.901343,0.956317,3.738432,0.068276,0.065299,201.639020,32.000000,221.299536,195.889683,181.261653,179.356844,32.000000,173.036126,72.672528,69.565692,106.473505,50.873418,58.024917,78.987342,10.103524,34.810127,38.671903,59.645651,43.920681
49.718997,59.873360,185.967500,168.721037,117.119038,95.093129,29.025596,14.212470,183.058362,2.968570,58.111232,50.492090,167.677664,187.633499,165.139877,183.129008,117.496430,181.865014,-0.000703,-1.602645,32.000000,-235.795519,183.363708,-0.023788,30.878749,0.677928,364300.354008,0.954625,19.904549,0.957592,3.739704,0.067656,0.065949,201.668797,32.000000,221.272010,195.901142,181.374675,179.348678,32.000000,173.036003,72.670876,69.566379,106.474675,50.873418,58.075755,78.987342,10.108094,34.810127,38.663718,59.599594,43.864482
49.711539,59.872764,185.984676,168.720508,117.065006,95.092946,29.019927,14.212470,183.057417,2.969101,58.121222,50.489670,167.678363,187.633873,165.137343,183.128220,117.494752,181.866159,-0.000703,-1.602085,32.000000,-235.795561,183.362373,-0.023799,30.875243,0.677689,364259.575520,0.953746,19.890581,0.958591,3.737990,0.068587,0.066905,201.677125,32.000000,221.259398,195.924373,181.384765,179.319359,32.000000,173.069674,72.669103,69.568543,106.475630,50.873418,58.050523,78.987342,10.126445,34.810127,38.659094,59.688737,43.887666
49.717617,59.873956,185.948763,168.720370,117.038605,95.092898,29.030212,14.212472,183.057223,2.969359,58.138827,50.489830,167.675604,187.631608,165.135355,183.124623,117.494805,181.865960,-0.000704,-1.602084,32.000000,-235.795516,183.361120,-0.023839,30.874538,0.678049,364234.629236,0.953637,19.896539,0.961215,3.740371,0.062947,0.064235,201.663661,32.000000,221.272322,195.947335,181.293210,179.299673,32.000000,173.104354,72.667532,69.570163,106.477188,50.873418,58.103823,78.987342,10.123810,34.810127,38.658938,59.631154,43.877762
49.711532,59.876627,185.860159,168.720513,117.019007,95.084831,29.021952,14.212465,183.055156,2.968901,58.152490,50.486610,167.672748,187.630154,165.133779,183.121630,117.496149,181.868028,-0.000702,-1.602079,32.000000,-235.795557,183.358079,-0.023817,30.874953,0.678260,364241.823343,0.953977,19.903674,0.963340,3.741278,0.076345,0.068550,201.646260,32.000000,221.298467,195.951703,181.177561,179.289890,32.000000,173.116193,72.666068,69.572140,106.476985,50.873418,57.982818,78.987342,10.136596,34.810127,38.663515,59.630800,43.950762
49.714020,59.880997,185.861247,168.721160,117.003218,95.072475,29.002793,14.212445,183.053505,2.968956,58.171829,50.483073,167.671841,187.629816,165.133026,183.118621,117.497001,181.866890,-0.000702,-1.602066,32.000000,-235.795597,183.356139,-0.023869,30.878077,0.678107,364238.850748,0.953514,19.898567,0.963209,3.740098,0.063388,0.066016,201.634093,32.000000,221.313294,195.936947,181.105410,179.310344,32.000000,173.089333,72.665228,69.574286,106.477096,50.873418,58.029424,78.987342,10.137695,34.810127,38.670529,59.609439,44.065875
49.711000,59.888191,185.929470,168.722670,117.003092,95.060276,29.026017,14.212392,183.054318,2.969042,58.179354,50.481148,167.671156,187.628848,165.133253,183.117881,117.498351,181.866407,-0.000701,-1.602060,32.000000,-235.795561,183.355533,-0.024124,30.882851,0.677873,364212.784149,0.953839,19.907545,0.962670,3.738773,0.067304,0.073529,201.638050,32.000000,221.313796,195.915190,181.122013,179.341006,32.000000,173.049662,72.664230,69.576339,106.477674,50.873418,57.980088,78.987342,10.150612,34.810127,38.681793,59.638924,44.080109
49.720922,59.893695,185.874757,168.724726,116.936494,95.064572,29.020634,14.212462,183.057767,2.969489,58.163136,50.484820,167.671873,187.634968,165.134575,183.121235,117.497380,181.867969,-0.000701,-1.601513,32.000000,-235.795406,183.359183,-0.024146,30.886176,0.677693,364167.729929,0.954304,19.909335,0.961374,3.738608,0.073113,0.066698,201.667669,32.000000,221.296166,195.894204,179.523868,179.356890,32.000000,173.033841,72.663948,69.578149,106.478681,50.873418,58.044871,78.987342,10.148205,34.810127,38.699138,59.641441,44.064702
49.723639,59.892994,185.785158,168.727011,116.927682,95.076889,29.025415,14.212418,183.061490,2.969727,58.133203,50.487236,167.674307,187.639846,165.132193,183.127405,117.494126,181.873583,-0.000701,-1.602296,32.000000,-235.795585,183.362343,-0.024130,30.887548,0.677744,364129.258900,0.953500,19.919659,0.959837,3.740208,0.073383,0.068393,201.695895,32.000000,221.273552,195.896978,174.526623,179.355150,32.000000,173.052290,72.661892,69.580403,106.476190,50.873418,57.929156,78.987342,10.147395,34.810127,38.696708,59.636927,43.940857
49.726947,59.879640,185.678257,168.727297,116.977460,95.089365,29.025275,14.212499,183.064967,2.969786,58.111873,50.490527,167.677394,187.644162,165.130061,183.131712,117.493550,181.876260,-0.000701,-1.601144,32.000000,-235.795490,183.366117,-0.024111,30.885189,0.677437,364147.577539,0.953525,19.914878,0.961415,3.738361,0.071814,0.069606,201.703531,32.000000,221.263764,195.922833,171.178244,179.332903,32.000000,173.082961,72.661238,69.583412,106.473343,50.873418,57.921516,78.987342,10.146715,34.810127,38.676292,59.657098,43.947020
49.721770,59.867456,185.561337,168.726479,117.007908,95.085334,28.978547,14.212499,183.067252,2.969837,58.106727,50.490673,167.675489,187.646964,165.130281,183.136391,117.493124,181.881778,-0.000700,-1.599976,32.000000,-235.795470,183.369780,-0.024091,30.881210,0.677210,364198.111709,0.953432,19.911362,0.966853,3.736355,0.078609,0.070130,201.690603,32.000000,221.275704,195.955361,171.086448,179.300607,32.000000,173.097574,72.660223,69.585977,106.470309,50.873418,57.780522,78.987342,10.156628,34.810127,38.648033,59.663914,44.100725
49.722190,59.858713,185.689711,168.725247,117.014664,95.085515,29.065333,14.212575,183.070201,2.969571,58.110962,50.485341,167.672613,187.649596,165.130179,183.138985,117.494001,181.886169,-0.000701,-1.598225,32.000000,-235.795401,183.372156,-0.024093,30.877306,0.676987,364227.816046,0.953458,19.894581,0.968469,3.733957,0.080379,0.073174,201.662370,32.000000,221.300608,195.963456,170.967232,179.290363,32.000000,173.095512,72.659569,69.589081,106.464992,50.873418,57.837048,78.987342,10.161710,34.810127,38.622159,59.622696,43.950542
49.727758,59.855679,185.708977,168.724289,117.053775,95.085591,29.024024,14.212632,183.072392,2.969860,58.112947,50.481800,167.666599,187.651420,165.129839,183.141723,117.496374,181.892194,-0.000702,-1.596499,32.000000,-235.795407,183.374722,-0.024144,30.875586,0.676764,364202.358216,0.955034,19.887763,0.971041,3.731994,0.066290,0.068183,201.641629,32.000000,221.326540,195.942310,170.887694,179.311400,32.000000,173.085957,72.660182,69.592980,106.459502,50.873418,57.859399,78.987342,10.165677,34.810127,38.614451,59.644893,44.022662
49.730701,59.857797,185.680261,168.724104,117.042731,95.085610,28.978185,14.212510,183.074865,2.970029,58.113938,50.481196,167.665182,187.653209,165.131245,183.147505,117.497652,181.897232,-0.000701,-1.597049,32.000000,-235.795375,183.376877,-0.024068,30.877043,0.677187,364189.949020,0.952153,19.878584,0.971872,3.734544,0.069970,0.073536,201.641534,32.000000,221.322403,195.922926,170.913704,179.334383,32.000000,173.076249,72.661532,69.596057,106.453115,50.873418,57.831108,78.987342,10.164083,34.810127,38.614037,59.643310,44.064922
49.728104,59.858696,185.429441,168.724143,117.075434,95.085943,29.025556,14.212539,183.076487,2.970556,58.116287,50.480141,167.665775,187.658067,165.133338,183.151220,117.496463,181.902513,-0.000700,-1.598799,32.000000,-235.795486,183.382027,-0.023956,30.881171,0.677202,364178.515355,0.953384,19.869779,0.971843,3.734513,0.066694,0.071792,201.669743,32.000000,221.294569,195.912834,171.015831,179.343780,32.000000,173.069397,72.662181,69.596854,106.445914,50.873418,57.751125,78.987342,10.168252,34.810127,38.615996,59.640930,44.068517
49.725451,59.859957,185.542704,168.724314,117.065906,95.086066,29.049592,14.212409,183.079917,2.970509,58.126928,50.473384,167.670784,187.659570,165.132089,183.156287,117.494223,181.906952,-0.000698,-1.599951,32.000000,-235.795639,183.382013,-0.023955,30.885398,0.676302,364183.334331,0.953337,19.872436,0.975765,3.728866,0.069388,0.073895,201.692765,32.000000,221.268940,195.918046,171.119597,179.333998,32.000000,173.066994,72.660686,69.598650,106.437139,50.873418,57.698755,78.987342,10.179837,34.810127,38.615364,59.620336,44.083850
49.726838,59.863164,185.660795,168.724524,117.036753,95.078111,28.994477,14.212456,183.082069,2.970118,58.151620,50.470728,167.674916,187.658083,165.129452,183.157806,117.492806,181.911193,-0.000698,-1.599970,32.000000,-235.795713,183.382558,-0.023963,30.888281,0.676302,364183.334331,0.953337,19.872436,0.975765,3.728866,0.067944,0.070399,201.698250,32.000000,221.257296,195.944611,171.146014,179.313426,32.000000,173.100504,72.660201,69.602219,106.429464,50.873418,57.780156,78.987342,10.180152,34.810127,38.620958,59.659547,44.027871
49.725614,59.871802,185.627326,168.725860,117.026280,95.066036,29.030013,14.212422,183.082777,2.970019,58.176787,50.471146,167.675137,187.658417,165.124951,183.161431,117.490227,181.913772,-0.000698,-1.599994,32.000000,-235.795766,183.380525,-0.023977,30.888145,0.676563,364191.301280,0.952609,19.876448,0.979732,3.731343,0.077167,0.072210,201.683442,32.000000,221.267832,195.968082,171.077951,179.293848,32.000000,173.128597,72.659647,69.604416,106.421456,50.873418,57.797732,78.987342,10.190981,34.810127,38.634299,59.652801,43.956118
49.730369,59.877935,185.525795,168.727045,117.019466,95.062081,29.023738,14.212342,183.082210,2.970144,58.187135,50.471676,167.673838,187.659585,165.123664,183.163856,117.488918,181.915472,-0.000698,-1.599863,32.000000,-235.795968,183.380781,-0.023977,30.886554,0.676614,364136.540665,0.953077,19.888124,0.986379,3.733032,0.075404,0.062226,201.662040,32.000000,221.285522,195.975469,170.990281,179.284555,32.000000,173.136390,72.660243,69.605977,106.415849,50.873418,57.745971,78.987342,10.185388,34.810127,38.645804,59.654512,44.094929
49.724729,59.889608,185.459746,168.729832,116.989889,95.062180,28.869256,14.212319,183.082174,2.970287,58.205589,50.469480,167.673615,187.659864,165.122781,183.164568,117.488367,181.915442,-0.000699,-1.598540,32.000000,-235.796062,183.381925,-0.024031,30.883555,0.676614,364136.540665,0.953077,19.888124,0.986379,3.733032,0.065142,0.068158,201.644091,32.000000,221.298621,195.969502,170.916318,179.292693,32.000000,173.116434,72.660062,69.608262,106.407001,50.873418,57.651923,78.987342,10.193088,34.810127,38.665515,59.632698,43.926184
49.729230,59.898182,185.477678,168.732840,116.932644,95.062196,28.994761,14.212328,183.082916,2.970270,58.219346,50.466110,167.676182,187.657688,165.124558,183.166928,117.487168,181.919636,-0.000698,-1.597973,32.000000,-235.796058,183.383808,-0.024058,30.881962,0.676293,364128.327671,0.953159,19.889328,0.988349,3.730634,0.081314,0.082154,201.641642,32.000000,221.299672,195.945829,170.911186,179.318419,32.000000,173.081413,72.661181,69.610206,106.398655,50.873418,57.667480,78.987342,10.196479,34.810127,38.687712,59.668349,43.923176
49.717367,59.907632,185.476149,168.736206,116.982865,95.062217,29.034751,14.212318,183.084188,2.970121,58.223679,50.464682,167.680439,187.658677,165.127012,183.169885,117.485448,181.922377,-0.000697,-1.596809,32.000000,-235.796107,183.387786,-0.023960,30.883777,0.676268,364147.716195,0.958409,19.906848,0.988889,3.729729,0.072855,0.070805,201.661202,32.000000,221.286051,195.928956,172.651970,179.334379,32.000000,173.066883,72.661989,69.611906,106.392318,50.873418,57.656514,78.987342,10.209476,34.810127,38.706733,59.680731,44.094049
49.726983,59.913171,185.546901,168.739492,116.981292,95.058270,29.018779,14.212285,183.086230,2.969739,58.222166,50.461064,167.685224,187.662927,165.128373,183.171724,117.484254,181.926549,-0.000698,-1.596818,32.000000,-235.796178,183.392075,-0.024024,30.885202,0.676317,364157.901003,0.954188,19.910755,0.991719,3.729752,0.074258,0.067070,201.689750,32.000000,221.263164,195.930732,172.651970,179.331658,32.000000,173.077312,72.662293,69.613319,106.386926,50.873418,57.650181,78.987342,10.209960,34.810127,38.719491,59.676620,44.101459
49.721863,59.914540,185.445217,168.742265,116.969090,95.058327,29.000707,14.212383,183.093277,2.969689,58.223430,50.457803,167.689500,187.666071,165.128232,183.176610,117.484572,181.930484,-0.000696,-1.597390,32.000000,-235.796088,183.394462,-0.024005,30.885877,0.676439,364180.653757,0.953147,19.932499,0.994504,3.730611,0.069489,0.073047,201.706713,32.000000,221.243575,195.955675,170.975942,179.306866,32.000000,173.102315,72.662774,69.615549,106.382730,50.873418,57.597855,78.987342,10.216545,34.810127,38.732297,59.650489,44.107181
49.722685,59.916815,185.609794,168.745684,117.073192,95.058327,29.022426,14.212322,183.097141,2.969336,58.231193,50.454685,167.690899,187.667868,165.127730,183.178706,117.484222,181.933157,-0.000695,-1.597426,32.000000,-235.796200,183.398154,-0.024032,30.886288,0.676462,364168.332295,0.953444,19.928074,0.997320,3.731312,0.082857,0.071167,201.709526,32.000000,221.243745,195.986812,170.922878,179.284122,32.000000,173.123447,72.663236,69.617018,106.378779,50.873418,57.672234,78.987342,10.219411,34.810127,38.728651,59.643821,44.045406
49.716705,59.916851,185.499586,168.748606,117.064269,95.058167,28.998350,14.212295,183.101582,2.969350,58.236877,50.454499,167.690830,187.669144,165.127267,183.183029,117.483730,181.935686,-0.000695,-1.597433,32.000000,-235.796076,183.400130,-0.023907,30.886926,0.676231,364173.149873,0.954150,19.934749,0.998533,3.729651,0.061834,0.070247,201.695168,32.000000,221.264616,195.991549,170.837010,179.284639,32.000000,173.130815,72.663450,69.618586,106.374810,50.873418,57.654884,78.987342,10.227531,34.810127,38.728603,59.641294,44.114885
49.716911,59.920054,185.403431,168.752252,117.059207,95.058314,29.027009,14.212396,183.104027,2.969334,58.239193,50.454757,167.692429,187.670249,165.126561,183.186885,117.484159,181.939449,-0.000694,-1.597441,32.000000,-235.796022,183.403036,-0.023914,30.887895,0.676680,364176.053328,0.953424,19.936171,0.999920,3.732900,0.083829,0.069346,201.684313,32.000000,221.281760,195.978915,170.763840,179.301950,32.000000,173.126214,72.663662,69.620517,106.370493,50.873418,57.558879,78.987342,10.237642,34.810127,38.735407,59.656213,43.919874
49.703361,59.923319,185.220457,168.756260,116.989414,95.046186,29.010317,14.212466,183.106729,2.969197,58.246126,50.451376,167.693702,187.671963,165.127979,183.192360,117.485296,181.940913,-0.000695,-1.597456,32.000000,-235.796064,183.408458,-0.023981,30.890726,0.676429,364180.357881,0.954340,19.942406,1.001397,3.731132,0.062018,0.068814,201.683883,32.000000,221.279331,195.959231,174.183645,179.324496,32.000000,173.109038,72.664021,69.622791,106.365801,50.873418,57.422015,78.987342,10.250649,34.810127,38.735562,59.666589,43.890968
49.704761,59.925066,185.321913,168.759705,117.023923,95.034030,29.027243,14.212587,183.111657,2.969110,58.259125,50.450790,167.695438,187.672463,165.131825,183.195980,117.484621,181.940688,-0.000695,-1.597439,32.000000,-235.796057,183.409250,-0.023963,30.893589,0.676144,364184.039653,0.953403,19.945396,1.002430,3.729182,0.070022,0.069208,201.709391,32.000000,221.258410,195.951469,179.347241,179.333111,32.000000,173.094315,72.665249,69.624854,106.361842,50.873418,57.445600,78.987342,10.265898,34.810127,38.743739,59.641835,44.112024
49.694019,59.933469,185.283255,168.764248,116.976471,95.021823,29.013130,14.212642,183.113969,2.969056,58.285189,50.449285,167.698637,187.673124,165.133816,183.199198,117.480879,181.943808,-0.000695,-1.597456,32.000000,-235.795967,183.410182,-0.023994,30.893793,0.675663,364149.051219,0.954124,19.962707,1.001864,3.726518,0.078602,0.066040,201.740004,32.000000,221.235208,195.953153,181.127287,179.329760,32.000000,173.090889,72.664831,69.626497,106.357584,50.873418,57.439768,78.987342,10.272064,34.810127,38.756441,59.652250,44.080182
49.697244,59.944958,185.362040,168.768984,116.947715,95.009606,29.053052,14.212489,183.115845,2.968705,58.320223,50.446529,167.703897,187.672234,165.134437,183.200213,117.478311,181.944387,-0.000695,-1.598625,32.000000,-235.796133,183.410938,-0.023910,30.891693,0.675781,364105.003574,0.953421,19.963002,1.002450,3.728454,0.082233,0.078435,201.757748,32.000000,221.223806,195.970626,181.167903,179.316404,32.000000,173.110696,72.664131,69.627447,106.353173,50.873418,57.512898,78.987342,10.289315,34.810127,38.774788,59.664307,44.034548
49.689849,59.960620,185.041791,168.774040,116.988266,94.997452,29.017520,14.212475,183.116012,2.968585,58.350460,50.449427,167.707635,187.675321,165.133738,183.202869,117.476772,181.946271,-0.000696,-1.600374,32.000000,-235.796037,183.413743,-0.023939,30.887448,0.675733,364082.905410,0.954010,19.982543,1.007406,3.728482,0.062790,0.063878,201.754339,32.000000,221.228597,195.991575,181.127094,179.296312,32.000000,173.148231,72.663987,69.628930,106.348677,50.873418,57.306043,78.987342,10.292960,34.810127,38.808260,59.653627,43.888400
49.696691,59.977033,185.083697,168.779502,116.998780,94.985490,29.001310,14.212282,183.120276,2.968179,58.366880,50.450820,167.709430,187.681829,165.135283,183.208904,117.476623,181.950288,-0.000694,-1.601534,32.000000,-235.796251,183.417931,-0.024011,30.885316,0.675891,364052.733159,0.952538,19.990688,1.010199,3.729825,0.067898,0.068426,201.736990,32.000000,221.248246,196.001708,181.031580,179.288033,32.000000,173.158906,72.663671,69.632037,106.343950,50.873418,57.244628,78.987342,10.302710,34.810127,38.841941,59.644785,44.102339
49.695454,59.987978,185.082013,168.784736,117.006717,94.973215,29.015151,14.212342,183.124587,2.967939,58.369341,50.456360,167.711944,187.687333,165.138359,183.216829,117.478404,181.954730,-0.000695,-1.599782,32.000000,-235.796168,183.422515,-0.024045,30.887488,0.675131,364033.329281,0.953777,20.014018,1.012470,3.723935,0.073555,0.066351,201.723000,32.000000,221.272774,195.994037,180.959464,179.297695,32.000000,173.144685,72.664091,69.635606,106.337573,50.873418,57.259794,78.987342,10.305079,34.810127,38.870080,59.658111,44.080109
49.698402,59.994888,185.211272,168.789419,117.032017,94.973210,29.051533,14.212261,183.133469,2.968095,58.362986,50.458166,167.715291,187.696520,165.143774,183.225322,117.477206,181.961754,-0.000694,-1.598038,32.000000,-235.796299,183.430329,-0.024091,30.894467,0.675154,364003.571218,0.954088,20.023337,1.014181,3.724266,0.075899,0.073030,201.714869,32.000000,221.281648,195.972000,180.963970,179.320118,32.000000,173.124097,72.664804,69.638708,106.330784,50.873418,57.310091,78.987342,10.313323,34.810127,38.889868,59.655348,44.085391
49.713050,59.997221,185.299395,168.793257,117.030718,94.973134,28.978519,14.212253,183.145205,2.967928,58.345237,50.465347,167.719410,187.709961,165.150535,183.235931,117.474334,181.971030,-0.000694,-1.597455,32.000000,-235.796303,183.441322,-0.024221,30.904418,0.675054,363967.462425,0.953563,20.035563,1.014127,3.724325,0.075929,0.070008,201.729719,32.000000,221.267476,195.959481,181.048858,179.340108,32.000000,173.115520,72.664785,69.641018,106.324239,50.873418,57.387424,78.987342,10.306284,34.810127,38.894160,59.621133,44.063674
49.718617,59.993339,185.088016,168.795466,117.104534,94.981291,29.033120,14.212236,183.160863,2.967820,58.312697,50.472828,167.724367,187.726489,165.155262,183.251522,117.472509,181.983553,-0.000693,-1.595676,32.000000,-235.796238,183.457541,-0.024254,30.913357,0.675239,363975.917225,0.952324,20.039418,1.018055,3.726705,0.070322,0.072970,201.756387,32.000000,221.244033,195.964385,181.146285,179.338697,32.000000,173.113130,72.664857,69.643942,106.317723,50.873418,57.231501,78.987342,10.297665,34.810127,38.890693,59.651738,44.072332
49.731324,59.982311,185.108700,168.796422,117.067568,94.993568,29.030129,14.212165,183.181282,2.968222,58.268634,50.484434,167.729172,187.747343,165.158587,183.271893,117.471764,181.998530,-0.000693,-1.593930,32.000000,-235.796304,183.477484,-0.024298,30.919208,0.675091,363973.677139,0.954419,20.026566,1.024533,3.727379,0.066877,0.074470,201.770534,32.000000,221.228233,195.993258,181.188896,179.319198,32.000000,173.122379,72.664485,69.647595,106.311296,50.873418,57.155356,78.987342,10.296107,34.810127,38.872895,59.654217,44.084951
49.737841,59.963755,185.180712,168.795926,117.039531,95.005633,29.001138,14.212149,183.202336,2.968677,58.220448,50.490880,167.732936,187.768728,165.163212,183.292012,117.472406,182.014921,-0.000693,-1.592183,32.000000,-235.796369,183.498635,-0.024330,30.920761,0.674283,364000.339778,0.952579,20.016912,1.031226,3.722710,0.080531,0.082510,201.761710,32.000000,221.235577,196.020253,181.138527,179.305150,32.000000,173.139738,72.664452,69.652174,106.305606,50.873418,57.248184,78.987342,10.288280,34.810127,38.840226,59.636947,44.056558
49.750183,59.940670,185.350608,168.794200,117.049817,95.017879,29.002369,14.212165,183.222226,2.968615,58.178399,50.499548,167.731462,187.788327,165.167669,183.312563,117.473214,182.033574,-0.000694,-1.590460,32.000000,-235.796362,183.517453,-0.024322,30.920916,0.674125,364026.286857,0.952505,19.992716,1.037793,3.722175,0.088626,0.077004,201.736333,32.000000,221.261229,196.024185,181.048196,179.302904,32.000000,173.146951,72.665314,69.655696,106.299224,50.873418,57.287153,78.987342,10.281983,34.810127,38.793342,59.660983,44.074459
49.749377,59.917894,185.252114,168.790982,117.044399,95.026020,29.008983,14.212042,183.238751,2.968605,58.160315,50.502422,167.729840,187.807101,165.172284,183.329367,117.474175,182.050448,-0.000695,-1.589272,32.000000,-235.796647,183.533142,-0.024212,30.921491,0.674259,364044.440187,0.953394,19.967404,1.043523,3.723135,0.062251,0.067798,201.713549,32.000000,221.280491,196.015870,180.978183,179.313278,32.000000,173.146321,72.666061,69.658952,106.291838,50.873418,57.289622,78.987342,10.279843,34.810127,38.742353,59.638137,44.015472
49.745237,59.905298,185.333984,168.787851,117.039964,95.025778,29.042197,14.212114,183.253638,2.968640,58.163624,50.503906,167.728893,187.820358,165.177172,183.344444,117.475932,182.066253,-0.000694,-1.588088,32.000000,-235.796570,183.550040,-0.024327,30.923864,0.674615,364052.946906,0.953159,19.931534,1.049963,3.725627,0.072148,0.081396,201.704736,32.000000,221.281039,196.000708,184.396366,179.334777,32.000000,173.124694,72.667452,69.661623,106.286060,50.873418,57.275277,78.987342,10.295035,34.810127,38.704836,59.639947,44.075780
49.751361,59.902482,185.519753,168.785680,117.012070,95.025663,28.995605,14.212144,183.272210,2.968592,58.165672,50.506553,167.728982,187.838413,165.183309,183.359341,117.476096,182.083944,-0.000693,-1.586912,32.000000,-235.796527,183.566664,-0.024277,30.927961,0.674352,364055.307849,0.952982,19.909593,1.055560,3.723707,0.073361,0.072072,201.720783,32.000000,221.268901,195.993148,189.557095,179.347917,32.000000,173.104032,72.668402,69.664150,106.281549,50.873418,57.397263,78.987342,10.285539,34.810127,38.688637,59.641245,44.113271
49.754041,59.906782,185.673598,168.784890,116.965043,95.025592,29.009317,14.212084,183.291947,2.968598,58.157566,50.511613,167.729928,187.859459,165.185519,183.378041,117.473960,182.101768,-0.000694,-1.586888,32.000000,-235.796661,183.584802,-0.024165,30.932137,0.674556,364039.057932,0.951945,19.901287,1.059944,3.725663,0.080362,0.075809,201.744127,32.000000,221.249546,195.994226,189.651803,179.345957,32.000000,173.106277,72.668834,69.666576,106.276854,50.873418,57.493872,78.987342,10.293399,34.810127,38.697258,59.636603,44.104687
49.763733,59.905916,185.648458,168.785025,116.958982,95.033576,29.010777,14.212185,183.316177,2.968864,58.146446,50.518626,167.732736,187.879535,165.185456,183.398386,117.473673,182.120770,-0.000694,-1.586914,32.000000,-235.796619,183.605339,-0.024183,30.936246,0.674897,364030.858798,0.953338,19.892123,1.066654,3.728938,0.072629,0.073036,201.756230,32.000000,221.243345,196.009268,184.649512,179.331093,32.000000,173.137369,72.669393,69.669553,106.273233,50.873418,57.539659,78.987342,10.281084,34.810127,38.698040,59.632806,44.007695
49.769860,59.901580,185.696063,168.785089,117.012172,95.033301,29.007200,14.212109,183.337293,2.969052,58.138975,50.522881,167.734862,187.901338,165.186034,183.419669,117.473528,182.141985,-0.000694,-1.586886,32.000000,-235.796663,183.627630,-0.024145,30.938559,0.675208,364038.082461,0.952841,19.893648,1.075717,3.731830,0.061850,0.065397,201.757591,32.000000,221.249149,196.031789,181.267769,179.314089,32.000000,173.163837,72.668671,69.671804,106.271900,50.873418,57.508397,78.987342,10.277452,34.810127,38.691122,59.613078,44.024276
49.775546,59.895247,185.853778,168.785238,117.044228,95.033201,29.047692,14.212039,183.358113,2.969038,58.142822,50.526307,167.735224,187.922190,165.185776,183.441730,117.472568,182.160998,-0.000693,-1.586890,32.000000,-235.796763,183.646506,-0.024217,30.938913,0.674988,364061.493225,0.952667,19.882744,1.083386,3.730598,0.067206,0.068572,201.740433,32.000000,221.275122,196.041962,181.181355,179.305282,32.000000,173.160696,72.667405,69.673298,106.270522,50.873418,57.572278,78.987342,10.272016,34.810127,38.676898,59.603991,44.061987
49.779389,59.890411,185.963041,168.785686,117.052561,95.033122,29.034982,14.211930,183.376647,2.969176,58.154398,50.526819,167.733429,187.938690,165.187859,183.457695,117.474290,182.178535,-0.000695,-1.585734,32.000000,-235.796892,183.666474,-0.024232,30.938761,0.674985,364051.490104,0.952642,19.872061,1.091773,3.731095,0.065895,0.071815,201.720945,32.000000,221.304866,196.035842,181.112001,179.316085,32.000000,173.141162,72.667191,69.675342,106.268786,50.873418,57.669315,78.987342,10.268491,34.810127,38.664281,59.655338,44.106961
49.785904,59.897412,186.041398,168.787742,117.034317,95.032745,29.012041,14.211935,183.397978,2.969406,58.178788,50.530358,167.732976,187.960041,165.192459,183.480032,117.477116,182.200137,-0.000697,-1.583387,32.000000,-235.796785,183.686459,-0.024341,30.941434,0.675330,364041.366544,0.951177,19.859840,1.100118,3.733837,0.065698,0.072247,201.721031,32.000000,221.314037,196.007348,181.115910,179.353210,32.000000,173.106323,72.669022,69.680521,106.267046,50.873418,57.747441,78.987342,10.257208,34.810127,38.668437,59.649899,43.899405
49.794767,59.904905,186.013857,168.790296,117.032436,95.036694,29.022816,14.211877,183.412928,2.969649,58.195617,50.535671,167.732169,187.978854,165.195847,183.497405,117.476018,182.216824,-0.000697,-1.583357,32.000000,-235.796730,183.704380,-0.024256,30.947075,0.675573,364029.699345,0.951500,19.851024,1.105207,3.735744,0.065792,0.067611,201.751035,32.000000,221.292498,195.995110,177.784846,179.365680,32.000000,173.099309,72.669588,69.684194,106.265915,50.873418,57.692326,78.987342,10.251835,34.810127,38.685146,59.609872,44.009896
49.801529,59.916732,185.945771,168.793567,117.036536,95.048940,29.011141,14.211837,183.429614,2.969773,58.207003,50.542493,167.733425,187.997241,165.196541,183.515741,117.475901,182.233201,-0.000698,-1.583336,32.000000,-235.796747,183.722991,-0.024335,30.955352,0.675664,364027.549601,0.952129,19.851279,1.110773,3.736829,0.069251,0.066245,201.773344,32.000000,221.269743,195.998444,172.768382,179.356083,32.000000,173.093359,72.669854,69.686445,106.264304,50.873418,57.703292,78.987342,10.239986,34.810127,38.708142,59.654758,44.099258
49.797287,59.925115,186.133078,168.797127,117.067902,95.061029,29.008912,14.211845,183.452100,2.969766,58.206093,50.550170,167.736757,188.018026,165.195611,183.536549,117.477305,182.250663,-0.000699,-1.583341,32.000000,-235.796647,183.745010,-0.024327,30.965036,0.675400,364048.419435,0.951648,19.849595,1.118351,3.735611,0.063270,0.069543,201.782990,32.000000,221.263570,196.024280,171.102493,179.333840,32.000000,173.117351,72.669964,69.689274,106.263397,50.873418,57.709138,78.987342,10.238634,34.810127,38.728583,59.661750,44.064481
49.798959,59.926506,186.227832,168.800068,117.097914,95.073062,29.012449,14.211987,183.476654,2.969784,58.190150,50.557465,167.738177,188.041729,165.195166,183.560537,117.479164,182.271378,-0.000699,-1.583355,32.000000,-235.796406,183.767526,-0.024272,30.971700,0.675060,364105.155058,0.952041,19.854422,1.124828,3.733736,0.081591,0.065278,201.766724,32.000000,221.283139,196.039037,171.015352,179.321143,32.000000,173.138410,72.670221,69.693234,106.262915,50.873418,57.872125,78.987342,10.240126,34.810127,38.738018,59.651552,44.090233
49.803270,59.921197,186.063269,168.802253,117.161084,95.086021,29.013406,14.211900,183.498850,2.969791,58.165991,50.568297,167.736470,188.066471,165.196832,183.584416,117.482068,182.289541,-0.000700,-1.582170,32.000000,-235.796368,183.788299,-0.024274,30.972716,0.675519,364162.718859,0.952346,19.867197,1.130204,3.737816,0.079168,0.075988,201.740356,32.000000,221.311752,196.038848,170.912257,179.322697,32.000000,173.152389,72.669261,69.697069,106.261493,50.873418,57.801214,78.987342,10.232311,34.810127,38.726062,59.624811,44.234547
49.812096,59.909186,186.181947,168.803404,117.164528,95.106466,29.026791,14.211804,183.518927,2.970279,58.151034,50.573736,167.736144,188.087621,165.199991,183.602696,117.486457,182.311960,-0.000700,-1.581596,32.000000,-235.796372,183.806862,-0.024291,30.968440,0.675703,364206.638139,0.952319,19.866856,1.136387,3.739593,0.078437,0.069891,201.725322,32.000000,221.325205,196.024566,172.567622,179.343938,32.000000,173.138346,72.668846,69.701327,106.260014,50.873418,57.806052,78.987342,10.224771,34.810127,38.704536,59.654738,44.050762
49.810488,59.900769,186.348487,168.803894,117.139677,95.110482,29.018815,14.211808,183.536568,2.970654,58.162562,50.576211,167.734770,188.103103,165.204952,183.621194,117.488628,182.329747,-0.000699,-1.579845,32.000000,-235.796371,183.822223,-0.024219,30.963620,0.675256,364241.278095,0.952313,19.857085,1.140536,3.735965,0.077438,0.071220,201.729628,32.000000,221.320753,196.002611,174.277895,179.371212,32.000000,173.103224,72.669127,69.705333,106.258844,50.873418,57.903944,78.987342,10.215052,34.810127,38.681980,59.646359,44.087152
