OSU 80 Ton Compressor Load Stand
49.808144,59.900189,186.614483,168.804698,117.096089,95.118539,29.013062,14.211850,183.547968,2.970685,58.199206,50.580285,167.734483,188.113702,165.208596,183.632292,117.487509,182.343976,-0.000700,-1.578677,32.000000,-235.796335,183.837631,-0.024157,30.963406,0.675691,364291.123762,0.951863,19.835939,1.144850,3.737685,0.073637,0.065772,201.753076,32.000000,221.301899,195.993182,172.608852,179.382894,32.000000,173.083919,72.669264,69.708048,106.257397,50.873418,58.138641,78.987342,10.220457,34.810127,38.667005,59.650509,44.101679
49.808924,59.911688,186.353641,168.806790,117.004183,95.118418,29.036236,14.211747,183.561140,2.971035,58.239216,50.588293,167.737877,188.125247,165.207544,183.644152,117.487505,182.356327,-0.000701,-1.579821,32.000000,-235.796396,183.850966,-0.024135,30.968678,0.676284,364293.857144,0.952177,19.829186,1.149584,3.741150,0.066345,0.071968,201.769791,32.000000,221.283554,195.994227,170.980432,179.378013,32.000000,173.098033,72.668425,69.711880,106.256768,50.873418,58.038860,78.987342,10.214784,34.810127,38.690617,59.653332,44.049294
49.809250,59.931291,186.348146,168.811151,117.015246,95.118471,29.014780,14.211741,183.574806,2.971305,58.264220,50.594892,167.741834,188.139102,165.205514,183.658103,117.488325,182.371271,-0.000700,-1.581580,32.000000,-235.796612,183.864977,-0.024170,30.977163,0.677109,364327.687091,0.952495,19.831032,1.156225,3.746666,0.079662,0.077136,201.772580,32.000000,221.277372,196.020647,170.986232,179.353685,32.000000,173.134582,72.667092,69.716083,106.256448,50.873418,57.975957,78.987342,10.218980,34.810127,38.725845,59.645936,44.263600
49.816452,59.945392,186.437621,168.815159,117.054630,95.126570,29.012907,14.211677,183.593172,2.971682,58.265889,50.603674,167.741664,188.155061,165.204902,183.676462,117.490001,182.387586,-0.000702,-1.582170,32.000000,-235.796758,183.880291,-0.024208,30.985065,0.676283,364340.849194,0.951746,19.841723,1.161025,3.741371,0.067105,0.072496,201.754977,32.000000,221.290851,196.042628,170.895758,179.331973,32.000000,173.158818,72.666636,69.720390,106.257257,50.873418,57.996354,78.987342,10.202939,34.810127,38.761132,59.642887,44.258245
49.831782,59.950849,186.842125,168.818405,117.082306,95.150933,28.991514,14.211714,183.613781,2.972095,58.236836,50.617249,167.741217,188.176525,165.205446,183.696182,117.492552,182.408433,-0.000703,-1.582175,32.000000,-235.796716,183.902139,-0.024249,30.988131,0.676121,364364.299810,0.952493,19.860989,1.166004,3.741236,0.067026,0.070187,201.730542,32.000000,221.319676,196.042782,170.782572,179.332594,32.000000,173.158133,72.666673,69.724081,106.258447,50.873418,58.252854,78.987342,10.194938,34.810127,38.784827,59.646034,44.222075
49.845985,59.944518,186.773131,168.820481,117.025638,95.175175,29.010081,14.211584,183.634161,2.972132,58.185592,50.629945,167.741780,188.202207,165.207268,183.717645,117.494874,182.430256,-0.000703,-1.582190,32.000000,-235.796792,183.927501,-0.024232,30.987898,0.676194,364404.933965,0.952520,19.867636,1.170659,3.742491,0.068989,0.070189,201.713368,32.000000,221.338769,196.027450,170.721829,179.354642,32.000000,173.135850,72.666743,69.727770,106.259811,50.873418,58.312704,78.987342,10.163791,34.810127,38.770909,59.647559,44.277320
49.862145,59.922105,186.928850,168.818599,117.086720,95.199646,28.992419,14.211613,183.659748,2.972170,58.124647,50.642322,167.744300,188.226654,165.211848,183.741202,117.496285,182.453303,-0.000704,-1.582160,32.000000,-235.796804,183.952520,-0.024227,30.989344,0.677231,364489.480087,0.953158,19.857230,1.176199,3.749457,0.067542,0.066487,201.716111,32.000000,221.336128,196.005542,170.770604,179.385363,32.000000,173.110275,72.667302,69.732079,106.262729,50.873418,58.360711,78.987342,10.150553,34.810127,38.734083,59.650637,44.268296
49.873877,59.895202,187.009072,168.814666,117.122283,95.224090,29.002485,14.211775,183.686228,2.972184,58.059620,50.655090,167.745240,188.253763,165.218118,183.767262,117.498369,182.480059,-0.000704,-1.581001,32.000000,-235.796650,183.978829,-0.024238,30.995147,0.677033,364561.175886,0.952476,19.836206,1.182344,3.747005,0.062196,0.062830,201.741336,32.000000,221.314823,195.995479,170.887689,179.398469,32.000000,173.100317,72.667254,69.736938,106.266944,50.873418,58.433282,78.987342,10.119738,34.810127,38.680876,59.638884,44.110409
49.889490,59.865543,187.135616,168.809247,117.063068,95.260726,28.986428,14.211748,183.712565,2.972924,58.002719,50.664476,167.745419,188.279287,165.219983,183.793246,117.501056,182.507236,-0.000703,-1.579258,32.000000,-235.796828,184.005283,-0.024263,31.005328,0.677364,364613.885975,0.952905,19.797076,1.189875,3.748913,0.073772,0.069701,201.766235,32.000000,221.295247,196.006779,170.979887,179.392600,32.000000,173.101082,72.666233,69.740732,106.270830,50.873418,58.597892,78.987342,10.104006,34.810127,38.617868,59.639848,44.215398
49.903288,59.834862,187.104803,168.802903,117.068966,95.289026,29.021774,14.211885,183.737569,2.973657,57.958812,50.674510,167.745092,188.302175,165.219269,183.819547,117.503185,182.530251,-0.000704,-1.577523,32.000000,-235.796828,184.029812,-0.024253,31.015418,0.677435,364662.677506,0.952505,19.758041,1.198172,3.749640,0.075596,0.078613,201.774748,32.000000,221.293649,196.036209,167.652372,179.368938,32.000000,173.127188,72.665093,69.743311,106.275140,50.873418,58.531000,78.987342,10.071886,34.810127,38.551333,59.638806,44.027064
49.914927,59.808328,187.250580,168.796408,117.040110,95.313397,29.023007,14.211935,183.763585,2.974263,57.924326,50.681734,167.740482,188.327961,165.219727,183.842517,117.505688,182.556699,-0.000704,-1.577533,32.000000,-235.796905,184.058299,-0.024219,31.021235,0.677569,364750.633594,0.952996,19.712240,1.206026,3.751003,0.069442,0.071614,201.761965,32.000000,221.308499,196.054055,162.562473,179.351714,32.000000,173.149900,72.664056,69.746442,106.282442,50.873418,58.671654,78.987342,10.053066,34.810127,38.490420,59.647559,44.249954
49.922800,59.785228,187.160446,168.790069,116.978643,95.337747,29.030720,14.211938,183.785996,2.974554,57.891781,50.691671,167.734834,188.349512,165.218324,183.865798,117.509736,182.580968,-0.000705,-1.577533,32.000000,-235.796989,184.081165,-0.024164,31.022876,0.677234,364808.009133,0.951751,19.667297,1.212825,3.749348,0.079494,0.080628,201.738993,32.000000,221.335623,196.054925,160.789578,179.352600,32.000000,173.149291,72.662622,69.750079,106.289841,50.873418,58.644030,78.987342,10.027093,34.810127,38.435869,59.647844,44.236895
49.926695,59.765172,187.203760,168.784109,116.920351,95.362081,29.022951,14.211904,183.805915,2.974983,57.863911,50.696799,167.729402,188.369854,165.216650,183.887546,117.515204,182.604447,-0.000705,-1.579268,32.000000,-235.797082,184.101669,-0.024205,31.021266,0.677487,364856.269934,0.951643,19.628734,1.220578,3.751394,0.081398,0.072224,201.723162,32.000000,221.351995,196.042111,160.728567,179.363924,32.000000,173.125479,72.661708,69.753403,106.297124,50.873418,58.635034,78.987342,10.014657,34.810127,38.388430,59.645002,44.091921
49.938716,59.747770,187.149353,168.778748,116.848164,95.378316,29.006248,14.211928,183.822462,2.975229,57.841601,50.702895,167.726911,188.389021,165.217230,183.909900,117.517766,182.622532,-0.000705,-1.579859,32.000000,-235.797064,184.121178,-0.024214,31.020658,0.677230,364908.585269,0.951410,19.597499,1.225940,3.748997,0.066164,0.067179,201.725451,32.000000,221.352142,196.020780,160.772680,179.389771,32.000000,173.089520,72.661442,69.756573,106.305680,50.873418,58.688043,78.987342,9.988232,34.810127,38.349294,59.647657,44.188252
49.938445,59.735430,187.368790,168.774312,116.834140,95.394407,29.024243,14.211997,183.841551,2.975127,57.825318,50.706021,167.724735,188.407438,165.217156,183.926982,117.518659,182.641229,-0.000705,-1.579840,32.000000,-235.796925,184.138700,-0.024165,31.023991,0.677470,364964.644139,0.951775,19.573419,1.229577,3.749572,0.068624,0.075022,201.749446,32.000000,221.340782,196.003438,160.889750,179.403583,32.000000,173.074075,72.660785,69.759368,106.314739,50.873418,58.838350,78.987342,9.973081,34.810127,38.317196,59.651178,44.218846
49.947779,59.725019,187.316609,168.770245,116.881012,95.418838,29.018112,14.211945,183.859099,2.974957,57.818253,50.711941,167.723185,188.422192,165.214047,183.942275,117.518027,182.658041,-0.000705,-1.580896,32.000000,-235.796831,184.153909,-0.023994,31.030225,0.677267,364992.726616,0.952189,19.543599,1.234026,3.747580,0.074824,0.068348,201.774920,32.000000,221.322279,196.007154,160.997121,179.392493,32.000000,173.089364,72.659642,69.761703,106.324001,50.873418,58.809189,78.987342,9.951486,34.810127,38.290633,59.645611,44.028311
49.943294,59.716675,187.343876,168.766467,116.867793,95.438937,28.992202,14.211813,183.873363,2.975069,57.822299,50.715310,167.720867,188.434290,165.210416,183.956292,117.518655,182.671811,-0.000705,-1.582616,32.000000,-235.796944,184.169839,-0.023970,31.036094,0.677891,365037.867998,0.951734,19.531538,1.240381,3.751995,0.074319,0.068413,201.790588,32.000000,221.315175,196.037455,161.027974,179.362728,32.000000,173.121609,72.657732,69.764656,106.333651,50.873418,58.815414,78.987342,9.942494,34.810127,38.268087,59.639937,44.210482
49.962202,59.710534,187.370461,168.762896,116.847472,95.450994,29.038071,14.211880,183.886611,2.975386,57.829857,50.719925,167.715400,188.446716,165.206263,183.970388,117.520935,182.683888,-0.000703,-1.583210,32.000000,-235.796798,184.183642,-0.023985,31.039705,0.677652,365113.287604,0.951957,19.511486,1.247531,3.750249,0.073046,0.073943,201.782555,32.000000,221.324396,196.061237,160.954907,179.331655,32.000000,173.133020,72.655928,69.766373,106.343812,50.873418,58.888252,78.987342,9.911892,34.810127,38.252508,59.647864,44.075120
49.961449,59.708976,187.525102,168.760240,116.836542,95.463161,29.016365,14.211880,183.897125,2.975353,57.832828,50.723558,167.709771,188.458848,165.202901,183.980846,117.523949,182.695116,-0.000703,-1.583205,32.000000,-235.796726,184.194871,-0.023961,31.039959,0.677775,365182.340654,0.953081,19.507775,1.252243,3.751132,0.082956,0.069789,201.762757,32.000000,221.357519,196.064778,160.851984,179.328547,32.000000,173.119296,72.654448,69.769047,106.353549,50.873418,58.987533,78.987342,9.881315,34.810127,38.243387,59.645956,44.104100
49.963562,59.706869,187.568953,168.758056,116.862332,95.475186,29.048700,14.211878,183.904444,2.975333,57.833307,50.728699,167.705522,188.470365,165.199266,183.991544,117.528023,182.705003,-0.000704,-1.584374,32.000000,-235.796714,184.202522,-0.023939,31.040043,0.677615,365203.480697,0.951284,19.482106,1.254642,3.750244,0.062963,0.068622,201.750366,32.000000,221.376752,196.045086,157.376792,179.346179,32.000000,173.092018,72.653965,69.771895,106.362498,50.873418,59.053825,78.987342,9.876466,34.810127,38.236916,59.640979,44.261033
49.964489,59.704437,187.593146,168.756249,116.871412,95.487359,29.024020,14.211864,183.912391,2.975154,57.830995,50.730816,167.703043,188.478880,165.200232,183.999637,117.532677,182.715146,-0.000702,-1.586101,32.000000,-235.796681,184.210758,-0.023980,31.038560,0.678128,365243.168085,0.952129,19.481324,1.255981,3.753396,0.078496,0.080839,201.757788,32.000000,221.375722,196.018270,153.949560,179.375243,32.000000,173.062851,72.653853,69.773572,106.372532,50.873418,59.074870,78.987342,9.850209,34.810127,38.229255,59.645995,44.029999
49.967428,59.701906,187.729473,168.754728,116.896439,95.499620,29.015573,14.211706,183.917072,2.974998,57.838941,50.730151,167.700503,188.482358,165.200156,184.007826,117.534795,182.720678,-0.000701,-1.587858,32.000000,-235.796831,184.216260,-0.023972,31.036357,0.678294,365277.564742,0.951139,19.477035,1.255739,3.754115,0.068377,0.077830,201.782083,32.000000,221.358164,196.002929,157.393803,179.387452,32.000000,173.042510,72.653058,69.774190,106.381895,50.873418,59.183501,78.987342,9.839902,34.810127,38.221258,59.651965,44.047240
49.965024,59.701634,187.492718,168.752905,116.870678,95.511834,29.021958,14.211838,183.917347,2.975567,57.862735,50.730793,167.699656,188.481623,165.196112,184.005842,117.537573,182.723432,-0.000700,-1.589643,32.000000,-235.796682,184.216861,-0.023977,31.035037,0.678464,365312.271804,0.952044,19.473647,1.255016,3.754529,0.071114,0.073184,201.804815,32.000000,221.338233,196.012631,160.843895,179.367560,32.000000,173.041387,72.651668,69.775559,106.390916,50.873418,59.100693,78.987342,9.819100,34.810127,38.216447,59.640310,44.023176
49.966192,59.707242,187.408721,168.751821,116.816250,95.524033,29.025065,14.211874,183.914331,2.975655,57.894544,50.731456,167.700874,188.476915,165.192024,184.003972,117.541007,182.725512,-0.000701,-1.591403,32.000000,-235.796659,184.214346,-0.023942,31.034218,0.678936,365350.563774,0.952375,19.468082,1.255042,3.757037,0.076265,0.075698,201.816220,32.000000,221.330248,196.040147,160.864620,179.340193,32.000000,173.061150,72.650727,69.777429,106.401055,50.873418,59.082193,78.987342,9.808219,34.810127,38.219498,59.654315,43.878862
49.962571,59.717074,187.270886,168.751547,116.775730,95.532161,29.015140,14.211994,183.909793,2.975506,57.930039,50.731584,167.699626,188.473268,165.186241,184.000322,117.544085,182.723563,-0.000700,-1.593167,32.000000,-235.796600,184.211107,-0.023910,31.034821,0.678427,365393.175670,0.952337,19.470292,1.253331,3.752479,0.089945,0.066598,201.806350,32.000000,221.339760,196.055716,160.788531,179.315879,32.000000,173.081268,72.649496,69.779780,106.411455,50.873418,59.008408,78.987342,9.788579,34.810127,38.235122,59.663619,44.098744
49.964074,59.729472,187.322184,168.752152,116.795509,95.532384,29.028376,14.211971,183.906720,2.975353,57.952546,50.736829,167.697812,188.471423,165.181199,183.995620,117.548149,182.720790,-0.000698,-1.594922,32.000000,-235.796648,184.210397,-0.023907,31.035852,0.678302,365439.811062,0.952347,19.474694,1.250702,3.750711,0.076131,0.072835,201.780591,32.000000,221.369380,196.058534,160.683346,179.315141,32.000000,173.082426,72.648083,69.782276,106.421730,50.873418,59.025788,78.987342,9.780304,34.810127,38.259033,59.644628,44.058465
49.968611,59.740015,187.314086,168.753983,116.793959,95.536313,29.005564,14.211928,183.904754,2.975150,57.955573,50.738245,167.697242,188.466486,165.178119,183.993648,117.552574,182.718202,-0.000698,-1.596053,32.000000,-235.796713,184.205729,-0.023895,31.035861,0.678027,365480.157121,0.952854,19.488264,1.246869,3.748224,0.068183,0.071038,201.763804,32.000000,221.389371,196.046985,162.341891,179.330672,32.000000,173.064866,72.647265,69.782718,106.431675,50.873418,59.069714,78.987342,9.752152,34.810127,38.280418,59.638147,44.025230
49.965324,59.743700,187.335203,168.755345,116.836975,95.548514,29.025736,14.211898,183.901159,2.975004,57.952297,50.735782,167.697878,188.463719,165.178632,183.989175,117.556849,182.714540,-0.000698,-1.597826,32.000000,-235.796671,184.203344,-0.023922,31.035284,0.678157,365487.784059,0.952422,19.499109,1.241731,3.749137,0.080798,0.076108,201.764773,32.000000,221.389894,196.022959,164.052458,179.348155,32.000000,173.036515,72.646414,69.782698,106.442979,50.873418,59.092017,78.987342,9.743847,34.810127,38.293277,59.648857,44.109676
49.975121,59.743472,187.284888,168.756003,116.842656,95.548651,29.024009,14.211880,183.894991,2.975319,57.951550,50.732865,167.698820,188.457861,165.179349,183.982450,117.561078,182.711040,-0.000698,-1.598427,32.000000,-235.796672,184.197444,-0.023760,31.034529,0.678127,365504.470207,0.953142,19.504968,1.236303,3.748635,0.086330,0.072349,201.792483,32.000000,221.369262,196.010574,162.381782,179.355401,32.000000,173.023668,72.644621,69.782463,106.454843,50.873418,59.135472,78.987342,9.720156,34.810127,38.291560,59.632521,44.098524
49.980542,59.742277,187.130393,168.755726,116.826442,95.548771,29.026281,14.211723,183.885732,2.975909,57.966371,50.728459,167.699793,188.447998,165.177748,183.971580,117.565000,182.706395,-0.000696,-1.600164,32.000000,-235.796840,184.187522,-0.023724,31.032869,0.678330,365549.822442,0.952679,19.512048,1.230609,3.749304,0.081011,0.075139,201.819244,32.000000,221.347200,196.014738,160.771912,179.344646,32.000000,173.034293,72.642914,69.782121,106.466300,50.873418,59.039657,78.987342,9.696045,34.810127,38.286751,59.651138,43.909456
49.974939,59.744643,187.376862,168.755305,116.814445,95.548407,29.026696,14.211704,183.872514,2.976537,57.997137,50.723679,167.701642,188.434823,165.174944,183.957712,117.569491,182.696411,-0.000696,-1.601921,32.000000,-235.796965,184.177432,-0.023745,31.033004,0.678085,365535.641243,0.952531,19.501704,1.225023,3.747562,0.064794,0.064661,201.832885,32.000000,221.337916,196.047182,160.810740,179.316192,32.000000,173.059817,72.642402,69.781404,106.478587,50.873418,59.115365,78.987342,9.682824,34.810127,38.286992,59.643192,44.023542
49.971025,59.753246,187.458148,168.755490,116.784729,95.539765,29.023163,14.211691,183.859315,2.977010,58.036754,50.715735,167.700047,188.417373,165.172075,183.941760,117.573485,182.685456,-0.000694,-1.603671,32.000000,-235.797062,184.165761,-0.023789,31.033123,0.677629,365523.283854,0.952341,19.494913,1.219302,3.744065,0.065167,0.066771,201.821220,32.000000,221.350196,196.072507,160.737435,179.289410,32.000000,173.073632,72.641831,69.781025,106.490145,50.873418,59.276908,78.987342,9.669824,34.810127,38.296421,59.649506,43.924790
49.952216,59.766763,187.272618,168.756518,116.804122,95.539830,29.024892,14.211725,183.843184,2.977488,58.073975,50.712375,167.697186,188.403867,165.169397,183.926412,117.578114,182.671793,-0.000695,-1.605406,32.000000,-235.797062,184.148275,-0.023817,31.031963,0.678378,365520.554352,0.952447,19.503062,1.210941,3.749417,0.082942,0.070535,201.795301,32.000000,221.380017,196.074811,162.351594,179.281161,32.000000,173.073681,72.639824,69.780028,106.500503,50.873418,59.213997,78.987342,9.674962,34.810127,38.319213,59.640773,44.058319
49.961165,59.783869,187.134869,168.758627,116.843800,95.531697,29.029888,14.211644,183.824773,2.977911,58.100822,50.706874,167.699377,188.390345,165.166997,183.910825,117.584306,182.655738,-0.000694,-1.607162,32.000000,-235.797112,184.133692,-0.023803,31.028304,0.678603,365493.379547,0.952581,19.515707,1.202700,3.751337,0.071988,0.069348,201.781713,32.000000,221.402339,196.059225,167.450422,179.296778,32.000000,173.059513,72.638177,69.779397,106.510322,50.873418,59.124722,78.987342,9.657078,34.810127,38.353589,59.636386,43.883924
49.952068,59.798683,187.126013,168.760694,116.871499,95.531783,29.030009,14.211653,183.806374,2.978491,58.120812,50.699852,167.700681,188.373170,165.167350,183.894528,117.589296,182.641396,-0.000694,-1.608318,32.000000,-235.797008,184.115672,-0.023800,31.020585,0.678375,365514.719955,0.952954,19.548647,1.192776,3.749035,0.061796,0.064869,201.786710,32.000000,221.399815,196.030520,170.913217,179.324803,32.000000,173.031516,72.637169,69.779091,106.519159,50.873418,59.074579,78.987342,9.644677,34.810127,38.384860,59.643035,43.872039
49.960041,59.811546,187.322191,168.762403,116.913487,95.523818,29.026109,14.211754,183.787557,2.979046,58.138097,50.693696,167.702712,188.355288,165.168518,183.876921,117.592666,182.623771,-0.000694,-1.608305,32.000000,-235.796760,184.098720,-0.023817,31.011429,0.677945,365486.861502,0.952564,19.556510,1.180359,3.745607,0.067535,0.068670,201.813205,32.000000,221.376153,196.018767,171.025322,179.332221,32.000000,173.009862,72.635932,69.777513,106.527665,50.873418,59.217669,78.987342,9.628381,34.810127,38.412560,59.644392,44.022882
49.949843,59.822832,187.259331,168.764114,116.915050,95.511549,29.016154,14.211687,183.768515,2.979539,58.161774,50.690837,167.707801,188.337080,165.166564,183.856290,117.596544,182.608727,-0.000693,-1.608893,32.000000,-235.796738,184.080580,-0.023850,31.003107,0.678227,365502.365798,0.952789,19.580720,1.169809,3.746111,0.073910,0.076953,201.842573,32.000000,221.348737,196.028038,171.132262,179.321061,32.000000,173.011859,72.634042,69.775609,106.535452,50.873418,59.325454,78.987342,9.616709,34.810127,38.436217,59.650362,43.934108
49.953146,59.832914,186.954296,168.766190,116.917894,95.499232,29.005909,14.211606,183.745820,2.979394,58.200156,50.681803,167.711656,188.316626,165.165233,183.832205,117.599906,182.590671,-0.000692,-1.610637,32.000000,-235.796800,184.056372,-0.023862,30.996586,0.678838,365476.051347,0.952703,19.585348,1.159607,3.749440,0.068117,0.072299,201.855206,32.000000,221.338865,196.053780,171.173790,179.294216,32.000000,173.040642,72.631972,69.774744,106.542684,50.873418,59.122411,78.987342,9.604193,34.810127,38.456128,59.643271,43.930219
49.929683,59.848503,186.993422,168.768601,116.952436,95.487212,29.040167,14.211614,183.718156,2.979511,58.257615,50.668835,167.712059,188.290483,165.163555,183.805433,117.604180,182.568920,-0.000691,-1.612383,32.000000,-235.796888,184.029737,-0.023829,30.993540,0.678911,365442.734643,0.953150,19.607166,1.149896,3.748947,0.065776,0.060883,201.849300,32.000000,221.347431,196.072579,171.107343,179.266876,32.000000,173.081145,72.630818,69.773353,106.550418,50.873418,59.082000,78.987342,9.607060,34.810127,38.483953,59.660383,44.032787
49.929519,59.871642,186.973491,168.772262,116.963619,95.474976,29.041267,14.211633,183.687765,2.979615,58.323926,50.659989,167.711982,188.260567,165.160378,183.774860,117.610787,182.543685,-0.000689,-1.614132,32.000000,-235.796871,183.997724,-0.023811,30.991460,0.678106,365399.611648,0.953320,19.613837,1.139534,3.742593,0.068506,0.070389,201.828698,32.000000,221.372695,196.072649,170.998774,179.258379,32.000000,173.099495,72.628999,69.771358,106.556657,50.873418,59.130382,78.987342,9.602528,34.810127,38.523860,59.651994,43.902780
49.907813,59.900864,186.878042,168.777477,116.899683,95.450608,29.017321,14.211521,183.655966,2.980192,58.392531,50.646115,167.713938,188.229463,165.157476,183.743451,117.616503,182.514501,-0.000690,-1.615896,32.000000,-235.796828,183.967184,-0.023935,30.988149,0.678512,365381.214953,0.952607,19.653661,1.126825,3.745135,0.108152,0.064520,201.808864,32.000000,221.391729,196.058301,170.927292,179.268745,32.000000,173.091825,72.628271,69.770213,106.561791,50.873418,59.086221,78.987342,9.604999,34.810127,38.580054,59.639750,43.939684
49.905926,59.934703,186.898584,168.784552,116.970166,95.417826,29.006866,14.211470,183.624130,2.980050,58.457279,50.635997,167.718372,188.196791,165.157614,183.711638,117.619428,182.480642,-0.000691,-1.617647,32.000000,-235.796804,183.933982,-0.024056,30.982744,0.678465,365350.161144,0.952511,19.676971,1.110432,3.744748,0.069784,0.068803,201.806446,32.000000,221.389930,196.034644,170.948063,179.295146,32.000000,173.066618,72.628320,69.767875,106.567622,50.873418,59.076761,78.987342,9.604619,34.810127,38.651253,59.653371,43.922809
49.882247,59.970940,186.990858,168.793207,116.994592,95.385206,29.026917,14.211427,183.588064,2.979857,58.511763,50.624265,167.721875,188.165240,165.158746,183.675574,117.621635,182.448849,-0.000691,-1.619398,32.000000,-235.796591,183.900747,-0.024070,30.975913,0.678422,365297.390758,0.953583,19.728621,1.093398,3.744465,0.077569,0.072823,201.826900,32.000000,221.373116,196.014081,172.723688,179.312587,32.000000,173.056273,72.627981,69.764771,106.574552,50.873418,59.235212,78.987342,9.610597,34.810127,38.726160,59.646733,43.921415
49.872292,60.004468,186.624314,168.801940,117.047806,95.360811,29.027875,14.211364,183.552563,2.979406,58.563504,50.610658,167.728088,188.129539,165.156036,183.638251,117.625072,182.416810,-0.000690,-1.620090,32.000000,-235.796523,183.864922,-0.024026,30.967770,0.678455,365208.957070,0.953725,19.764411,1.077338,3.745018,0.062825,0.069823,201.850925,32.000000,221.353138,196.010640,177.848946,179.309751,32.000000,173.080707,72.627135,69.762311,106.580323,50.873418,59.033204,78.987342,9.618506,34.810127,38.800201,59.650263,43.895370
49.860483,60.035655,186.688608,168.810623,117.102462,95.336514,29.005306,14.211446,183.516691,2.979300,58.613692,50.603108,167.734994,188.094255,165.153294,183.601364,117.628193,182.381297,-0.000690,-1.620080,32.000000,-235.796252,183.829568,-0.023895,30.960208,0.678992,365141.438256,0.953329,19.825124,1.062797,3.748645,0.081291,0.074874,201.859409,32.000000,221.345255,196.033126,181.220807,179.286017,32.000000,173.117777,72.626294,69.760476,106.585130,50.873418,59.008598,78.987342,9.619479,34.810127,38.868768,59.651955,43.925157
49.845647,60.064869,186.695417,168.819126,117.154281,95.312295,29.025613,14.211477,183.483332,2.978854,58.660465,50.590817,167.738932,188.059775,165.152252,183.564423,117.633300,182.348587,-0.000689,-1.620117,32.000000,-235.796207,183.792882,-0.023859,30.953326,0.678173,365088.971795,0.953347,19.868947,1.046930,3.742044,0.082830,0.075010,201.849171,32.000000,221.354715,196.048861,177.815922,179.264947,32.000000,173.147276,72.626297,69.759096,106.590146,50.873418,59.011294,78.987342,9.629580,34.810127,38.931308,59.648257,43.932127
49.833681,60.089963,186.895667,168.827125,117.214453,95.287874,29.008997,14.211389,183.447119,2.978064,58.706075,50.576931,167.743333,188.021659,165.153030,183.527034,117.638587,182.315115,-0.000689,-1.620703,32.000000,-235.796296,183.755825,-0.023892,30.944911,0.678554,365036.627438,0.954173,19.912345,1.030028,3.744220,0.061733,0.067469,201.826561,32.000000,221.380994,196.043320,172.674163,179.264547,32.000000,173.161754,72.625746,69.757194,106.593581,50.873418,59.135433,78.987342,9.634476,34.810127,38.988249,59.647175,43.929192
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000
