OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, May 14, 2019
7:57:15 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.803340,60.143639,186.618437,168.843718,117.240251,95.227049,29.025905,14.211594,183.360633,2.977394,58.817071,50.549977,167.753125,187.940206,165.160354,183.447960,117.648426,182.242423,-0.000690,-1.623151,32.000000,-235.796057,183.678609,-0.023880,30.923156,0.679555,364915.795214,0.954266,19.994378,0.993944,3.750389,0.074153,0.061667,201.810204,32.000000,221.393265,195.988749,170.942752,179.316518,32.000000,173.149822,72.625465,69.752338,106.596049,50.873418,59.021906,78.987342,9.660317,34.810127,39.097914,59.650145,43.877688
49.789176,60.177849,186.627776,168.853263,117.236930,95.190702,29.014528,14.211573,183.319425,2.977220,58.867417,50.537909,167.760014,187.901547,165.164582,183.408461,117.652294,182.206011,-0.000689,-1.621522,32.000000,-235.796131,183.638098,-0.023900,30.911137,0.679642,364858.886024,0.953467,20.041887,0.974902,3.750009,0.067372,0.054901,201.834261,32.000000,221.368929,195.972611,171.040508,179.335151,32.000000,173.131484,72.625581,69.750288,106.596296,50.873418,59.013402,78.987342,9.677660,34.810127,39.172047,59.642386,43.924056
49.770958,60.211721,186.486736,168.863791,117.251119,95.166378,29.019006,14.211765,183.279767,2.977525,58.906100,50.525918,167.769830,187.861998,165.167208,183.370190,117.654975,182.169379,-0.000688,-1.622102,32.000000,-235.795948,183.598806,-0.023920,30.899324,0.679313,364751.282890,0.953875,20.079455,0.955883,3.747107,0.060636,0.061405,201.860938,32.000000,221.345453,195.972352,171.136228,179.338830,32.000000,173.142133,72.625636,69.748563,106.597418,50.873418,58.979328,78.987342,9.692657,34.810127,39.246001,59.647146,43.905935
49.760319,60.231310,186.293457,168.870698,117.275414,95.150198,28.999331,14.211681,183.253716,2.977534,58.928937,50.518118,167.777020,187.835209,165.168540,183.344895,117.655672,182.145612,-0.000688,-1.623284,32.000000,-235.796096,183.574641,-0.023921,30.892389,0.679572,364612.592969,0.954348,20.181064,0.920968,3.746899,0.063923,0.070388,201.875246,32.000000,221.338964,195.982234,171.173423,179.335505,32.000000,173.168016,72.625258,69.748147,106.598271,50.873418,58.912183,78.987342,9.709199,34.810127,39.295310,59.650234,43.852890
49.757750,60.255961,185.996332,168.880983,117.326488,95.125940,28.835366,14.211714,183.216213,2.977435,58.965096,50.507818,167.786288,187.797747,165.172327,183.308206,117.658369,182.110989,-0.000689,-1.624443,32.000000,-235.796128,183.535391,-0.023939,30.883106,0.679572,364612.592969,0.954348,20.181064,0.920968,3.746899,0.072172,0.067932,201.874136,32.000000,221.327064,195.999777,171.125367,179.312087,32.000000,173.218401,72.625529,69.747455,106.598559,50.873418,58.715000,78.987342,9.716704,34.810127,39.350376,59.651965,43.901533
49.741803,60.276372,185.884810,168.890663,117.299415,95.101716,29.019817,14.211767,183.176892,2.977244,59.005349,50.496729,167.793585,187.755512,165.176418,183.269280,117.661296,182.074580,-0.000689,-1.623869,32.000000,-235.796055,183.497956,-0.023917,30.875144,0.679243,364580.160237,0.955107,20.211673,0.911039,3.743816,0.068912,0.066123,201.857714,32.000000,221.347343,196.009889,176.157115,179.310376,32.000000,173.240932,72.624419,69.746487,106.599632,50.873418,58.540757,78.987342,9.732897,34.810127,39.398768,59.645670,43.872919
49.739375,60.300234,185.925432,168.900141,117.308934,95.077306,29.012461,14.211837,183.135498,2.977473,59.044467,50.484704,167.800950,187.715218,165.179090,183.228646,117.663242,182.036842,-0.000691,-1.623297,32.000000,-235.795921,183.459858,-0.024000,30.871064,0.678527,364513.942574,0.960410,20.238986,0.894890,3.738037,0.083863,0.071911,201.838158,32.000000,221.366802,196.004466,181.250939,179.318771,32.000000,173.234151,72.624095,69.746448,106.600332,50.873418,58.595372,78.987342,9.739617,34.810127,39.449442,59.650735,43.918187
49.721038,60.324932,185.958972,168.909897,117.313127,95.052935,29.031633,14.211868,183.097320,2.977182,59.070759,50.478983,167.810063,187.677401,165.185179,183.190142,117.665960,182.001775,-0.000691,-1.621607,32.000000,-235.795905,183.422977,-0.023923,30.869546,0.678461,364451.305616,0.954450,20.275917,0.877817,3.736994,0.093722,0.067030,201.839783,32.000000,221.370196,195.985076,181.230334,179.356656,32.000000,173.216432,72.623711,69.747308,106.602419,50.873418,58.549854,78.987342,9.761679,34.810127,39.504274,59.648749,43.852010
49.720407,60.349196,185.926887,168.919941,117.318147,95.028721,29.016058,14.211950,183.060601,2.976851,59.086968,50.468477,167.817179,187.644030,165.192376,183.157849,117.667023,181.966136,-0.000691,-1.619834,32.000000,-235.795858,183.388126,-0.023952,30.867796,0.678562,364384.768432,0.954558,20.302296,0.861207,3.737993,0.064215,0.068810,201.859338,32.000000,221.358070,195.965012,181.302007,179.389875,32.000000,173.219539,72.624427,69.747529,106.604152,50.873418,58.619523,78.987342,9.767183,34.810127,39.559658,59.639465,43.928825
49.698369,60.366763,185.823505,168.928847,117.316841,95.004434,29.032188,14.211828,183.028754,2.976413,59.096703,50.459808,167.823486,187.612913,165.197875,183.122769,117.667549,181.930228,-0.000690,-1.619251,32.000000,-235.795908,183.355594,-0.023904,30.865189,0.678792,364329.170369,0.954132,20.345996,0.844859,3.740046,0.076993,0.065449,201.885809,32.000000,221.335738,195.966811,181.409739,179.397848,32.000000,173.232222,72.623312,69.747219,106.605333,50.873418,58.491422,78.987342,9.795150,34.810127,39.604347,59.640242,43.922222
49.696065,60.381025,185.915476,168.937054,117.364781,94.976454,28.982276,14.211910,182.996648,2.976117,59.096910,50.454110,167.834915,187.581561,165.202527,183.094337,117.668227,181.899097,-0.000689,-1.617468,32.000000,-235.795799,183.325876,-0.023953,30.861845,0.678628,364263.944569,0.954476,20.370914,0.829942,3.739448,0.071132,0.070914,201.901395,32.000000,221.325643,195.992096,181.467869,179.392207,32.000000,173.255823,72.623706,69.747822,106.608053,50.873418,58.522928,78.987342,9.809189,34.810127,39.641683,59.652574,43.932200
49.678667,60.390599,186.058777,168.944504,117.360243,94.960133,29.029647,14.211864,182.963985,2.976058,59.097161,50.444365,167.841126,187.552554,165.206783,183.065162,117.669654,181.872571,-0.000690,-1.616024,32.000000,-235.795978,183.295535,-0.023955,30.857117,0.678531,364205.847900,0.954211,20.411327,0.815457,3.739026,0.071310,0.068028,201.900317,32.000000,221.326206,196.013698,181.423010,179.376788,32.000000,173.285562,72.624681,69.748502,106.611555,50.873418,58.648542,78.987342,9.829901,34.810127,39.669873,59.643123,43.933594
49.677959,60.395642,186.119015,168.950949,117.374847,94.939969,29.058895,14.212029,182.938311,2.976381,59.089599,50.441178,167.846427,187.525983,165.212462,183.039328,117.672157,181.846828,-0.000691,-1.614576,32.000000,-235.795820,183.270206,-0.023868,30.853698,0.678713,364116.379834,0.955657,20.427979,0.802673,3.741050,0.074885,0.068196,201.879223,32.000000,221.358745,196.022257,181.325821,179.386046,32.000000,173.304067,72.625111,69.750792,106.614514,50.873418,58.707503,78.987342,9.844738,34.810127,39.686260,59.651670,44.038216
49.669601,60.399747,186.040324,168.956621,117.315664,94.927649,29.041697,14.212105,182.916471,2.976403,59.051990,50.438536,167.851322,187.503967,165.219364,183.019848,117.673269,181.823360,-0.000692,-1.613395,32.000000,-235.795853,183.250262,-0.023904,30.850756,0.679336,364074.352179,0.954325,20.455592,0.790930,3.745245,0.065161,0.067233,201.862437,32.000000,221.380544,196.015951,186.421501,179.411452,32.000000,173.312092,72.626229,69.753686,106.615497,50.873418,58.681595,78.987342,9.858651,34.810127,39.697694,59.640586,44.093755
49.660478,60.392726,185.991722,168.961007,117.242949,94.927620,28.998111,14.212282,182.899706,2.975974,59.003921,50.436242,167.857510,187.488407,165.228708,183.003564,117.673294,181.804377,-0.000691,-1.612225,32.000000,-235.795643,183.232044,-0.023947,30.848357,0.679452,363998.986886,0.953189,20.461371,0.778416,3.746511,0.062081,0.067394,201.853930,32.000000,221.388821,195.993098,191.565732,179.449470,32.000000,173.289148,72.628924,69.755697,106.616800,50.873418,58.637376,78.987342,9.881732,34.810127,39.694187,59.653587,43.909089
49.662375,60.378630,185.826746,168.963405,117.186273,94.927720,29.017827,14.212341,182.885850,2.975391,58.947543,50.435825,167.863345,187.473650,165.239409,182.989780,117.670782,181.788245,-0.000692,-1.610491,32.000000,-235.795454,183.217454,-0.023984,30.846517,0.679326,363959.929732,0.953817,20.474144,0.768176,3.745557,0.067715,0.067061,201.871504,32.000000,221.373475,195.987854,191.629087,179.471490,32.000000,173.278302,72.631291,69.757603,106.617479,50.873418,58.595585,78.987342,9.891773,34.810127,39.674849,59.654177,43.908282
49.659519,60.362000,185.676656,168.964164,117.146772,94.915592,29.070726,14.212335,182.874132,2.974554,58.895497,50.433610,167.868240,187.460304,165.247412,182.978614,117.667169,181.776135,-0.000692,-1.608721,32.000000,-235.795456,183.203967,-0.023882,30.846273,0.679338,363957.568056,0.955425,20.476587,0.760767,3.745266,0.069817,0.073478,201.897425,32.000000,221.350478,195.979976,191.713893,179.479043,32.000000,173.279190,72.632591,69.758916,106.617824,50.873418,58.416523,78.987342,9.901856,34.810127,39.641476,59.641314,43.879596
49.672016,60.341895,185.660679,168.963173,117.126652,94.903307,29.015358,14.212373,182.863302,2.974069,58.851640,50.433067,167.875207,187.452232,165.252550,182.970870,117.664389,181.763520,-0.000693,-1.606944,32.000000,-235.795506,183.192278,-0.023912,30.847559,0.678873,363943.372110,0.954701,20.460524,0.757003,3.741801,0.071582,0.071102,201.917524,32.000000,221.335940,196.000108,191.778951,179.470747,32.000000,173.315407,72.633903,69.760834,106.618607,50.873418,58.396362,78.987342,9.906460,34.810127,39.605171,59.658810,43.944452
49.673964,60.324267,185.897003,168.961439,117.103726,94.891053,28.996952,14.212428,182.853970,2.973467,58.812388,50.431879,167.876345,187.442870,165.259427,182.962748,117.661239,181.755575,-0.000694,-1.605212,32.000000,-235.795486,183.182404,-0.023923,30.849470,0.678377,363884.542584,0.952861,20.446857,0.755905,3.738994,0.066979,0.065164,201.915850,32.000000,221.337644,196.028958,191.743844,179.448955,32.000000,173.361240,72.636744,69.762842,106.619023,50.873418,58.518732,78.987342,9.907944,34.810127,39.569663,59.642022,43.865876
49.671001,60.306691,185.844632,168.959327,117.070962,94.878907,29.013526,14.212523,182.846953,2.972554,58.776144,50.429954,167.873393,187.433930,165.266755,182.957825,117.658153,181.749996,-0.000695,-1.603454,32.000000,-235.795348,183.174030,-0.023911,30.852811,0.678021,363808.747994,0.954241,20.413787,0.753777,3.737732,0.067934,0.070475,201.894186,32.000000,221.359493,196.041096,191.656369,179.442056,32.000000,173.378851,72.637837,69.765865,106.620232,50.873418,58.520290,78.987342,9.920854,34.810127,39.534158,59.634292,43.920021
49.675820,60.289594,185.910795,168.956999,116.998938,94.866709,29.023187,14.212473,182.842982,2.971923,58.735500,50.425748,167.871668,187.428018,165.272809,182.954314,117.657278,181.743511,-0.000695,-1.601695,32.000000,-235.795457,183.170189,-0.023986,30.858145,0.678487,363744.858299,0.954638,20.394140,0.753836,3.742343,0.063443,0.068669,201.874735,32.000000,221.386667,196.043758,191.583225,179.447599,32.000000,173.378285,72.640198,69.769172,106.621972,50.873418,58.547218,78.987342,9.927644,34.810127,39.499780,59.645306,44.101165
49.675476,60.272933,185.650386,168.954689,116.998534,94.866842,29.016446,14.212399,182.840497,2.971383,58.693999,50.424659,167.869951,187.426152,165.281630,182.951288,117.655381,181.739263,-0.000695,-1.599947,32.000000,-235.795674,183.165855,-0.024063,30.863763,0.678187,363684.204881,0.953988,20.379637,0.754751,3.741512,0.072808,0.076094,201.867671,32.000000,221.397797,196.020355,191.571080,179.481468,32.000000,173.358527,72.643305,69.772181,106.622598,50.873418,58.449146,78.987342,9.936062,34.810127,39.466983,59.642995,44.041224
49.680667,60.256262,185.457748,168.951857,116.987261,94.871002,29.013702,14.212326,182.840414,2.970512,58.645937,50.426112,167.868322,187.425639,165.290543,182.952299,117.651652,181.735482,-0.000696,-1.598195,32.000000,-235.795742,183.165701,-0.024066,30.869343,0.678071,363614.428905,0.953404,20.357541,0.753103,3.742481,0.078196,0.073793,201.883715,32.000000,221.392130,196.000466,191.655852,179.505674,32.000000,173.351391,72.646087,69.774487,106.622866,50.873418,58.279260,78.987342,9.941795,34.810127,39.433019,59.643871,44.096176
49.680356,60.236455,185.354907,168.948717,116.978199,94.871086,29.010238,14.212425,182.842576,2.970256,58.590054,50.431317,167.870866,187.425648,165.292780,182.955626,117.648047,181.734860,-0.000694,-1.596466,32.000000,-235.795541,183.170521,-0.024092,30.874123,0.677199,363598.106145,0.953592,20.341237,0.753347,3.737264,0.066305,0.078672,201.911686,32.000000,221.365347,196.006875,191.757665,179.511721,32.000000,173.348216,72.648290,69.775108,106.622702,50.873418,58.220738,78.987342,9.946790,34.810127,39.396458,59.645857,44.118406
49.686203,60.214220,185.317253,168.945255,116.922615,94.870923,29.023948,14.212502,182.851096,2.970161,58.526059,50.437318,167.873576,187.427368,165.294483,182.964007,117.643901,181.740009,-0.000693,-1.594732,32.000000,-235.795430,183.178033,-0.024130,30.878020,0.676472,363596.726485,0.953572,20.319181,0.755604,3.732996,0.062717,0.067211,201.922145,32.000000,221.353968,196.033213,191.822300,179.501330,32.000000,173.353378,72.648947,69.777734,106.622054,50.873418,58.173437,78.987342,9.953645,34.810127,39.355545,59.648198,44.031686
49.689955,60.185476,185.273101,168.941054,116.892549,94.874913,29.010391,14.212402,182.862448,2.970035,58.460074,50.441175,167.871642,187.439039,165.297678,182.976287,117.639717,181.746364,-0.000694,-1.592972,32.000000,-235.795694,183.189811,-0.024115,30.881042,0.676045,363579.038170,0.953644,20.299697,0.758967,3.730950,0.068399,0.066334,201.915951,32.000000,221.357259,196.059080,191.782085,179.481596,32.000000,173.374003,72.651082,69.781172,106.622744,50.873418,58.119042,78.987342,9.958111,34.810127,39.297924,59.656764,44.087739
49.693845,60.152000,185.442309,168.935001,116.838339,94.891216,29.001293,14.212532,182.875396,2.969590,58.395958,50.446753,167.865227,187.450178,165.300578,182.986499,117.636349,181.755854,-0.000693,-1.591222,32.000000,-235.795562,183.198363,-0.024028,30.883193,0.675744,363555.152438,0.953012,20.271400,0.765117,3.729753,0.068899,0.065338,201.896256,32.000000,221.379518,196.071025,191.692202,179.479287,32.000000,173.381183,72.652453,69.783349,106.623087,50.873418,58.188309,78.987342,9.955159,34.810127,39.232189,59.631872,44.117086
49.694419,60.118802,185.299746,168.928100,116.737529,94.907590,29.023294,14.212583,182.889294,2.969896,58.336773,50.448142,167.859094,187.461270,165.303507,182.996692,117.632357,181.767223,-0.000692,-1.589447,32.000000,-235.795481,183.210012,-0.024053,30.885438,0.675479,363539.959696,0.953346,20.238764,0.771773,3.728583,0.073265,0.074211,201.875999,32.000000,221.401390,196.064777,191.622292,179.486312,32.000000,173.378928,72.654171,69.787422,106.622014,50.873418,58.132953,78.987342,9.970873,34.810127,39.161672,59.650126,44.074900
49.702593,60.086716,185.342968,168.920742,116.725181,94.919894,29.001935,14.212605,182.904428,2.969925,58.283454,50.452126,167.856807,187.473443,165.308720,183.011235,117.628360,181.780690,-0.000691,-1.587692,32.000000,-235.795588,183.223019,-0.024009,30.888497,0.675908,363564.678380,0.953643,20.201254,0.778834,3.731696,0.076598,0.078414,201.865534,32.000000,221.405226,196.051708,191.607146,179.507788,32.000000,173.342213,72.656994,69.791093,106.620669,50.873418,58.088863,78.987342,9.962067,34.810127,39.093139,59.660531,44.116132
49.705279,60.057939,185.296500,168.913566,116.759729,94.932244,29.012463,14.212672,182.917727,2.970225,58.231660,50.458181,167.852531,187.487374,165.314473,183.027673,117.622882,181.792755,-0.000690,-1.587580,32.000000,-235.795596,183.237382,-0.023949,30.893480,0.675507,363593.677081,0.952988,20.167460,0.787248,3.728784,0.068134,0.067143,201.881460,32.000000,221.394929,196.043964,191.667676,179.528078,32.000000,173.292938,72.659912,69.792448,106.619561,50.873418,58.144606,78.987342,9.968086,34.810127,39.031090,59.657629,44.059419
49.717616,60.030922,185.443473,168.906715,116.770162,94.944301,29.009678,14.212622,182.933657,2.970370,58.186932,50.461011,167.851388,187.500426,165.315851,183.043145,117.616782,181.806658,-0.000689,-1.587574,32.000000,-235.795749,183.249814,-0.024059,30.899188,0.675482,363603.114941,0.953561,20.126900,0.796486,3.729040,0.063166,0.069039,201.910259,32.000000,221.372021,196.043238,191.762858,179.524970,32.000000,173.281532,72.662005,69.794066,106.618388,50.873418,58.143164,78.987342,9.961436,34.810127,38.973341,59.645306,44.095296
49.715563,60.006294,185.392864,168.899979,116.776160,94.956618,29.004420,14.212742,182.948563,2.970906,58.151313,50.470240,167.850738,187.515994,165.314839,183.059573,117.609565,181.818826,-0.000688,-1.586864,32.000000,-235.795582,183.267806,-0.024004,30.906385,0.675240,363623.348394,0.953209,20.095338,0.806657,3.727904,0.071065,0.068706,201.930338,32.000000,221.362364,196.070468,196.832600,179.506030,32.000000,173.299831,72.663117,69.796709,106.617463,50.873418,58.144887,78.987342,9.961542,34.810127,38.918084,59.640969,44.079522
49.723105,59.983563,185.414628,168.893181,116.740970,94.968822,29.004709,14.212744,182.967188,2.971454,58.120679,50.475670,167.844959,187.535589,165.312529,183.075376,117.603498,181.835188,-0.000687,-1.586263,32.000000,-235.795584,183.283101,-0.024022,30.914680,0.675408,363639.219362,0.953094,20.055533,0.818165,3.729935,0.067746,0.066945,201.926844,32.000000,221.366472,196.106403,201.847822,179.478780,32.000000,173.319178,72.664999,69.800063,106.616749,50.873418,58.133851,78.987342,9.966064,34.810127,38.868221,59.657177,44.022075
49.726932,59.962072,185.274572,168.886123,116.761586,94.980986,28.994577,14.212682,182.987658,2.971813,58.095211,50.481046,167.838428,187.552927,165.312090,183.092915,117.599237,181.852880,-0.000687,-1.584518,32.000000,-235.795673,183.298463,-0.023977,30.923086,0.675172,363671.124584,0.953371,20.033033,0.830116,3.729071,0.067204,0.066992,201.904201,32.000000,221.394121,196.126182,201.748220,179.466868,32.000000,173.307968,72.666487,69.803523,106.615594,50.873418,58.046347,78.987342,9.961753,34.810127,38.822424,59.643664,43.876808
49.739657,59.943181,185.262411,168.879216,116.764387,94.989101,29.017943,14.212803,183.007135,2.972096,58.072478,50.485231,167.832538,187.570608,165.310465,183.113044,117.594801,181.870909,-0.000688,-1.583830,32.000000,-235.795645,183.316881,-0.024024,30.931822,0.675002,363696.170731,0.953268,20.002484,0.842547,3.728943,0.091707,0.064853,201.882781,32.000000,221.422287,196.125272,201.651578,179.466181,32.000000,173.288066,72.668494,69.806396,106.614267,50.873418,58.007565,78.987342,9.959767,34.810127,38.780445,59.643979,44.110923
49.741818,59.926377,185.314565,168.873066,116.778930,94.989086,29.006564,14.212946,183.027817,2.972016,58.049047,50.487780,167.828474,187.589839,165.311718,183.132687,117.589227,181.889098,-0.000689,-1.583239,32.000000,-235.795466,183.335951,-0.024029,30.940657,0.674429,363721.109611,0.953588,19.977028,0.853690,3.725840,0.068295,0.066117,201.869280,32.000000,221.441322,196.096277,198.186625,179.490819,32.000000,173.260676,72.670597,69.808784,106.611485,50.873418,58.010139,78.987342,9.952595,34.810127,38.741027,59.651945,44.090160
49.747977,59.911511,185.327822,168.867679,116.778993,94.993185,28.995834,14.212904,183.049846,2.972226,58.029468,50.492137,167.824669,187.609511,165.314270,183.152043,117.583490,181.908887,-0.000689,-1.581485,32.000000,-235.795475,183.357470,-0.023984,30.948684,0.674062,363728.861622,0.952586,19.944949,0.865137,3.724642,0.062767,0.071509,201.883394,32.000000,221.435049,196.079364,193.089623,179.504039,32.000000,173.228001,72.673268,69.810805,106.607814,50.873418,58.010285,78.987342,9.952476,34.810127,38.708210,59.650893,44.059933
49.744954,59.899046,185.328357,168.862764,116.776834,95.005586,29.057080,14.212879,183.070158,2.972384,58.013519,50.497511,167.822993,187.630698,165.312372,183.171329,117.577538,181.927025,-0.000689,-1.579733,32.000000,-235.795560,183.377753,-0.023990,30.955274,0.673961,363716.804262,0.952872,19.925908,0.877785,3.725529,0.067252,0.068980,201.909222,32.000000,221.421810,196.084915,188.070257,179.487046,32.000000,173.204433,72.674302,69.812282,106.604073,50.873418,58.052448,78.987342,9.953117,34.810127,38.679513,59.643841,44.088399
49.754974,59.888255,185.446072,168.858193,116.793654,95.013598,28.998308,14.212839,183.092656,2.972671,58.000166,50.502453,167.820080,187.651260,165.308212,183.193421,117.570268,181.945760,-0.000689,-1.579173,32.000000,-235.795665,183.399917,-0.023936,30.963436,0.673744,363720.767936,0.953098,19.904659,0.891217,3.725334,0.072569,0.062465,201.919027,32.000000,221.422388,196.105888,183.055510,179.458733,32.000000,173.213153,72.674595,69.813921,106.600019,50.873418,58.122587,78.987342,9.954856,34.810127,38.654451,59.648680,44.088546
49.759275,59.876766,185.473932,168.854232,116.762226,95.021606,29.014886,14.212739,183.114630,2.972786,57.984947,50.510217,167.815490,187.673268,165.303956,183.217309,117.565289,181.965149,-0.000687,-1.578584,32.000000,-235.795739,183.421568,-0.023913,30.970935,0.673706,363766.583446,0.951246,19.895326,0.904221,3.725571,0.085475,0.063491,201.909465,32.000000,221.434535,196.128039,177.984223,179.431495,32.000000,173.239616,72.676037,69.816583,106.595536,50.873418,58.057190,78.987342,9.945383,34.810127,38.629738,59.640773,44.101018
49.763082,59.863782,185.536621,168.850373,116.729700,95.033770,29.013773,14.212683,183.137306,2.972961,57.962834,50.515393,167.809238,187.696812,165.300629,183.241799,117.561251,181.983239,-0.000687,-1.578540,32.000000,-235.795824,183.443875,-0.023910,30.977440,0.673764,363790.555124,0.953016,19.874155,0.918776,3.727187,0.071973,0.070159,201.879463,32.000000,221.462734,196.136755,172.853163,179.413992,32.000000,173.241358,72.677370,69.818842,106.589768,50.873418,58.141765,78.987342,9.950123,34.810127,38.603436,59.642553,44.065068
49.764762,59.848506,185.573996,168.846104,116.704608,95.045914,29.004279,14.212664,183.162738,2.973057,57.935214,50.520379,167.802877,187.722204,165.299955,183.264123,117.557005,182.004831,-0.000686,-1.578474,32.000000,-235.795800,183.467521,-0.023901,30.984105,0.673658,363812.898895,0.952432,19.858210,0.931292,3.727424,0.070980,0.069696,201.848605,32.000000,221.492287,196.129779,167.689348,179.408341,32.000000,173.219343,72.678871,69.819872,106.583321,50.873418,58.112832,78.987342,9.940996,34.810127,38.569697,59.660668,44.120167
49.770859,59.831186,185.623349,168.841020,116.759406,95.058065,28.988237,14.212757,183.188264,2.973739,57.908425,50.527002,167.799572,187.747511,165.299283,183.290195,117.552720,182.028455,-0.000686,-1.577889,32.000000,-235.795697,183.493605,-0.023890,30.990210,0.673708,363848.977363,0.952478,19.841282,0.942362,3.728399,0.070359,0.072745,201.837839,32.000000,221.503410,196.105116,162.538238,179.423561,32.000000,173.174708,72.681133,69.820892,106.577116,50.873418,58.210214,78.987342,9.945910,34.810127,38.532919,59.645729,44.047900
49.776961,59.814866,185.718839,168.835875,116.745476,95.077912,29.050706,14.212773,183.212008,2.974138,57.887315,50.530887,167.796174,187.771860,165.300810,183.315495,117.549109,182.054153,-0.000686,-1.577336,32.000000,-235.795675,183.518466,-0.023842,30.994213,0.673703,363883.644992,0.952837,19.824268,0.955002,3.729024,0.072418,0.074191,201.849299,32.000000,221.495747,196.081293,157.449655,179.432628,32.000000,173.149221,72.683067,69.823048,106.571161,50.873418,58.160662,78.987342,9.931292,34.810127,38.495604,59.642838,44.099478
49.777406,59.800502,185.590035,168.830744,116.769412,95.090318,29.017946,14.212851,183.235690,2.974273,57.879038,50.532054,167.794556,187.797700,165.300328,183.337559,117.544164,182.071032,-0.000685,-1.577340,32.000000,-235.795533,183.539336,-0.023837,30.997197,0.673683,363912.726392,0.953314,19.800633,0.968469,3.729559,0.078450,0.066837,201.876520,32.000000,221.473370,196.076653,152.423240,179.421827,32.000000,173.149896,72.683011,69.824453,106.564846,50.873418,58.177223,78.987342,9.935205,34.810127,38.460275,59.649948,44.110776
49.778036,59.789051,185.385079,168.825702,116.744039,95.094362,29.018482,14.212730,183.255394,2.974364,57.893205,50.531409,167.793606,187.816932,165.296294,183.357621,117.536423,182.088551,-0.000684,-1.577819,32.000000,-235.795656,183.558665,-0.023838,30.998754,0.673894,363971.127112,0.951294,19.777993,0.982066,3.731020,0.072500,0.064348,201.890013,32.000000,221.458981,196.093202,150.775208,179.386909,32.000000,173.167738,72.682691,69.824779,106.558848,50.873418,58.030400,78.987342,9.929930,34.810127,38.434126,59.645631,43.944526
49.783414,59.787576,185.408601,168.822047,116.743693,95.090189,29.010028,14.212630,183.270961,2.974300,57.933280,50.530936,167.788492,187.833996,165.289915,183.373765,117.529258,182.105405,-0.000683,-1.579006,32.000000,-235.795749,183.574505,-0.023861,30.998193,0.673526,364010.137786,0.952446,19.763169,0.993570,3.728399,0.061670,0.065951,201.885662,32.000000,221.461301,196.117080,150.719471,179.349690,32.000000,173.181388,72.682331,69.824759,106.554300,50.873418,57.980394,78.987342,9.928218,34.810127,38.422049,59.649860,44.123175
49.788131,59.796427,185.452488,168.820700,116.734419,95.078080,29.026326,14.212602,183.283256,2.974285,57.990498,50.533172,167.783118,187.845112,165.284484,183.385665,117.524903,182.120039,-0.000682,-1.580186,32.000000,-235.795797,183.586286,-0.023826,30.999348,0.672925,364025.357465,0.952427,19.751065,1.008118,3.724234,0.081783,0.069664,201.863048,32.000000,221.488231,196.124131,150.611034,179.333311,32.000000,173.180349,72.682089,69.825919,106.550016,50.873418,58.005823,78.987342,9.921143,34.810127,38.428030,59.639622,43.939977
49.781720,59.813420,185.662918,168.821711,116.797025,95.073747,29.017523,14.212709,183.294115,2.974257,58.041079,50.534281,167.779086,187.858961,165.280443,183.397829,117.522209,182.131347,-0.000681,-1.581335,32.000000,-235.795733,183.599727,-0.023807,31.001369,0.672901,364017.403214,0.952546,19.744022,1.021832,3.724305,0.066876,0.060505,201.840626,32.000000,221.518228,196.107758,150.533420,179.338080,32.000000,173.168718,72.681153,69.828299,106.545709,50.873418,58.094743,78.987342,9.926892,34.810127,38.456084,59.645680,44.096616
49.781045,59.836370,185.781909,168.825131,116.808235,95.069687,29.023816,14.212704,183.309561,2.974510,58.074336,50.536926,167.777910,187.875054,165.278673,183.412513,117.520130,182.145085,-0.000681,-1.581331,32.000000,-235.795757,183.615366,-0.023836,31.003576,0.672873,363986.804631,0.951813,19.747988,1.031871,3.724833,0.064325,0.069694,201.833834,32.000000,221.531575,196.079864,150.531011,179.360604,32.000000,173.143399,72.680483,69.830238,106.541599,50.873418,58.194843,78.987342,9.926532,34.810127,38.503319,59.649408,44.100358
49.785889,59.858330,185.637391,168.830923,116.855770,95.069729,29.041916,14.212613,183.330393,2.974591,58.095669,50.542338,167.780277,187.895236,165.278123,183.430665,117.514501,182.165793,-0.000681,-1.581371,32.000000,-235.795782,183.638267,-0.024006,31.005665,0.673495,364000.405768,0.952236,19.771619,1.038959,3.729540,0.087894,0.084248,201.856475,32.000000,221.515894,196.053925,150.670492,179.374028,32.000000,173.102841,72.679747,69.830495,106.536478,50.873418,58.092909,78.987342,9.917362,34.810127,38.552795,59.647529,44.101018
49.795488,59.866219,185.498436,168.834906,116.902616,95.073891,29.004441,14.212542,183.348021,2.974829,58.103735,50.548699,167.785088,187.911011,165.272709,183.443481,117.509288,182.178701,-0.000680,-1.583115,32.000000,-235.795819,183.657249,-0.023998,31.008371,0.673798,364017.685273,0.952061,19.795267,1.046375,3.731981,0.075877,0.061357,201.889400,32.000000,221.494697,196.059390,150.780820,179.360670,32.000000,173.103657,72.678349,69.831728,106.533338,50.873418,57.979862,78.987342,9.914305,34.810127,38.574433,59.646388,44.105714
49.798339,59.869967,185.603239,168.837373,116.957359,95.082003,29.032163,14.212486,183.359704,2.975290,58.110470,50.551431,167.787510,187.922296,165.268342,183.453769,117.506715,182.188310,-0.000679,-1.583707,32.000000,-235.795906,183.668948,-0.023982,31.009794,0.673334,364052.382830,0.951422,19.812213,1.060049,3.728715,0.066969,0.067199,201.896096,32.000000,221.492300,196.067883,150.793868,179.349953,32.000000,173.114069,72.677197,69.831410,106.532126,50.873418,58.043970,78.987342,9.904862,34.810127,38.584840,59.643566,44.105200
49.800281,59.874342,185.680929,168.841659,117.034031,95.098154,29.032069,14.212510,183.381027,2.975670,58.127192,50.555685,167.790728,187.943251,165.262718,183.473390,117.503076,182.208628,-0.000679,-1.583733,32.000000,-235.795915,183.688740,-0.023990,31.010971,0.672817,364080.836967,0.952511,19.810162,1.070275,3.725206,0.070720,0.068899,201.883960,32.000000,221.510658,196.093912,150.698079,179.315031,32.000000,173.152052,72.675824,69.831834,106.529938,50.873418,58.069684,78.987342,9.902075,34.810127,38.592845,59.647303,44.043498
49.794954,59.877400,186.025684,168.844255,117.017549,95.110104,29.000271,14.212596,183.394829,2.975960,58.148633,50.557434,167.790484,187.955387,165.259232,183.485523,117.501445,182.221340,-0.000678,-1.584901,32.000000,-235.795793,183.701781,-0.024013,31.010862,0.673109,364119.284379,0.951632,19.810958,1.076579,3.727097,0.073991,0.067158,201.856016,32.000000,221.546403,196.100438,150.581803,179.309613,32.000000,173.154334,72.674441,69.832933,106.529668,50.873418,58.247758,78.987342,9.902943,34.810127,38.598251,59.641520,44.098157
49.799775,59.883146,186.424288,168.847121,117.033881,95.110041,29.018301,14.212729,183.405660,2.976228,58.179733,50.554474,167.791816,187.963629,165.257962,183.493081,117.500415,182.231155,-0.000678,-1.584893,32.000000,-235.795660,183.710646,-0.024017,31.010573,0.673393,364192.648995,0.951767,19.813324,1.088110,3.728512,0.070643,0.068067,201.832152,32.000000,221.575122,196.083028,150.499903,179.326695,32.000000,173.121383,72.673899,69.833745,106.528892,50.873418,58.538008,78.987342,9.896254,34.810127,38.607502,59.660009,44.052156
49.792476,59.895266,186.549319,168.850697,117.048682,95.109905,29.007379,14.212653,183.414211,2.976376,58.219560,50.551156,167.791734,187.971492,165.259777,183.502165,117.500043,182.238156,-0.000679,-1.584872,32.000000,-235.795772,183.720079,-0.024021,31.009321,0.674510,364248.636424,0.953050,19.821896,1.094677,3.735834,0.067075,0.074522,201.834822,32.000000,221.581693,196.045400,150.517639,179.356703,32.000000,173.092537,72.673816,69.834467,106.529626,50.873418,58.666100,78.987342,9.903122,34.810127,38.625498,59.641304,43.958832
49.797202,59.913008,186.436091,168.855106,117.112059,95.109994,29.023037,14.212692,183.418461,2.976452,58.265892,50.546905,167.794557,187.979203,165.262040,183.507838,117.497153,182.243524,-0.000680,-1.586213,32.000000,-235.795663,183.724503,-0.023903,31.008382,0.675568,364254.820749,0.952370,19.822652,1.099520,3.743477,0.097144,0.068880,201.860120,32.000000,221.571380,196.021938,150.634660,179.375687,32.000000,173.080386,72.674549,69.835763,106.530301,50.873418,58.644756,78.987342,9.897795,34.810127,38.657178,59.650283,44.035208
49.783091,59.935619,186.410490,168.860467,117.203269,95.109967,29.035942,14.212753,183.421681,2.976364,58.308023,50.546149,167.802894,187.980160,165.261528,183.510697,117.494349,182.248889,-0.000680,-1.587962,32.000000,-235.795531,183.728294,-0.023834,31.007187,0.676051,364275.028320,0.952912,19.842329,1.102610,3.746536,0.065214,0.063219,201.895355,32.000000,221.553562,196.023326,150.759009,179.373821,32.000000,173.095301,72.674682,69.836905,106.531764,50.873418,58.599652,78.987342,9.906033,34.810127,38.704571,59.643487,44.071671
49.790130,59.958559,186.337840,168.867206,117.251993,95.105886,29.014825,14.212636,183.423699,2.976554,58.344692,50.544876,167.810095,187.983432,165.260269,183.516138,117.493330,182.255651,-0.000679,-1.587928,32.000000,-235.795810,183.733046,-0.023865,31.004889,0.675735,364299.365190,0.952344,19.855178,1.107585,3.743907,0.069561,0.061790,201.907527,32.000000,221.547011,196.052869,150.787175,179.338206,32.000000,173.123575,72.673635,69.837457,106.532614,50.873418,58.603384,78.987342,9.910191,34.810127,38.752631,59.641156,44.110189
49.781771,59.977515,186.314603,168.874146,117.317387,95.101942,29.040091,14.212502,183.425353,2.976512,58.375794,50.545947,167.814195,187.986920,165.257998,183.520626,117.494568,182.261981,-0.000679,-1.587922,32.000000,-235.796058,183.736230,-0.023865,31.001039,0.675913,364341.778708,0.952274,19.892398,1.112471,3.744454,0.074855,0.064157,201.898305,32.000000,221.567566,196.076954,150.705704,179.315275,32.000000,173.143486,72.673314,69.838384,106.533442,50.873418,58.545466,78.987342,9.905961,34.810127,38.796884,59.642061,44.117599
49.791769,59.993757,186.369490,168.880840,117.357639,95.101955,29.012002,14.212529,183.427089,2.976775,58.407139,50.546000,167.815230,187.989389,165.257763,183.524757,117.496582,182.264199,-0.000681,-1.587922,32.000000,-235.796052,183.739506,-0.023895,30.996474,0.675688,364351.519623,0.952836,19.908050,1.116117,3.742465,0.064320,0.066615,201.874337,32.000000,221.602250,196.075927,150.583903,179.311689,32.000000,173.164369,72.672281,69.840294,106.533757,50.873418,58.599709,78.987342,9.908291,34.810127,38.832817,59.656725,44.097423
49.786238,60.008553,186.461731,168.886840,117.282813,95.101926,29.008344,14.212537,183.431671,2.976720,58.433603,50.546951,167.815887,187.991813,165.257905,183.528387,117.497231,182.267276,-0.000682,-1.587943,32.000000,-235.796022,183.742013,-0.023941,30.991148,0.675818,364363.577691,0.952191,19.935661,1.117336,3.742627,0.071182,0.069738,201.851157,32.000000,221.625562,196.051005,150.515021,179.334625,32.000000,173.158982,72.669857,69.841688,106.533261,50.873418,58.631897,78.987342,9.900633,34.810127,38.864277,59.651906,43.969544
49.786610,60.024058,186.272823,168.892175,117.250660,95.101997,29.056869,14.212565,183.434825,2.976876,58.452999,50.547670,167.819482,187.996646,165.260762,183.533655,117.497613,182.271037,-0.000682,-1.589260,32.000000,-235.796056,183.744384,-0.023938,30.986325,0.675980,364373.232117,0.952944,19.941552,1.116184,3.742978,0.072022,0.070762,201.851689,32.000000,221.630884,196.024595,150.533346,179.371579,32.000000,173.134349,72.669600,69.843095,106.532561,50.873418,58.527329,78.987342,9.909079,34.810127,38.896875,59.650893,44.109015
49.789410,60.038552,186.431608,168.897830,117.218675,95.101915,29.016232,14.212490,183.433425,2.977041,58.474061,50.546244,167.823825,187.998425,165.266330,183.535471,117.496717,182.274304,-0.000683,-1.588748,32.000000,-235.796151,183.745444,-0.023959,30.983292,0.676447,364393.864450,0.953217,19.962074,1.116730,3.745246,0.078601,0.067707,201.871241,32.000000,221.610962,196.006829,150.651505,179.389627,32.000000,173.105680,72.669130,69.841917,106.532231,50.873418,58.613796,78.987342,9.902231,34.810127,38.929036,59.647018,44.064628
49.793891,60.052050,186.366066,168.903911,117.236728,95.101790,29.014850,14.212410,183.433577,2.977103,58.483795,50.550522,167.831094,187.999755,165.267574,183.537587,117.494765,182.274094,-0.000683,-1.587584,32.000000,-235.796192,183.750283,-0.023980,30.982127,0.676054,364412.299908,0.951657,19.977194,1.117808,3.741424,0.074244,0.067249,201.905019,32.000000,221.590080,196.005035,150.765929,179.389131,32.000000,173.118471,72.667087,69.841167,106.531846,50.873418,58.628178,78.987342,9.899325,34.810127,38.959172,59.661426,44.084217
49.792208,60.064563,186.452685,168.910524,117.219116,95.101648,29.017018,14.212469,183.435061,2.977189,58.484061,50.551271,167.837989,188.002420,165.265885,183.540167,117.493859,182.273855,-0.000683,-1.587582,32.000000,-235.796182,183.754351,-0.023967,30.982713,0.676557,364429.924492,0.952967,19.988789,1.119972,3.744403,0.066793,0.066358,201.922125,32.000000,221.574834,196.027400,150.809144,179.363641,32.000000,173.170302,72.665878,69.840726,106.532246,50.873418,58.648537,78.987342,9.894853,34.810127,38.986284,59.644756,44.095076
49.790894,60.068042,186.502716,168.916078,117.236151,95.105671,29.005481,14.212399,183.437433,2.977125,58.474598,50.553415,167.842560,188.005159,165.265546,183.544163,117.494806,182.275449,-0.000683,-1.587603,32.000000,-235.796216,183.757221,-0.023951,30.984322,0.676369,364446.336378,0.952951,19.997647,1.121842,3.742750,0.070041,0.065254,201.915238,32.000000,221.586119,196.055313,150.741261,179.339640,32.000000,173.211061,72.663812,69.841952,106.534244,50.873418,58.733399,78.987342,9.895684,34.810127,39.000669,59.652978,44.081723
49.792767,60.066190,186.597782,168.919924,117.247007,95.125935,29.055164,14.212259,183.438407,2.977125,58.458218,50.559414,167.843345,188.009195,165.267071,183.545687,117.498927,182.274530,-0.000683,-1.587624,32.000000,-235.796284,183.761891,-0.023946,30.985042,0.676638,364463.751770,0.952945,20.011903,1.122656,3.744616,0.066208,0.072054,201.894169,32.000000,221.615619,196.069097,154.058759,179.338172,32.000000,173.217116,72.662903,69.842655,106.535626,50.873418,58.753131,78.987342,9.896471,34.810127,39.003002,59.645749,44.024129
49.798711,60.060109,186.724812,168.922128,117.198275,95.133977,28.991206,14.212263,183.442300,2.976733,58.429580,50.563037,167.846606,188.014056,165.268353,183.550675,117.502356,182.278524,-0.000683,-1.587614,32.000000,-235.796257,183.765754,-0.023957,30.985715,0.676794,364483.014536,0.953401,20.016743,1.122326,3.745719,0.071929,0.066905,201.877594,32.000000,221.635449,196.054174,159.141227,179.365790,32.000000,173.204670,72.661465,69.843466,106.535444,50.873418,58.835440,78.987342,9.889706,34.810127,38.993964,59.641038,44.099991
49.808199,60.050901,186.915265,168.922758,117.141571,95.133851,29.006750,14.212422,183.446922,2.976580,58.402538,50.565294,167.845130,188.017139,165.273646,183.556375,117.503803,182.284246,-0.000683,-1.587608,32.000000,-235.796052,183.770704,-0.023944,30.986251,0.677159,364549.592939,0.951930,20.012950,1.117849,3.747488,0.090185,0.065243,201.881355,32.000000,221.634297,196.023619,164.297000,179.410116,32.000000,173.194291,72.661348,69.842929,106.535847,50.873418,58.978136,78.987342,9.878777,34.810127,38.974882,59.639337,43.908869
49.809131,60.040745,186.653859,168.922691,117.115901,95.137814,29.020636,14.212458,183.450001,2.976977,58.384451,50.566485,167.847459,188.020737,165.277768,183.562415,117.506438,182.287060,-0.000683,-1.587971,32.000000,-235.795918,183.776327,-0.023908,30.984050,0.677466,364562.622489,0.953970,20.000717,1.115972,3.749591,0.060987,0.059390,201.908721,32.000000,221.612990,196.003439,169.475896,179.435437,32.000000,173.193431,72.661278,69.842157,106.537734,50.873418,58.907007,78.987342,9.871117,34.810127,38.954372,59.653420,44.079889
49.806199,60.033216,186.554857,168.922293,117.122812,95.141871,29.007667,14.212503,183.454181,2.977037,58.379678,50.563829,167.850149,188.024515,165.279166,183.565697,117.506537,182.291222,-0.000684,-1.587201,32.000000,-235.795997,183.779704,-0.023917,30.979752,0.677840,364541.424546,0.953235,19.981688,1.116746,3.752701,0.075120,0.069330,201.952283,32.000000,221.578246,196.013875,174.610415,179.433712,32.000000,173.200400,72.661134,69.841407,106.538802,50.873418,58.818900,78.987342,9.870979,34.810127,38.935898,59.638461,44.024276
49.813703,60.029257,186.549776,168.922125,117.090523,95.141921,29.004114,14.212619,183.455763,2.977108,58.389083,50.563545,167.852800,188.026334,165.278391,183.568222,117.506954,182.295167,-0.000683,-1.587194,32.000000,-235.795913,183.782089,-0.023915,30.974630,0.677169,364538.672437,0.952773,19.970566,1.115204,3.747382,0.078571,0.084178,201.970243,32.000000,221.558961,196.046499,174.610415,179.409045,32.000000,173.226845,72.660544,69.840727,106.539642,50.873418,58.824653,78.987342,9.862000,34.810127,38.922952,59.645120,44.112537
49.809960,60.029809,186.564432,168.922747,117.094822,95.141871,29.007463,14.212560,183.453827,2.977034,58.408068,50.562892,167.854327,188.024905,165.275434,183.570132,117.510186,182.296190,-0.000683,-1.587182,32.000000,-235.795940,183.783204,-0.023948,30.969279,0.677040,364546.992366,0.953282,19.966072,1.116720,3.745615,0.056992,0.070820,201.973165,32.000000,221.563182,196.069257,174.610415,179.394626,32.000000,173.256091,72.660577,69.840155,106.539942,50.873418,58.824528,78.987342,9.860935,34.810127,38.924387,59.646447,44.063308
49.821689,60.037129,186.534545,168.924789,117.063834,95.141827,29.059241,14.212569,183.452264,2.976745,58.421591,50.563692,167.852415,188.025493,165.275088,183.571674,117.513177,182.296554,-0.000684,-1.588957,32.000000,-235.796030,183.784167,-0.023932,30.962830,0.677033,364536.363639,0.953232,19.954347,1.117833,3.744949,0.069435,0.073827,201.957487,32.000000,221.585516,196.067965,179.636283,179.401673,32.000000,173.274872,72.659943,69.840369,106.539623,50.873418,58.857744,78.987342,9.848260,34.810127,38.935443,59.637242,44.064188
49.821582,60.044098,186.381591,168.927155,117.093678,95.141698,29.017021,14.212680,183.452276,2.976669,58.430522,50.564692,167.854677,188.026229,165.275890,183.570992,117.515854,182.296371,-0.000685,-1.589513,32.000000,-235.795991,183.784064,-0.023871,30.957504,0.677240,364533.350076,0.953201,19.958773,1.114999,3.745525,0.065470,0.065532,201.942807,32.000000,221.603826,196.054533,184.728627,179.423935,32.000000,173.269714,72.660874,69.840187,106.538071,50.873418,58.766776,78.987342,9.843444,34.810127,38.950988,59.653686,43.939170
49.830467,60.050047,186.539784,168.929766,117.071432,95.149580,29.018550,14.212576,183.451544,2.976730,58.429218,50.569573,167.855407,188.025515,165.278696,183.571934,117.518042,182.298642,-0.000685,-1.590666,32.000000,-235.796034,183.786807,-0.023904,30.954324,0.677171,364528.539441,0.951275,19.953954,1.112150,3.744043,0.069708,0.072048,201.948833,32.000000,221.604945,196.031980,189.871972,179.457917,32.000000,173.243135,72.661919,69.838131,106.534269,50.873418,58.780634,78.987342,9.838010,34.810127,38.965845,59.643753,44.079815
49.838523,60.054309,186.716361,168.932539,117.126589,95.157629,28.992958,14.212587,183.454645,2.976641,58.401260,50.577922,167.857406,188.028710,165.282854,183.575746,117.520904,182.302972,-0.000686,-1.590200,32.000000,-235.795956,183.790795,-0.023958,30.952371,0.676876,364531.943778,0.952677,19.961034,1.109401,3.740981,0.069504,0.063312,201.975017,32.000000,221.585051,196.023961,191.690725,179.477795,32.000000,173.225556,72.663281,69.837087,106.531001,50.873418,58.940015,78.987342,9.818248,34.810127,38.975364,59.643625,44.095369
49.836416,60.047681,186.690872,168.933883,117.166579,95.169859,29.005860,14.212572,183.459329,2.976664,58.362017,50.581935,167.863523,188.031497,165.284392,183.580536,117.524398,182.306348,-0.000685,-1.589575,32.000000,-235.795927,183.794011,-0.023984,30.952202,0.677341,364559.166519,0.952534,19.957789,1.108095,3.743489,0.082121,0.064968,202.012910,32.000000,221.561881,196.028798,191.808031,179.479120,32.000000,173.236929,72.663363,69.835537,106.527033,50.873418,58.937809,78.987342,9.819716,34.810127,38.969447,59.644667,44.060593
49.844302,60.033486,186.841583,168.933082,117.209228,95.189910,29.011876,14.212513,183.466367,2.976977,58.320778,50.584212,167.866697,188.036750,165.285362,183.588195,117.526021,182.311569,-0.000686,-1.590129,32.000000,-235.795853,183.802448,-0.023962,30.952561,0.677839,364584.848969,0.953297,19.953715,1.106915,3.746426,0.065289,0.065308,202.032084,32.000000,221.548600,196.056389,191.853671,179.459584,32.000000,173.276683,72.664476,69.834347,106.523097,50.873418,59.032158,78.987342,9.803503,34.810127,38.947691,59.648965,44.079008
49.851894,60.014108,186.786022,168.930480,117.219911,95.194154,29.014408,14.212513,183.471836,2.977040,58.281235,50.587810,167.865202,188.040980,165.286911,183.596725,117.527608,182.317207,-0.000688,-1.588962,32.000000,-235.795822,183.808077,-0.023921,30.952830,0.677866,364618.200564,0.953023,19.949267,1.104731,3.746073,0.072596,0.072842,202.027706,32.000000,221.550681,196.091494,191.783677,179.438092,32.000000,173.308969,72.665141,69.832520,106.519944,50.873418,59.068302,78.987342,9.790533,34.810127,38.909692,59.654453,44.051569
49.854490,59.991933,186.743961,168.926422,117.201533,95.206444,29.019235,14.212529,183.473332,2.977119,58.255702,50.590719,167.862032,188.044181,165.286876,183.600121,117.531145,182.321330,-0.000686,-1.588981,32.000000,-235.795827,183.809493,-0.023900,30.953008,0.678291,364669.261675,0.952825,19.926912,1.105135,3.748504,0.075402,0.068729,202.006877,32.000000,221.579167,196.101169,191.660980,179.439826,32.000000,173.307054,72.665532,69.831294,106.516473,50.873418,59.035816,78.987342,9.778843,34.810127,38.862585,59.641717,44.093535
49.849395,59.976097,186.898905,168.921657,117.183079,95.218533,29.000215,14.212503,183.473444,2.976978,58.239458,50.590383,167.857172,188.042340,165.287442,183.603453,117.536289,182.322116,-0.000687,-1.588982,32.000000,-235.795876,183.808064,-0.023913,30.953850,0.678034,364653.572231,0.952576,19.899682,1.105737,3.746819,0.073733,0.065198,201.988015,32.000000,221.604609,196.084053,186.486063,179.468868,32.000000,173.291590,72.666944,69.832137,106.512818,50.873418,59.164595,78.987342,9.781169,34.810127,38.824290,59.644618,44.088619
49.848400,59.966334,186.961950,168.916994,117.193203,95.230731,29.023350,14.212607,183.470554,2.976823,58.236023,50.586639,167.854538,188.040596,165.289506,183.604492,117.538765,182.321118,-0.000687,-1.588979,32.000000,-235.795844,183.806726,-0.023963,30.954266,0.677926,364665.341766,0.952430,19.874822,1.103800,3.745780,0.066349,0.062539,201.987151,32.000000,221.608667,196.053142,181.338754,179.506654,32.000000,173.267970,72.667921,69.830752,106.508289,50.873418,59.171208,78.987342,9.771362,34.810127,38.796817,59.645031,44.114371
49.849241,59.961358,186.973895,168.912711,117.094276,95.230705,29.041583,14.212693,183.466928,2.976857,58.233665,50.587389,167.852641,188.038124,165.292935,183.601411,117.540223,182.319733,-0.000687,-1.587811,32.000000,-235.795748,183.803635,-0.023926,30.954606,0.678453,364686.138564,0.953242,19.864257,1.098961,3.749271,0.077157,0.068050,202.005877,32.000000,221.586335,196.047116,176.264591,179.519373,32.000000,173.258606,72.670348,69.831486,106.502816,50.873418,59.227669,78.987342,9.767765,34.810127,38.782193,59.648906,44.051422
49.847036,59.959882,186.965723,168.909090,117.068264,95.230632,29.029153,14.212744,183.462709,2.976664,58.232225,50.591766,167.852440,188.037219,165.293018,183.596197,117.541553,182.315662,-0.000687,-1.588958,32.000000,-235.795740,183.800174,-0.023701,30.954511,0.678698,364716.739667,0.952601,19.855521,1.096097,3.750611,0.079301,0.073388,202.038791,32.000000,221.555821,196.059943,171.249231,179.511880,32.000000,173.259252,72.671920,69.830341,106.496816,50.873418,59.236380,78.987342,9.761275,34.810127,38.778709,59.651355,44.119434
49.849001,59.957953,186.690865,168.907459,117.105877,95.230535,28.982261,14.212726,183.456561,2.976507,58.239476,50.591572,167.851062,188.031633,165.289786,183.591245,117.542810,182.309893,-0.000688,-1.589538,32.000000,-235.795698,183.793942,-0.023711,30.953230,0.678706,364707.181584,0.951972,19.849676,1.094101,3.750787,0.096904,0.073488,202.058972,32.000000,221.539123,196.086577,171.291761,179.493615,32.000000,173.286607,72.673723,69.828855,106.491774,50.873418,59.160454,78.987342,9.759603,34.810127,38.774568,59.647559,43.934695
