OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, May 14, 2019
8:49:49 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.780021,60.521366,212.416917,182.769935,99.661321,92.237568,28.930427,14.214985,210.250912,3.873566,58.177081,50.544382,181.871929,214.642758,179.230500,210.357299,127.523970,209.212874,-0.000691,-1.429407,32.000000,-235.794030,210.368072,-0.023886,34.138148,0.655965,336519.999308,0.928449,20.551072,0.976612,4.271084,0.066376,0.088829,222.459180,32.000000,237.150994,209.286096,153.516492,196.482692,32.000000,188.511350,72.755990,71.553061,114.533830,50.582278,52.787919,43.419579,42.806444,35.810127,45.115456,59.614337,47.505631
49.805579,60.512099,212.459499,182.754615,99.898385,92.274214,28.923216,14.214915,210.293720,3.873965,58.155331,50.562385,181.859236,214.686752,179.226411,210.402327,127.516342,209.253647,-0.000692,-1.427641,32.000000,-235.794120,210.408701,-0.023895,34.147992,0.655732,336623.218931,0.928824,20.518174,0.997209,4.268514,0.071187,0.066949,222.443441,32.000000,237.157844,209.294016,151.658068,196.458058,32.000000,188.506264,72.756118,71.554354,114.522698,50.582278,52.802706,43.419579,42.775352,35.810127,45.096502,59.604010,47.704530
49.819571,60.503394,212.533671,182.739576,100.049300,92.310692,28.936202,14.214875,210.335982,3.874398,58.130978,50.576045,181.850080,214.730812,179.223878,210.446172,127.509069,209.294029,-0.000691,-1.425863,32.000000,-235.794143,210.453298,-0.023923,34.158034,0.655567,336721.960369,0.928383,20.481324,1.017095,4.267112,0.071516,0.064655,222.426266,32.000000,237.172270,209.292750,146.068153,196.441960,32.000000,188.484709,72.756657,71.556505,114.511850,50.582278,52.817031,43.419579,42.760277,35.810127,45.081881,59.611849,47.531456
49.833955,60.494449,212.663674,182.724450,100.158674,92.347345,28.949311,14.214791,210.380248,3.875341,58.108349,50.594097,181.837147,214.777949,179.220395,210.488922,127.502437,209.335782,-0.000690,-1.424115,32.000000,-235.794267,210.497918,-0.023939,34.166653,0.655425,336840.942734,0.928437,20.445597,1.038995,4.265777,0.062752,0.075517,222.415997,32.000000,237.180714,209.279151,140.460092,196.437802,32.000000,188.450143,72.756637,71.559566,114.500872,50.582278,52.873616,43.419579,42.744290,35.810127,45.068376,59.607600,47.508712
49.844592,60.484465,212.843886,182.708869,100.270659,92.375937,28.945826,14.214684,210.425361,3.875852,58.089439,50.608153,181.825001,214.824431,179.216548,210.533347,127.495083,209.375187,-0.000689,-1.423539,32.000000,-235.794348,210.542828,-0.023965,34.172552,0.655477,336967.576001,0.928080,20.422411,1.060402,4.266068,0.068084,0.067698,222.420530,32.000000,237.176471,209.262448,134.896757,196.434834,32.000000,188.421767,72.756900,71.561954,114.490356,50.582278,52.912546,43.419579,42.720507,35.810127,45.051474,59.611091,47.542388
49.859387,60.476361,212.815548,182.693271,100.404469,92.402778,28.932611,14.214617,210.467456,3.876394,58.082210,50.623163,181.814338,214.870394,179.212467,210.575671,127.488481,209.415963,-0.000687,-1.424091,32.000000,-235.794389,210.586737,-0.023957,34.174833,0.655673,337092.953230,0.927712,20.398582,1.081647,4.267445,0.069428,0.082154,222.434554,32.000000,237.160788,209.252834,129.399172,196.419192,32.000000,188.401579,72.758014,71.563969,114.480781,50.582278,52.937079,43.419579,42.698824,35.810127,45.037154,59.601552,47.722725
49.870400,60.471786,212.847402,182.678122,100.469084,92.437829,28.940497,14.214524,210.508286,3.876876,58.087589,50.635539,181.804332,214.911466,179.203177,210.617144,127.482337,209.453765,-0.000687,-1.425818,32.000000,-235.794596,210.626368,-0.024008,34.174874,0.656010,337191.658693,0.927868,20.377593,1.102788,4.270150,0.064748,0.073594,222.443413,32.000000,237.146603,209.253634,123.945534,196.396660,32.000000,188.395765,72.759510,71.565599,114.471566,50.582278,52.925893,43.419579,42.683605,35.810127,45.027854,59.608357,47.475330
49.877553,60.471000,212.916244,182.663765,100.474387,92.474436,28.941663,14.214625,210.547830,3.877403,58.101052,50.648665,181.792853,214.952864,179.191334,210.655811,127.476418,209.490703,-0.000687,-1.425812,32.000000,-235.794516,210.671072,-0.023950,34.173474,0.655914,337282.586524,0.928239,20.354185,1.123655,4.268315,0.067788,0.077996,222.443951,32.000000,237.140825,209.262712,120.312802,196.363727,32.000000,188.402668,72.760342,71.566768,114.462597,50.582278,52.947012,43.419579,42.669500,35.810127,45.026028,59.606754,47.452219
49.885202,60.474265,212.931451,182.650542,100.481295,92.503289,28.937542,14.214708,210.586741,3.877899,58.116696,50.658984,181.779939,214.993396,179.181841,210.694563,127.470436,209.527730,-0.000688,-1.425822,32.000000,-235.794412,210.714984,-0.023775,34.171537,0.656096,337408.425939,0.928102,20.338221,1.143024,4.268011,0.076015,0.071614,222.430048,32.000000,237.149589,209.260321,123.970087,196.335846,32.000000,188.409164,72.761055,71.568555,114.454075,50.582278,52.963636,43.419579,42.647202,35.810127,45.037137,59.612517,47.625660
49.899473,60.479821,212.997175,182.639534,100.472732,92.527775,28.929204,14.214768,210.624711,3.878257,58.126883,50.671521,181.767854,215.036809,179.174298,210.734191,127.465925,209.564593,-0.000687,-1.426420,32.000000,-235.794347,210.755552,-0.023737,34.171318,0.656448,337547.239301,0.928284,20.330039,1.161861,4.268779,0.067783,0.063758,222.416304,32.000000,237.160210,209.247673,129.504724,196.325560,32.000000,188.401632,72.761164,71.570681,114.445346,50.582278,52.994392,43.419579,42.623590,35.810127,45.051531,59.605722,47.529402
49.916550,60.484696,213.141000,182.629672,100.496681,92.560471,28.956695,14.214729,210.663123,3.878821,58.129396,50.686461,181.757551,215.079010,179.165743,210.771762,127.461394,209.601200,-0.000687,-1.428193,32.000000,-235.794417,210.796115,-0.023749,34.172263,0.656644,337662.918717,0.928557,20.325395,1.180793,4.268429,0.064551,0.070484,222.413085,32.000000,237.161441,209.221555,135.090242,196.330946,32.000000,188.373284,72.761256,71.571813,114.436687,50.582278,53.005506,43.419579,42.601178,35.810127,45.066874,59.607905,47.537692
49.926245,60.487881,213.087309,182.620587,100.602510,92.597216,28.950294,14.214661,210.703538,3.878998,58.119954,50.702314,181.746675,215.118151,179.156800,210.813417,127.455968,209.639128,-0.000687,-1.429925,32.000000,-235.794520,210.835835,-0.023771,34.176125,0.656819,337757.366547,0.928792,20.316198,1.198193,4.268526,0.060254,0.067576,222.424358,32.000000,237.150066,209.197364,138.847617,196.333177,32.000000,188.339765,72.761391,71.572486,114.429684,50.582278,53.027986,43.419579,42.577030,35.810127,45.080808,59.601640,47.647450
49.941639,60.488368,213.091245,182.611912,100.782271,92.633962,28.930688,14.214727,210.746575,3.879357,58.100464,50.720164,181.738327,215.163154,179.147093,210.855305,127.450453,209.678521,-0.000687,-1.430515,32.000000,-235.794689,210.879728,-0.023806,34.181928,0.657156,337879.622832,0.927901,20.303424,1.215522,4.269947,0.065347,0.065216,222.444061,32.000000,237.133508,209.179881,138.903005,196.327768,32.000000,188.310612,72.761228,71.572137,114.423132,50.582278,53.003822,43.419579,42.546645,35.810127,45.086148,59.600194,47.718102
49.957421,60.481063,213.141454,182.602825,100.966735,92.666469,28.934003,14.214861,210.793884,3.879957,58.071870,50.738944,181.732007,215.213700,179.139025,210.902096,127.444879,209.720688,-0.000686,-1.428751,32.000000,-235.794515,210.927441,-0.023814,34.190004,0.657122,338020.587587,0.928285,20.296592,1.234207,4.268042,0.069467,0.069685,222.452105,32.000000,237.119120,209.182035,138.936707,196.303400,32.000000,188.302642,72.761280,71.571655,114.417557,50.582278,53.007181,43.419579,42.518797,35.810127,45.080423,59.601552,47.627200
49.970841,60.468527,213.183611,182.592918,101.257359,92.698561,28.926476,14.214801,210.844692,3.880534,58.036797,50.758781,181.723359,215.268775,179.131960,210.950738,127.441254,209.768704,-0.000686,-1.426983,32.000000,-235.794588,210.975994,-0.023837,34.199691,0.657115,338155.564677,0.928969,20.281176,1.253492,4.266805,0.068289,0.080297,222.446692,32.000000,237.114239,209.190284,138.908751,196.273936,32.000000,188.306961,72.761001,71.572730,114.412744,50.582278,53.045979,43.419579,42.483902,35.810127,45.063537,59.599349,47.673495
49.994843,60.451614,213.271493,182.582247,101.530108,92.739361,28.927616,14.214819,210.896424,3.881112,57.995032,50.777439,181.713190,215.323552,179.126052,211.000970,127.439115,209.816082,-0.000688,-1.425201,32.000000,-235.794494,211.028098,-0.023826,34.209167,0.657102,338264.775683,0.928848,20.257573,1.273801,4.266462,0.060916,0.058987,222.428792,32.000000,237.121502,209.188366,138.844730,196.244979,32.000000,188.304676,72.760939,71.573773,114.407205,50.582278,53.081099,43.419579,42.443135,35.810127,45.035398,59.600352,47.648330
50.009734,60.431177,213.306564,182.570869,101.783019,92.788229,28.940551,14.214804,210.948814,3.882090,57.946081,50.795807,181.704364,215.380418,179.121534,211.054307,127.436397,209.866358,-0.000687,-1.423446,32.000000,-235.794566,211.079149,-0.023799,34.218414,0.657063,338364.553866,0.929106,20.231178,1.294204,4.266160,0.066789,0.069197,222.412212,32.000000,237.125172,209.177048,138.788785,196.228882,32.000000,188.294550,72.761254,71.574855,114.401599,50.582278,53.086267,43.419579,42.408936,35.810127,44.995853,59.600962,47.642461
50.033604,60.407195,213.354980,182.558118,102.040504,92.824917,28.948179,14.214812,211.000802,3.883161,57.888194,50.816640,181.697235,215.436820,179.116849,211.109785,127.434243,209.916840,-0.000686,-1.421691,32.000000,-235.794473,211.134619,-0.023849,34.226689,0.657056,338480.612993,0.928946,20.189488,1.312896,4.265870,0.066173,0.061532,222.400944,32.000000,237.122332,209.155635,140.626325,196.232046,32.000000,188.269041,72.762039,71.576781,114.396508,50.582278,53.129670,43.419579,42.361734,35.810127,44.951091,59.604679,47.613481
50.050940,60.380164,213.393299,182.544379,102.371055,92.861541,28.922871,14.214787,211.058728,3.884247,57.825576,50.837403,181.686460,215.493503,179.111211,211.164499,127.432519,209.971703,-0.000686,-1.421140,32.000000,-235.794520,211.189209,-0.023802,34.233728,0.657095,338629.704497,0.928666,20.153684,1.333175,4.265301,0.062446,0.074011,222.399603,32.000000,237.104119,209.138981,146.221793,196.232703,32.000000,188.245476,72.763136,71.577668,114.391327,50.582278,53.113507,43.419579,42.324376,35.810127,44.900356,59.604541,47.646789
50.068128,60.350632,213.359474,182.529826,102.702951,92.898274,28.936073,14.214670,211.118683,3.884602,57.767300,50.856712,181.674832,215.553985,179.103624,211.223815,127.430269,210.026852,-0.000687,-1.419970,32.000000,-235.794690,211.247836,-0.023819,34.239408,0.656986,338722.950045,0.928242,20.105075,1.352959,4.264234,0.061361,0.073863,222.409489,32.000000,237.078718,209.130718,149.948743,196.216144,32.000000,188.235572,72.763015,71.577186,114.385451,50.582278,53.096289,43.419579,42.278500,35.810127,44.842886,59.594077,47.824559
50.080919,60.319149,213.429230,182.514633,103.052886,92.934864,28.938196,14.214630,211.177426,3.885275,57.716255,50.875295,181.665863,215.615404,179.095420,211.283721,127.427477,210.081103,-0.000688,-1.418822,32.000000,-235.794743,211.308135,-0.024078,34.244359,0.656945,338815.617846,0.929001,20.060164,1.373839,4.263522,0.062378,0.072240,222.409716,32.000000,237.058917,209.132021,149.975948,196.184328,32.000000,188.242002,72.763730,71.576709,114.378839,50.582278,53.135665,43.419579,42.241864,35.810127,44.778923,59.596624,47.685381
50.097672,60.289810,213.503408,182.498555,103.302366,92.971400,28.939002,14.214682,211.238466,3.885847,57.671529,50.891166,181.653811,215.675698,179.088256,211.341481,127.427334,210.141524,-0.000689,-1.417100,32.000000,-235.794534,211.366866,-0.024097,34.247655,0.656782,338907.067654,0.928521,20.012910,1.395342,4.261383,0.067726,0.078771,222.394593,32.000000,237.050990,209.136095,149.928945,196.154247,32.000000,188.245045,72.763924,71.575570,114.371726,50.582278,53.176398,43.419579,42.193208,35.810127,44.717729,59.599054,47.638426
50.107629,60.262944,213.521059,182.482180,103.512982,93.007930,28.888057,14.214658,211.295620,3.886443,57.632918,50.906853,181.638346,215.736244,179.082568,211.401133,127.429147,210.198407,-0.000689,-1.415368,32.000000,-235.794590,211.428278,-0.024070,34.250446,0.656885,338999.437970,0.928480,19.968242,1.417068,4.261688,0.060139,0.066869,222.372506,32.000000,237.058454,209.130674,149.861950,196.136790,32.000000,188.232821,72.763468,71.574955,114.364689,50.582278,53.180151,43.419579,42.159926,35.810127,44.660428,59.603342,47.693818
50.120952,60.238600,213.582252,182.465601,103.688859,93.040466,28.930955,14.214694,211.352089,3.886515,57.597961,50.922383,181.623004,215.792867,179.076929,211.459278,127.431326,210.252017,-0.000690,-1.414199,32.000000,-235.794503,211.483663,-0.024023,34.254013,0.656998,339086.650459,0.928406,19.921637,1.438297,4.261743,0.071826,0.063860,222.353949,32.000000,237.058341,209.110408,151.689019,196.130359,32.000000,188.194504,72.763914,71.574102,114.356452,50.582278,53.218832,43.419579,42.116844,35.810127,44.608157,59.601365,47.683400
50.136185,60.216827,213.674902,182.448908,103.833492,93.064923,28.937367,14.214728,211.406612,3.886847,57.564952,50.934245,181.609232,215.850653,179.070918,211.514795,127.432092,210.305292,-0.000689,-1.415348,32.000000,-235.794454,211.538180,-0.024019,34.257479,0.657079,339178.340956,0.930139,19.884511,1.456329,4.261249,0.069494,0.063393,222.344654,32.000000,237.043386,209.086863,157.288522,196.131131,32.000000,188.153821,72.765490,71.573721,114.346908,50.582278,53.231472,43.419579,42.072635,35.810127,44.563888,59.602466,47.684207
50.148188,60.198673,213.595818,182.432772,103.941685,93.089368,28.936077,14.214778,211.460276,3.887350,57.533689,50.947954,181.595792,215.905425,179.064630,211.568113,127.431936,210.358805,-0.000689,-1.416521,32.000000,-235.794339,211.590618,-0.024046,34.260627,0.657174,339255.387974,0.928753,19.846442,1.472850,4.261337,0.068635,0.066305,222.354224,32.000000,237.014813,209.073891,161.052105,196.121693,32.000000,188.124145,72.766501,71.573362,114.338242,50.582278,53.188145,43.419579,42.025498,35.810127,44.524568,59.598916,47.682960
50.161988,60.180404,213.582445,182.416995,103.992596,93.113880,28.947701,14.214588,211.509797,3.887850,57.510549,50.958029,181.583739,215.958627,179.056125,211.619020,127.434290,210.411154,-0.000690,-1.416516,32.000000,-235.794535,211.641163,-0.024089,34.263960,0.657267,339306.686309,0.928427,19.808978,1.490663,4.261890,0.067173,0.070661,222.364061,32.000000,236.983040,209.073314,161.105943,196.090864,32.000000,188.115110,72.767603,71.572760,114.329449,50.582278,53.235847,43.419579,41.983183,35.810127,44.487531,59.592356,47.616782
50.175180,60.163288,213.689603,182.401748,104.047248,93.150589,28.971377,14.214547,211.557957,3.888381,57.500898,50.969327,181.569545,216.008613,179.046238,211.665002,127.438359,210.458741,-0.000690,-1.417065,32.000000,-235.794580,211.687019,-0.024067,34.268064,0.657039,339366.602833,0.928423,19.778464,1.509480,4.259293,0.058031,0.060990,222.361099,32.000000,236.960132,209.084318,161.118858,196.046434,32.000000,188.119687,72.768375,71.571424,114.320114,50.582278,53.260008,43.419579,41.939570,35.810127,44.450087,59.595611,47.819716
50.182810,60.148597,213.655392,182.387203,104.050518,93.179209,28.922073,14.214545,211.601201,3.888798,57.513114,50.973424,181.552910,216.054163,179.034384,211.706663,127.440173,210.500721,-0.000691,-1.418815,32.000000,-235.794594,211.729806,-0.023989,34.271745,0.656932,339421.318879,0.927969,19.745985,1.525376,4.257854,0.056331,0.064801,222.347191,32.000000,236.946167,209.090245,161.069762,196.012695,32.000000,188.118228,72.768777,71.570046,114.310733,50.582278,53.264088,43.419579,41.887247,35.810127,44.420236,59.598916,47.837178
50.181534,60.143362,213.787307,182.374722,103.896765,93.187429,28.939620,14.214658,211.638051,3.889221,57.545851,50.974830,181.539112,216.093810,179.020968,211.742251,127.442823,210.539750,-0.000690,-1.420145,32.000000,-235.794606,211.764861,-0.023967,34.275523,0.657159,339518.301197,0.927266,19.715291,1.537892,4.258871,0.058452,0.071506,222.325902,32.000000,236.941546,209.083934,160.987613,195.995551,32.000000,188.102416,72.768860,71.569081,114.301692,50.582278,53.314654,43.419579,41.853849,35.810127,44.403693,59.606538,47.533950
50.185491,60.148234,213.910333,182.364301,103.682886,93.187397,28.955642,14.214784,211.670681,3.889551,57.593760,50.975949,181.528717,216.124588,179.009157,211.773341,127.447676,210.575619,-0.000690,-1.420333,32.000000,-235.794448,211.795041,-0.023984,34.280796,0.657107,339596.703658,0.928940,19.692748,1.550709,4.257541,0.073295,0.067882,222.304929,32.000000,236.932030,209.063687,160.935039,195.992876,32.000000,188.077699,72.769395,71.568706,114.292564,50.582278,53.347093,43.419579,41.819407,35.810127,44.404571,59.596969,47.644442
50.179338,60.161925,214.009269,182.356331,103.428562,93.191360,28.931831,14.214805,211.700084,3.889940,57.644776,50.977964,181.517935,216.152483,178.997727,211.799922,127.450867,210.603889,-0.000691,-1.422085,32.000000,-235.794436,211.825749,-0.024023,34.287591,0.657380,339617.248049,0.928472,19.688825,1.561659,4.260278,0.074821,0.067674,222.291500,32.000000,236.906869,209.035164,162.773029,195.994733,32.000000,188.051795,72.769828,71.566692,114.282781,50.582278,53.423442,43.419579,41.788848,35.810127,44.427020,59.606597,47.694405
50.181732,60.183145,214.111148,182.351202,103.158097,93.195423,28.941959,14.214874,211.728399,3.890144,57.688719,50.979548,181.509190,216.177724,178.984411,211.825340,127.454063,210.632735,-0.000691,-1.423840,32.000000,-235.794306,211.851420,-0.024021,34.295717,0.657502,339612.168517,0.927890,19.689626,1.569302,4.262394,0.066440,0.064001,222.290008,32.000000,236.871801,209.013138,164.637119,195.989087,32.000000,188.034322,72.770127,71.564299,114.273461,50.582278,53.454389,43.419579,41.753904,35.810127,44.473645,59.602456,47.686114
50.184263,60.204093,214.169353,182.349687,102.936820,93.207834,28.912963,14.214858,211.754963,3.890342,57.724390,50.981688,181.503321,216.202342,178.967433,211.850345,127.458517,210.660449,-0.000692,-1.425593,32.000000,-235.794277,211.880953,-0.024009,34.305254,0.657701,339642.911738,0.928852,19.709649,1.575958,4.264888,0.063553,0.070179,222.287537,32.000000,236.841328,209.001090,164.637119,195.975871,32.000000,188.029173,72.768664,71.561650,114.264001,50.582278,53.490321,43.419579,41.716134,35.810127,44.520072,59.600686,47.631896
50.176358,60.220336,214.251399,182.348867,102.762816,93.220035,28.913957,14.214849,211.780380,3.890857,57.751560,50.984091,181.497077,216.226461,178.950225,211.873407,127.462404,210.685092,-0.000692,-1.427364,32.000000,-235.794304,211.905806,-0.023994,34.314419,0.657803,339676.301652,0.928571,19.728404,1.582812,4.266715,0.105464,0.065456,222.278789,32.000000,236.827131,208.999665,164.637119,195.951673,32.000000,188.034484,72.768393,71.559166,114.255196,50.582278,53.547156,43.419579,41.685311,35.810127,44.561480,59.599673,47.675476
50.186163,60.232309,214.307831,182.348507,102.674163,93.232276,28.953124,14.214938,211.805722,3.891136,57.775407,50.988831,181.489961,216.249763,178.934944,211.894722,127.469347,210.710835,-0.000691,-1.429144,32.000000,-235.794254,211.929372,-0.024023,34.322938,0.657848,339737.696205,0.929626,19.746748,1.588009,4.267660,0.061827,0.074998,222.260564,32.000000,236.828678,208.992530,164.637119,195.934147,32.000000,188.035324,72.769396,71.557210,114.247965,50.582278,53.602717,43.419579,41.648250,35.810127,44.593012,59.602938,47.681199
50.186739,60.240446,214.198808,182.348373,102.647785,93.244669,28.928621,14.215168,211.829102,3.891295,57.788113,50.991310,181.483179,216.273564,178.921436,211.918349,127.475752,210.734921,-0.000691,-1.430894,32.000000,-235.793982,211.954357,-0.024004,34.330795,0.658047,339800.817116,0.929917,19.771127,1.592705,4.269967,0.067808,0.071333,222.230945,32.000000,236.840292,208.974124,168.318669,195.927561,32.000000,188.022676,72.769981,71.555182,114.241360,50.582278,53.568827,43.419579,41.608872,35.810127,44.612392,59.598218,47.633290
50.197951,60.244857,214.174141,182.348204,102.627126,93.256830,28.936435,14.215232,211.851386,3.891421,57.793462,50.992859,181.476908,216.298531,178.911493,211.942174,127.482235,210.759270,-0.000691,-1.432654,32.000000,-235.793877,211.977496,-0.023947,34.337019,0.658006,339840.841086,0.928611,19.773009,1.594726,4.270257,0.065319,0.069172,222.203543,32.000000,236.845809,208.944705,173.876728,195.935459,32.000000,187.993988,72.770647,71.552055,114.235008,50.582278,53.573154,43.419579,41.564934,35.810127,44.626550,59.608544,47.463151
50.205899,60.247866,214.172347,182.347946,102.602878,93.269360,28.936347,14.215185,211.873735,3.891918,57.794618,50.994345,181.471216,216.320082,178.902788,211.963958,127.489031,210.782101,-0.000691,-1.434380,32.000000,-235.794073,211.996199,-0.023943,34.342830,0.657722,339884.086142,0.929529,19.780554,1.596709,4.268036,0.064516,0.057989,222.187347,32.000000,236.837295,208.915971,179.471354,195.945070,32.000000,187.966599,72.770963,71.549273,114.229849,50.582278,53.541887,43.419579,41.522276,35.810127,44.636611,59.612291,47.661610
50.212556,60.249432,214.167951,182.347682,102.635419,93.272528,28.926491,14.215270,211.897184,3.892258,57.791746,50.995172,181.467321,216.343498,178.895323,211.986908,127.495152,210.806557,-0.000690,-1.433868,32.000000,-235.793914,212.020143,-0.023934,34.347454,0.657522,339914.331277,0.929182,19.773427,1.598702,4.266591,0.061910,0.061912,222.185649,32.000000,236.818869,208.899887,185.038463,195.940156,32.000000,187.956065,72.770937,71.547313,114.226653,50.582278,53.566673,43.419579,41.473495,35.810127,44.643715,59.599673,47.688829
50.214925,60.249514,214.157548,182.347497,102.684992,93.264371,28.925633,14.215230,211.920553,3.892340,57.787716,50.994011,181.467260,216.367898,178.888632,212.007457,127.501322,210.832664,-0.000689,-1.433256,32.000000,-235.793893,212.042745,-0.023915,34.351285,0.657414,339946.562568,0.929155,19.768258,1.599855,4.265880,0.068318,0.072828,222.177698,32.000000,236.801664,208.892839,190.533390,195.920752,32.000000,187.955785,72.770405,71.545074,114.223314,50.582278,53.562450,43.419579,41.438048,35.810127,44.646091,59.594579,47.682152
50.210911,60.247660,214.233737,182.346815,102.694065,93.264347,28.916033,14.215182,211.941700,3.892907,57.787348,50.992359,181.466342,216.388881,178.880620,212.031268,127.508420,210.854648,-0.000690,-1.433274,32.000000,-235.793912,212.066039,-0.023927,34.354718,0.657267,339944.527050,0.929372,19.762977,1.602248,4.265227,0.072071,0.068432,222.158839,32.000000,236.794239,208.901967,194.142720,195.895648,32.000000,187.953920,72.770053,71.542120,114.219570,50.582278,53.596367,43.419579,41.406057,35.810127,44.645715,59.604827,47.696239
50.207592,60.245854,214.363193,182.345829,102.721732,93.264177,28.978583,14.215152,211.962474,3.893377,57.788636,50.989842,181.462400,216.407322,178.869852,212.053221,127.516077,210.879040,-0.000691,-1.434437,32.000000,-235.793906,212.090116,-0.023943,34.358328,0.657086,339902.506850,0.929270,19.760623,1.605164,4.264819,0.071249,0.074218,222.127415,32.000000,236.799392,208.906368,190.440082,195.878441,32.000000,187.945614,72.771022,71.539260,114.217112,50.582278,53.648634,43.419579,41.367395,35.810127,44.644002,59.598188,47.669607
50.209078,60.244200,214.237146,182.344777,102.711855,93.259986,28.945444,14.215300,211.982183,3.893357,57.786133,50.985686,181.458614,216.428273,178.861742,212.074063,127.524603,210.902094,-0.000691,-1.433282,32.000000,-235.793777,212.115102,-0.023939,34.363092,0.657222,339890.372314,0.929655,19.762897,1.605719,4.266677,0.069266,0.066884,222.093601,32.000000,236.802946,208.895135,184.867827,195.868786,32.000000,187.937428,72.771831,71.537435,114.215287,50.582278,53.627657,43.419579,41.329165,35.810127,44.642378,59.604069,47.670707
50.205437,60.242798,214.158676,182.343892,102.653508,93.247643,28.910045,14.215377,212.001971,3.893966,57.785021,50.981566,181.455205,216.448692,178.857130,212.094814,127.534547,210.925237,-0.000690,-1.433264,32.000000,-235.793710,212.139090,-0.023957,34.369037,0.657461,339876.596722,0.927710,19.764506,1.606550,4.269537,0.065288,0.062184,222.065869,32.000000,236.799113,208.879302,179.270588,195.871448,32.000000,187.929872,72.772062,71.536328,114.213598,50.582278,53.615349,43.419579,41.299581,35.810127,44.641547,59.594549,47.670560
50.203432,60.240927,214.224347,182.343303,102.645826,93.235405,28.942830,14.215347,212.020808,3.894398,57.781629,50.976011,181.452602,216.471000,178.853836,212.112061,127.543021,210.949723,-0.000691,-1.433261,32.000000,-235.793571,212.159874,-0.023990,34.376914,0.657054,339843.558692,0.928696,19.761322,1.606047,4.266901,0.062135,0.067412,222.046755,32.000000,236.779183,208.862676,173.699289,195.875588,32.000000,187.925203,72.772569,71.533742,114.212312,50.582278,53.655880,43.419579,41.266695,35.810127,44.640036,59.607777,47.679438
50.205675,60.238858,214.197016,182.343314,102.637242,93.231224,28.943086,14.215347,212.038985,3.894595,57.776794,50.968109,181.451200,216.491557,178.849746,212.131115,127.552143,210.972387,-0.000694,-1.433254,32.000000,-235.793494,212.179706,-0.023984,34.385731,0.656725,339782.143196,0.929781,19.763666,1.604156,4.265647,0.063534,0.070772,222.041902,32.000000,236.749778,208.851925,171.888032,195.875224,32.000000,187.934962,72.773442,71.531734,114.210973,50.582278,53.629117,43.419579,41.228301,35.810127,44.637965,59.606371,47.720597
50.194799,60.236577,214.122412,182.343870,102.614570,93.231227,28.936320,14.215363,212.053379,3.894547,57.775563,50.962267,181.450759,216.504907,178.842416,212.148887,127.561312,210.988157,-0.000694,-1.433246,32.000000,-235.793465,212.196490,-0.023956,34.394467,0.656647,339722.037142,0.928642,19.763857,1.604201,4.267126,0.070291,0.064990,222.040833,32.000000,236.727752,208.848504,171.924045,195.863199,32.000000,187.957050,72.774176,71.530051,114.209993,50.582278,53.589670,43.419579,41.204689,35.810127,44.635455,59.602152,47.699907
50.186551,60.234071,214.098945,182.344914,102.588416,93.223518,28.934143,14.215342,212.067885,3.894380,57.781213,50.951771,181.450390,216.519985,178.834820,212.164106,127.569907,211.004223,-0.000693,-1.433246,32.000000,-235.793601,212.210113,-0.023941,34.401717,0.656357,339686.661197,0.928541,19.759481,1.602965,4.266391,0.064783,0.069886,222.030808,32.000000,236.718680,208.849714,171.908060,195.846962,32.000000,187.983483,72.775366,71.528301,114.210042,50.582278,53.616796,43.419579,41.172102,35.810127,44.632204,59.603528,47.662930
50.182700,60.232645,214.167357,182.346354,102.501570,93.199053,28.924468,14.215494,212.081203,3.894367,57.796015,50.941179,181.449290,216.533370,178.829043,212.176829,127.577784,211.018140,-0.000693,-1.433241,32.000000,-235.793334,212.223126,-0.023971,34.406982,0.656153,339675.047063,0.928974,19.768390,1.599281,4.265829,0.068122,0.063459,222.009897,32.000000,236.722675,208.846100,171.842770,195.842980,32.000000,187.993027,72.775935,71.525959,114.210462,50.582278,53.625554,43.419579,41.145482,35.810127,44.630466,59.599044,47.709812
50.167375,60.235165,214.093142,182.348620,102.353629,93.174703,28.917945,14.215549,212.091457,3.894422,57.816317,50.926924,181.446259,216.544230,178.824466,212.186165,127.588407,211.030421,-0.000692,-1.433207,32.000000,-235.793368,212.233466,-0.023965,34.411398,0.655994,339634.513298,0.929129,19.774371,1.596274,4.266062,0.070024,0.068254,221.984746,32.000000,236.729416,208.830524,171.771709,195.848476,32.000000,187.987736,72.776048,71.523728,114.210500,50.582278,53.640289,43.419579,41.121608,35.810127,44.633683,59.604895,47.702328
50.157395,60.241473,214.233253,182.351747,102.134353,93.150287,28.920020,14.215559,212.097774,3.894424,57.842708,50.911873,181.442980,216.551019,178.819829,212.194610,127.598704,211.042368,-0.000694,-1.434954,32.000000,-235.793268,212.243843,-0.023936,34.412330,0.655910,339532.410481,0.929271,19.776909,1.593240,4.267753,0.068424,0.069437,221.968445,32.000000,236.725525,208.799669,171.741517,195.862503,32.000000,187.976219,72.776107,71.521111,114.210882,50.582278,53.685357,43.419579,41.102301,35.810127,44.645327,59.605830,47.696899
50.141413,60.251415,214.447368,182.355772,101.875546,93.125940,28.930925,14.215594,212.101492,3.894516,57.872894,50.896906,181.444084,216.556993,178.816723,212.199431,127.607493,211.050340,-0.000694,-1.435546,32.000000,-235.793155,212.249371,-0.023951,34.411914,0.655673,339439.087719,0.929556,19.795202,1.586888,4.267577,0.063123,0.064361,221.963639,32.000000,236.715027,208.773802,168.037323,195.872080,32.000000,187.960472,72.776175,71.518222,114.213459,50.582278,53.744788,43.419579,41.086343,35.810127,44.668632,59.594697,47.648550
50.130374,60.266682,214.373645,182.361087,101.633457,93.093423,28.947727,14.215589,212.103972,3.894949,57.898753,50.882407,181.447020,216.560321,178.815196,212.201543,127.616683,211.055798,-0.000695,-1.435564,32.000000,-235.793138,212.251471,-0.023934,34.410219,0.655898,339346.930678,0.929465,19.811784,1.580746,4.271220,0.063340,0.062429,221.966050,32.000000,236.696779,208.760330,162.538525,195.879914,32.000000,187.945160,72.776348,71.516313,114.216604,50.582278,53.783357,43.419579,41.067825,35.810127,44.699592,59.602073,47.714654
50.125814,60.280783,214.372786,182.367490,101.423418,93.068989,28.943376,14.215627,212.105408,3.895058,57.918802,50.869565,181.450175,216.563606,178.811653,212.206371,127.625943,211.058316,-0.000694,-1.436731,32.000000,-235.793067,212.254363,-0.023910,34.407914,0.656380,339265.729370,0.929222,19.838183,1.574729,4.276851,0.063788,0.059582,221.969774,32.000000,236.680314,208.757545,160.727622,195.878870,32.000000,187.948267,72.775514,71.515254,114.221345,50.582278,53.773199,43.419579,41.049717,35.810127,44.733221,59.597834,47.691397
50.112395,60.292057,214.371778,182.374732,101.308239,93.044557,28.941146,14.215726,212.107081,3.895100,57.928391,50.858261,181.453715,216.564387,178.805421,212.207648,127.634062,211.060782,-0.000694,-1.438478,32.000000,-235.792972,212.255521,-0.023956,34.406217,0.656178,339156.964642,0.928620,19.864818,1.567438,4.276322,0.069857,0.064223,221.963975,32.000000,236.670331,208.761156,160.699441,195.866748,32.000000,187.963962,72.775864,71.514613,114.228079,50.582278,53.779937,43.419579,41.030290,35.810127,44.764492,59.602594,47.655080
50.100337,60.298841,214.412483,182.382565,101.193693,93.020289,28.913656,14.215740,212.109041,3.895475,57.926697,50.845533,181.456137,216.567892,178.798840,212.210412,127.642931,211.066731,-0.000695,-1.440226,32.000000,-235.793016,212.259984,-0.023925,34.405117,0.656126,339071.581502,0.928644,19.883616,1.559054,4.276694,0.064471,0.067945,221.942205,32.000000,236.671061,208.764276,160.615177,195.852561,32.000000,187.974861,72.775881,71.513223,114.235713,50.582278,53.813660,43.419579,41.015053,35.810127,44.781519,59.597991,47.689636
50.085076,60.298157,214.418899,182.390548,101.124362,93.004054,28.926606,14.215696,212.115018,3.895520,57.917334,50.836220,181.459028,216.569616,178.794533,212.214375,127.652978,211.070605,-0.000696,-1.440250,32.000000,-235.793075,212.265213,-0.023868,34.405260,0.656160,338991.160827,0.928773,19.908714,1.551792,4.277819,0.058944,0.066633,221.918585,32.000000,236.672627,208.760038,160.537764,195.851393,32.000000,187.985864,72.775329,71.511469,114.245718,50.582278,53.842660,43.419579,41.003271,35.810127,44.787994,59.602722,47.627641
50.075575,60.293939,214.513143,182.398212,101.065402,92.979724,28.924030,14.215668,212.120107,3.895454,57.908693,50.822704,181.463847,216.573089,178.792300,212.218835,127.664521,211.075390,-0.000697,-1.440266,32.000000,-235.793216,212.270120,-0.023876,34.407260,0.656238,338903.607705,0.929676,19.927922,1.544991,4.279662,0.059794,0.060645,221.903807,32.000000,236.665080,208.741589,160.497784,195.872813,32.000000,187.986697,72.775357,71.509910,114.256053,50.582278,53.858624,43.419579,40.991255,35.810127,44.785403,59.604866,47.707611
50.065935,60.288754,214.483362,182.405581,101.039386,92.955388,28.934366,14.215667,212.122830,3.895397,57.900304,50.808653,181.468297,216.574478,178.793260,212.218879,127.673669,211.079243,-0.000696,-1.440280,32.000000,-235.793196,212.273444,-0.023934,34.410444,0.656300,338836.619000,0.929407,19.942966,1.536292,4.281094,0.058262,0.068713,221.903654,32.000000,236.645588,208.723395,160.526541,195.890604,32.000000,187.986339,72.775402,71.508580,114.266704,50.582278,53.868846,43.419579,40.973468,35.810127,44.775249,59.598385,47.642754
50.052501,60.285168,214.532303,182.412681,101.009154,92.930982,28.933014,14.215794,212.128277,3.895364,57.890687,50.792505,181.474409,216.575065,178.792881,212.222190,127.679773,211.081934,-0.000696,-1.439126,32.000000,-235.792952,212.276896,-0.023916,34.414488,0.656391,338729.087611,0.929430,19.948542,1.526413,4.283788,0.069446,0.063165,221.919569,32.000000,236.619367,208.712534,156.910050,195.896763,32.000000,187.991484,72.774084,71.506403,114.277466,50.582278,53.913505,43.419579,40.964708,35.810127,44.770158,59.601620,47.714581
50.034371,60.281582,214.498483,182.419848,100.873715,92.906462,28.942148,14.215858,212.132625,3.895981,57.875703,50.778883,181.482128,216.578871,178.790571,212.228249,127.687115,211.088012,-0.000695,-1.438536,32.000000,-235.792906,212.284079,-0.023887,34.418125,0.656187,338625.131399,0.929039,19.953294,1.518606,4.284018,0.067600,0.073011,221.926694,32.000000,236.600656,208.714464,151.471986,195.897283,32.000000,188.008851,72.772669,71.504733,114.288799,50.582278,53.903571,43.419579,40.961959,35.810127,44.765036,59.596182,47.800641
50.023256,60.275039,214.444745,182.426779,100.830909,92.881999,28.954562,14.215797,212.138671,3.896044,57.850556,50.767503,181.486675,216.582839,178.789258,212.233087,127.694520,211.091624,-0.000695,-1.436775,32.000000,-235.792854,212.289234,-0.023883,34.421515,0.656187,338530.247871,0.929104,19.963559,1.513438,4.286146,0.067255,0.064205,221.919389,32.000000,236.591837,208.718859,146.013871,195.890468,32.000000,188.035422,72.772090,71.503548,114.301474,50.582278,53.918439,43.419579,40.952749,35.810127,44.756733,59.608495,47.708051
50.024850,60.264264,214.484884,182.433137,100.885767,92.869803,28.941594,14.215746,212.145562,3.896144,57.813897,50.760843,181.489047,216.590936,178.788466,212.241192,127.701210,211.095642,-0.000696,-1.436423,32.000000,-235.792901,212.298106,-0.023885,34.424202,0.656067,338436.324056,0.928927,19.978671,1.508209,4.287023,0.066621,0.068669,221.900779,32.000000,236.593209,208.712791,140.490312,195.886441,32.000000,188.060557,72.771402,71.501174,114.313849,50.582278,53.941661,43.419579,40.931484,35.810127,44.742075,59.607423,47.730061
50.020681,60.247983,214.455704,182.438586,100.953482,92.857607,28.936309,14.215798,212.152568,3.895952,57.765384,50.750282,181.490736,216.598843,178.787263,212.250696,127.710333,211.102912,-0.000695,-1.435261,32.000000,-235.792833,212.306341,-0.023894,34.425449,0.655824,338334.686070,0.928495,19.983595,1.502060,4.286901,0.064004,0.069092,221.884861,32.000000,236.594581,208.695451,138.611120,195.895967,32.000000,188.074665,72.770866,71.498930,114.325222,50.582278,53.930121,43.419579,40.916901,35.810127,44.709728,59.600539,47.691323
50.014366,60.223730,214.506383,182.442469,101.046814,92.845482,28.928849,14.215670,212.159309,3.896070,57.714609,50.739157,181.494520,216.608581,178.787650,212.261282,127.719006,211.109860,-0.000694,-1.434056,32.000000,-235.792895,212.314137,-0.023826,34.424246,0.655733,338264.175779,0.928730,19.971175,1.496767,4.287567,0.054764,0.064213,221.879761,32.000000,236.587672,208.671043,140.460050,195.921501,32.000000,188.075048,72.771138,71.497749,114.336003,50.582278,53.985568,43.419579,40.897352,35.810127,44.665910,59.604158,47.636298
50.003798,60.198509,214.602828,182.445324,101.197344,92.833388,28.936750,14.215700,212.167842,3.896405,57.666134,50.726949,181.498512,216.615475,178.791048,212.272303,127.723580,211.113927,-0.000695,-1.434001,32.000000,-235.792997,212.319034,-0.023788,34.420992,0.655575,338186.530289,0.928822,19.959194,1.490171,4.287341,0.067202,0.064510,221.890774,32.000000,236.568226,208.649838,146.048859,195.945265,32.000000,188.072471,72.771235,71.495593,114.345551,50.582278,53.986196,43.419579,40.893548,35.810127,44.615195,59.602132,47.652952
49.994824,60.173308,214.544650,182.447469,101.257296,92.812957,28.932444,14.215747,212.175960,3.896628,57.623013,50.716647,181.503239,216.622145,178.793698,212.280379,127.728124,211.119983,-0.000694,-1.432845,32.000000,-235.792895,212.326988,-0.023818,34.416994,0.655643,338102.431486,0.929010,19.941456,1.483915,4.288895,0.069593,0.063135,221.909287,32.000000,236.539953,208.636434,151.581447,195.956306,32.000000,188.067920,72.771276,71.493952,114.355339,50.582278,54.023269,43.419579,40.885553,35.810127,44.562198,59.602181,47.725366
49.979837,60.149112,214.519816,182.449220,101.304218,92.800939,28.933669,14.215720,212.182379,3.896766,57.588630,50.703477,181.507717,216.630052,178.795440,212.288468,127.733255,211.125782,-0.000696,-1.432801,32.000000,-235.792931,212.335367,-0.023847,34.411469,0.655892,338026.992916,0.928789,19.927142,1.480755,4.291731,0.065325,0.059487,221.919746,32.000000,236.515805,208.640791,157.042082,195.952429,32.000000,188.078431,72.770131,71.492540,114.365678,50.582278,54.002845,43.419579,40.877459,35.810127,44.512191,59.600529,47.714434
49.973425,60.128684,214.563930,182.450374,101.242044,92.776479,28.944497,14.215651,212.188509,3.896784,57.563102,50.690787,181.509367,216.635111,178.797649,212.296120,127.739096,211.130896,-0.000697,-1.432809,32.000000,-235.792938,212.339328,-0.023726,34.405717,0.655756,337920.753205,0.928844,19.911201,1.478317,4.291337,0.066986,0.066123,221.919082,32.000000,236.499746,208.652382,160.621246,195.945182,32.000000,188.093637,72.769692,71.491599,114.376596,50.582278,54.029517,43.419579,40.870571,35.810127,44.467325,59.603932,47.726980
49.962461,60.111971,214.555720,182.451859,101.235128,92.752087,28.958134,14.215481,212.192702,3.896921,57.547196,50.680231,181.510643,216.635220,178.799513,212.298240,127.747216,211.136382,-0.000698,-1.432826,32.000000,-235.793068,212.341824,-0.023643,34.400890,0.655838,337850.026388,0.928931,19.902475,1.475202,4.292127,0.057907,0.063348,221.908978,32.000000,236.492137,208.655495,160.530580,195.944420,32.000000,188.106085,72.769569,71.491091,114.387408,50.582278,54.053235,43.419579,40.866612,35.810127,44.428906,59.603784,47.697266
49.944797,60.098633,214.573674,182.453678,101.188692,92.727496,28.953060,14.215362,212.196423,3.896486,57.533552,50.667940,181.512528,216.636030,178.801115,212.302423,127.753999,211.138079,-0.000699,-1.432826,32.000000,-235.793139,212.346275,-0.023651,34.397273,0.655902,337730.393919,0.928419,19.888667,1.471139,4.293561,0.061437,0.063780,221.903705,32.000000,236.485392,208.646634,160.466283,195.951258,32.000000,188.117012,72.770391,71.491247,114.397924,50.582278,54.065658,43.419579,40.868589,35.810127,44.398253,59.597441,47.689269
49.924652,60.088328,214.532114,182.455834,101.047735,92.702883,28.941298,14.215322,212.197948,3.896243,57.522741,50.653285,181.513345,216.636877,178.803368,212.303165,127.760377,211.141208,-0.000700,-1.432810,32.000000,-235.793176,212.346729,-0.023672,34.394574,0.655890,337614.776844,0.927921,19.883275,1.464927,4.294338,0.065387,0.068557,221.908896,32.000000,236.465983,208.626792,160.453623,195.975825,32.000000,188.113932,72.770753,71.491059,114.407962,50.582278,54.071715,43.419579,40.874304,35.810127,44.377175,59.595621,47.641140
49.915945,60.081420,214.512180,182.458925,100.860244,92.682633,28.953982,14.215293,212.193831,3.896091,57.511525,50.638689,181.514444,216.630823,178.804304,212.300770,127.766233,211.141041,-0.000702,-1.433995,32.000000,-235.793201,212.343152,-0.023686,34.393864,0.655998,337509.978188,0.928165,19.888179,1.458734,4.296217,0.067297,0.077817,221.930627,32.000000,236.433868,208.613858,160.504117,195.996588,32.000000,188.109640,72.771085,71.489788,114.418042,50.582278,54.089315,43.419579,40.874346,35.810127,44.360832,59.605377,47.484061
49.908265,60.074643,214.466922,182.462297,100.741681,92.662283,28.943847,14.215396,212.190978,3.895936,57.499695,50.626369,181.516043,216.628218,178.801558,212.298497,127.771128,211.140149,-0.000703,-1.433992,32.000000,-235.793164,212.337471,-0.023714,34.394345,0.655988,337411.206785,0.928682,19.898686,1.453444,4.297118,0.076461,0.068170,221.958417,32.000000,236.398636,208.612793,156.906284,196.007371,32.000000,188.119391,72.771618,71.489022,114.428129,50.582278,54.053573,43.419579,40.874694,35.810127,44.346977,59.610580,47.542314
49.889666,60.067144,214.300109,182.465724,100.598471,92.649953,28.915534,14.215419,212.187152,3.895949,57.484423,50.614992,181.518846,216.622024,178.799609,212.293335,127.778281,211.133210,-0.000702,-1.433992,32.000000,-235.793175,212.328676,-0.023671,34.394866,0.655900,337324.844023,0.928234,19.900774,1.447530,4.297468,0.066289,0.066966,221.977267,32.000000,236.369894,208.620568,153.290995,196.006222,32.000000,188.148691,72.772080,71.488536,114.437471,50.582278,54.013302,43.419579,40.882129,35.810127,44.333342,59.614337,47.721477
49.877157,60.058067,214.452614,182.468984,100.486032,92.637691,28.950110,14.215205,212.180595,3.896200,57.471350,50.603557,181.519063,216.614285,178.799287,212.288677,127.784610,211.126791,-0.000703,-1.435159,32.000000,-235.793348,212.319348,-0.023666,34.395634,0.655724,337238.871636,0.928495,19.901934,1.442324,4.297223,0.071515,0.072102,221.982709,32.000000,236.353443,208.628003,153.290995,195.998273,32.000000,188.178591,72.772514,71.488510,114.445783,50.582278,54.023587,43.419579,40.885488,35.810127,44.314602,59.614327,47.515242
49.868578,60.046880,214.403456,182.470862,100.416756,92.625545,28.942208,14.215176,212.174480,3.895816,57.462659,50.592242,181.519009,216.607216,178.798364,212.281371,127.790620,211.119606,-0.000704,-1.435170,32.000000,-235.793257,212.310330,-0.023689,34.395533,0.655467,337185.756925,0.929643,19.913659,1.432758,4.295481,0.064570,0.071288,221.975424,32.000000,236.355382,208.623352,153.290995,196.000578,32.000000,188.192194,72.774513,71.488114,114.454674,50.582278,54.073829,43.419579,40.885398,35.810127,44.292783,59.603981,47.648037
49.865659,60.037364,214.428948,182.472701,100.300454,92.605405,28.914753,14.215213,212.162560,3.895488,57.459395,50.576961,181.519300,216.597005,178.798646,212.273134,127.797806,211.111135,-0.000704,-1.435177,32.000000,-235.793212,212.299122,-0.023674,34.392493,0.655806,337127.290847,0.928644,19.917515,1.424197,4.299616,0.066523,0.066164,221.971246,32.000000,236.353461,208.602672,157.000461,196.021614,32.000000,188.189518,72.776937,71.488036,114.462562,50.582278,54.066441,43.419579,40.888483,35.810127,44.271148,59.596762,47.511280
49.845198,60.030871,214.480584,182.474655,100.120045,92.576947,28.948894,14.215240,212.150101,3.895640,57.468650,50.562619,181.518578,216.579906,178.798663,212.262611,127.804285,211.095382,-0.000704,-1.436349,32.000000,-235.793219,212.285129,-0.023647,34.387842,0.655698,337065.215959,0.928923,19.915199,1.415689,4.299370,0.065928,0.063031,221.979585,32.000000,236.343065,208.576822,160.741595,196.055255,32.000000,188.176390,72.778710,71.488483,114.470642,50.582278,54.110328,43.419579,40.898145,35.810127,44.252988,59.602043,47.473276
49.829162,60.028752,214.578680,182.476878,99.866953,92.548464,28.911511,14.215283,212.132842,3.895487,57.485117,50.544319,181.518364,216.560143,178.798560,212.246224,127.808343,211.080421,-0.000703,-1.437516,32.000000,-235.793162,212.270968,-0.023595,34.381518,0.655678,336969.349006,0.929640,19.908703,1.405558,4.300133,0.064593,0.061350,221.997862,32.000000,236.321578,208.555522,160.800577,196.077332,32.000000,188.163232,72.780211,71.487443,114.479323,50.582278,54.150465,43.419579,40.908008,35.810127,44.248748,59.612911,47.511793
49.811750,60.033896,214.456658,182.480988,99.577452,92.516085,28.943871,14.215339,212.114774,3.895795,57.505442,50.530191,181.521621,216.538296,178.795795,212.228616,127.813279,211.062945,-0.000704,-1.439267,32.000000,-235.792991,212.251187,-0.023601,34.374561,0.655888,336860.783728,0.928661,19.923370,1.393602,4.302934,0.071241,0.071342,222.014304,32.000000,236.295854,208.544912,160.860299,196.091065,32.000000,188.163611,72.781399,71.486661,114.487144,50.582278,54.136353,43.419579,40.920716,35.810127,44.254809,59.606705,47.527494
49.800953,60.041305,214.462420,182.486451,99.350274,92.491591,28.926777,14.215345,212.095146,3.895699,57.526649,50.514684,181.524100,216.513926,178.791780,212.209824,127.819288,211.042852,-0.000703,-1.440988,32.000000,-235.793002,212.231823,-0.023834,34.367844,0.656183,336758.834068,0.929899,19.937844,1.384340,4.306287,0.069240,0.063750,222.021574,32.000000,236.280148,208.553257,160.865501,196.091099,32.000000,188.180693,72.782746,71.486407,114.496018,50.582278,54.135432,43.419579,40.936986,35.810127,44.268476,59.602329,47.537399
49.786998,60.049430,214.417964,182.492950,99.199539,92.467330,28.957679,14.215273,212.073884,3.895651,57.547270,50.501119,181.525110,216.487705,178.785989,212.186064,127.824581,211.025108,-0.000704,-1.442764,32.000000,-235.793091,212.209839,-0.023886,34.361265,0.656034,336650.418170,0.928904,19.961006,1.373327,4.305343,0.067781,0.071037,222.015207,32.000000,236.279919,208.557249,160.800672,196.088605,32.000000,188.197967,72.784839,71.486427,114.505183,50.582278,54.122734,43.419579,40.954770,35.810127,44.287031,59.605092,47.533950
49.778700,60.056726,214.433219,182.500167,99.101738,92.443017,28.952150,14.215179,212.050977,3.895283,57.561084,50.489386,181.527413,216.463090,178.782062,212.161599,127.829109,211.002085,-0.000703,-1.443367,32.000000,-235.793076,212.185255,-0.023901,34.355461,0.656140,336566.666013,0.929447,19.979592,1.360330,4.306392,0.069910,0.067362,221.999942,32.000000,236.287939,208.553168,157.059232,196.091636,32.000000,188.206186,72.787094,71.486221,114.512440,50.582278,54.150969,43.419579,40.954933,35.810127,44.303006,59.607275,47.544956
49.767861,60.063024,214.292082,182.507831,99.047989,92.418651,28.910830,14.215129,212.028724,3.895186,57.563449,50.479652,181.531023,216.437736,178.781624,212.140010,127.833772,210.978235,-0.000702,-1.443956,32.000000,-235.793199,212.162640,-0.023820,34.351213,0.656171,336488.210228,0.928517,20.002165,1.348866,4.306706,0.068398,0.063585,221.992836,32.000000,236.291329,208.538825,153.333111,196.110713,32.000000,188.208544,72.788796,71.485992,114.518438,50.582278,54.119199,43.419579,40.967956,35.810127,44.317629,59.610550,47.525513
49.759974,60.066146,214.235381,182.515136,99.068365,92.402364,28.957468,14.215227,212.008041,3.895051,57.557293,50.471485,181.533153,216.413221,178.783136,212.118475,127.838051,210.955274,-0.000703,-1.445692,32.000000,-235.793093,212.139746,-0.023767,34.347300,0.656242,336405.829373,0.928638,20.018052,1.336329,4.307730,0.059099,0.064610,221.997521,32.000000,236.278045,208.519994,153.333111,196.136071,32.000000,188.203823,72.790157,71.484808,114.524144,50.582278,54.081114,43.419579,40.980365,35.810127,44.328217,59.608672,47.524046
49.744135,60.066343,214.208361,182.521806,99.082980,92.377938,28.935174,14.215158,211.986597,3.894590,57.547334,50.464392,181.536926,216.390519,178.784589,212.094736,127.843203,210.937530,-0.000702,-1.446840,32.000000,-235.793218,212.120814,-0.023757,34.345333,0.655991,336323.883300,0.929958,20.035577,1.323370,4.305833,0.070302,0.068658,222.014752,32.000000,236.255909,208.509116,151.512105,196.150369,32.000000,188.199659,72.792114,71.483781,114.530508,50.582278,54.084147,43.419579,40.999398,35.810127,44.332066,59.609036,47.552512
