OSU 80 Ton Compressor Load Stand
49.736423,60.063870,214.149239,182.527567,99.088755,92.361763,28.957757,14.215061,211.966681,3.894308,57.533028,50.454353,181.543225,216.368417,178.784879,212.073515,127.847672,210.920729,-0.000702,-1.446841,32.000000,-235.793378,212.101769,-0.023747,34.343089,0.655920,336265.413375,0.928466,20.046867,1.311103,4.305376,0.063123,0.061072,222.027494,32.000000,236.236058,208.511912,149.708618,196.150313,32.000000,188.209010,72.794266,71.483485,114.535086,50.582278,54.066770,43.419579,41.009754,35.810127,44.327384,59.605328,47.517810
49.731751,60.057680,214.100259,182.531635,99.112688,92.337229,28.968239,14.214971,211.949432,3.893769,57.517573,50.445006,181.547894,216.345192,178.786303,212.053406,127.851903,210.904324,-0.000701,-1.445532,32.000000,-235.793384,212.081550,-0.023762,34.340290,0.655910,336178.868777,0.929262,20.063473,1.299776,4.306203,0.106149,0.069048,222.026386,32.000000,236.229163,208.527933,149.715292,196.141984,32.000000,188.235480,72.795880,71.483117,114.539490,50.582278,54.067506,43.419579,41.017834,35.810127,44.317397,59.615330,47.520818
49.728044,60.049796,214.137515,182.534462,99.117128,92.312774,28.919699,14.214982,211.933010,3.893634,57.500828,50.436660,181.549631,216.323217,178.789463,212.033151,127.856627,210.886167,-0.000700,-1.444204,32.000000,-235.793433,212.063952,-0.023762,34.336903,0.655790,336113.992519,0.928526,20.068990,1.289462,4.305682,0.059056,0.071609,222.013354,32.000000,236.239551,208.536529,149.665161,196.137000,32.000000,188.260318,72.797333,71.483002,114.543789,50.582278,54.045872,43.419579,41.029815,35.810127,44.302917,59.611357,47.526027
49.719611,60.040619,214.065341,182.536017,99.152906,92.300599,28.967661,14.214956,211.912645,3.893246,57.481946,50.427216,181.550374,216.303311,178.791750,212.014338,127.859771,210.869979,-0.000699,-1.444165,32.000000,-235.793333,212.045840,-0.023747,34.332050,0.655608,336012.728716,0.928025,20.067642,1.279522,4.305102,0.074863,0.065003,221.996172,32.000000,236.258881,208.534864,149.603523,196.138559,32.000000,188.271493,72.799312,71.483025,114.547973,50.582278,54.034738,43.419579,41.036972,35.810127,44.284763,59.610934,47.540700
49.704137,60.030545,214.123698,182.536270,99.195324,92.288288,28.916036,14.214999,211.893273,3.893555,57.465635,50.420443,181.552044,216.283285,178.793447,211.995732,127.862343,210.853556,-0.000698,-1.444172,32.000000,-235.793193,212.025803,-0.023734,34.326107,0.655603,335908.385983,0.929393,20.063599,1.268480,4.306172,0.062014,0.063032,221.987997,32.000000,236.273109,208.520960,149.576929,196.152465,32.000000,188.272186,72.801617,71.481842,114.553553,50.582278,54.064018,43.419579,41.060504,35.810127,44.263665,59.598119,47.489783
49.696363,60.021601,214.086409,182.535882,99.193119,92.271945,28.918691,14.214961,211.873710,3.893337,57.453345,50.409744,181.553209,216.262356,178.797498,211.975476,127.866762,210.836677,-0.000699,-1.444190,32.000000,-235.793338,212.006715,-0.023765,34.319520,0.655531,335853.215798,0.927882,20.063161,1.259703,4.305451,0.057621,0.064832,221.988135,32.000000,236.276318,208.502097,151.435779,196.176609,32.000000,188.269983,72.803504,71.481412,114.559251,50.582278,54.078846,43.419579,41.079042,35.810127,44.244084,59.608347,47.538279
49.687203,60.014695,214.054300,182.535585,99.220188,92.247671,28.940199,14.214848,211.851683,3.892821,57.444395,50.398678,181.553099,216.240596,178.802496,211.952535,127.869609,210.818242,-0.000700,-1.444171,32.000000,-235.793374,211.984382,-0.023737,34.312983,0.655836,335802.854520,0.929708,20.069129,1.251415,4.307965,0.072000,0.062444,222.002984,32.000000,236.266097,208.490899,156.988288,196.194404,32.000000,188.273898,72.805726,71.480891,114.564885,50.582278,54.056738,43.419579,41.093530,35.810127,44.227395,59.605230,47.526320
49.678091,60.009664,214.117330,182.535405,99.181347,92.235470,28.920501,14.214795,211.828841,3.892677,57.438775,50.387274,181.555726,216.217902,178.803778,211.931691,127.873001,210.799192,-0.000700,-1.445329,32.000000,-235.793425,211.961440,-0.023766,34.307592,0.655833,335729.695221,0.929595,20.068245,1.241121,4.307889,0.064151,0.066758,222.016569,32.000000,236.255591,208.492768,162.474567,196.193486,32.000000,188.287393,72.808087,71.480141,114.570666,50.582278,54.082182,43.419579,41.113000,35.810127,44.214988,59.613294,47.539893
49.661281,60.006342,214.068925,182.535371,99.137712,92.214981,28.953529,14.214819,211.805775,3.892618,57.435740,50.376535,181.557776,216.192713,178.802859,211.907981,127.876487,210.782314,-0.000699,-1.446493,32.000000,-235.793504,211.940219,-0.023753,34.302534,0.655807,335634.415317,0.928831,20.070838,1.231859,4.308037,0.126944,0.072740,222.014747,32.000000,236.256121,208.506109,167.909479,196.183894,32.000000,188.301697,72.810226,71.479169,114.575824,50.582278,54.093046,43.419579,41.134754,35.810127,44.207997,59.613560,47.533290
49.652926,60.004067,214.062902,182.535481,99.086161,92.190686,28.928921,14.214749,211.781967,3.892670,57.433542,50.364547,181.557706,216.171577,178.804615,211.885229,127.880219,210.764710,-0.000698,-1.448241,32.000000,-235.793599,211.916444,-0.023787,34.298159,0.656053,335583.945620,0.929516,20.075255,1.221834,4.310096,0.108253,0.070280,221.999918,32.000000,236.272778,208.515738,171.504733,196.180817,32.000000,188.309668,72.812125,71.479650,114.581673,50.582278,54.083067,43.419579,41.157678,35.810127,44.202465,59.600391,47.478998
49.644205,60.001654,213.978673,182.535220,99.040364,92.166365,28.959783,14.214711,211.760322,3.892776,57.427414,50.355960,181.556519,216.147931,178.806968,211.861446,127.882901,210.743932,-0.000698,-1.448823,32.000000,-235.793665,211.893147,-0.023654,34.294816,0.656083,335510.891424,0.928587,20.089370,1.212472,4.310580,0.065856,0.067594,221.975429,32.000000,236.292017,208.514528,167.761858,196.184447,32.000000,188.308945,72.812674,71.479930,114.587581,50.582278,54.067676,43.419579,41.179332,35.810127,44.197509,59.609252,47.540847
49.638861,59.998676,213.974240,182.534582,98.985218,92.141755,28.932485,14.214729,211.736641,3.892606,57.418363,50.349910,181.555962,216.124779,178.808010,211.839730,127.886710,210.724814,-0.000699,-1.448860,32.000000,-235.793561,211.871627,-0.023641,34.293202,0.656067,335418.517591,0.929298,20.095763,1.202614,4.311184,0.065358,0.067096,221.959297,32.000000,236.300533,208.504436,162.170902,196.196818,32.000000,188.294632,72.813642,71.479644,114.593631,50.582278,54.093792,43.419579,41.194826,35.810127,44.192238,59.604876,47.514655
49.620361,59.993375,213.803887,182.533277,99.023678,92.117602,28.929896,14.214752,211.707112,3.891864,57.405750,50.338081,181.554399,216.095631,178.809561,211.809874,127.889778,210.700930,-0.000699,-1.448257,32.000000,-235.793502,211.842750,-0.023628,34.291203,0.655875,335328.129108,0.928236,20.102399,1.192697,4.310245,0.065820,0.067989,221.957938,32.000000,236.291301,208.493692,154.776093,196.211111,32.000000,188.278244,72.815493,71.478707,114.602041,50.582278,54.006118,43.419579,41.231147,35.810127,44.180931,59.619549,47.512821
49.612053,59.989394,213.821296,182.532418,99.033367,92.093352,28.953904,14.214874,211.685595,3.891147,57.403146,50.329219,181.556571,216.072478,178.808776,211.787689,127.891942,210.682083,-0.000699,-1.447697,32.000000,-235.793427,211.821122,-0.023610,34.290783,0.655776,335232.274467,0.928966,20.104967,1.182232,4.310619,0.067443,0.069732,221.966084,32.000000,236.276871,208.489102,149.315458,196.212300,32.000000,188.282726,72.815959,71.478444,114.609036,50.582278,53.978504,43.419579,41.256502,35.810127,44.172393,59.609351,47.523606
49.600769,59.987674,213.761635,182.532103,99.038277,92.085184,28.946423,14.214965,211.670391,3.891067,57.406508,50.321280,181.557206,216.055059,178.807668,211.770860,127.893217,210.670751,-0.000698,-1.447700,32.000000,-235.793382,211.808882,-0.023624,34.290763,0.655479,335144.746025,0.929173,20.118869,1.170846,4.308793,0.072612,0.060328,221.964231,32.000000,236.274114,208.493120,149.338207,196.202657,32.000000,188.296724,72.816862,71.477588,114.612589,50.582278,53.982943,43.419579,41.274339,35.810127,44.167675,59.602476,47.527788
49.585589,59.985349,213.795597,182.531913,99.019393,92.060635,28.946486,14.215099,211.640277,3.890651,57.412685,50.306184,181.556191,216.023504,178.803911,211.744441,127.894179,210.643996,-0.000698,-1.447638,32.000000,-235.793283,211.778257,-0.023637,34.291105,0.655434,335053.771340,0.928319,20.123511,1.162119,4.309866,0.058673,0.068775,221.949203,32.000000,236.276378,208.509569,149.305164,196.180143,32.000000,188.325724,72.817567,71.475560,114.618834,50.582278,53.992908,43.419579,41.309690,35.810127,44.161386,59.610649,47.514141
49.580742,59.984346,213.751330,182.532280,98.983833,92.048565,28.943117,14.215265,211.617141,3.890579,57.414438,50.295097,181.555340,216.000111,178.804861,211.720479,127.896283,210.621729,-0.000696,-1.447628,32.000000,-235.793102,211.754182,-0.023642,34.290882,0.655371,335027.460464,0.928705,20.133507,1.156897,4.309644,0.065667,0.060061,221.916662,32.000000,236.296751,208.510606,149.246144,196.179984,32.000000,188.321489,72.818324,71.474144,114.623548,50.582278,54.005786,43.419579,41.333811,35.810127,44.159325,59.611199,47.557134
49.570870,59.983151,213.816176,182.533013,98.933695,92.036631,28.931617,14.215316,211.592979,3.890275,57.412223,50.286619,181.555153,215.974930,178.804038,211.695667,127.895875,210.596798,-0.000695,-1.447644,32.000000,-235.792991,211.731660,-0.023683,34.290109,0.655429,334944.273423,0.928762,20.146947,1.146619,4.311648,0.057942,0.065880,221.891591,32.000000,236.308966,208.505990,149.195749,196.186895,32.000000,188.302834,72.819115,71.473482,114.627438,50.582278,53.973889,43.419579,41.363899,35.810127,44.156641,59.602338,47.318324
49.558603,59.980818,213.720689,182.533224,98.991177,92.020304,28.930753,14.215182,211.572664,3.890134,57.407704,50.280106,181.556286,215.952552,178.805648,211.673604,127.896526,210.575663,-0.000695,-1.447627,32.000000,-235.793192,211.711314,-0.023735,34.287233,0.655304,334898.031278,0.928845,20.150979,1.136758,4.311176,0.064319,0.065818,221.876724,32.000000,236.307059,208.485339,149.205988,196.207417,32.000000,188.290302,72.821557,71.471852,114.630974,50.582278,53.915062,43.419579,41.399241,35.810127,44.152330,59.606194,47.547964
49.555720,59.978188,213.661609,182.533176,99.016744,91.995763,28.891019,14.215139,211.548984,3.889861,57.401869,50.272437,181.556789,215.927994,178.810145,211.651522,127.894834,210.555386,-0.000694,-1.447623,32.000000,-235.793155,211.691141,-0.023789,34.283073,0.655475,334860.918700,0.929294,20.160038,1.128481,4.313343,0.070069,0.064419,221.875950,32.000000,236.293565,208.471171,152.928422,196.213091,32.000000,188.298941,72.823623,71.470293,114.634617,50.582278,53.978690,43.419579,41.417846,35.810127,44.146876,59.606380,47.352366
49.555426,59.975328,213.728988,182.533016,98.986018,91.971499,28.936922,14.215158,211.524603,3.889273,57.400493,50.261613,181.558723,215.907428,178.811800,211.628674,127.891560,210.539414,-0.000694,-1.447637,32.000000,-235.793120,211.669290,-0.023759,34.276571,0.655350,334805.552787,0.929404,20.170451,1.120468,4.312484,0.095733,0.056562,221.879326,32.000000,236.281736,208.470937,152.928422,196.202693,32.000000,188.305635,72.824392,71.468988,114.637976,50.582278,54.002213,43.419579,41.436302,35.810127,44.140766,59.610167,47.564838
49.546599,59.972302,213.688595,182.532890,98.966433,91.947267,28.961944,14.215246,211.500923,3.889051,57.408024,50.250361,181.562564,215.883326,178.811875,211.604629,127.889869,210.516103,-0.000691,-1.447625,32.000000,-235.793028,211.646435,-0.023731,34.267295,0.655155,334717.826400,0.930487,20.170816,1.115095,4.311543,0.065387,0.081239,221.871027,32.000000,236.282945,208.484998,152.928422,196.191563,32.000000,188.318431,72.824554,71.466280,114.641069,50.582278,53.952755,43.419579,41.464703,35.810127,44.134105,59.614288,47.398734
49.537179,59.972756,213.670813,182.533841,98.938705,91.922938,28.891125,14.215165,211.476939,3.888527,57.421256,50.240557,181.564635,215.855342,178.810397,211.579512,127.888673,210.495326,-0.000689,-1.447620,32.000000,-235.793085,211.621468,-0.023838,34.256213,0.655248,334632.269945,0.928765,20.168262,1.112804,4.312928,0.061003,0.061481,221.849794,32.000000,236.285805,208.491361,158.342378,196.190798,32.000000,188.326438,72.824571,71.464346,114.643413,50.582278,53.903880,43.419579,41.496554,35.810127,44.132360,59.613668,47.389710
49.517339,59.975210,213.600819,182.535360,98.897842,91.906777,28.956826,14.215080,211.453380,3.888306,57.434419,50.228692,181.565622,215.827701,178.810467,211.555348,127.887399,210.472225,-0.000688,-1.447617,32.000000,-235.793164,211.597857,-0.023972,34.245399,0.655260,334549.452510,0.927892,20.174409,1.106373,4.312881,0.075757,0.070563,221.820907,32.000000,236.302600,208.490641,160.101946,196.192539,32.000000,188.329442,72.824658,71.462498,114.644578,50.582278,53.961641,43.419579,41.530581,35.810127,44.135215,59.617946,47.392205
49.505377,59.979375,213.599341,182.537536,98.830565,91.894636,28.920342,14.214975,211.427880,3.887705,57.443234,50.212976,181.566121,215.801409,178.813422,211.525041,127.886754,210.451625,-0.000688,-1.448198,32.000000,-235.793240,211.574840,-0.023981,34.234346,0.655365,334469.529917,0.930116,20.184653,1.100329,4.313342,0.062769,0.064553,221.794859,32.000000,236.311601,208.474952,160.056890,196.205364,32.000000,188.325083,72.824052,71.460703,114.644172,50.582278,53.943789,43.419579,41.567388,35.810127,44.142354,59.618054,47.373569
49.496052,59.984965,213.530780,182.540458,98.778987,91.874521,28.939908,14.214976,211.404225,3.887387,57.449858,50.201455,181.568559,215.774043,178.816325,211.499042,127.884282,210.425862,-0.000687,-1.448786,32.000000,-235.793206,211.547170,-0.023951,34.224413,0.655539,334429.820384,0.928257,20.207731,1.093551,4.313657,0.073207,0.068123,221.780139,32.000000,236.301662,208.457420,160.066126,196.219702,32.000000,188.308081,72.824464,71.459019,114.643001,50.582278,53.897731,43.419579,41.608535,35.810127,44.154076,59.617504,47.362711
49.485458,59.989903,213.535128,182.543364,98.733201,91.862095,28.952842,14.214941,211.376999,3.886889,57.456839,50.192906,181.571336,215.743988,178.819015,211.471089,127.883501,210.399211,-0.000686,-1.448777,32.000000,-235.793294,211.520864,-0.024016,34.215986,0.655801,334399.815983,0.929562,20.224335,1.087016,4.314670,0.067715,0.063541,221.789713,32.000000,236.286340,208.456761,154.553404,196.218711,32.000000,188.311267,72.824781,71.457051,114.641605,50.582278,53.885877,43.419579,41.649372,35.810127,44.164923,59.606705,47.314802
49.469557,59.993862,213.442533,182.545871,98.682206,91.849904,28.958220,14.214861,211.348567,3.886454,57.464382,50.186807,181.573081,215.713586,178.820676,211.443149,127.882093,210.374518,-0.000687,-1.448799,32.000000,-235.793338,211.494038,-0.024044,34.208576,0.655818,334343.884965,0.928936,20.239622,1.080510,4.314097,0.067861,0.066694,221.794523,32.000000,236.265999,208.460739,149.109435,196.213000,32.000000,188.322638,72.824064,71.455296,114.638702,50.582278,53.878863,43.419579,41.677079,35.810127,44.174310,59.612980,47.373349
49.463243,59.997157,213.434264,182.548114,98.605429,91.837545,28.975689,14.214815,211.318403,3.885713,57.473403,50.176496,181.576246,215.683733,178.822794,211.414406,127.879775,210.347333,-0.000687,-1.448816,32.000000,-235.793371,211.465947,-0.024025,34.202754,0.656024,334312.774192,0.928626,20.255580,1.072001,4.315109,0.087471,0.067789,221.795809,32.000000,236.255754,208.476199,143.690333,196.192778,32.000000,188.347290,72.822166,71.453238,114.636227,50.582278,53.865578,43.419579,41.709606,35.810127,44.181648,59.607974,47.302403
49.450626,60.000100,213.413242,182.550228,98.531669,91.825239,28.944168,14.214856,211.288647,3.885265,57.492764,50.167460,181.576325,215.651353,178.823254,211.385750,127.878433,210.321535,-0.000687,-1.448810,32.000000,-235.793362,211.436167,-0.023965,34.198598,0.656069,334286.467643,0.928668,20.276082,1.064800,4.314624,0.060006,0.063141,221.785647,32.000000,236.261588,208.486042,141.884435,196.184857,32.000000,188.363463,72.820815,71.450531,114.635083,50.582278,53.835220,43.419579,41.760175,35.810127,44.187892,59.611770,47.327348
49.433879,60.004288,213.383516,182.552367,98.449701,91.813104,28.936296,14.214908,211.256861,3.884654,57.515221,50.156704,181.575966,215.615076,178.824898,211.350615,127.877759,210.292202,-0.000688,-1.448803,32.000000,-235.793332,211.406307,-0.023921,34.196624,0.656153,334253.864174,0.928121,20.285946,1.057641,4.315007,0.062368,0.068513,221.761711,32.000000,236.279247,208.486353,147.366747,196.193255,32.000000,188.354554,72.819573,71.449854,114.634797,50.582278,53.831924,43.419579,41.802656,35.810127,44.195930,59.622696,47.204824
49.421646,60.012378,213.379334,182.555096,98.286107,91.801036,28.925660,14.214855,211.220564,3.884098,57.543306,50.143606,181.577113,215.580476,178.824004,211.316545,127.874324,210.259287,-0.000688,-1.448826,32.000000,-235.793419,211.375546,-0.023898,34.195253,0.656245,334223.568988,0.929275,20.302021,1.049986,4.315683,0.061938,0.071930,221.745538,32.000000,236.288095,208.467993,152.914033,196.215893,32.000000,188.331444,72.818354,71.449184,114.632563,50.582278,53.817832,43.419579,41.846787,35.810127,44.209044,59.619903,47.227642
49.408094,60.023903,213.389885,182.558524,98.104379,91.788955,28.898733,14.214909,211.184887,3.883858,57.574312,50.130646,181.578850,215.543708,178.826526,211.282002,127.869189,210.224674,-0.000688,-1.448807,32.000000,-235.793344,211.338839,-0.023959,34.195264,0.656328,334197.016640,0.929761,20.323642,1.040432,4.316544,0.062605,0.060811,221.744848,32.000000,236.278286,208.445476,158.499387,196.240360,32.000000,188.324671,72.817335,71.448233,114.631060,50.582278,53.827430,43.419579,41.887025,35.810127,44.230540,59.613511,47.303430
49.391435,60.038396,213.358205,182.562760,97.929774,91.768639,28.927036,14.214916,211.148144,3.883485,57.605952,50.121553,181.580527,215.506393,178.827846,211.243836,127.862604,210.186233,-0.000687,-1.448814,32.000000,-235.793299,211.300711,-0.023990,34.196036,0.656415,334176.708586,0.930253,20.344468,1.032387,4.317528,0.064759,0.066268,221.759333,32.000000,236.256907,208.433514,160.427179,196.248451,32.000000,188.326774,72.815830,71.446478,114.629929,50.582278,53.814069,43.419579,41.941408,35.810127,44.261619,59.615360,47.384428
49.382385,60.056285,213.364397,182.567780,97.750165,91.756525,28.936256,14.215013,211.109284,3.883225,57.641789,50.113814,181.586294,215.468756,178.823379,211.205133,127.859526,210.147364,-0.000687,-1.450120,32.000000,-235.793272,211.263130,-0.023946,34.195790,0.656522,334164.650903,0.931306,20.370105,1.025450,4.318926,0.058344,0.067187,221.769899,32.000000,236.237610,208.430893,160.486822,196.248108,32.000000,188.343888,72.813838,71.444561,114.628100,50.582278,53.794667,43.419579,41.986807,35.810127,44.297652,59.612822,47.398294
49.368756,60.074608,213.295320,182.573153,97.626726,91.744342,28.934555,14.215129,211.067893,3.882623,57.674891,50.105451,181.592279,215.430207,178.819060,211.166960,127.852462,210.108687,-0.000687,-1.451439,32.000000,-235.793149,211.224458,-0.023973,34.193557,0.656510,334130.315604,0.930569,20.401950,1.018625,4.319741,0.069867,0.065583,221.772652,32.000000,236.221415,208.446372,160.470435,196.241160,32.000000,188.373314,72.813054,71.442898,114.626305,50.582278,53.799810,43.419579,42.031141,35.810127,44.336713,59.609056,47.369681
49.360282,60.092743,213.382091,182.578782,97.480689,91.732269,28.927545,14.215140,211.032533,3.882440,57.703134,50.098646,181.595388,215.391275,178.817601,211.126920,127.847388,210.067530,-0.000688,-1.451465,32.000000,-235.793170,211.185285,-0.023975,34.187225,0.656577,334119.170265,0.930381,20.429267,1.008142,4.320658,0.075015,0.061461,221.763136,32.000000,236.227219,208.447216,160.395682,196.239946,32.000000,188.374500,72.811925,71.440727,114.623129,50.582278,53.831699,43.419579,42.076566,35.810127,44.376860,59.614248,47.299248
49.356119,60.110071,213.350811,182.584568,97.379837,91.720306,28.953376,14.215069,210.993276,3.881295,57.725481,50.091083,181.596505,215.350342,178.819552,211.090848,127.842874,210.028026,-0.000688,-1.451428,32.000000,-235.793277,211.150301,-0.024025,34.177475,0.656573,334117.458642,0.930639,20.461792,1.001709,4.320452,0.087795,0.073439,221.738356,32.000000,236.239514,208.442189,160.331652,196.248150,32.000000,188.364823,72.810987,71.439999,114.618518,50.582278,53.796852,43.419579,42.122334,35.810127,44.414586,59.608780,47.278559
49.350097,60.123863,213.228577,182.589857,97.296375,91.712173,28.935402,14.215056,210.953187,3.880675,57.745034,50.085985,181.600990,215.313234,178.822691,211.051204,127.838686,209.990084,-0.000687,-1.451987,32.000000,-235.793333,211.113824,-0.023963,34.166193,0.656919,334109.603964,0.930962,20.488759,0.992421,4.322951,0.058598,0.062626,221.728992,32.000000,236.243719,208.429989,160.299646,196.274648,32.000000,188.342444,72.811563,71.439615,114.614150,50.582278,53.720175,43.419579,42.159081,35.810127,44.447439,59.625480,47.212088
49.342910,60.136869,213.111532,182.594545,97.217686,91.712055,28.956726,14.215185,210.914334,3.879874,57.765567,50.083162,181.603892,215.271713,178.826389,211.015299,127.834005,209.951216,-0.000686,-1.452597,32.000000,-235.793286,211.075915,-0.023902,34.154925,0.657036,334096.788643,0.930139,20.510426,0.983145,4.322682,0.070826,0.068030,221.730345,32.000000,236.229403,208.417631,160.342666,196.290700,32.000000,188.318857,72.811177,71.437886,114.610411,50.582278,53.721183,43.419579,42.207806,35.810127,44.477071,59.612517,47.318397
49.338137,60.150023,213.056675,182.598571,97.150820,91.699841,28.942202,14.215236,210.872328,3.879230,57.791098,50.080471,181.606761,215.230360,178.829988,210.976237,127.827791,209.911450,-0.000686,-1.453182,32.000000,-235.793187,211.038125,-0.023856,34.145634,0.657028,334094.392713,0.930793,20.530495,0.974089,4.320733,0.056342,0.060887,221.746026,32.000000,236.210282,208.418395,154.856386,196.292222,32.000000,188.316150,72.811291,71.437177,114.605310,50.582278,53.677795,43.419579,42.253303,35.810127,44.505143,59.610521,47.368874
49.337536,60.164260,213.012733,182.601872,97.023966,91.695988,28.947137,14.215169,210.831570,3.878466,57.820166,50.077847,181.612409,215.190020,178.831673,210.935633,127.824665,209.868924,-0.000687,-1.453764,32.000000,-235.793243,210.998232,-0.023882,34.138604,0.657106,334122.400733,0.930287,20.550994,0.965200,4.318990,0.070128,0.074174,221.757535,32.000000,236.196646,208.433340,149.421474,196.278541,32.000000,188.338559,72.810742,71.437430,114.602276,50.582278,53.628333,43.419579,42.288487,35.810127,44.536790,59.615104,47.380906
49.335688,60.180492,212.932295,182.604652,96.951205,91.695880,28.934048,14.215259,210.793273,3.877445,57.844384,50.076072,181.614998,215.148487,178.829454,210.896399,127.817981,209.826724,-0.000689,-1.453763,32.000000,-235.793101,210.961752,-0.023930,34.133945,0.657161,334106.754358,0.930761,20.569123,0.957528,4.318296,0.070406,0.071153,221.767084,32.000000,236.184343,208.460682,149.397786,196.261269,32.000000,188.370132,72.809428,71.436338,114.598256,50.582278,53.593669,43.419579,42.328462,35.810127,44.571397,59.612173,47.360877
49.334239,60.195305,212.962173,182.606998,96.899793,91.695862,28.907692,14.215160,210.755507,3.876435,57.863199,50.077013,181.617471,215.110660,178.829702,210.858490,127.814292,209.787647,-0.000690,-1.454940,32.000000,-235.793179,210.924792,-0.024001,34.128833,0.657210,334114.626156,0.930610,20.583986,0.945803,4.317458,0.058441,0.077810,221.767507,32.000000,236.192492,208.474058,153.008839,196.260481,32.000000,188.390292,72.809640,71.435941,114.595511,50.582278,53.584146,43.419579,42.368388,35.810127,44.606052,59.616137,47.304164
49.330445,60.208311,212.925046,182.608877,96.840489,91.696009,28.939410,14.215257,210.718887,3.875942,57.875796,50.078399,181.617983,215.072754,178.833039,210.820432,127.811752,209.752218,-0.000689,-1.454933,32.000000,-235.793084,210.890721,-0.023942,34.122952,0.657181,334145.957282,0.931108,20.602146,0.937746,4.315989,0.070990,0.066404,221.761198,32.000000,236.202738,208.472129,158.514392,196.265024,32.000000,188.397450,72.810103,71.437238,114.592733,50.582278,53.555311,43.419579,42.414501,35.810127,44.637817,59.623955,47.371735
49.333410,60.219118,212.937429,182.610249,96.764766,91.695935,28.946700,14.215180,210.683102,3.875615,57.887726,50.079457,181.622763,215.034539,178.836212,210.781150,127.807520,209.714620,-0.000689,-1.454940,32.000000,-235.793156,210.854230,-0.023942,34.115896,0.657381,334170.399912,0.932024,20.618470,0.927785,4.316722,0.069742,0.071986,221.767422,32.000000,236.203101,208.457049,164.079149,196.289841,32.000000,188.393217,72.810010,71.437940,114.589151,50.582278,53.574578,43.419579,42.445524,35.810127,44.662673,59.612714,47.290958
49.343386,60.229422,212.931904,182.610974,96.728441,91.695768,28.958233,14.215233,210.648661,3.875192,57.903421,50.081834,181.624399,214.999857,178.840924,210.746645,127.803366,209.678646,-0.000690,-1.454371,32.000000,-235.793071,210.818727,-0.023967,34.107566,0.657488,334193.007975,0.931114,20.635432,0.917946,4.316301,0.066230,0.062009,221.780897,32.000000,236.190644,208.452023,169.671854,196.307826,32.000000,188.396281,72.810175,71.438366,114.586187,50.582278,53.593670,43.419579,42.477306,35.810127,44.686910,59.604571,47.316930
49.350453,60.241023,212.917081,182.611720,96.694995,91.695673,28.948246,14.215215,210.616310,3.874805,57.918183,50.087743,181.627116,214.965845,178.843139,210.712176,127.795425,209.643243,-0.000691,-1.453798,32.000000,-235.793040,210.783274,-0.024043,34.098785,0.657640,334210.001005,0.930844,20.643148,0.909039,4.316293,0.074465,0.064150,221.805090,32.000000,236.166960,208.456674,171.585683,196.318880,32.000000,188.397536,72.810181,71.438662,114.581010,50.582278,53.534200,43.419579,42.503717,35.810127,44.712263,59.615802,47.289124
49.354465,60.253034,212.846182,182.612231,96.664518,91.699838,28.893775,14.215145,210.581195,3.874509,57.930056,50.089405,181.629892,214.933957,178.845731,210.675922,127.788894,209.606482,-0.000689,-1.453818,32.000000,-235.793159,210.750704,-0.024059,34.090143,0.657695,334221.041260,0.930290,20.643050,0.900623,4.315308,0.069285,0.075571,221.822096,32.000000,236.149322,208.469971,166.165776,196.313945,32.000000,188.409487,72.809100,71.439132,114.577091,50.582278,53.501842,43.419579,42.536410,35.810127,44.740481,59.615733,47.370048
49.358405,60.264567,212.793123,182.612248,96.640677,91.703825,28.934940,14.215168,210.547723,3.874299,57.944210,50.095230,181.631484,214.902054,178.845909,210.643372,127.782863,209.574341,-0.000689,-1.453832,32.000000,-235.793084,210.718097,-0.024000,34.084644,0.657772,334243.181072,0.930493,20.647284,0.896189,4.314390,0.093199,0.063470,221.829144,32.000000,236.141084,208.490593,160.724287,196.301161,32.000000,188.438885,72.807892,71.440296,114.573177,50.582278,53.491161,43.419579,42.567176,35.810127,44.767277,59.608849,47.536078
49.364552,60.274327,212.910817,182.611044,96.703118,91.703628,28.940413,14.215021,210.517940,3.873743,57.952855,50.101593,181.632485,214.871785,178.847508,210.614759,127.777328,209.544693,-0.000690,-1.453849,32.000000,-235.793167,210.687477,-0.023935,34.083412,0.657800,334280.238220,0.932235,20.655113,0.889869,4.312602,0.066213,0.069865,221.826177,32.000000,236.145640,208.495338,160.658251,196.300180,32.000000,188.460149,72.805963,71.441214,114.568792,50.582278,53.537261,43.419579,42.596524,35.810127,44.791657,59.612399,47.479072
49.371152,60.282466,213.061065,182.609053,96.760009,91.711594,28.954431,14.215045,210.490090,3.873098,57.948317,50.109028,181.632540,214.846945,178.849352,210.590496,127.771107,209.515468,-0.000689,-1.452688,32.000000,-235.793089,210.661015,-0.024120,34.083987,0.657801,334316.131872,0.930896,20.662538,0.884665,4.311183,0.060728,0.072273,221.822912,32.000000,236.158710,208.491932,160.610312,196.302154,32.000000,188.463060,72.804329,71.441682,114.562368,50.582278,53.541435,43.419579,42.626179,35.810127,44.813140,59.609931,47.363958
49.376866,60.287781,213.018857,182.606193,96.894781,91.723873,28.939229,14.215160,210.465988,3.872956,57.936231,50.118302,181.630596,214.827081,178.849833,210.566807,127.768341,209.493083,-0.000688,-1.452128,32.000000,-235.793014,210.638103,-0.024171,34.088031,0.658021,334331.785759,0.930615,20.665893,0.879832,4.313031,0.069008,0.069777,221.823767,32.000000,236.161170,208.477922,160.595190,196.327158,32.000000,188.444642,72.802164,71.442574,114.556103,50.582278,53.533378,43.419579,42.655539,35.810127,44.831242,59.612862,47.306365
49.390926,60.289067,212.962654,182.602378,97.077146,91.744216,28.934261,14.215088,210.446247,3.872648,57.919843,50.131104,181.629403,214.807919,178.852004,210.544374,127.761608,209.470065,-0.000689,-1.450369,32.000000,-235.793105,210.616633,-0.024172,34.092106,0.658324,334376.262310,0.930129,20.667154,0.875834,4.315497,0.068652,0.066278,221.837222,32.000000,236.148263,208.473880,164.320808,196.343302,32.000000,188.436576,72.799158,71.442675,114.550329,50.582278,53.552556,43.419579,42.676476,35.810127,44.836520,59.616078,47.363665
49.400655,60.287319,213.069848,182.597139,97.255570,91.768532,28.941659,14.215150,210.428376,3.872277,57.906740,50.140247,181.629166,214.791041,178.854379,210.526949,127.755708,209.448017,-0.000690,-1.448626,32.000000,-235.793032,210.597316,-0.024181,34.095396,0.658195,334427.852751,0.930637,20.666514,0.870771,4.314143,0.071332,0.068490,221.864005,32.000000,236.130443,208.473561,169.861769,196.353858,32.000000,188.436708,72.796609,71.443998,114.545799,50.582278,53.585579,43.419579,42.697977,35.810127,44.837499,59.606390,47.470341
49.414135,60.285330,213.169307,182.590974,97.450312,91.792926,28.948888,14.215260,210.410225,3.872321,57.902454,50.152029,181.627404,214.776324,178.854426,210.506739,127.749554,209.427478,-0.000691,-1.446893,32.000000,-235.792948,210.577439,-0.024154,34.098033,0.657988,334504.660718,0.930715,20.653152,0.869454,4.311777,0.067618,0.064496,221.879895,32.000000,236.120493,208.496265,171.711305,196.335251,32.000000,188.449020,72.793792,71.445953,114.541406,50.582278,53.580183,43.419579,42.715658,35.810127,44.836054,59.608662,47.334538
49.422854,60.284569,213.030043,182.584035,97.599780,91.817219,28.935821,14.215302,210.392234,3.871655,57.903005,50.164575,181.622823,214.760727,178.853516,210.489413,127.743849,209.404834,-0.000692,-1.446887,32.000000,-235.792907,210.559016,-0.024166,34.099485,0.658208,334594.136353,0.930518,20.641269,0.867642,4.313098,0.074497,0.074927,221.884183,32.000000,236.123877,208.526142,166.260630,196.310818,32.000000,188.454954,72.790904,71.447604,114.537804,50.582278,53.515108,43.419579,42.735348,35.810127,44.834076,59.611967,47.316343
49.434518,60.286506,212.879789,182.576472,97.692637,91.841527,28.950357,14.215392,210.374867,3.871607,57.903086,50.179265,181.618829,214.746724,178.852492,210.473189,127.737423,209.381840,-0.000692,-1.446910,32.000000,-235.792830,210.540853,-0.024201,34.099307,0.658391,334682.245471,0.930250,20.625241,0.866611,4.313934,0.068116,0.072026,221.877276,32.000000,236.135573,208.540394,160.742364,196.299996,32.000000,188.442811,72.788476,71.450301,114.533718,50.582278,53.516553,43.419579,42.754557,35.810127,44.840713,59.605771,47.465792
49.451359,60.289499,212.890728,182.567999,97.803481,91.865722,28.935544,14.215533,210.358722,3.871574,57.899445,50.197594,181.614118,214.738566,178.851719,210.454917,127.731879,209.366023,-0.000693,-1.446910,32.000000,-235.792723,210.528015,-0.024226,34.099494,0.658147,334772.873218,0.930734,20.615401,0.864394,4.310355,0.064319,0.066354,221.873883,32.000000,236.151882,208.549071,160.687190,196.298823,32.000000,188.424634,72.785505,71.452093,114.529368,50.582278,53.483034,43.419579,42.767900,35.810127,44.848866,59.616451,47.368654
49.467662,60.291557,212.926871,182.559162,97.898463,91.889907,28.942314,14.215439,210.344155,3.871530,57.886555,50.212488,181.607844,214.732100,178.855060,210.439858,127.725809,209.352631,-0.000694,-1.446926,32.000000,-235.792764,210.517151,-0.024072,34.101365,0.657879,334866.636868,0.930277,20.605193,0.862776,4.306298,0.063526,0.058426,221.875727,32.000000,236.155562,208.542086,164.402629,196.316798,32.000000,188.389747,72.783376,71.454384,114.526026,50.582278,53.459759,43.419579,42.776106,35.810127,44.856799,59.612390,47.381053
49.481792,60.291444,212.947494,182.549783,98.046426,91.914293,28.945355,14.215383,210.337830,3.871165,57.863380,50.229152,181.603471,214.728972,178.855300,210.432727,127.714621,209.340703,-0.000694,-1.446478,32.000000,-235.792878,210.509714,-0.024065,34.105161,0.657887,334956.234188,0.930657,20.590656,0.862786,4.305053,0.068187,0.067427,221.891319,32.000000,236.150377,208.542080,169.983987,196.308084,32.000000,188.368405,72.781978,71.455797,114.522554,50.582278,53.454635,43.419579,42.789995,35.810127,44.862760,59.610914,47.315462
49.501286,60.287924,212.953628,182.539685,98.196963,91.938659,28.935857,14.215236,210.332640,3.871161,57.838602,50.248383,181.598667,214.728328,178.854243,210.430121,127.706386,209.332480,-0.000694,-1.444851,32.000000,-235.792979,210.504812,-0.024058,34.111710,0.657924,335045.727664,0.930353,20.575749,0.864169,4.304365,0.067261,0.062646,221.914019,32.000000,236.139843,208.556738,175.511179,196.287934,32.000000,188.358583,72.781614,71.458005,114.520219,50.582278,53.485495,43.419579,42.792525,35.810127,44.857834,59.607993,47.523972
49.523804,60.279235,212.977330,182.527835,98.404293,91.973896,28.947954,14.215394,210.331365,3.871497,57.805414,50.269630,181.594210,214.733054,178.852246,210.427597,127.698595,209.328638,-0.000692,-1.443087,32.000000,-235.792854,210.505467,-0.024086,34.119437,0.657907,335144.129338,0.930210,20.560935,0.871185,4.303553,0.068853,0.066630,221.921583,32.000000,236.139494,208.591212,175.511179,196.261057,32.000000,188.368759,72.781075,71.460844,114.517348,50.582278,53.486621,43.419579,42.789716,35.810127,44.845532,59.616451,47.515022
49.546707,60.267342,213.098433,182.514963,98.611611,92.010519,28.953945,14.215499,210.333687,3.871460,57.767535,50.290401,181.587202,214.739928,178.849490,210.430015,127.688497,209.325978,-0.000692,-1.442504,32.000000,-235.792763,210.506253,-0.024087,34.126863,0.657748,335229.319205,0.930351,20.537138,0.876541,4.301982,0.075972,0.065303,221.922163,32.000000,236.146383,208.617115,171.856304,196.240944,32.000000,188.372979,72.780969,71.462673,114.514145,50.582278,53.497395,43.419579,42.791587,35.810127,44.826076,59.607816,47.544369
49.563927,60.252132,213.023470,182.500885,98.919136,92.047028,28.883092,14.215596,210.340083,3.871192,57.725677,50.313243,181.578303,214.750489,178.848022,210.436279,127.683527,209.330111,-0.000690,-1.441920,32.000000,-235.792652,210.511278,-0.024125,34.133565,0.657631,335345.171231,0.929833,20.505035,0.882988,4.300504,0.059516,0.066540,221.910444,32.000000,236.169426,208.632052,166.330676,196.224206,32.000000,188.373429,72.780818,71.464121,114.510855,50.582278,53.479252,43.419579,42.786250,35.810127,44.799691,59.611022,47.480759
49.587524,60.233493,212.985306,182.485414,99.232500,92.083563,28.930373,14.215668,210.348069,3.871176,57.677364,50.335706,181.568039,214.762276,178.846356,210.445538,127.677712,209.336661,-0.000691,-1.440202,32.000000,-235.792629,210.519714,-0.024131,34.138240,0.657728,335465.927439,0.929509,20.469335,0.892155,4.300961,0.058653,0.062953,221.901760,32.000000,236.192333,208.637206,160.758011,196.219536,32.000000,188.358040,72.779902,71.465991,114.506939,50.582278,53.479935,43.419579,42.786124,35.810127,44.762215,59.613225,47.540774
49.605258,60.212472,212.925639,182.468435,99.522072,92.120151,28.936792,14.215584,210.357817,3.871280,57.635323,50.354062,181.558513,214.775131,178.845720,210.456428,127.670586,209.346156,-0.000692,-1.438456,32.000000,-235.792662,210.531473,-0.024180,34.140635,0.657481,335577.156440,0.931766,20.436232,0.898570,4.297954,0.068002,0.068904,221.903432,32.000000,236.205133,208.632719,160.774042,196.225980,32.000000,188.334077,72.779471,71.468131,114.501856,50.582278,53.437825,43.419579,42.781269,35.810127,44.721190,59.604364,47.503503
49.623981,60.192330,212.825248,182.451227,99.818091,92.156802,28.942832,14.215611,210.370550,3.871337,57.598115,50.371454,181.548264,214.788988,178.845513,210.471593,127.660034,209.355860,-0.000693,-1.436687,32.000000,-235.792630,210.546532,-0.024177,34.141577,0.657267,335681.791795,0.930080,20.393082,0.906679,4.295139,0.065602,0.058421,221.924858,32.000000,236.201217,208.638713,160.842447,196.221802,32.000000,188.309202,72.779219,71.469304,114.498405,50.582278,53.401070,43.419579,42.772154,35.810127,44.679226,59.603391,47.549944
49.643618,60.173614,212.809242,182.434010,100.045560,92.193511,28.941188,14.215442,210.385148,3.871644,57.570091,50.389761,181.538005,214.806518,178.845327,210.484872,127.653604,209.368240,-0.000692,-1.434944,32.000000,-235.792734,210.562421,-0.024066,34.142125,0.657119,335790.587126,0.929827,20.353643,0.917127,4.292401,0.063284,0.064581,221.947676,32.000000,236.206069,208.647092,160.919758,196.209122,32.000000,188.284700,72.778792,71.470343,114.493985,50.582278,53.363294,43.419579,42.763467,35.810127,44.638958,59.612537,47.509959
49.658846,60.156871,212.730258,182.417006,100.240444,92.230004,28.948128,14.215510,210.399733,3.871672,57.550105,50.407030,181.526543,214.821489,178.840813,210.500574,127.646775,209.384988,-0.000691,-1.433203,32.000000,-235.792636,210.579608,-0.024034,34.144482,0.656901,335905.865753,0.929567,20.314065,0.931075,4.288758,0.067945,0.064342,221.955506,32.000000,236.216320,208.668463,160.959962,196.181810,32.000000,188.286639,72.778740,71.472441,114.490422,50.582278,53.340542,43.419579,42.758731,35.810127,44.604829,59.606843,47.561537
49.680699,60.143063,212.742536,182.400828,100.364938,92.266466,28.950734,14.215442,210.417618,3.872124,57.531095,50.423853,181.513142,214.841888,178.834554,210.517005,127.640186,209.399268,-0.000693,-1.433204,32.000000,-235.792674,210.593866,-0.024063,34.148392,0.656864,336015.135517,0.929540,20.274969,0.941838,4.286739,0.064748,0.071248,221.956784,32.000000,236.232101,208.683654,160.917958,196.151208,32.000000,188.290868,72.777828,71.475044,114.488436,50.582278,53.326683,43.419579,42.744761,35.810127,44.574722,59.613825,47.551045
49.694123,60.130596,212.910878,182.385014,100.448642,92.302944,28.918323,14.215414,210.436176,3.872392,57.517083,50.438298,181.498971,214.859344,178.826405,210.534557,127.633180,209.412816,-0.000693,-1.433217,32.000000,-235.792673,210.609057,-0.024079,34.153586,0.656707,336129.778098,0.929331,20.242426,0.954526,4.283834,0.071168,0.077717,221.943312,32.000000,236.259195,208.688854,160.842001,196.130125,32.000000,188.271378,72.777125,71.477749,114.486259,50.582278,53.343427,43.419579,42.737826,35.810127,44.548001,59.620297,47.541507
49.712517,60.119887,212.997098,182.369524,100.538008,92.327577,28.921024,14.215524,210.454975,3.872710,57.506849,50.455983,181.486842,214.879303,178.820165,210.549767,127.626519,209.429582,-0.000693,-1.433231,32.000000,-235.792542,210.626868,-0.024085,34.159104,0.656649,336242.393635,0.929132,20.205950,0.966111,4.282197,0.078206,0.066304,221.935265,32.000000,236.278302,208.673590,155.261046,196.129017,32.000000,188.239511,72.777574,71.481089,114.482571,50.582278,53.356776,43.419579,42.721562,35.810127,44.524027,59.602338,47.553246
49.732378,60.111355,213.031992,182.354314,100.633234,92.360147,28.941816,14.215472,210.475507,3.872625,57.498076,50.470924,181.477143,214.899341,178.816439,210.566884,127.619926,209.449240,-0.000692,-1.433255,32.000000,-235.792688,210.644095,-0.024036,34.164867,0.656995,336363.351357,0.930234,20.179562,0.977857,4.284428,0.069511,0.070316,221.936169,32.000000,236.287523,208.658487,153.395870,196.132547,32.000000,188.201868,72.777701,71.482422,114.477990,50.582278,53.450648,43.419579,42.714241,35.810127,44.506911,59.607403,47.508272
49.738943,60.105782,213.123369,182.340612,100.724607,92.392709,28.933128,14.215406,210.496750,3.872762,57.492953,50.482320,181.464788,214.919242,178.811519,210.586087,127.613334,209.466845,-0.000692,-1.433236,32.000000,-235.792767,210.661921,-0.024063,34.168740,0.657019,336439.684155,0.929991,20.149782,0.990382,4.284577,0.087557,0.073284,221.949659,32.000000,236.289647,208.649422,153.395870,196.125665,32.000000,188.175587,72.777647,71.483292,114.471640,50.582278,53.475912,43.419579,42.708183,35.810127,44.493926,59.605663,47.520671
49.747116,60.101187,213.123627,182.327819,100.741351,92.416994,28.950557,14.215550,210.515530,3.872959,57.493671,50.496044,181.455215,214.940719,178.804124,210.607912,127.607088,209.485193,-0.000691,-1.433252,32.000000,-235.792659,210.679850,-0.024065,34.172617,0.656975,336545.822059,0.929221,20.120667,1.003852,4.283567,0.075662,0.075038,221.963747,32.000000,236.295368,208.646764,149.782577,196.106127,32.000000,188.156316,72.778545,71.484879,114.463671,50.582278,53.454549,43.419579,42.696723,35.810127,44.484031,59.615979,47.539526
49.757094,60.098154,213.034561,182.315986,100.741204,92.441512,28.962767,14.215611,210.534291,3.873181,57.504097,50.503340,181.444563,214.959922,178.794941,210.625960,127.597487,209.503744,-0.000689,-1.433233,32.000000,-235.792658,210.696615,-0.024080,34.176121,0.657244,336665.658736,0.929680,20.108292,1.016603,4.284839,0.068659,0.067247,221.960141,32.000000,236.311247,208.664241,149.805817,196.069649,32.000000,188.150923,72.777860,71.485941,114.454605,50.582278,53.421867,43.419579,42.687676,35.810127,44.476179,59.605063,47.469534
49.769702,60.097263,212.988691,182.305164,100.754239,92.466008,28.932594,14.215667,210.550854,3.873367,57.522092,50.514412,181.432648,214.975834,178.785345,210.642385,127.588270,209.519264,-0.000689,-1.433279,32.000000,-235.792611,210.709525,-0.024105,34.180388,0.657242,336754.026236,0.929185,20.095228,1.029265,4.284140,0.065302,0.061374,221.946264,32.000000,236.334490,208.677807,149.745145,196.044789,32.000000,188.126449,72.776626,71.487012,114.444923,50.582278,53.395806,43.419579,42.682394,35.810127,44.475149,59.598385,47.557942
49.770571,60.101229,212.971445,182.295833,100.781075,92.490319,28.948646,14.215741,210.562304,3.873334,57.542940,50.523822,181.420029,214.992576,178.778650,210.656110,127.580717,209.533362,-0.000690,-1.433849,32.000000,-235.792636,210.726551,-0.024103,34.186558,0.657042,336850.437693,0.928828,20.081857,1.045354,4.281491,0.061790,0.061410,221.920524,32.000000,236.370642,208.678610,149.690002,196.029893,32.000000,188.096198,72.775788,71.488741,114.435186,50.582278,53.375633,43.419579,42.679260,35.810127,44.481010,59.614602,47.505631
49.779841,60.107409,212.991700,182.287085,100.796424,92.514598,28.937271,14.215790,210.574666,3.873485,57.557842,50.534947,181.410280,215.008259,178.770841,210.669780,127.574034,209.544692,-0.000688,-1.435595,32.000000,-235.792485,210.738301,-0.024122,34.194725,0.656899,336946.135319,0.929782,20.067908,1.059998,4.279485,0.070127,0.071602,221.906626,32.000000,236.389343,208.668364,149.649420,196.022962,32.000000,188.054536,72.776185,71.490200,114.425282,50.582278,53.372954,43.419579,42.669752,35.810127,44.492708,59.599329,47.528741
49.785445,60.114034,213.068010,182.278686,100.795501,92.538859,28.943537,14.215724,210.588706,3.873594,57.565878,50.543885,181.402930,215.025739,178.765162,210.685261,127.566750,209.555160,-0.000688,-1.436736,32.000000,-235.792485,210.752922,-0.024311,34.203906,0.656914,337052.746293,0.929502,20.070973,1.072481,4.279064,0.071750,0.064671,221.898958,32.000000,236.397025,208.655023,149.669557,196.017621,32.000000,188.023561,72.775488,71.491813,114.416359,50.582278,53.423842,43.419579,42.665657,35.810127,44.509177,59.608436,47.321919
49.793449,60.119335,213.116674,182.270399,100.817034,92.555052,28.955924,14.215767,210.603339,3.873746,57.567649,50.554127,181.394988,215.042789,178.757336,210.700883,127.560391,209.570295,-0.000688,-1.436714,32.000000,-235.792383,210.767216,-0.024333,34.212616,0.656877,337154.559133,0.929937,20.067554,1.083125,4.278674,0.070286,0.068320,221.911133,32.000000,236.390622,208.653988,153.380881,195.998535,32.000000,188.011827,72.775214,71.493203,114.408025,50.582278,53.404500,43.419579,42.652887,35.810127,44.521473,59.618989,47.550678
49.807089,60.120909,213.045612,182.262121,100.877584,92.579670,28.918637,14.215803,210.622959,3.873722,57.565050,50.567694,181.389227,215.059710,178.747976,210.716456,127.552089,209.587822,-0.000690,-1.436687,32.000000,-235.792337,210.786888,-0.024262,34.219088,0.656985,337260.140359,0.929880,20.068376,1.094070,4.279725,0.072092,0.072473,221.918519,32.000000,236.391339,208.661268,158.874026,195.970200,32.000000,188.012465,72.775622,71.494527,114.398905,50.582278,53.359010,43.419579,42.635553,35.810127,44.528522,59.601935,47.554420
49.823045,60.119153,212.982417,182.253848,101.005592,92.604240,28.933905,14.215835,210.643051,3.873701,57.553053,50.579698,181.379225,215.079910,178.736103,210.733414,127.545577,209.609117,-0.000689,-1.435493,32.000000,-235.792396,210.806675,-0.024261,34.222728,0.656959,337331.027590,0.929494,20.065390,1.105722,4.280014,0.070095,0.069568,221.913122,32.000000,236.407906,208.680778,160.688229,195.934873,32.000000,188.018080,72.775150,71.494936,114.389304,50.582278,53.380886,43.419579,42.623563,35.810127,44.529396,59.594343,47.521405
49.839349,60.113974,212.938129,182.245381,101.197195,92.624480,28.882708,14.215883,210.664214,3.873859,57.539731,50.594170,181.369996,215.102601,178.726848,210.753533,127.538914,209.628730,-0.000690,-1.434333,32.000000,-235.792371,210.829396,-0.024288,34.223308,0.656706,337428.087782,0.930664,20.052843,1.120151,4.277415,0.068905,0.074032,221.896776,32.000000,236.431249,208.689140,155.199751,195.914761,32.000000,188.014478,72.775285,71.496451,114.381736,50.582278,53.362884,43.419579,42.604033,35.810127,44.523160,59.621615,47.495286
49.852174,60.105276,212.936290,182.236521,101.364883,92.644878,28.929294,14.215844,210.685802,3.873985,57.523652,50.608644,181.361607,215.124084,178.720171,210.772817,127.533594,209.649534,-0.000691,-1.433126,32.000000,-235.792427,210.850880,-0.024298,34.222711,0.656502,337516.675718,0.930088,20.034576,1.134108,4.274777,0.067233,0.069189,221.878266,32.000000,236.464596,208.686207,149.652137,195.910066,32.000000,187.995045,72.775423,71.497224,114.373924,50.582278,53.301565,43.419579,42.576566,35.810127,44.505641,59.605269,47.692130
49.860357,60.095895,212.943992,182.226828,101.502060,92.673369,28.933596,14.215800,210.711174,3.874024,57.504452,50.618925,181.353515,215.147625,178.713599,210.798138,127.528780,209.669997,-0.000690,-1.433129,32.000000,-235.792607,210.875228,-0.024297,34.221832,0.656347,337584.457528,0.931592,20.012525,1.147627,4.272490,0.066386,0.061447,221.871021,32.000000,236.483332,208.665645,149.630104,195.917455,32.000000,187.950694,72.777380,71.499137,114.365979,50.582278,53.269578,43.419579,42.560599,35.810127,44.487074,59.600116,47.528301
49.870010,60.086641,212.882614,182.216714,101.655294,92.685557,28.934734,14.215780,210.737992,3.874269,57.479761,50.631132,181.345441,215.173812,178.709542,210.823241,127.523545,209.691883,-0.000690,-1.433101,32.000000,-235.792563,210.901881,-0.024275,34.222932,0.656336,337649.099364,0.930012,19.990561,1.160219,4.271354,0.072805,0.069779,221.869336,32.000000,236.481207,208.649393,149.662843,195.911563,32.000000,187.921205,72.779399,71.500368,114.357851,50.582278,53.318468,43.419579,42.546801,35.810127,44.468073,59.602624,47.480246
49.878544,60.075776,212.914770,182.206218,101.802727,92.709991,28.933799,14.215791,210.766366,3.874433,57.441885,50.646296,181.338359,215.206067,178.703022,210.850008,127.517352,209.722451,-0.000691,-1.433048,32.000000,-235.792531,210.934115,-0.024124,34.226232,0.656464,337745.081331,0.929969,19.972715,1.172186,4.270808,0.069677,0.070292,221.886942,32.000000,236.474452,208.641352,149.738229,195.887518,32.000000,187.915424,72.780698,71.500158,114.350259,50.582278,53.314742,43.419579,42.531280,35.810127,44.449261,59.591215,47.581566
