OSU 80 Ton Compressor Load Stand
49.885061,60.061565,213.007230,182.195379,101.939846,92.734373,28.939636,14.215788,210.795867,3.874575,57.399365,50.658034,181.331111,215.238067,178.696055,210.880204,127.511545,209.754102,-0.000691,-1.431874,32.000000,-235.792604,210.964820,-0.024151,34.231596,0.656274,337781.406558,0.929834,19.953478,1.185069,4.268750,0.093477,0.062653,221.896886,32.000000,236.474852,208.642835,153.394649,195.859164,32.000000,187.919199,72.782142,71.501185,114.342276,50.582278,53.290728,43.419579,42.510150,35.810127,44.419660,59.607679,47.509152
49.903180,60.039267,213.011192,182.183514,102.138410,92.758825,28.927771,14.215730,210.824794,3.874699,57.360368,50.671107,181.320951,215.271263,178.691503,210.911475,127.506505,209.787861,-0.000690,-1.430115,32.000000,-235.792628,210.996659,-0.024163,34.240055,0.656333,337863.214894,0.929908,19.933791,1.201945,4.268665,0.061494,0.072877,221.893173,32.000000,236.489166,208.655251,158.828268,195.829029,32.000000,187.932304,72.783517,71.500951,114.334540,50.582278,53.289314,43.419579,42.480614,35.810127,44.378443,59.605918,47.713260
49.916165,60.015891,213.031055,182.171451,102.321305,92.783214,28.923203,14.215651,210.857872,3.874497,57.330317,50.680456,181.309072,215.302740,178.684676,210.945333,127.504927,209.818612,-0.000690,-1.428336,32.000000,-235.792748,211.026589,-0.024096,34.249997,0.656500,337940.929721,0.929796,19.912841,1.218812,4.269960,0.066010,0.068097,221.876689,32.000000,236.516042,208.653497,160.585582,195.812420,32.000000,187.919493,72.785245,71.500673,114.327723,50.582278,53.334325,43.419579,42.463148,35.810127,44.330148,59.592897,47.682886
49.924667,59.993774,213.108709,182.159361,102.460804,92.803680,28.945359,14.215831,210.887312,3.874823,57.310961,50.687197,181.298982,215.332400,178.677795,210.976489,127.502366,209.848064,-0.000690,-1.426577,32.000000,-235.792633,211.055034,-0.024043,34.259155,0.656276,338000.175984,0.929996,19.871812,1.235647,4.268489,0.064514,0.068226,221.858919,32.000000,236.546602,208.637617,160.534559,195.800071,32.000000,187.894129,72.786197,71.501804,114.319254,50.582278,53.369772,43.419579,42.444843,35.810127,44.279353,59.602486,47.690957
49.931087,59.975251,213.114350,182.147411,102.564538,92.815994,28.945109,14.215892,210.914617,3.875187,57.299995,50.691305,181.288686,215.361984,178.671853,211.002333,127.503154,209.878074,-0.000690,-1.425992,32.000000,-235.792441,211.081749,-0.024037,34.268038,0.656114,338054.932186,0.930064,19.835017,1.247967,4.267777,0.061231,0.068830,221.851744,32.000000,236.561967,208.609554,160.524988,195.810696,32.000000,187.849358,72.787699,71.502456,114.311744,50.582278,53.342300,43.419579,42.414697,35.810127,44.239845,59.612439,47.550165
49.934047,59.965911,213.053854,182.137271,102.563672,92.828266,28.951829,14.216065,210.939491,3.875490,57.299474,50.694614,181.280035,215.384817,178.665627,211.024477,127.501293,209.905529,-0.000689,-1.427494,32.000000,-235.792303,211.108251,-0.024048,34.273646,0.656112,338102.100005,0.929329,19.804116,1.260815,4.268606,0.066305,0.066410,221.849038,32.000000,236.559552,208.589777,154.979741,195.812851,32.000000,187.813778,72.788732,71.501601,114.303689,50.582278,53.312206,43.419579,42.396326,35.810127,44.213222,59.613481,47.527788
49.931784,59.960660,213.075396,182.128423,102.541101,92.833693,28.948236,14.216095,210.962416,3.875254,57.311388,50.697053,181.273385,215.407673,178.659197,211.046599,127.498861,209.930820,-0.000690,-1.429225,32.000000,-235.792278,211.131369,-0.024094,34.275176,0.655930,338119.399824,0.929283,19.778960,1.270509,4.268170,0.068378,0.067262,221.866890,32.000000,236.548970,208.577540,153.137344,195.802987,32.000000,187.785308,72.789143,71.501855,114.295430,50.582278,53.322602,43.419579,42.389529,35.810127,44.197382,59.604925,47.499174
49.929032,59.960168,213.065336,182.120922,102.503563,92.833679,28.928427,14.215853,210.979761,3.875573,57.337236,50.694089,181.267400,215.428286,178.650140,211.066916,127.497255,209.953105,-0.000691,-1.430387,32.000000,-235.792461,211.152246,-0.024035,34.274726,0.655733,338154.726320,0.929106,19.766562,1.281959,4.266705,0.100282,0.068810,221.869646,32.000000,236.544047,208.577720,158.609840,195.768101,32.000000,187.784691,72.789217,71.500890,114.287886,50.582278,53.340618,43.419579,42.376325,35.810127,44.190205,59.613058,47.569974
49.926443,59.965106,213.146152,182.114825,102.352679,92.833630,28.903110,14.215858,211.000106,3.876069,57.369841,50.691140,181.258522,215.446655,178.640930,211.085594,127.495170,209.972523,-0.000691,-1.430394,32.000000,-235.792452,211.172222,-0.023986,34.271847,0.655799,338174.455898,0.929309,19.763649,1.293223,4.267330,0.075667,0.062895,221.867985,32.000000,236.551055,208.589657,164.031584,195.727674,32.000000,187.796325,72.789558,71.501095,114.279766,50.582278,53.314724,43.419579,42.369339,35.810127,44.200371,59.609124,47.572542
49.929972,59.975476,213.186765,182.111111,102.147797,92.833666,28.901370,14.215837,211.016567,3.876262,57.406524,50.687441,181.251244,215.462979,178.631580,211.101908,127.493638,209.989693,-0.000691,-1.432115,32.000000,-235.792413,211.188587,-0.023946,34.267412,0.655817,338179.119611,0.930001,19.766001,1.302611,4.267364,0.069888,0.068655,221.854087,32.000000,236.568702,208.586095,169.465528,195.703507,32.000000,187.788994,72.790945,71.501565,114.271460,50.582278,53.338737,43.419579,42.348219,35.810127,44.218299,59.625027,47.525293
49.935125,59.987243,213.385299,182.108616,101.941058,92.833546,28.955482,14.215931,211.035524,3.876143,57.438726,50.685612,181.244080,215.478896,178.623929,211.118712,127.494347,210.008153,-0.000690,-1.433838,32.000000,-235.792304,211.205981,-0.023959,34.263865,0.656082,338190.725158,0.930880,19.773614,1.311474,4.269204,0.070059,0.073786,221.840046,32.000000,236.584975,208.572747,171.242341,195.695745,32.000000,187.758473,72.791611,71.501424,114.263989,50.582278,53.412588,43.419579,42.339777,35.810127,44.241658,59.594117,47.514068
49.936590,59.999187,213.432026,182.107145,101.836060,92.833588,28.946721,14.215930,211.048490,3.876065,57.462473,50.688553,181.237210,215.492045,178.616455,211.130732,127.495294,210.026607,-0.000689,-1.435593,32.000000,-235.792251,211.220786,-0.023974,34.262493,0.656235,338204.122388,0.930890,19.780337,1.319001,4.269715,0.067751,0.065472,221.834655,32.000000,236.592162,208.542607,165.653447,195.708283,32.000000,187.724786,72.793282,71.501843,114.254553,50.582278,53.431328,43.419579,42.320180,35.810127,44.268093,59.612989,47.521771
49.936068,60.010093,213.355430,182.106505,101.747758,92.833540,28.929724,14.216002,211.060314,3.876083,57.483333,50.691551,181.233102,215.505936,178.609928,211.144495,127.495043,210.040970,-0.000690,-1.437339,32.000000,-235.792295,211.231061,-0.023959,34.264418,0.656689,338213.469518,0.929072,19.786779,1.324737,4.273250,0.073306,0.062844,221.838477,32.000000,236.582525,208.518775,160.110766,195.704722,32.000000,187.712553,72.794644,71.501661,114.246033,50.582278,53.466106,43.419579,42.306660,35.810127,44.291315,59.605151,47.519864
49.941694,60.018873,213.352010,182.106480,101.639015,92.833470,28.941961,14.215952,211.070371,3.876097,57.506819,50.688561,181.231603,215.519122,178.604661,211.156351,127.495176,210.054928,-0.000691,-1.439101,32.000000,-235.792332,211.241039,-0.023956,34.268611,0.656816,338225.612871,0.929354,19.797212,1.330230,4.274061,0.069314,0.065146,221.855117,32.000000,236.559738,208.508152,160.171266,195.688864,32.000000,187.714694,72.794306,71.500933,114.236457,50.582278,53.461416,43.419579,42.286328,35.810127,44.311612,59.617061,47.383254
49.940632,60.028636,213.380662,182.107027,101.568847,92.833404,28.946372,14.216094,211.076932,3.875753,57.538182,50.689183,181.230980,215.530711,178.598026,211.165301,127.495099,210.066690,-0.000691,-1.439701,32.000000,-235.792200,211.249994,-0.023920,34.275371,0.656643,338239.601622,0.929937,19.808656,1.335496,4.272572,0.064812,0.065318,221.849932,32.000000,236.546735,208.516415,160.192312,195.666398,32.000000,187.728611,72.794091,71.500970,114.224679,50.582278,53.416291,43.419579,42.275123,35.810127,44.331525,59.605712,47.516122
49.940558,60.040270,213.223946,182.108178,101.615441,92.833470,28.943656,14.216128,211.084932,3.875760,57.573167,50.692472,181.228176,215.536641,178.590926,211.174648,127.496049,210.076550,-0.000691,-1.439704,32.000000,-235.792087,211.255825,-0.023939,34.283842,0.656511,338245.864057,0.929449,19.811625,1.340234,4.272022,0.063769,0.059278,221.842080,32.000000,236.547651,208.520439,160.168891,195.647814,32.000000,187.747447,72.793042,71.500073,114.212906,50.582278,53.367383,43.419579,42.263663,35.810127,44.353620,59.619736,47.527127
49.937821,60.054664,213.236520,182.109963,101.637585,92.833336,28.946764,14.215894,211.091203,3.875487,57.599806,50.693697,181.226531,215.545901,178.582264,211.182654,127.498082,210.085309,-0.000690,-1.439703,32.000000,-235.792220,211.261920,-0.023986,34.290025,0.656471,338258.134834,0.929353,19.822484,1.344417,4.272686,0.075127,0.073964,221.820367,32.000000,236.567659,208.518468,163.787657,195.637239,32.000000,187.755645,72.792639,71.498411,114.201412,50.582278,53.365163,43.419579,42.248269,35.810127,44.384633,59.601424,47.460656
49.949922,60.068415,213.240080,182.112296,101.609044,92.833318,28.930879,14.215864,211.100691,3.875709,57.614160,50.694806,181.222783,215.555194,178.574775,211.189792,127.499749,210.091086,-0.000689,-1.439680,32.000000,-235.792227,211.271114,-0.023965,34.290480,0.656005,338271.096407,0.929471,19.834194,1.346909,4.269555,0.080848,0.067993,221.801843,32.000000,236.584736,208.503641,163.787657,195.635468,32.000000,187.741913,72.791585,71.498949,114.190721,50.582278,53.335904,43.419579,42.220765,35.810127,44.414860,59.605072,47.478411
49.959316,60.078813,213.222890,182.114095,101.611006,92.833299,28.927043,14.215845,211.108733,3.875900,57.622756,50.698658,181.221855,215.566269,178.570181,211.197264,127.499062,210.098245,-0.000689,-1.439692,32.000000,-235.792255,211.281686,-0.023949,34.288406,0.655965,338286.571517,0.929461,19.851416,1.347931,4.270041,0.063615,0.071873,221.794680,32.000000,236.586902,208.478217,163.787657,195.647460,32.000000,187.716252,72.792635,71.499985,114.180920,50.582278,53.375586,43.419579,42.205962,35.810127,44.441182,59.613875,47.547670
49.963788,60.086076,213.351050,182.115162,101.664700,92.833286,28.931376,14.215755,211.118414,3.876472,57.624762,50.702137,181.219284,215.577445,178.567092,211.208181,127.498548,210.111028,-0.000690,-1.439669,32.000000,-235.792335,211.295032,-0.023968,34.285424,0.655856,338291.694645,0.929758,19.852668,1.348281,4.269077,0.060080,0.066034,221.796119,32.000000,236.571718,208.460958,169.362689,195.646461,32.000000,187.695731,72.791219,71.498893,114.173115,50.582278,53.424901,43.419579,42.187410,35.810127,44.460454,59.615232,47.522212
49.971041,60.090421,213.463166,182.115297,101.784677,92.833137,28.945943,14.215711,211.130026,3.876530,57.623362,50.708725,181.221278,215.587077,178.563707,211.217381,127.500085,210.121248,-0.000691,-1.438703,32.000000,-235.792311,211.303402,-0.023978,34.284384,0.655777,338298.720065,0.929714,19.853364,1.351466,4.267931,0.067462,0.062038,221.810388,32.000000,236.553990,208.451402,171.248593,195.640796,32.000000,187.687885,72.791670,71.499246,114.164742,50.582278,53.429021,43.419579,42.155536,35.810127,44.470467,59.608770,47.502476
49.979445,60.091698,213.409289,182.114825,101.856426,92.832856,28.936037,14.215587,211.144621,3.876524,57.621677,50.711837,181.222458,215.601799,178.559648,211.227803,127.503538,210.133387,-0.000691,-1.436944,32.000000,-235.792364,211.315351,-0.023965,34.288088,0.656073,338304.860111,0.929501,19.856010,1.356440,4.270114,0.064109,0.070110,221.815376,32.000000,236.544940,208.458221,171.262899,195.615129,32.000000,187.710098,72.791964,71.500004,114.156955,50.582278,53.426285,43.419579,42.127996,35.810127,44.476161,59.604109,47.524193
49.993469,60.090932,213.438097,182.113837,101.993425,92.840942,28.935989,14.215517,211.160519,3.876504,57.612942,50.715617,181.221762,215.616220,178.556112,211.240855,127.507326,210.147143,-0.000692,-1.435187,32.000000,-235.792301,211.326477,-0.023908,34.291619,0.656253,338302.343622,0.928894,19.852865,1.358471,4.271737,0.070191,0.068441,221.809253,32.000000,236.543104,208.462103,171.204540,195.589964,32.000000,187.724026,72.793272,71.500362,114.150511,50.582278,53.445939,43.419579,42.106468,35.810127,44.477514,59.611996,47.666378
50.002220,60.087794,213.389364,182.112212,102.095968,92.849183,28.930589,14.215499,211.176708,3.876966,57.600170,50.716901,181.217259,215.630049,178.555535,211.255266,127.512349,210.163927,-0.000692,-1.435166,32.000000,-235.792377,211.343124,-0.023904,34.292194,0.655976,338290.838017,0.929041,19.845466,1.359254,4.269941,0.061370,0.067474,221.791809,32.000000,236.561906,208.461683,165.679377,195.586424,32.000000,187.718182,72.793872,71.500884,114.143241,50.582278,53.416983,43.419579,42.067487,35.810127,44.474506,59.596762,47.508785
50.005887,60.081957,213.366014,182.109828,102.167956,92.849314,28.944270,14.215597,211.191149,3.876996,57.587676,50.718792,181.212589,215.644420,178.554622,211.268416,127.516324,210.180502,-0.000693,-1.435156,32.000000,-235.792300,211.358494,-0.023901,34.290079,0.655870,338302.663015,0.928835,19.830224,1.360264,4.269320,0.068856,0.061341,221.777047,32.000000,236.573269,208.445876,160.107566,195.593795,32.000000,187.694973,72.795096,71.501550,114.135929,50.582278,53.421964,43.419579,42.050463,35.810127,44.462849,59.601345,47.523606
50.007106,60.075535,213.415692,182.106148,102.267745,92.853306,28.939471,14.215533,211.203468,3.876833,57.585744,50.723324,181.211497,215.656796,178.554713,211.281759,127.520359,210.194711,-0.000692,-1.434589,32.000000,-235.792369,211.373003,-0.023906,34.287137,0.655715,338313.988583,0.928904,19.818054,1.361098,4.267598,0.069586,0.068069,221.773962,32.000000,236.573074,208.418655,160.106436,195.611663,32.000000,187.666242,72.797394,71.502075,114.127625,50.582278,53.454784,43.419579,42.034814,35.810127,44.450309,59.608603,47.495653
50.001424,60.072130,213.453471,182.102586,102.341485,92.857319,28.932590,14.215481,211.215284,3.876677,57.593812,50.723053,181.207760,215.670352,178.553848,211.294491,127.524548,210.205891,-0.000692,-1.433085,32.000000,-235.792399,211.381070,-0.023910,34.284894,0.655653,338297.493597,0.928377,19.808433,1.362906,4.266818,0.077065,0.058819,221.784348,32.000000,236.556411,208.402284,160.165660,195.614018,32.000000,187.642018,72.799445,71.502307,114.121576,50.582278,53.431392,43.419579,42.006600,35.810127,44.440510,59.606784,47.492718
50.003097,60.072630,213.517247,182.099678,102.308409,92.857227,28.943598,14.215370,211.221627,3.876777,57.611797,50.719253,181.209428,215.678826,178.552424,211.303991,127.526588,210.212825,-0.000692,-1.433667,32.000000,-235.792480,211.390323,-0.023816,34.283787,0.655814,338296.785357,0.928530,19.800753,1.363827,4.267707,0.090020,0.070494,221.797915,32.000000,236.528930,208.399897,154.709021,195.606079,32.000000,187.637232,72.800213,71.502215,114.114455,50.582278,53.451666,43.419579,41.988104,35.810127,44.437108,59.615173,47.463444
50.003144,60.077923,213.388428,182.097960,102.161866,92.857177,28.957662,14.215413,211.226434,3.876903,57.643188,50.713985,181.206824,215.683259,178.548303,211.308152,127.531076,210.219309,-0.000693,-1.435406,32.000000,-235.792507,211.392061,-0.023731,34.285131,0.656024,338304.076931,0.928899,19.803213,1.363539,4.268948,0.074116,0.068591,221.794544,32.000000,236.516002,208.412209,152.896225,195.583337,32.000000,187.653610,72.802084,71.501719,114.108094,50.582278,53.463078,43.419579,41.976132,35.810127,44.449022,59.613619,47.495139
49.992094,60.090585,213.503733,182.098474,101.975084,92.857379,28.949640,14.215551,211.230578,3.877103,57.680604,50.709990,181.201913,215.683074,178.544465,211.311861,127.535491,210.221921,-0.000692,-1.437160,32.000000,-235.792266,211.391865,-0.023741,34.289600,0.656159,338299.819641,0.928512,19.801985,1.363918,4.270080,0.074226,0.074878,221.782192,32.000000,236.513323,208.420706,158.313702,195.552354,32.000000,187.676486,72.803948,71.501793,114.102740,50.582278,53.496240,43.419579,41.967844,35.810127,44.471454,59.615409,47.537325
49.986285,60.106001,213.551010,182.100497,101.764445,92.849256,28.940090,14.215530,211.231594,3.877287,57.713629,50.707248,181.199410,215.683196,178.540358,211.313269,127.540416,210.220308,-0.000692,-1.438911,32.000000,-235.792243,211.390739,-0.023767,34.294933,0.655869,338297.998584,0.928072,19.807229,1.361691,4.267500,0.065081,0.084887,221.759824,32.000000,236.527912,208.414073,160.074447,195.542378,32.000000,187.687208,72.805225,71.501705,114.097431,50.582278,53.470855,43.419579,41.952047,35.810127,44.502156,59.611091,47.476357
49.987672,60.122376,213.529987,182.103678,101.556759,92.849183,28.929630,14.215599,211.229370,3.877280,57.744854,50.705921,181.197641,215.677844,178.535186,211.310235,127.546122,210.218881,-0.000692,-1.440670,32.000000,-235.792241,211.387875,-0.023702,34.300144,0.656177,338313.935100,0.928588,19.831296,1.358187,4.270750,0.062679,0.064439,221.746283,32.000000,236.538161,208.398460,160.039519,195.549025,32.000000,187.682333,72.807305,71.501966,114.093296,50.582278,53.457739,43.419579,41.937745,35.810127,44.538857,59.623454,47.705190
49.995065,60.137914,213.477724,182.107661,101.410131,92.841021,28.943017,14.215676,211.226042,3.877249,57.775197,50.703472,181.195422,215.671447,178.533057,211.307776,127.549220,210.216255,-0.000692,-1.442424,32.000000,-235.792245,211.382916,-0.023708,34.303256,0.656213,338297.764401,0.928970,19.852708,1.352700,4.272192,0.065403,0.062125,221.735614,32.000000,236.537615,208.379611,160.046725,195.576991,32.000000,187.653345,72.810564,71.501399,114.088693,50.582278,53.486159,43.419579,41.913918,35.810127,44.573034,59.591904,47.513334
49.989298,60.154459,213.461210,182.112116,101.342563,92.828825,28.946577,14.215708,211.224145,3.877827,57.807678,50.703399,181.194275,215.665274,178.531167,211.304668,127.552279,210.212094,-0.000692,-1.442428,32.000000,-235.792192,211.377377,-0.023709,34.303710,0.656087,338306.236908,0.929317,19.867651,1.346496,4.271653,0.077718,0.069033,221.737810,32.000000,236.513019,208.363353,160.115538,195.588408,32.000000,187.644032,72.811936,71.500354,114.084567,50.582278,53.462084,43.419579,41.901562,35.810127,44.608776,59.609941,47.540113
49.980881,60.172311,213.472283,182.116964,101.224049,92.816571,28.942053,14.215760,211.225345,3.877776,57.837597,50.700298,181.196656,215.660732,178.524990,211.300523,127.553706,210.206407,-0.000692,-1.442408,32.000000,-235.792101,211.369761,-0.023694,34.301015,0.655808,338283.903679,0.928693,19.875558,1.342482,4.269976,0.068238,0.062701,221.744051,32.000000,236.491547,208.358987,160.171815,195.575685,32.000000,187.650519,72.814454,71.499152,114.081576,50.582278,53.451049,43.419579,41.884302,35.810127,44.646770,59.626473,47.532997
49.983855,60.190331,213.494355,182.121871,101.108967,92.804399,28.942701,14.215746,211.224896,3.877860,57.862664,50.700850,181.200523,215.658013,178.521704,211.297505,127.556486,210.202397,-0.000692,-1.444161,32.000000,-235.792190,211.366521,-0.023711,34.296500,0.655769,338258.197778,0.928615,19.898055,1.337972,4.270138,0.067730,0.068260,221.738802,32.000000,236.483295,208.370416,154.737944,195.549165,32.000000,187.685364,72.817540,71.497823,114.079591,50.582278,53.446896,43.419579,41.868561,35.810127,44.687707,59.617071,47.510620
49.982532,60.207378,213.442052,182.126503,101.037165,92.792111,28.953888,14.215648,211.223704,3.877506,57.873681,50.701050,181.200799,215.655642,178.518668,211.295711,127.559818,210.200468,-0.000692,-1.445906,32.000000,-235.792210,211.363610,-0.023707,34.291197,0.655889,338238.410774,0.928854,19.924597,1.334561,4.271079,0.068581,0.080103,221.722647,32.000000,236.481049,208.378665,149.256520,195.530649,32.000000,187.706851,72.821460,71.497466,114.078458,50.582278,53.465933,43.419579,41.853676,35.810127,44.725696,59.595533,47.546276
49.979019,60.217335,213.495355,182.130250,101.025383,92.795455,28.912292,14.215681,211.225334,3.877274,57.873608,50.704779,181.199476,215.656110,178.517338,211.297696,127.562437,210.198668,-0.000693,-1.447074,32.000000,-235.792300,211.363300,-0.023678,34.283136,0.655936,338208.275956,0.928695,19.939546,1.330382,4.271266,0.070797,0.075336,221.693310,32.000000,236.496719,208.379946,149.189815,195.525144,32.000000,187.713466,72.824781,71.496700,114.077217,50.582278,53.485626,43.419579,41.843470,35.810127,44.753761,59.622126,47.468580
49.978342,60.221820,213.528049,182.132948,101.050452,92.798914,28.942811,14.215710,211.228283,3.876896,57.860309,50.708236,181.198752,215.659808,178.518493,211.300287,127.566087,210.195257,-0.000694,-1.446831,32.000000,-235.792387,211.363387,-0.023699,34.276188,0.655885,338178.972499,0.928282,19.957958,1.326377,4.270333,0.062924,0.067093,221.677858,32.000000,236.498514,208.364000,152.884554,195.538694,32.000000,187.699509,72.828430,71.496802,114.074496,50.582278,53.466096,43.419579,41.822475,35.810127,44.771059,59.617572,47.678631
49.986007,60.221677,213.503951,182.134441,101.141631,92.798836,28.932918,14.215674,211.233659,3.877195,57.840077,50.710507,181.198635,215.665411,178.520235,211.303227,127.568661,210.195340,-0.000693,-1.446257,32.000000,-235.792402,211.365748,-0.023692,34.272592,0.656237,338201.009485,0.929747,19.971543,1.323130,4.271700,0.068056,0.065553,221.670228,32.000000,236.487835,208.338815,158.462568,195.557859,32.000000,187.688780,72.833320,71.494976,114.075313,50.582278,53.456760,43.419579,41.796450,35.810127,44.776738,59.603076,47.551192
49.985501,60.217753,213.473914,182.134576,101.253446,92.798956,28.944713,14.215674,211.243506,3.877459,57.820737,50.711628,181.198915,215.670238,178.521407,211.311934,127.571359,210.198914,-0.000693,-1.444514,32.000000,-235.792479,211.368981,-0.023720,34.271262,0.656478,338212.852380,0.928827,19.976725,1.318290,4.272412,0.057789,0.072501,221.675604,32.000000,236.463680,208.327204,160.373903,195.564786,32.000000,187.683906,72.836215,71.492093,114.074443,50.582278,53.472201,43.419579,41.782971,35.810127,44.770336,59.598886,47.514802
49.986788,60.210227,213.468228,182.133043,101.378152,92.798886,28.950734,14.215646,211.249941,3.877280,57.802931,50.715175,181.200466,215.678834,178.520830,211.317384,127.575442,210.204760,-0.000692,-1.443583,32.000000,-235.792573,211.372731,-0.023731,34.273482,0.656410,338202.242026,0.928986,19.968672,1.315745,4.271274,0.064664,0.069090,221.672183,32.000000,236.435602,208.326973,160.417092,195.563674,32.000000,187.689464,72.839477,71.490887,114.074089,50.582278,53.451046,43.419579,41.763565,35.810127,44.758781,59.604148,47.532923
49.982448,60.202959,213.374570,182.131162,101.438379,92.798767,28.937986,14.215714,211.254617,3.877081,57.793822,50.716187,181.201130,215.682392,178.521063,211.322675,127.578173,210.209493,-0.000691,-1.443580,32.000000,-235.792531,211.375570,-0.023734,34.278605,0.656369,338193.676085,0.928610,19.965270,1.314295,4.270717,0.066814,0.072987,221.662727,32.000000,236.421024,208.343324,160.407201,195.547673,32.000000,187.710216,72.843406,71.488941,114.075368,50.582278,53.435494,43.419579,41.747671,35.810127,44.744880,59.602899,47.494919
49.987410,60.197416,213.264637,182.129197,101.523559,92.798778,28.941920,14.215740,211.259884,3.877317,57.791504,50.716625,181.198300,215.684675,178.520879,211.327428,127.582535,210.210813,-0.000692,-1.443606,32.000000,-235.792525,211.377323,-0.023766,34.284988,0.656284,338176.131496,0.928371,19.956415,1.312250,4.270493,0.064938,0.069791,221.637915,32.000000,236.421618,208.345782,154.926320,195.530190,32.000000,187.734093,72.848199,71.486738,114.076491,50.582278,53.382355,43.419579,41.721953,35.810127,44.731465,59.612812,47.476504
49.980634,60.195067,213.263873,182.127412,101.490882,92.798899,28.922005,14.215823,211.263636,3.877371,57.793712,50.715532,181.196918,215.690096,178.522554,211.330065,127.587403,210.207753,-0.000693,-1.443626,32.000000,-235.792429,211.378546,-0.023740,34.291404,0.656026,338165.425651,0.928850,19.953627,1.311170,4.268990,0.067138,0.071394,221.606943,32.000000,236.430235,208.343369,153.091537,195.522069,32.000000,187.739411,72.852530,71.484162,114.077991,50.582278,53.346814,43.419579,41.716235,35.810127,44.728203,59.616687,47.563811
49.976165,60.197086,213.270178,182.126932,101.409903,92.798752,28.943931,14.215770,211.266731,3.877357,57.800156,50.711123,181.194550,215.692672,178.522692,211.331534,127.590376,210.207777,-0.000693,-1.443602,32.000000,-235.792362,211.380135,-0.023732,34.295776,0.655605,338147.263672,0.928609,19.942962,1.307269,4.266367,0.087964,0.061444,221.591691,32.000000,236.424425,208.327382,153.091537,195.534067,32.000000,187.725612,72.856423,71.482486,114.080083,50.582278,53.351319,43.419579,41.704534,35.810127,44.731128,59.603184,47.513408
49.971893,60.201376,213.281800,182.127137,101.335340,92.798699,28.927469,14.215834,211.270371,3.877348,57.798199,50.711486,181.192978,215.694603,178.524129,211.332449,127.590760,210.207849,-0.000692,-1.443593,32.000000,-235.792332,211.383750,-0.023716,34.299035,0.655553,338141.103952,0.929382,19.947607,1.301333,4.266930,0.057972,0.069570,221.589377,32.000000,236.407898,208.307649,149.400488,195.556285,32.000000,187.696039,72.862475,71.481618,114.085070,50.582278,53.360537,43.419579,41.691080,35.810127,44.739586,59.598444,47.657501
49.975292,60.205020,213.383465,182.127659,101.329591,92.797844,28.943639,14.215843,211.276694,3.877227,57.781651,50.712256,181.195009,215.701340,178.522454,211.337527,127.594312,210.210130,-0.000692,-1.443559,32.000000,-235.792384,211.392001,-0.023749,34.298649,0.655530,338140.894065,0.928773,19.954240,1.298368,4.267438,0.067526,0.063644,221.604119,32.000000,236.378267,208.297201,149.471044,195.563062,32.000000,187.688499,72.868406,71.478599,114.091169,50.582278,53.406535,43.419579,41.671399,35.810127,44.752916,59.608367,47.507391
49.974864,60.205102,213.496098,182.128131,101.340486,92.797010,28.947741,14.215767,211.286844,3.877111,57.749227,50.712335,181.196737,215.713765,178.519437,211.344508,127.596220,210.217126,-0.000692,-1.443558,32.000000,-235.792429,211.402987,-0.023790,34.296028,0.655553,338148.263816,0.929399,19.962940,1.298009,4.268035,0.060478,0.073168,221.608859,32.000000,236.355950,208.298101,149.516251,195.546914,32.000000,187.706580,72.874112,71.476763,114.098298,50.582278,53.427124,43.419579,41.657464,35.810127,44.754900,59.611878,47.523752
49.971549,60.193132,213.543046,182.127112,101.429724,92.797141,28.936096,14.215718,211.299150,3.877505,57.711446,50.715954,181.197200,215.725129,178.519735,211.355694,127.596729,210.226227,-0.000694,-1.443559,32.000000,-235.792703,211.415931,-0.023779,34.293719,0.655736,338140.448080,0.928810,19.963075,1.295253,4.269779,0.069896,0.065339,221.600589,32.000000,236.339757,208.314193,149.502864,195.527319,32.000000,187.735811,72.879184,71.475602,114.106253,50.582278,53.492340,43.419579,41.643666,35.810127,44.739759,59.603892,47.464618
49.961692,60.176194,213.484539,182.124599,101.591282,92.797147,28.930304,14.215741,211.311753,3.877607,57.673003,50.718228,181.194906,215.736091,178.519697,211.368411,127.599565,210.238018,-0.000694,-1.442392,32.000000,-235.792700,211.430813,-0.023774,34.293191,0.656023,338134.495625,0.928679,19.963601,1.295786,4.272070,0.066939,0.073941,221.586604,32.000000,236.341295,208.316341,153.107136,195.519858,32.000000,187.751143,72.883707,71.473426,114.113894,50.582278,53.454033,43.419579,41.633137,35.810127,44.710677,59.592681,47.537766
49.960411,60.156728,213.399712,182.120908,101.757279,92.797081,28.918338,14.215897,211.325478,3.877614,57.639979,50.717005,181.190340,215.748825,178.519905,211.382043,127.603473,210.251556,-0.000695,-1.441220,32.000000,-235.792545,211.441158,-0.023785,34.293693,0.656182,338122.291674,0.929093,19.955052,1.298452,4.273293,0.076042,0.061197,221.570393,32.000000,236.345195,208.301676,158.598584,195.524877,32.000000,187.753451,72.886131,71.471148,114.123309,50.582278,53.395945,43.419579,41.618839,35.810127,44.670863,59.576207,47.549358
49.959320,60.137174,213.306416,182.116352,101.883031,92.797073,28.946545,14.215892,211.338966,3.877325,57.615878,50.716564,181.188629,215.760003,178.520469,211.393341,127.606908,210.262032,-0.000696,-1.441202,32.000000,-235.792480,211.448677,-0.023802,34.294049,0.656146,338104.366830,0.929438,19.948291,1.299729,4.272965,0.073176,0.073787,221.569879,32.000000,236.341710,208.278918,160.438605,195.550137,32.000000,187.739378,72.891167,71.469847,114.132102,50.582278,53.394824,43.419579,41.612198,35.810127,44.630596,59.627604,47.519277
49.942610,60.123621,213.350970,182.111619,101.915659,92.796994,28.944445,14.215821,211.349480,3.877364,57.601103,50.714538,181.185882,215.769649,178.523163,211.404452,127.608060,210.270279,-0.000696,-1.441185,32.000000,-235.792489,211.459455,-0.023982,34.292798,0.655935,338074.989947,0.929801,19.930148,1.300542,4.271376,0.064177,0.071943,221.573178,32.000000,236.321769,208.259296,154.901028,195.568061,32.000000,187.721803,72.895297,71.467898,114.142362,50.582278,53.380783,43.419579,41.609208,35.810127,44.598685,59.581262,47.679511
49.937901,60.113970,213.297614,182.107206,101.903699,92.797036,28.878117,14.215915,211.355290,3.877600,57.591145,50.710817,181.184161,215.779141,178.523481,211.414590,127.611625,210.279071,-0.000696,-1.441154,32.000000,-235.792411,211.468846,-0.024016,34.288682,0.655704,338046.251451,0.928869,19.911721,1.300761,4.269602,0.068947,0.071941,221.589011,32.000000,236.290629,208.251164,149.432244,195.579907,32.000000,187.710881,72.899574,71.464527,114.154977,50.582278,53.372947,43.419579,41.604180,35.810127,44.575065,59.621211,47.524193
49.929012,60.107106,213.326995,182.103262,101.782238,92.793097,28.939535,14.215880,211.362218,3.877777,57.585169,50.704902,181.181794,215.786835,178.518235,211.422153,127.610961,210.284347,-0.000696,-1.442887,32.000000,-235.792490,211.475394,-0.024007,34.283849,0.655983,338039.676550,0.929244,19.915427,1.302486,4.271923,0.061177,0.075368,221.588351,32.000000,236.269646,208.253314,144.012294,195.574338,32.000000,187.722599,72.901905,71.461283,114.165900,50.582278,53.381627,43.419579,41.593048,35.810127,44.559671,59.615163,47.511060
49.914621,60.101913,213.380528,182.099936,101.660440,92.780723,28.936127,14.216007,211.368603,3.877927,57.577806,50.701701,181.180148,215.794315,178.512946,211.430119,127.612340,210.289172,-0.000697,-1.442351,32.000000,-235.792441,211.481370,-0.023787,34.281768,0.655983,338024.961449,0.931451,19.910640,1.301986,4.271257,0.065793,0.065002,221.581712,32.000000,236.253140,208.267142,142.209611,195.548746,32.000000,187.758136,72.905798,71.458066,114.177696,50.582278,53.374385,43.419579,41.600185,35.810127,44.549554,59.594972,47.662270
49.916416,60.096060,213.382349,182.097426,101.616233,92.780712,28.936292,14.215957,211.376148,3.878205,57.562519,50.698571,181.176572,215.803699,178.507207,211.441378,127.613200,210.298034,-0.000697,-1.440596,32.000000,-235.792386,211.488966,-0.023794,34.284452,0.656193,338010.073405,0.929600,19.912959,1.304492,4.272606,0.065095,0.065126,221.565414,32.000000,236.255920,208.266773,147.636685,195.533361,32.000000,187.782450,72.908270,71.454797,114.189523,50.582278,53.400241,43.419579,41.585092,35.810127,44.538454,59.604069,47.554053
49.925120,60.087651,213.307179,182.095618,101.603961,92.780906,28.892686,14.215950,211.386675,3.878443,57.537595,50.696982,181.171902,215.813174,178.504276,211.449522,127.615370,210.305867,-0.000696,-1.438864,32.000000,-235.792348,211.498315,-0.023800,34.289709,0.656411,337967.102876,0.929867,19.922633,1.304796,4.274910,0.068277,0.064663,221.547839,32.000000,236.262340,208.261097,149.426308,195.533414,32.000000,187.785445,72.910499,71.451036,114.202370,50.582278,53.368938,43.419579,41.576793,35.810127,44.524114,59.586150,47.546716
49.913228,60.076869,213.384925,182.094181,101.609254,92.780922,28.943755,14.216115,211.396934,3.878753,57.509218,50.695520,181.168199,215.821475,178.502085,211.460652,127.617197,210.314949,-0.000696,-1.440461,32.000000,-235.792113,211.508106,-0.023770,34.296195,0.656332,337957.410311,0.929811,19.914927,1.307024,4.274793,0.068810,0.055817,221.540596,32.000000,236.257272,208.243052,149.411853,195.563975,32.000000,187.765912,72.912224,71.448618,114.214910,50.582278,53.396236,43.419579,41.575864,35.810127,44.504256,59.598041,47.664398
49.913338,60.063894,213.355726,182.092783,101.611934,92.780838,28.958367,14.216151,211.408084,3.878821,57.488495,50.691066,181.165073,215.831858,178.500436,211.471138,127.620817,210.323600,-0.000697,-1.439767,32.000000,-235.792114,211.517723,-0.023727,34.302294,0.655958,337937.765860,0.931017,19.897525,1.307587,4.272542,0.070702,0.072086,221.543944,32.000000,236.241352,208.228366,153.135479,195.579075,32.000000,187.756263,72.914647,71.445075,114.228095,50.582278,53.378142,43.419579,41.556472,35.810127,44.477298,59.610000,47.504603
49.910293,60.051248,213.393215,182.090762,101.627697,92.768734,28.931861,14.216196,211.419540,3.879073,57.470725,50.688972,181.166961,215.843884,178.500625,211.480599,127.621420,210.335685,-0.000698,-1.438609,32.000000,-235.792080,211.530066,-0.023735,34.306078,0.656111,337930.084376,0.929591,19.899032,1.308925,4.275118,0.079258,0.070786,221.561161,32.000000,236.217336,208.217818,158.657909,195.580174,32.000000,187.752649,72.916906,71.442413,114.241933,50.582278,53.348077,43.419579,41.548103,35.810127,44.450693,59.603794,47.684574
49.906472,60.039168,213.513090,182.088533,101.633189,92.764697,28.942494,14.216208,211.431342,3.879413,57.455520,50.683079,181.168262,215.856312,178.497154,211.489811,127.625775,210.347079,-0.000698,-1.437449,32.000000,-235.792040,211.541683,-0.023770,34.307196,0.655905,337908.121538,0.929087,19.885941,1.308323,4.274523,0.066377,0.069202,221.562787,32.000000,236.201755,208.227675,160.488216,195.565111,32.000000,187.761492,72.917746,71.440541,114.255065,50.582278,53.437287,43.419579,41.543464,35.810127,44.424813,59.629000,47.557575
49.899549,60.028377,213.515348,182.086254,101.649716,92.758833,28.895704,14.216248,211.440371,3.879449,57.454153,50.674653,181.166045,215.864906,178.494827,211.497916,127.628263,210.357198,-0.000698,-1.437438,32.000000,-235.792022,211.550287,-0.023760,34.307686,0.655834,337849.695876,0.929848,19.876443,1.311933,4.275535,0.059491,0.067777,221.547176,32.000000,236.196730,208.246888,160.449669,195.544118,32.000000,187.774352,72.919758,71.436679,114.267560,50.582278,53.455084,43.419579,41.539227,35.810127,44.400032,59.621192,47.527934
49.890129,60.019597,213.423302,182.084081,101.615722,92.746899,28.947232,14.216182,211.446327,3.879461,57.457796,50.664224,181.162482,215.873532,178.495804,211.502624,127.630227,210.366780,-0.000698,-1.436225,32.000000,-235.792010,211.556387,-0.023738,34.307165,0.656058,337815.915026,0.929514,19.868313,1.311551,4.278265,0.058190,0.067203,221.522430,32.000000,236.210329,208.248230,160.367898,195.537974,32.000000,187.776159,72.920350,71.434422,114.279808,50.582278,53.418713,43.419579,41.536994,35.810127,44.381582,59.612183,47.529622
49.877183,60.016844,213.415266,182.082843,101.526384,92.734845,28.957741,14.216238,211.451428,3.879593,57.465566,50.651637,181.161794,215.876945,178.494737,211.507258,127.634986,210.373877,-0.000697,-1.436236,32.000000,-235.791953,211.562225,-0.023713,34.307445,0.656072,337782.582344,0.931076,19.864676,1.312591,4.278903,0.062796,0.063119,221.504205,32.000000,236.215764,208.235456,160.315450,195.538425,32.000000,187.774785,72.919835,71.432576,114.289719,50.582278,53.388258,43.419579,41.539603,35.810127,44.371618,59.632010,47.573422
49.863529,60.017300,213.498012,182.082481,101.398308,92.722649,28.950233,14.216102,211.453346,3.879577,57.479420,50.639242,181.162484,215.877550,178.495015,211.508796,127.637491,210.376804,-0.000697,-1.437425,32.000000,-235.792139,211.565268,-0.023687,34.309423,0.655890,337732.023122,0.929470,19.865633,1.313967,4.277866,0.065498,0.063409,221.507426,32.000000,236.214797,208.212952,160.309067,195.559076,32.000000,187.758061,72.920746,71.430809,114.297639,50.582278,53.421429,43.419579,41.548417,35.810127,44.369320,59.605181,47.561537
49.851969,60.020682,213.566185,182.082927,101.240972,92.710623,28.918448,14.216109,211.452947,3.879766,57.494895,50.628567,181.163459,215.878797,178.494255,211.511894,127.639778,210.378805,-0.000697,-1.439191,32.000000,-235.792130,211.570385,-0.023720,34.313512,0.655921,337685.498625,0.929271,19.876264,1.311684,4.278816,0.069968,0.065284,221.521270,32.000000,236.198741,208.198251,160.358144,195.571837,32.000000,187.744576,72.921699,71.428491,114.304729,50.582278,53.457190,43.419579,41.554460,35.810127,44.373862,59.604404,47.523679
49.848029,60.026709,213.636460,182.084115,101.105987,92.698356,28.940975,14.216082,211.453575,3.880027,57.509099,50.618511,181.166290,215.875360,178.491905,211.511312,127.640613,210.379834,-0.000697,-1.439754,32.000000,-235.792084,211.573112,-0.023763,34.318727,0.656125,337646.804853,0.929670,19.890840,1.310199,4.281647,0.072190,0.061743,221.539889,32.000000,236.174933,208.196463,164.041564,195.576466,32.000000,187.743055,72.920922,71.427754,114.310253,50.582278,53.487507,43.419579,41.556171,35.810127,44.386880,59.588786,47.472909
49.834786,60.032553,213.594417,182.086936,101.010982,92.686328,28.939050,14.216168,211.453674,3.880304,57.525958,50.610101,181.169578,215.872787,178.486677,211.512197,127.639655,210.380334,-0.000698,-1.439789,32.000000,-235.792011,211.574438,-0.023765,34.323219,0.656235,337611.409200,0.930817,19.906180,1.308609,4.284007,0.081980,0.062619,221.541421,32.000000,236.162892,208.207178,169.476819,195.567810,32.000000,187.764181,72.919396,71.424850,114.315756,50.582278,53.482525,43.419579,41.564998,35.810127,44.399693,59.569589,47.514215
49.827658,60.038596,213.606378,182.090448,100.851508,92.674332,28.896314,14.216112,211.453249,3.880798,57.547994,50.600663,181.169982,215.869717,178.481378,211.510876,127.641544,210.381509,-0.000697,-1.439782,32.000000,-235.792044,211.573442,-0.023778,34.327672,0.656255,337575.481493,0.930065,19.916281,1.308134,4.285755,0.064657,0.071028,221.536834,32.000000,236.158896,208.217792,171.216337,195.555631,32.000000,187.788919,72.918630,71.421883,114.320536,50.582278,53.484475,43.419579,41.564769,35.810127,44.412640,59.624083,47.540700
49.816498,60.045477,213.572761,182.094557,100.761040,92.655225,28.949556,14.216127,211.449793,3.880883,57.574136,50.587877,181.170284,215.865643,178.476653,211.511790,127.643630,210.384963,-0.000697,-1.439893,32.000000,-235.791918,211.572368,-0.023783,34.330222,0.656157,337549.544383,0.930292,19.935826,1.309266,4.286051,0.059405,0.063470,221.519165,32.000000,236.174615,208.212226,171.130624,195.557417,32.000000,187.809866,72.916558,71.418809,114.325301,50.582278,53.474817,43.419579,41.576033,35.810127,44.426062,59.633515,47.545176
49.805897,60.053836,213.603349,182.099172,100.605967,92.643257,28.895232,14.216071,211.446536,3.880674,57.600611,50.575831,181.170633,215.858593,178.474675,211.509616,127.646274,210.382731,-0.000699,-1.439993,32.000000,-235.791997,211.568878,-0.023805,34.330506,0.656101,337514.914816,0.931709,19.949243,1.307787,4.286904,0.058237,0.063018,221.505795,32.000000,236.177716,208.199616,171.081307,195.567278,32.000000,187.803728,72.914104,71.416256,114.328055,50.582278,53.480934,43.419579,41.579722,35.810127,44.444267,59.566796,47.534317
49.802814,60.066885,213.521326,182.104865,100.460670,92.626901,28.950797,14.216138,211.441543,3.880650,57.626695,50.569767,181.173493,215.849569,178.474283,211.503547,127.647666,210.378120,-0.000699,-1.441755,32.000000,-235.792015,211.565073,-0.023841,34.330367,0.655983,337458.293690,0.930049,19.967673,1.306904,4.287189,0.062785,0.065315,221.507355,32.000000,236.172045,208.182396,171.080235,195.588448,32.000000,187.778443,72.913257,71.416111,114.331102,50.582278,53.457670,43.419579,41.585044,35.810127,44.469212,59.619923,47.542021
49.796487,60.080727,213.600381,182.111187,100.281675,92.602640,28.938415,14.216166,211.434311,3.880659,57.645245,50.560030,181.178515,215.839886,178.475978,211.498371,127.647225,210.373679,-0.000700,-1.442073,32.000000,-235.791964,211.560401,-0.023780,34.327650,0.656088,337427.715323,0.931916,19.987004,1.303483,4.288716,0.066025,0.069965,221.521892,32.000000,236.154100,208.169096,171.146366,195.593030,32.000000,187.768876,72.912986,71.414075,114.334000,50.582278,53.467573,43.419579,41.588420,35.810127,44.498440,59.617228,47.496019
49.792030,60.093661,213.506502,182.117966,100.152819,92.590581,28.957222,14.216172,211.429883,3.880751,57.658794,50.549430,181.185842,215.833879,178.473649,211.491023,127.648144,210.373115,-0.000700,-1.442053,32.000000,-235.791937,211.557312,-0.023757,34.324209,0.655861,337383.366735,0.930059,20.003245,1.300483,4.287335,0.062887,0.069185,221.535233,32.000000,236.135941,208.164738,171.200099,195.592101,32.000000,187.775939,72.910707,71.412961,114.336626,50.582278,53.440740,43.419579,41.591296,35.810127,44.529475,59.652850,47.363885
49.782598,60.103990,213.513534,182.125032,100.053906,92.578469,28.926234,14.216165,211.424327,3.880963,57.666583,50.542141,181.190164,215.829680,178.472183,211.484908,127.646687,210.369077,-0.000700,-1.442047,32.000000,-235.791965,211.553968,-0.023780,34.321337,0.656004,337316.812955,0.930377,20.023637,1.299376,4.289467,0.066607,0.063656,221.535849,32.000000,236.129176,208.178887,174.831117,195.577556,32.000000,187.802744,72.909060,71.411986,114.340497,50.582278,53.450884,43.419579,41.600532,35.810127,44.552303,59.618487,47.550605
49.776457,60.109547,213.481470,182.131803,100.032037,92.566231,28.922729,14.216094,211.420206,3.880855,57.665851,50.539242,181.194347,215.827452,178.471114,211.481701,127.645897,210.368030,-0.000698,-1.441435,32.000000,-235.792110,211.551288,-0.023821,34.319302,0.655862,337289.611767,0.929775,20.041184,1.298259,4.287965,0.070077,0.067899,221.523738,32.000000,236.133424,208.191846,180.233166,195.571733,32.000000,187.834413,72.907612,71.410982,114.345547,50.582278,53.420562,43.419579,41.609189,35.810127,44.568439,59.617661,47.460069
49.771217,60.111058,213.291845,182.137479,100.040792,92.554171,28.949391,14.216119,211.419679,3.880986,57.654578,50.532690,181.197978,215.822205,178.470397,211.478871,127.645766,210.368682,-0.000698,-1.440859,32.000000,-235.792217,211.551537,-0.023845,34.317808,0.655975,337267.302618,0.930869,20.061281,1.298309,4.288919,0.063906,0.067379,221.501136,32.000000,236.149682,208.193414,185.700833,195.571926,32.000000,187.856370,72.905834,71.410730,114.349975,50.582278,53.398973,43.419579,41.614227,35.810127,44.576932,59.632905,47.557868
49.766840,60.108873,213.410282,182.141950,100.129862,92.542106,28.953979,14.216219,211.419184,3.881077,57.636190,50.529285,181.202805,215.824506,178.470212,211.479792,127.648995,210.368196,-0.000695,-1.440860,32.000000,-235.792176,211.552771,-0.023804,34.315520,0.655936,337235.114184,0.930998,20.073195,1.298734,4.288804,0.064497,0.069668,221.480430,32.000000,236.164750,208.186659,185.700833,195.585189,32.000000,187.868342,72.904018,71.409039,114.352557,50.582278,53.428369,43.419579,41.621179,35.810127,44.576823,59.631597,47.492791
49.757266,60.103342,213.464557,182.145109,100.195081,92.529758,28.926069,14.216313,211.418700,3.881013,57.625490,50.525325,181.204268,215.822755,178.474134,211.481321,127.649662,210.369095,-0.000696,-1.439709,32.000000,-235.792020,211.552237,-0.023763,34.313995,0.655536,337197.417339,0.930131,20.080135,1.299093,4.285446,0.067511,0.068454,221.472399,32.000000,236.170937,208.170145,181.999499,195.610200,32.000000,187.872025,72.903175,71.408762,114.354946,50.582278,53.398296,43.419579,41.628882,35.810127,44.566002,59.619648,47.564324
49.753164,60.099319,213.449862,182.146380,100.169514,92.519270,28.928493,14.216391,211.416343,3.881174,57.624286,50.516264,181.206539,215.816972,178.476630,211.478914,127.650171,210.365966,-0.000696,-1.439094,32.000000,-235.791964,211.551537,-0.023828,34.314265,0.655794,337148.023635,0.929947,20.082483,1.295695,4.288202,0.069001,0.066924,221.481669,32.000000,236.162358,208.161452,182.057256,195.632832,32.000000,187.865888,72.902625,71.408132,114.358418,50.582278,53.411425,43.419579,41.636870,35.810127,44.557275,59.639563,47.516929
49.748434,60.098736,213.414982,182.147506,100.095708,92.506908,28.937805,14.216419,211.411434,3.881041,57.632075,50.503407,181.211509,215.809129,178.476939,211.475514,127.651860,210.361182,-0.000696,-1.437347,32.000000,-235.791875,211.545751,-0.023960,34.314967,0.655945,337101.956782,0.930903,20.086867,1.295341,4.290118,0.072453,0.076802,221.491810,32.000000,236.153186,208.164091,182.111319,195.639486,32.000000,187.861667,72.901007,71.406747,114.362254,50.582278,53.411296,43.419579,41.646582,35.810127,44.553247,59.577073,47.499174
49.744903,60.101473,213.462227,182.149005,99.959087,92.494655,28.921191,14.216515,211.400872,3.881055,57.649519,50.490964,181.214997,215.800379,178.475092,211.465969,127.653103,210.354725,-0.000695,-1.437923,32.000000,-235.791771,211.536646,-0.023940,34.316737,0.655869,337060.544873,0.930794,20.087094,1.293741,4.290177,0.065926,0.074266,221.484954,32.000000,236.149716,208.179395,182.129705,195.624664,32.000000,187.887859,72.900681,71.406467,114.366458,50.582278,53.406577,43.419579,41.656585,35.810127,44.556541,59.587026,47.294039
49.743390,60.107408,213.480540,182.151397,99.786596,92.482616,28.935988,14.216450,211.390546,3.881216,57.671723,50.481249,181.219274,215.788358,178.473833,211.456555,127.654281,210.346793,-0.000693,-1.439661,32.000000,-235.791945,211.528269,-0.023863,34.319923,0.655748,337015.558908,0.930466,20.091411,1.290384,4.289883,0.065509,0.066286,221.462023,32.000000,236.149880,208.191468,182.066986,195.608505,32.000000,187.900287,72.901117,71.405548,114.370237,50.582278,53.432270,43.419579,41.656709,35.810127,44.570078,59.587153,47.507832
49.732533,60.117012,213.410910,182.155523,99.623453,92.458187,28.929365,14.216478,211.378840,3.881212,57.693136,50.470339,181.221594,215.776115,178.474042,211.445177,127.656634,210.335168,-0.000691,-1.439656,32.000000,-235.791938,211.519985,-0.023892,34.324198,0.655771,336974.085470,0.930956,20.097807,1.286889,4.291138,0.066716,0.069970,221.429319,32.000000,236.165504,208.194761,182.000942,195.604537,32.000000,187.909557,72.901810,71.404350,114.374356,50.582278,53.400548,43.419579,41.668519,35.810127,44.588880,59.615615,47.517956
49.726490,60.126528,213.430287,182.161092,99.449709,92.433858,28.937236,14.216476,211.365693,3.881152,57.710553,50.460025,181.224284,215.762009,178.474307,211.432518,127.660291,210.325594,-0.000691,-1.439640,32.000000,-235.791988,211.508859,-0.023874,34.327938,0.655695,336936.436441,0.930405,20.105310,1.282946,4.291636,0.066834,0.060146,221.412316,32.000000,236.166353,208.182744,185.676469,195.618002,32.000000,187.905260,72.902706,71.403826,114.377984,50.582278,53.398737,43.419579,41.683703,35.810127,44.610274,59.574919,47.525953
49.716384,60.135480,213.487987,182.167889,99.344957,92.416257,28.919186,14.216549,211.356656,3.881181,57.718792,50.452491,181.229481,215.747370,178.474367,211.422829,127.662954,210.315084,-0.000689,-1.441241,32.000000,-235.791906,211.497816,-0.023881,34.332390,0.655432,336862.097983,0.930619,20.126164,1.276540,4.291173,0.064981,0.066723,221.404269,32.000000,236.166958,208.166419,191.256081,195.634067,32.000000,187.904107,72.904357,71.403641,114.380966,50.582278,53.381630,43.419579,41.693631,35.810127,44.631565,59.611327,47.547597
49.712208,60.143394,213.465333,182.175695,99.286403,92.403958,28.934151,14.216536,211.345503,3.881162,57.719556,50.445118,181.235643,215.734449,178.479598,211.409924,127.665449,210.307218,-0.000688,-1.441837,32.000000,-235.791814,211.489683,-0.023856,34.336066,0.655314,336782.570780,0.930269,20.141940,1.269546,4.292084,0.059512,0.067760,221.417751,32.000000,236.149745,208.159701,196.802462,195.646245,32.000000,187.904582,72.906358,71.402290,114.383146,50.582278,53.449186,43.419579,41.710993,35.810127,44.649616,59.583997,47.519497
