OSU 80 Ton Compressor Load Stand
49.706847,60.146832,213.468590,182.183376,99.333189,92.391928,28.942390,14.216499,211.339693,3.880966,57.717586,50.441822,181.240796,215.726580,178.481425,211.400205,127.668385,210.301823,-0.000687,-1.442408,32.000000,-235.791905,211.485035,-0.023832,34.338402,0.655351,336731.112141,0.930902,20.161369,1.263216,4.294117,0.081874,0.071219,221.419818,32.000000,236.143538,208.160115,202.280297,195.645475,32.000000,187.915362,72.907388,71.401011,114.386610,50.582278,53.425411,43.419579,41.721930,35.810127,44.661377,59.631616,47.530135
49.700873,60.147516,213.372496,182.190326,99.424315,92.379724,28.945913,14.216498,211.335488,3.880864,57.716372,50.438114,181.247000,215.717259,178.483754,211.391658,127.670403,210.295086,-0.000686,-1.444135,32.000000,-235.791931,211.479528,-0.023789,34.338215,0.655212,336694.140066,0.930402,20.173612,1.257979,4.294022,0.073106,0.069558,221.407760,32.000000,236.143318,208.177736,204.092377,195.632675,32.000000,187.935956,72.908493,71.399508,114.389962,50.582278,53.396708,43.419579,41.731129,35.810127,44.667062,59.638058,47.550678
49.694653,60.146931,213.382298,182.196401,99.471232,92.367378,28.929014,14.216398,211.327942,3.880559,57.718367,50.431273,181.251083,215.706326,178.485702,211.381462,127.673403,210.288974,-0.000687,-1.444747,32.000000,-235.792019,211.469174,-0.023828,34.335813,0.655155,336652.975359,0.930135,20.182606,1.253160,4.294551,0.071188,0.073158,221.383457,32.000000,236.152998,208.185874,204.024137,195.631882,32.000000,187.954912,72.909703,71.400004,114.393535,50.582278,53.380479,43.419579,41.744170,35.810127,44.666888,59.625499,47.509006
49.688644,60.146560,213.375095,182.201454,99.506912,92.354975,28.910213,14.216375,211.318113,3.880534,57.719594,50.424918,181.256834,215.696452,178.487980,211.371505,127.676044,210.284447,-0.000688,-1.445342,32.000000,-235.792172,211.458955,-0.023842,34.330979,0.654933,336610.305327,0.930023,20.189484,1.248794,4.293134,0.066092,0.063827,221.353308,32.000000,236.173169,208.185293,203.958853,195.625525,32.000000,187.964683,72.911284,71.399624,114.395977,50.582278,53.376902,43.419579,41.760492,35.810127,44.667395,59.590074,47.530869
49.689037,60.147772,213.343049,182.205395,99.563473,92.342798,28.924017,14.216436,211.307662,3.880505,57.715396,50.418297,181.261430,215.687124,178.492719,211.363124,127.674876,210.277976,-0.000687,-1.445936,32.000000,-235.792073,211.452148,-0.023870,34.325008,0.654981,336563.130887,0.930569,20.195348,1.243662,4.293868,0.069839,0.066216,221.336275,32.000000,236.187358,208.170576,198.384494,195.640387,32.000000,187.957486,72.912475,71.399184,114.399494,50.582278,53.358160,43.419579,41.769347,35.810127,44.670146,59.580377,47.531162
49.683116,60.149214,213.287130,182.209061,99.581767,92.338751,28.941167,14.216452,211.298140,3.880505,57.713880,50.413615,181.262990,215.678908,178.497659,211.354066,127.674543,210.271106,-0.000685,-1.447701,32.000000,-235.792058,211.446309,-0.023870,34.317239,0.655038,336517.175079,0.931171,20.201207,1.239443,4.294243,0.063108,0.074627,221.329505,32.000000,236.185480,208.161634,192.842174,195.649148,32.000000,187.949398,72.914076,71.398212,114.402959,50.582278,53.345298,43.419579,41.780094,35.810127,44.674277,59.589238,47.490077
49.679520,60.151190,213.266283,182.212573,99.607289,92.334426,28.933866,14.216532,211.285945,3.880207,57.715473,50.408844,181.265212,215.668370,178.502376,211.343897,127.671382,210.262160,-0.000685,-1.448253,32.000000,-235.792069,211.440351,-0.023854,34.308281,0.654994,336475.954371,0.930599,20.202012,1.238354,4.293564,0.068677,0.072101,221.342538,32.000000,236.176555,208.160796,187.373392,195.655183,32.000000,187.946128,72.915565,71.396203,114.406501,50.582278,53.368176,43.419579,41.793623,35.810127,44.678912,59.622982,47.548257
49.671052,60.154001,213.244003,182.216051,99.587448,92.323942,28.967643,14.216399,211.275921,3.880189,57.713108,50.405158,181.273854,215.660445,178.506079,211.334498,127.669373,210.254138,-0.000686,-1.448809,32.000000,-235.792200,211.433031,-0.023864,34.299342,0.655066,336467.836650,0.930132,20.209594,1.236291,4.292950,0.065726,0.072802,221.351568,32.000000,236.172839,208.166606,181.952477,195.654087,32.000000,187.954832,72.917631,71.396786,114.410076,50.582278,53.288452,43.419579,41.809774,35.810127,44.686233,59.601198,47.511940
49.672809,60.155567,213.168480,182.219201,99.588282,92.323609,28.969162,14.216512,211.269601,3.880072,57.707981,50.405238,181.278663,215.650171,178.507035,211.328826,127.669583,210.247122,-0.000687,-1.449417,32.000000,-235.792035,211.430534,-0.023932,34.291662,0.655207,336462.301405,0.930402,20.215300,1.236333,4.292841,0.082000,0.064526,221.348423,32.000000,236.175721,208.184912,181.936656,195.639912,32.000000,187.980199,72.918936,71.395107,114.413662,50.582278,53.243738,43.419579,41.818441,35.810127,44.691810,59.618507,47.519497
49.672695,60.154210,213.152862,182.221615,99.613036,92.315130,28.953395,14.216409,211.263092,3.880076,57.693482,50.406383,181.280715,215.644158,178.508133,211.326016,127.668687,210.239989,-0.000687,-1.450030,32.000000,-235.792164,211.426074,-0.023925,34.286485,0.655353,336436.836855,0.929393,20.226893,1.235543,4.293124,0.072014,0.066922,221.329965,32.000000,236.188823,208.191527,181.862950,195.634993,32.000000,187.996416,72.920428,71.393867,114.418859,50.582278,53.275005,43.419579,41.830747,35.810127,44.693405,59.604895,47.461097
49.675906,60.149519,213.178109,182.223240,99.618001,92.315043,28.901935,14.216529,211.261437,3.879596,57.669425,50.404337,181.282586,215.641701,178.509218,211.322455,127.668463,210.238362,-0.000687,-1.448274,32.000000,-235.792160,211.422180,-0.023908,34.283531,0.655321,336435.575434,0.929309,20.226638,1.232886,4.291452,0.060949,0.068374,221.303348,32.000000,236.212155,208.187228,181.812584,195.637947,32.000000,188.013393,72.921291,71.391567,114.424474,50.582278,53.282800,43.419579,41.840438,35.810127,44.688761,59.593821,47.491691
49.680708,60.141086,213.101281,182.224023,99.712240,92.314867,28.950207,14.216599,211.257931,3.879528,57.643878,50.404808,181.283783,215.638583,178.513975,211.317754,127.670460,210.237338,-0.000688,-1.446543,32.000000,-235.792098,211.419982,-0.023946,34.282636,0.655326,336404.454116,0.929728,20.225397,1.231295,4.291148,0.066598,0.072423,221.283935,32.000000,236.220384,208.175794,181.787798,195.663076,32.000000,188.012189,72.921985,71.391023,114.430567,50.582278,53.236671,43.419579,41.839153,35.810127,44.672118,59.606371,47.393452
49.681114,60.129298,213.041089,182.224326,99.801945,92.314907,28.944736,14.216569,211.254249,3.879701,57.622810,50.402727,181.284295,215.637960,178.518304,211.315526,127.668753,210.237174,-0.000687,-1.446588,32.000000,-235.792179,211.415592,-0.023950,34.282738,0.655389,336396.888488,0.931305,20.217376,1.230950,4.291378,0.067507,0.062907,221.281383,32.000000,236.222715,208.159258,176.250325,195.685558,32.000000,188.008059,72.923167,71.388666,114.439040,50.582278,53.192321,43.419579,41.841139,35.810127,44.650633,59.577122,47.508932
49.681171,60.118762,213.050317,182.224321,99.853567,92.314983,28.931155,14.216606,211.251855,3.879817,57.607470,50.398945,181.285695,215.636144,178.524599,211.314407,127.668787,210.235034,-0.000686,-1.446580,32.000000,-235.792147,211.410431,-0.023974,34.282250,0.655178,336379.422983,0.929631,20.203963,1.228596,4.289417,0.076828,0.075729,221.296861,32.000000,236.213017,208.155737,170.787455,195.696667,32.000000,188.012547,72.924056,71.387294,114.448581,50.582278,53.193539,43.419579,41.858147,35.810127,44.627999,59.580554,47.533363
49.672949,60.107348,213.060203,182.224242,99.951596,92.314841,28.940068,14.216740,211.246494,3.879743,57.591601,50.393689,181.291753,215.633054,178.528720,211.310689,127.667631,210.235478,-0.000687,-1.446568,32.000000,-235.792052,211.408007,-0.023918,34.278701,0.655017,336367.823704,0.929770,20.191755,1.230246,4.288171,0.062596,0.068855,221.303271,32.000000,236.208304,208.165917,170.846937,195.692266,32.000000,188.019822,72.924021,71.385656,114.462860,50.582278,53.221748,43.419579,41.877742,35.810127,44.603150,59.612586,47.516562
49.668636,60.102539,213.235673,182.224270,99.936174,92.314715,28.939811,14.216769,211.246124,3.879769,57.583939,50.390726,181.293092,215.631132,178.530108,211.308253,127.668059,210.232010,-0.000685,-1.446574,32.000000,-235.792089,211.406355,-0.023915,34.275758,0.655029,336355.463526,0.930180,20.181160,1.229467,4.288351,0.062257,0.063352,221.297905,32.000000,236.209541,208.181474,170.822992,195.682942,32.000000,188.031980,72.924689,71.385612,114.470655,50.582278,53.229214,43.419579,41.884503,35.810127,44.593546,59.613196,47.540480
49.665911,60.095589,213.116242,182.224439,99.912970,92.314553,28.924202,14.216643,211.244620,3.879721,57.569248,50.387558,181.291806,215.631151,178.530896,211.305342,127.668086,210.231994,-0.000684,-1.446576,32.000000,-235.792238,211.404562,-0.023926,34.270822,0.655185,336349.174920,0.930033,20.178272,1.230777,4.289260,0.061382,0.074044,221.273712,32.000000,236.224278,208.187876,170.756493,195.682702,32.000000,188.039617,72.924106,71.384577,114.481799,50.582278,53.199662,43.419579,41.897453,35.810127,44.579462,59.600706,47.503063
49.662189,60.084320,213.162995,182.225017,99.896790,92.318353,28.931847,14.216625,211.240828,3.879957,57.544430,50.382510,181.290895,215.630581,178.532436,211.300097,127.669759,210.229283,-0.000683,-1.446585,32.000000,-235.792035,211.399404,-0.023973,34.264861,0.655653,336345.396885,0.930117,20.177936,1.229140,4.293165,0.068403,0.060844,221.240677,32.000000,236.245525,208.175814,168.855661,195.687400,32.000000,188.052294,72.924179,71.383316,114.497134,50.582278,53.217458,43.419579,41.915578,35.810127,44.557990,59.653381,47.463371
49.665270,60.074895,213.126280,182.225337,99.917547,92.322216,28.966329,14.216649,211.239332,3.879876,57.530165,50.380402,181.290532,215.630043,178.533661,211.295932,127.670523,210.223176,-0.000683,-1.447770,32.000000,-235.791930,211.397160,-0.024006,34.263995,0.655507,336338.453656,0.930656,20.173815,1.229105,4.290996,0.077919,0.070411,221.228955,32.000000,236.254849,208.159654,163.281741,195.708628,32.000000,188.049196,72.924251,71.383413,114.509021,50.582278,53.218671,43.419579,41.924989,35.810127,44.539162,59.609006,47.488756
49.664400,60.065623,213.273014,182.225258,99.959291,92.313805,28.930481,14.216569,211.237817,3.879790,57.515397,50.381238,181.288851,215.629620,178.538774,211.295680,127.669971,210.217887,-0.000684,-1.446044,32.000000,-235.792064,211.397521,-0.023981,34.266140,0.655766,336338.191772,0.930497,20.166406,1.226487,4.292259,0.071773,0.074527,221.232188,32.000000,236.248853,208.151543,159.629808,195.720279,32.000000,188.049930,72.925153,71.382282,114.520927,50.582278,53.276819,43.419579,41.932142,35.810127,44.519244,59.614347,47.526173
49.657498,60.057132,213.297348,182.224585,100.007708,92.305530,28.939458,14.216623,211.236368,3.879751,57.503062,50.380227,181.291185,215.626869,178.537240,211.294003,127.671998,210.213680,-0.000683,-1.445435,32.000000,-235.791923,211.394857,-0.023958,34.267284,0.655769,336343.520238,0.930695,20.158915,1.224421,4.291982,0.071187,0.067756,221.245180,32.000000,236.231804,208.156209,159.692579,195.729774,32.000000,188.050270,72.923263,71.380365,114.531023,50.582278,53.267514,43.419579,41.948154,35.810127,44.501738,59.625932,47.533730
49.651830,60.049301,213.363317,182.223650,100.024164,92.293851,28.937960,14.216572,211.233545,3.879859,57.498696,50.375141,181.291670,215.620496,178.535893,211.291499,127.672981,210.211117,-0.000684,-1.445756,32.000000,-235.791962,211.392467,-0.024142,34.266027,0.655882,336297.024021,0.930404,20.145416,1.222301,4.294284,0.073323,0.069236,221.249603,32.000000,236.221424,208.172724,159.724228,195.725546,32.000000,188.054201,72.920731,71.378851,114.540710,50.582278,53.305450,43.419579,41.964562,35.810127,44.485093,59.653932,47.493305
49.646799,60.043997,213.524432,182.223041,100.028712,92.281736,28.936863,14.216566,211.229924,3.879731,57.499345,50.372899,181.290292,215.616861,178.536943,211.288219,127.673720,210.208523,-0.000684,-1.444861,32.000000,-235.791905,211.388176,-0.024180,34.261506,0.655917,336258.375385,0.930153,20.144086,1.218805,4.295370,0.074398,0.068493,221.240071,32.000000,236.220319,208.188094,159.671482,195.721812,32.000000,188.051094,72.919106,71.377000,114.550414,50.582278,53.339668,43.419579,41.982952,35.810127,44.471540,59.589396,47.386262
49.640382,60.040881,213.398184,182.222881,99.981116,92.269530,28.962696,14.216429,211.226284,3.879811,57.502847,50.367260,181.286237,215.609545,178.536625,211.282712,127.672745,210.206900,-0.000684,-1.443689,32.000000,-235.791917,211.381434,-0.024138,34.256277,0.656044,336208.551948,0.930181,20.142135,1.216929,4.297189,0.065088,0.072000,221.222908,32.000000,236.226204,208.188723,163.291640,195.720139,32.000000,188.040480,72.916753,71.376183,114.559681,50.582278,53.305220,43.419579,41.997650,35.810127,44.463324,59.628558,47.477017
49.643505,60.039612,213.439949,182.223293,99.901653,92.257507,28.937029,14.216386,211.221520,3.880162,57.500810,50.364698,181.285871,215.605158,178.535323,211.277217,127.672485,210.201144,-0.000685,-1.444855,32.000000,-235.791990,211.376832,-0.024140,34.250654,0.656429,336160.369756,0.930185,20.142051,1.215285,4.300870,0.060860,0.058323,221.209781,32.000000,236.223813,208.180679,163.291640,195.719091,32.000000,188.020950,72.913969,71.374997,114.569550,50.582278,53.333950,43.419579,42.014989,35.810127,44.460981,59.614317,47.477971
49.644708,60.037938,213.464999,182.224607,99.930168,92.257504,28.941703,14.216302,211.220162,3.880181,57.494381,50.366605,181.286783,215.601174,178.538725,211.274296,127.673908,210.200413,-0.000684,-1.443706,32.000000,-235.792041,211.372924,-0.024150,34.244101,0.656242,336118.102004,0.929356,20.145593,1.215695,4.298883,0.067670,0.074443,221.204816,32.000000,236.212086,208.169239,159.593012,195.724989,32.000000,188.001538,72.911489,71.373934,114.578020,50.582278,53.357702,43.419579,42.022157,35.810127,44.458053,59.572254,47.561903
49.642568,60.034451,213.465820,182.225674,99.928442,92.257418,28.956368,14.216401,211.218265,3.880217,57.480651,50.369601,181.286530,215.598866,178.541281,211.271573,127.674135,210.200205,-0.000684,-1.444864,32.000000,-235.791920,211.370989,-0.024172,34.240157,0.656313,336071.209089,0.929992,20.141084,1.213946,4.299454,0.065358,0.076171,221.215854,32.000000,236.187457,208.165126,159.661676,195.721591,32.000000,188.002845,72.908839,71.372925,114.585137,50.582278,53.342112,43.419579,42.033451,35.810127,44.452891,59.615664,47.510620
49.648001,60.028516,213.498896,182.226249,99.955053,92.257389,28.865665,14.216422,211.220846,3.880197,57.459443,50.373559,181.288383,215.599135,178.543621,211.273883,127.672523,210.198751,-0.000685,-1.444870,32.000000,-235.791806,211.371120,-0.024182,34.238968,0.656478,336065.696889,0.929813,20.138161,1.212267,4.299854,0.065966,0.069273,221.234933,32.000000,236.159643,208.170574,159.719290,195.717695,32.000000,188.006581,72.904360,71.370932,114.591896,50.582278,53.375296,43.419579,42.033144,35.810127,44.443837,59.592602,47.535785
49.648460,60.019498,213.519394,182.226089,100.046143,92.257234,28.945066,14.216495,211.223406,3.880018,57.431941,50.377281,181.287699,215.602438,178.544479,211.276534,127.671814,210.197456,-0.000686,-1.444864,32.000000,-235.791619,211.370421,-0.024183,34.240203,0.656569,336062.751562,0.929377,20.136895,1.211968,4.300056,0.064936,0.069815,221.243104,32.000000,236.148954,208.188534,159.747359,195.709956,32.000000,188.035640,72.899510,71.370208,114.599163,50.582278,53.360264,43.419579,42.055289,35.810127,44.424880,59.609626,47.525880
49.646384,60.005550,213.651670,182.224405,100.145345,92.269414,28.952647,14.216436,211.227934,3.880116,57.396706,50.381024,181.285731,215.604365,178.546125,211.278588,127.670716,210.199421,-0.000687,-1.443712,32.000000,-235.791666,211.372549,-0.023948,34.242872,0.656593,336054.299768,0.932170,20.125323,1.213072,4.300252,0.069330,0.065911,221.239759,32.000000,236.142540,208.203900,157.875544,195.704934,32.000000,188.050596,72.894623,71.370167,114.605619,50.582278,53.415742,43.419579,42.068815,35.810127,44.398839,59.623985,47.560950
49.645185,59.988711,213.740707,182.221542,100.324285,92.281574,28.943680,14.216512,211.233861,3.880467,57.356784,50.382058,181.283473,215.608915,178.549264,211.280899,127.671058,210.201423,-0.000687,-1.442591,32.000000,-235.791533,211.377343,-0.023986,34.244916,0.656587,336043.953117,0.929580,20.115829,1.213330,4.300625,0.067524,0.068647,221.220580,32.000000,236.154212,208.209940,152.347781,195.713444,32.000000,188.057124,72.890166,71.369840,114.611286,50.582278,53.462314,43.419579,42.075085,35.810127,44.366101,59.613314,47.544148
49.655513,59.969878,213.680360,182.217606,100.473508,92.287026,28.942972,14.216506,211.235143,3.880378,57.321796,50.385096,181.279119,215.614165,178.554626,211.283345,127.670470,210.205028,-0.000689,-1.441430,32.000000,-235.791673,211.381113,-0.024005,34.243947,0.656897,336075.119788,0.929467,20.104034,1.215113,4.303469,0.067624,0.065895,221.213107,32.000000,236.145180,208.199786,148.622934,195.732027,32.000000,188.041810,72.884627,71.369093,114.615408,50.582278,53.446469,43.419579,42.077837,35.810127,44.327058,59.613934,47.506218
49.657488,59.949946,213.735152,182.212705,100.575328,92.287055,28.947718,14.216590,211.237018,3.880565,57.298899,50.383780,181.275435,215.617022,178.556609,211.287503,127.669698,210.206154,-0.000690,-1.441415,32.000000,-235.791700,211.383817,-0.024030,34.240858,0.657112,336099.487005,0.929861,20.088439,1.215470,4.305366,0.062802,0.062631,221.215741,32.000000,236.133418,208.184081,148.642961,195.748844,32.000000,188.030520,72.879497,71.368817,114.620600,50.582278,53.465636,43.419579,42.086981,35.810127,44.284338,59.585000,47.521918
49.656035,59.935066,213.765716,182.207576,100.554558,92.286890,28.939414,14.216562,211.235426,3.880424,57.290567,50.379725,181.273656,215.614640,178.558603,211.288474,127.667688,210.203251,-0.000690,-1.440263,32.000000,-235.791611,211.381436,-0.024021,34.235384,0.656892,336090.749418,0.929680,20.058891,1.217316,4.303255,0.080352,0.069120,221.241800,32.000000,236.103646,208.180574,148.710920,195.756369,32.000000,188.025225,72.874805,71.368749,114.624486,50.582278,53.478260,43.419579,42.101836,35.810127,44.248621,59.613098,47.539600
49.649276,59.927084,213.645799,182.203424,100.461430,92.286903,28.953012,14.216535,211.228202,3.880446,57.295081,50.375219,181.272210,215.612725,178.557056,211.286173,127.665342,210.200555,-0.000690,-1.440288,32.000000,-235.791664,211.378488,-0.024065,34.229126,0.657005,336066.933858,0.929438,20.036908,1.218481,4.304188,0.057475,0.061451,221.267641,32.000000,236.076224,208.179768,148.754531,195.758538,32.000000,188.023584,72.870086,71.368317,114.626941,50.582278,53.476443,43.419579,42.110479,35.810127,44.223702,59.612222,47.545322
49.655406,59.924526,213.708407,182.200426,100.364723,92.278699,28.917903,14.216556,211.220838,3.880552,57.305260,50.371058,181.271198,215.610279,178.553675,211.281501,127.662432,210.197561,-0.000690,-1.441438,32.000000,-235.791722,211.373579,-0.024060,34.222498,0.657160,336052.892277,0.929696,20.023537,1.219477,4.304929,0.067238,0.072114,221.282602,32.000000,236.060736,208.189318,148.765403,195.744057,32.000000,188.024714,72.864980,71.365795,114.628976,50.582278,53.482771,43.419579,42.113372,35.810127,44.213402,59.612852,47.542461
49.660826,59.925919,213.674744,182.198759,100.272484,92.278883,28.922399,14.216530,211.214228,3.880662,57.317969,50.364939,181.266722,215.605416,178.550464,211.276436,127.660146,210.190795,-0.000690,-1.441424,32.000000,-235.791750,211.369429,-0.024125,34.218057,0.657087,336052.209757,0.929379,20.022568,1.220884,4.303100,0.082901,0.082406,221.281704,32.000000,236.054358,208.189605,148.710183,195.738911,32.000000,188.019519,72.859933,71.364190,114.631002,50.582278,53.461940,43.419579,42.131088,35.810127,44.215703,59.614642,47.507978
49.649340,59.928170,213.681050,182.197799,100.115287,92.266605,28.948212,14.216468,211.209190,3.880696,57.327645,50.363769,181.263905,215.596037,178.546834,211.268496,127.661954,210.182957,-0.000690,-1.441434,32.000000,-235.791866,211.362109,-0.024086,34.217143,0.657216,336020.163882,0.930292,20.013650,1.222749,4.303830,0.071268,0.074870,221.271048,32.000000,236.054131,208.183467,152.346875,195.736561,32.000000,188.010478,72.856115,71.363522,114.630348,50.582278,53.480016,43.419579,42.147647,35.810127,44.219235,59.625116,47.507391
49.649450,59.929843,213.669495,182.196973,100.012728,92.254207,28.942149,14.216403,211.201264,3.880805,57.325893,50.364809,181.262408,215.585394,178.543129,211.261194,127.662276,210.177478,-0.000691,-1.441405,32.000000,-235.791917,211.353188,-0.024064,34.219505,0.657172,336022.571126,0.930042,20.009420,1.222675,4.302682,0.066386,0.066022,221.269590,32.000000,236.049040,208.163070,152.346875,195.758996,32.000000,187.992273,72.852268,71.362568,114.628872,50.582278,53.456172,43.419579,42.159026,35.810127,44.222780,59.629699,47.493818
49.650403,59.929607,213.646050,182.196288,99.970887,92.246100,28.961873,14.216399,211.195585,3.880881,57.314070,50.364045,181.261186,215.577302,178.541962,211.255380,127.662531,210.172425,-0.000691,-1.441445,32.000000,-235.791747,211.346641,-0.024077,34.225730,0.657250,335985.489377,0.929330,20.023587,1.218132,4.303804,0.055070,0.061064,221.275368,32.000000,236.025540,208.140236,154.200530,195.780589,32.000000,187.978643,72.848896,71.362023,114.627620,50.582278,53.417052,43.419579,42.173216,35.810127,44.225111,59.620759,47.556474
49.656385,59.926128,213.696270,182.195749,100.006549,92.246035,28.950692,14.216510,211.189924,3.880889,57.295683,50.369614,181.257464,215.573264,178.540003,211.251327,127.661694,210.166449,-0.000691,-1.441491,32.000000,-235.791646,211.340716,-0.024100,34.234094,0.657096,335941.603004,0.929402,20.025147,1.215898,4.303562,0.058306,0.062477,221.298728,32.000000,235.989019,208.134516,159.739754,195.781696,32.000000,187.980704,72.844302,71.360979,114.627110,50.582278,53.483251,43.419579,42.174428,35.810127,44.217080,59.624614,47.530796
49.662262,59.916491,213.816737,182.194739,100.143480,92.246140,28.938418,14.216356,211.187325,3.881101,57.270262,50.371862,181.258053,215.571976,178.536856,211.247168,127.659220,210.164276,-0.000691,-1.441489,32.000000,-235.791826,211.337602,-0.024105,34.240779,0.656854,335910.457394,0.928667,20.023920,1.213881,4.303007,0.065393,0.070961,221.319765,32.000000,235.956511,208.137282,159.804759,195.774877,32.000000,187.990857,72.840980,71.360668,114.626553,50.582278,53.535356,43.419579,42.179936,35.810127,44.200269,59.579866,47.502109
49.669574,59.903492,213.837945,182.193245,100.331933,92.257979,28.939620,14.216312,211.185996,3.881086,57.250182,50.374357,181.256977,215.572018,178.533858,211.242122,127.658087,210.161180,-0.000692,-1.440319,32.000000,-235.791890,211.333182,-0.024098,34.243299,0.656729,335903.092703,0.928894,20.014235,1.212632,4.303500,0.076504,0.064389,221.331256,32.000000,235.942041,208.152485,159.816073,195.760300,32.000000,188.009044,72.838400,71.359173,114.625925,50.582278,53.542620,43.419579,42.182093,35.810127,44.175426,59.630358,47.510546
49.667345,59.889074,213.821102,182.191137,100.539904,92.257851,28.933777,14.216259,211.183461,3.881227,57.234441,50.379851,181.252881,215.570484,178.533078,211.239943,127.657868,210.158635,-0.000692,-1.442059,32.000000,-235.791804,211.331913,-0.024050,34.241068,0.656770,335892.368550,0.929144,19.998502,1.214348,4.305417,0.070215,0.076915,221.328650,32.000000,235.936231,208.160131,157.917955,195.752600,32.000000,188.000266,72.836696,71.359520,114.627016,50.582278,53.548589,43.419579,42.189851,35.810127,44.143304,59.619235,47.519497
49.658875,59.875185,213.793265,182.188282,100.644737,92.257843,28.945500,14.216191,211.180599,3.881059,57.217660,50.378394,181.247994,215.567590,178.532375,211.237402,127.656901,210.155705,-0.000691,-1.442639,32.000000,-235.791815,211.326903,-0.024021,34.234339,0.656743,335916.682846,0.929042,19.977917,1.214401,4.305210,0.068197,0.062463,221.322264,32.000000,235.945224,208.153917,152.369114,195.751569,32.000000,187.983957,72.834645,71.358737,114.628520,50.582278,53.539249,43.419579,42.206295,35.810127,44.112741,59.641363,47.498294
49.653496,59.863966,213.834415,182.184392,100.684989,92.257882,28.941236,14.216274,211.175702,3.880708,57.204937,50.379144,181.242949,215.562065,178.533360,211.233731,127.658331,210.153262,-0.000692,-1.441462,32.000000,-235.791840,211.321541,-0.024065,34.224963,0.656750,335900.586764,0.929239,19.965811,1.213733,4.305064,0.069715,0.067992,221.323059,32.000000,235.935216,208.140181,154.230178,195.763265,32.000000,187.957299,72.833397,71.359061,114.629185,50.582278,53.545716,43.419579,42.225224,35.810127,44.085851,59.651158,47.515168
49.647646,59.855005,213.765948,182.179810,100.706483,92.257816,28.949754,14.216239,211.168011,3.880267,57.195307,50.378839,181.238025,215.558647,178.532949,211.224940,127.658776,210.148998,-0.000691,-1.441462,32.000000,-235.791901,211.318751,-0.024101,34.217596,0.656886,335892.016380,0.929003,19.960709,1.213677,4.305238,0.064556,0.076172,221.330709,32.000000,235.916793,208.121909,159.805148,195.772101,32.000000,187.936686,72.833326,71.358543,114.629715,50.582278,53.551578,43.419579,42.240866,35.810127,44.063161,59.615822,47.372175
49.651739,59.848205,213.656291,182.174786,100.678160,92.257769,28.918431,14.216306,211.162856,3.880124,57.189977,50.376718,181.233486,215.552016,178.534311,211.220018,127.658864,210.142123,-0.000691,-1.441474,32.000000,-235.791729,211.310130,-0.024089,34.215110,0.657193,335879.972417,0.929223,19.955070,1.211394,4.306533,0.068575,0.067688,221.350433,32.000000,235.889653,208.113807,159.874025,195.773272,32.000000,187.948534,72.833237,71.358569,114.629757,50.582278,53.473905,43.419579,42.249114,35.810127,44.045202,59.640605,47.396167
49.651582,59.843465,213.598640,182.169564,100.703294,92.257795,28.960153,14.216196,211.155530,3.880101,57.192648,50.376694,181.231979,215.544285,178.533472,211.210545,127.656098,210.134969,-0.000693,-1.441488,32.000000,-235.791714,211.304758,-0.024085,34.216338,0.657235,335872.564065,0.929047,19.952179,1.209463,4.305661,0.070496,0.067472,221.367991,32.000000,235.865014,208.119552,159.928206,195.756791,32.000000,187.969990,72.832700,71.357584,114.629823,50.582278,53.476566,43.419579,42.261598,35.810127,44.033767,59.579315,47.522065
49.647849,59.840942,213.698616,182.164486,100.738258,92.257885,28.932362,14.216358,211.145491,3.880168,57.204799,50.375239,181.231416,215.534563,178.532068,211.202625,127.655952,210.125963,-0.000692,-1.441467,32.000000,-235.791586,211.296337,-0.024147,34.220962,0.656995,335860.671093,0.929952,19.941132,1.206975,4.303098,0.071484,0.068371,221.378549,32.000000,235.860023,208.134212,159.918422,195.738905,32.000000,187.997274,72.833131,71.358691,114.631118,50.582278,53.519468,43.419579,42.280277,35.810127,44.025441,59.610393,47.564911
49.645729,59.840942,213.660066,182.159565,100.727025,92.258089,28.953725,14.216500,211.135437,3.879839,57.218300,50.373087,181.227988,215.524880,178.530220,211.194434,127.655369,210.114874,-0.000692,-1.441469,32.000000,-235.791525,211.289154,-0.024205,34.227308,0.656842,335859.834404,0.928604,19.936554,1.207244,4.301950,0.066983,0.068236,221.374170,32.000000,235.865933,208.138987,159.842493,195.738737,32.000000,188.005440,72.832337,71.359255,114.631493,50.582278,53.492640,43.419579,42.286750,35.810127,44.021351,59.603037,47.402403
49.650115,59.842602,213.666024,182.155035,100.720528,92.250546,28.935784,14.216472,211.126755,3.879974,57.225111,50.373838,181.223252,215.512330,178.529979,211.186725,127.655849,210.108911,-0.000692,-1.441480,32.000000,-235.791653,211.277398,-0.024199,34.230687,0.656999,335859.823744,0.929567,19.937906,1.204250,4.304287,0.069141,0.069806,221.366158,32.000000,235.878262,208.129472,163.493079,195.754994,32.000000,187.995435,72.832084,71.359080,114.631937,50.582278,53.488875,43.419579,42.293114,35.810127,44.022634,59.650883,47.502623
49.646282,59.845059,213.584571,182.151127,100.656928,92.258866,28.938733,14.216480,211.115837,3.879866,57.228085,50.375640,181.219767,215.501416,178.524189,211.176291,127.655990,210.098775,-0.000692,-1.442658,32.000000,-235.791597,211.262915,-0.024167,34.230969,0.656825,335863.410203,0.928927,19.940107,1.200963,4.303695,0.064704,0.068906,221.368374,32.000000,235.879522,208.111715,163.493079,195.780383,32.000000,187.961001,72.831339,71.356900,114.631677,50.582278,53.481827,43.419579,42.311002,35.810127,44.026478,59.599624,47.533217
49.651754,59.846790,213.764786,182.148339,100.640150,92.262892,28.939853,14.216550,211.107015,3.879435,57.227128,50.373887,181.217711,215.490316,178.525110,211.167366,127.655551,210.093238,-0.000693,-1.443856,32.000000,-235.791388,211.251516,-0.024180,34.228723,0.656675,335833.467108,0.929341,19.937214,1.198402,4.303435,0.061798,0.068759,221.374386,32.000000,235.869166,208.094390,159.811315,195.798090,32.000000,187.924577,72.831612,71.355334,114.632526,50.582278,53.531675,43.419579,42.315760,35.810127,44.029313,59.611799,47.402109
49.651759,59.846460,213.696612,182.145614,100.650439,92.274503,28.949182,14.216452,211.096307,3.879264,57.224506,50.374432,181.216584,215.481939,178.523539,211.155333,127.653346,210.086500,-0.000694,-1.443843,32.000000,-235.791432,211.240213,-0.024143,34.226328,0.656603,335869.437284,0.929415,19.943649,1.194724,4.302126,0.067256,0.063805,221.392961,32.000000,235.847182,208.086614,159.879323,195.791300,32.000000,187.903841,72.832290,71.354493,114.632545,50.582278,53.537236,43.419579,42.328245,35.810127,44.029454,59.614711,47.317370
49.650632,59.844534,213.727202,182.142778,100.697739,92.286693,28.937046,14.216305,211.085012,3.879260,57.225454,50.372256,181.216243,215.470615,178.518498,211.144353,127.653260,210.077426,-0.000694,-1.445046,32.000000,-235.791740,211.229329,-0.024178,34.223095,0.656999,335882.897742,0.929311,19.939701,1.193229,4.305282,0.072949,0.068521,221.403339,32.000000,235.836414,208.096279,159.925043,195.769469,32.000000,187.913265,72.832520,71.353493,114.632565,50.582278,53.527846,43.419579,42.340850,35.810127,44.025202,59.586957,47.363665
49.646041,59.841475,213.792045,182.139662,100.727329,92.298779,28.935058,14.216266,211.072195,3.878961,57.235735,50.374009,181.214942,215.461014,178.515412,211.135939,127.653323,210.063125,-0.000695,-1.446799,32.000000,-235.791910,211.216514,-0.024205,34.220439,0.656980,335928.069619,0.929128,19.939368,1.193083,4.303908,0.071812,0.069832,221.400817,32.000000,235.834497,208.114848,159.914128,195.740726,32.000000,187.937925,72.832442,71.352640,114.634245,50.582278,53.551748,43.419579,42.352994,35.810127,44.017316,59.622037,47.312968
49.644618,59.840874,213.748712,182.135856,100.803026,92.308953,28.943183,14.216311,211.058548,3.878711,57.253452,50.368561,181.210249,215.446107,178.513004,211.123098,127.656673,210.048597,-0.000693,-1.446811,32.000000,-235.791752,211.202025,-0.024093,34.217312,0.657203,335970.956534,0.929659,19.938610,1.190003,4.304622,0.067785,0.065489,221.383917,32.000000,235.849105,208.121478,165.365906,195.730130,32.000000,187.940598,72.831932,71.351918,114.633652,50.582278,53.561572,43.419579,42.364222,35.810127,44.012894,59.623522,47.295140
49.638555,59.844465,213.520217,182.132437,100.773721,92.302808,28.934780,14.216369,211.042026,3.878366,57.276045,50.367224,181.204764,215.430423,178.510282,211.108550,127.657192,210.031569,-0.000693,-1.447988,32.000000,-235.791722,211.185717,-0.023988,34.214880,0.657520,336014.595927,0.929931,19.940316,1.184949,4.306326,0.064038,0.068694,221.369076,32.000000,235.865703,208.117449,170.883279,195.730070,32.000000,187.937367,72.831133,71.351536,114.633587,50.582278,53.491966,43.419579,42.385825,35.810127,44.014674,59.609596,47.354861
49.638258,59.852470,213.483169,182.129778,100.755611,92.290649,28.936203,14.216322,211.023647,3.878013,57.302706,50.358201,181.200043,215.416417,178.509880,211.091407,127.655836,210.017380,-0.000693,-1.449162,32.000000,-235.791782,211.168153,-0.023948,34.211441,0.657577,336045.331013,0.929801,19.941190,1.176529,4.305577,0.061217,0.074157,221.367153,32.000000,235.868275,208.101181,169.002507,195.752427,32.000000,187.911818,72.832039,71.350090,114.633686,50.582278,53.474500,43.419579,42.393900,35.810127,44.025418,59.588186,47.319351
49.630987,59.865107,213.396091,182.128254,100.707490,92.278316,28.939324,14.216248,211.003830,3.877921,57.334738,50.351649,181.196619,215.399784,178.508563,211.072551,127.656401,210.002939,-0.000693,-1.449163,32.000000,-235.791895,211.151365,-0.023969,34.206664,0.657174,336030.285154,0.930142,19.951075,1.170066,4.301499,0.065168,0.062864,221.371193,32.000000,235.857210,208.087682,163.487624,195.767640,32.000000,187.886016,72.833101,71.348325,114.635049,50.582278,53.388547,43.419579,42.417883,35.810127,44.051033,59.602919,47.409226
49.623033,59.880836,213.421970,182.128178,100.568920,92.274104,28.940272,14.216274,210.983588,3.877712,57.373201,50.343986,181.196092,215.378944,178.507240,211.054300,127.655349,209.986360,-0.000694,-1.449196,32.000000,-235.791783,211.132300,-0.023992,34.199927,0.657091,335997.780043,0.930000,19.959387,1.166469,4.300779,0.071094,0.070147,221.386803,32.000000,235.838260,208.089957,158.037634,195.772002,32.000000,187.872224,72.835227,71.346196,114.635062,50.582278,53.402719,43.419579,42.436389,35.810127,44.081153,59.606695,47.312968
49.621060,59.898994,213.392632,182.128973,100.434437,92.261955,28.946188,14.216226,210.959615,3.877494,57.420942,50.335283,181.198201,215.358713,178.503348,211.031518,127.653506,209.968275,-0.000695,-1.450398,32.000000,-235.791854,211.112104,-0.023976,34.191524,0.657016,335972.543032,0.929956,19.979570,1.160861,4.299654,0.069251,0.070136,221.389471,32.000000,235.832024,208.103380,152.641990,195.759561,32.000000,187.885366,72.836730,71.344038,114.634203,50.582278,53.393008,43.419579,42.457089,35.810127,44.116190,59.626276,47.388096
49.615023,59.919869,213.237960,182.130797,100.296554,92.249743,28.964526,14.216229,210.936455,3.877066,57.475055,50.328935,181.198127,215.336322,178.498308,211.011960,127.649900,209.948907,-0.000695,-1.450964,32.000000,-235.791975,211.086923,-0.023976,34.185371,0.657290,335983.026974,0.930086,20.003554,1.156126,4.300865,0.062643,0.067657,221.387741,32.000000,235.830520,208.118532,154.449117,195.729145,32.000000,187.906518,72.837605,71.342053,114.633957,50.582278,53.356730,43.419579,42.475801,35.810127,44.156560,59.621290,47.402183
49.609576,59.943751,213.219563,182.133812,100.144513,92.237558,28.941318,14.216391,210.910872,3.876624,57.528526,50.319642,181.197287,215.314396,178.491825,210.990357,127.645460,209.924328,-0.000695,-1.452702,32.000000,-235.791903,211.062192,-0.024002,34.180830,0.657362,335964.541575,0.929859,20.023760,1.151655,4.300445,0.059971,0.074949,221.370444,32.000000,235.851230,208.124494,159.898364,195.714264,32.000000,187.923441,72.839190,71.340011,114.633938,50.582278,53.287191,43.419579,42.493565,35.810127,44.206720,59.612842,47.380539
49.605140,59.969891,213.096783,182.138116,100.011414,92.225365,28.943911,14.216284,210.888162,3.876257,57.572468,50.315363,181.196102,215.294110,178.488153,210.967584,127.644931,209.901880,-0.000694,-1.452710,32.000000,-235.791966,211.039606,-0.023992,34.178848,0.657175,335955.281347,0.929322,20.050903,1.148498,4.297851,0.071126,0.072313,221.353750,32.000000,235.869951,208.122280,159.855426,195.713300,32.000000,187.919604,72.841876,71.338928,114.633421,50.582278,53.245954,43.419579,42.514913,35.810127,44.260299,59.615960,47.545763
49.612008,59.994432,213.089046,182.142879,99.889205,92.213213,28.899785,14.216265,210.863598,3.876080,57.605097,50.314214,181.197519,215.274712,178.487700,210.945833,127.643363,209.880725,-0.000695,-1.453908,32.000000,-235.792022,211.017834,-0.023949,34.178678,0.657244,335951.252162,0.930116,20.080440,1.144356,4.297952,0.060729,0.065896,221.346702,32.000000,235.879329,208.104942,159.844950,195.737077,32.000000,187.898369,72.844153,71.336121,114.631029,50.582278,53.236750,43.419579,42.527094,35.810127,44.314007,59.614966,47.535051
49.604647,60.015747,213.153920,182.147691,99.783934,92.213287,28.890521,14.216303,210.842408,3.875463,57.622874,50.316175,181.199724,215.254389,178.488004,210.925209,127.641458,209.857983,-0.000694,-1.453897,32.000000,-235.791958,210.994015,-0.023914,34.180730,0.657031,335941.899246,0.930065,20.111184,1.137046,4.295861,0.076875,0.073175,221.358405,32.000000,235.879442,208.091900,159.903739,195.754851,32.000000,187.894917,72.845551,71.333090,114.629247,50.582278,53.230447,43.419579,42.548217,35.810127,44.364526,59.657443,47.331163
49.602528,60.032209,213.162720,182.152138,99.793940,92.221585,28.941434,14.216134,210.826141,3.874856,57.629280,50.319353,181.202825,215.235672,178.487337,210.908891,127.640367,209.837547,-0.000693,-1.453886,32.000000,-235.792095,210.976939,-0.023952,34.184693,0.656905,335923.995461,0.931281,20.128596,1.131227,4.295110,0.069719,0.071379,221.377827,32.000000,235.873794,208.090671,159.970209,195.756624,32.000000,187.902827,72.847373,71.331882,114.626196,50.582278,53.273703,43.419579,42.560275,35.810127,44.399728,59.580397,47.543488
49.607688,60.040263,213.255849,182.155186,99.867323,92.221423,28.944932,14.216165,210.813359,3.874324,57.620471,50.326284,181.206874,215.222335,178.487579,210.897796,127.640602,209.820134,-0.000693,-1.452695,32.000000,-235.792040,210.964694,-0.023971,34.188807,0.657124,335958.285084,0.931785,20.157553,1.125188,4.297055,0.069364,0.066958,221.389671,32.000000,235.875046,208.109970,158.198986,195.742900,32.000000,187.934289,72.848993,71.330032,114.622963,50.582278,53.289901,43.419579,42.570815,35.810127,44.423128,59.628971,47.493745
49.608832,60.041612,213.322713,182.157280,100.050565,92.229464,28.953204,14.216225,210.802687,3.874011,57.598288,50.335538,181.207471,215.215036,178.489752,210.887913,127.638171,209.806982,-0.000694,-1.452116,32.000000,-235.791902,210.953620,-0.024099,34.190456,0.657181,336011.017677,0.930314,20.176215,1.119140,4.297416,0.062913,0.067384,221.388702,32.000000,235.887773,208.127187,152.743948,195.727032,32.000000,187.954493,72.850952,71.327525,114.620797,50.582278,53.316448,43.419579,42.586673,35.810127,44.433497,59.602928,47.574523
49.614902,60.036575,213.299403,182.157940,100.298552,92.245909,28.926042,14.216208,210.798325,3.873478,57.567821,50.342509,181.206881,215.210683,178.494103,210.880558,127.637177,209.798628,-0.000694,-1.451554,32.000000,-235.791975,210.944365,-0.024003,34.188418,0.657253,336015.685605,0.930113,20.178912,1.112823,4.298847,0.061816,0.072685,221.380726,32.000000,235.911194,208.129461,152.743948,195.721661,32.000000,187.952796,72.852490,71.326220,114.619508,50.582278,53.300019,43.419579,42.591990,35.810127,44.429598,59.617720,47.556254
49.623331,60.025472,213.364386,182.156685,100.529969,92.270553,28.948980,14.216151,210.791996,3.873253,57.539877,50.350616,181.206958,215.208215,178.496668,210.876723,127.636547,209.786496,-0.000694,-1.449796,32.000000,-235.792199,210.937671,-0.023986,34.182920,0.657410,336049.732738,0.929908,20.179073,1.110660,4.300095,0.089277,0.067624,221.372703,32.000000,235.935303,208.125977,152.743948,195.720238,32.000000,187.940834,72.854330,71.325768,114.618353,50.582278,53.333536,43.419579,42.603329,35.810127,44.406270,59.611495,47.565352
49.618674,60.013247,213.345194,182.152634,100.667574,92.278610,28.946461,14.216054,210.787516,3.873234,57.524041,50.348572,181.205787,215.202392,178.502318,210.872887,127.633812,209.777528,-0.000693,-1.448614,32.000000,-235.792345,210.930205,-0.023988,34.174522,0.657442,336100.604781,0.930810,20.167735,1.108736,4.299100,0.065499,0.065342,221.373310,32.000000,235.946758,208.105106,149.040090,195.740614,32.000000,187.918018,72.856672,71.322107,114.616928,50.582278,53.324247,43.419579,42.622412,35.810127,44.381252,59.590310,47.476871
49.614113,60.006386,213.318822,182.148236,100.738203,92.282764,28.942757,14.216099,210.780259,3.873103,57.530299,50.345500,181.203508,215.193792,178.506634,210.865951,127.632304,209.766529,-0.000693,-1.447444,32.000000,-235.792309,210.920514,-0.024019,34.165787,0.657744,336172.405450,0.930120,20.147881,1.105128,4.299679,0.097506,0.063341,221.388572,32.000000,235.941310,208.094320,149.095677,195.752651,32.000000,187.901559,72.858511,71.319350,114.614712,50.582278,53.326329,43.419579,42.630169,35.810127,44.361043,59.652830,47.389343
49.608516,60.006542,213.284966,182.144112,100.684662,92.280923,28.930146,14.216224,210.767851,3.873093,57.555692,50.341203,181.202479,215.180602,178.508618,210.856932,127.629710,209.756198,-0.000694,-1.446854,32.000000,-235.792133,210.909120,-0.024046,34.160714,0.657955,336195.112616,0.930348,20.140490,1.104729,4.299696,0.061351,0.068020,221.404766,32.000000,235.926545,208.098253,149.146824,195.748214,32.000000,187.882614,72.860685,71.317891,114.611606,50.582278,53.279041,43.419579,42.649882,35.810127,44.352198,59.572716,47.352806
49.606284,60.015371,213.164814,182.140887,100.524294,92.279350,28.938723,14.216255,210.750499,3.872905,57.593469,50.332063,181.200403,215.165769,178.508200,210.843632,127.628873,209.742783,-0.000694,-1.447438,32.000000,-235.792026,210.893794,-0.024070,34.158805,0.658131,336207.960318,0.930586,20.138364,1.102394,4.299559,0.059545,0.063659,221.407213,32.000000,235.919551,208.122973,149.167300,195.728279,32.000000,187.887403,72.863550,71.315972,114.607563,50.582278,53.279674,43.419579,42.674234,35.810127,44.371059,59.594205,47.334244
49.602647,60.034132,213.245605,182.140466,100.342754,92.279392,28.943950,14.216479,210.732753,3.872837,57.641044,50.331493,181.199904,215.147082,178.504946,210.826381,127.626856,209.722644,-0.000694,-1.448005,32.000000,-235.791756,210.875494,-0.024100,34.162085,0.658208,336209.415688,0.931089,20.144331,1.101380,4.299362,0.066388,0.070219,221.394733,32.000000,235.915003,208.144339,152.760994,195.707679,32.000000,187.895756,72.867824,71.312976,114.602578,50.582278,53.303690,43.419579,42.694975,35.810127,44.404113,59.634901,47.370194
49.601128,60.055345,213.232056,182.141628,100.212842,92.279318,28.947010,14.216442,210.717178,3.872600,57.679908,50.332334,181.200498,215.128541,178.501471,210.807458,127.626456,209.701788,-0.000693,-1.449740,32.000000,-235.791675,210.857090,-0.024135,34.167468,0.658022,336217.151966,0.930865,20.155478,1.097529,4.297133,0.078539,0.066160,221.367079,32.000000,235.923363,208.153354,152.760994,195.699233,32.000000,187.900247,72.871525,71.310208,114.594290,50.582278,53.255502,43.419579,42.705662,35.810127,44.446986,59.572765,47.386189
49.611462,60.077352,213.098054,182.144070,100.098690,92.275219,28.951874,14.216469,210.698170,3.872364,57.715796,50.330420,181.203260,215.108935,178.497488,210.790708,127.625081,209.683566,-0.000695,-1.449739,32.000000,-235.791641,210.839380,-0.024177,34.171565,0.658205,336245.633327,0.930818,20.178016,1.092508,4.299077,0.069445,0.067804,221.349056,32.000000,235.921101,208.151693,149.033870,195.704970,32.000000,187.889301,72.875216,71.309684,114.585177,50.582278,53.189924,43.419579,42.710389,35.810127,44.495267,59.625676,47.370855
49.607044,60.098497,213.126295,182.147489,100.000983,92.263099,28.916260,14.216268,210.679796,3.872183,57.748135,50.332332,181.204865,215.089889,178.494377,210.769561,127.624000,209.663898,-0.000696,-1.449723,32.000000,-235.791849,210.821184,-0.024162,34.172322,0.658130,336271.798477,0.930803,20.200806,1.085620,4.298936,0.067775,0.063829,221.338225,32.000000,235.909217,208.144348,149.044557,195.720320,32.000000,187.862605,72.879349,71.308464,114.574743,50.582278,53.209509,43.419579,42.729424,35.810127,44.540986,59.601729,47.403723
49.606164,60.118315,213.146573,182.151077,99.860423,92.255023,28.908820,14.216262,210.661323,3.871688,57.777967,50.334303,181.206963,215.070830,178.491482,210.753202,127.624371,209.645990,-0.000696,-1.449720,32.000000,-235.791975,210.802779,-0.024136,34.170279,0.657665,336278.387137,0.930446,20.212083,1.080626,4.295339,0.066237,0.062860,221.346347,32.000000,235.887644,208.144165,149.112689,195.720437,32.000000,187.849223,72.884162,71.307283,114.565277,50.582278,53.206727,43.419579,42.749355,35.810127,44.585007,59.611563,47.352513
49.614012,60.136874,213.197455,182.154872,99.803246,92.254916,28.944962,14.216332,210.645329,3.871137,57.798507,50.337659,181.210594,215.053703,178.488855,210.735257,127.621215,209.628402,-0.000696,-1.449733,32.000000,-235.791916,210.782492,-0.024128,34.164389,0.657715,336263.964095,0.931613,20.237814,1.074833,4.296291,0.060226,0.067019,221.355489,32.000000,235.858659,208.151982,149.163451,195.711499,32.000000,187.852477,72.889576,71.304815,114.554834,50.582278,53.226367,43.419579,42.755927,35.810127,44.626922,59.581636,47.375477
49.609962,60.152947,213.149594,182.158709,99.777385,92.255005,28.948585,14.216313,210.630655,3.870701,57.813154,50.343081,181.213424,215.038917,178.486040,210.721263,127.618210,209.610421,-0.000697,-1.449707,32.000000,-235.791936,210.765740,-0.024133,34.155698,0.657785,336257.516612,0.931838,20.258547,1.068204,4.296776,0.068850,0.075320,221.360862,32.000000,235.840436,208.175456,149.181157,195.685407,32.000000,187.877699,72.895575,71.302441,114.544357,50.582278,53.185200,43.419579,42.775246,35.810127,44.666320,59.614052,47.425367
49.602349,60.165305,213.120810,182.162423,99.748828,92.262443,28.947740,14.216331,210.615507,3.870225,57.822055,50.349087,181.213563,215.026835,178.484368,210.704410,127.614241,209.594865,-0.000699,-1.449678,32.000000,-235.791813,210.752685,-0.024165,34.145897,0.657953,336278.951531,0.930558,20.268959,1.065211,4.297122,0.070802,0.067733,221.354175,32.000000,235.835967,208.195132,149.133713,195.662558,32.000000,187.898373,72.900697,71.301710,114.534233,50.582278,53.209182,43.419579,42.788440,35.810127,44.693990,59.649909,47.431970
49.612423,60.172872,213.004086,182.165168,99.810406,92.270492,28.947557,14.216368,210.604005,3.869931,57.823845,50.354623,181.214346,215.012254,178.485545,210.691663,127.611842,209.578341,-0.000700,-1.449661,32.000000,-235.791808,210.742032,-0.024195,34.136665,0.658101,336306.660661,0.930565,20.289235,1.061931,4.296508,0.062656,0.064465,221.336040,32.000000,235.839711,208.199811,152.783160,195.658862,32.000000,187.907240,72.906132,71.302155,114.523645,50.582278,53.147022,43.419579,42.797190,35.810127,44.714963,59.589966,47.450092
49.617289,60.178170,212.908883,182.167066,99.896570,92.270406,28.909200,14.216361,210.593509,3.869789,57.823773,50.361586,181.213843,215.000226,178.487018,210.678129,127.607217,209.565319,-0.000700,-1.449638,32.000000,-235.791878,210.733256,-0.023923,34.129168,0.658389,336360.591587,0.930855,20.309498,1.060462,4.296587,0.065723,0.074132,221.334705,32.000000,235.834675,208.182728,152.783160,195.673657,32.000000,187.895819,72.912439,71.302832,114.512410,50.582278,53.099120,43.419579,42.810255,35.810127,44.730190,59.616579,47.361537
49.628702,60.181820,212.914883,182.168152,99.951756,92.270500,28.940495,14.216204,210.582728,3.869886,57.823021,50.368344,181.215863,214.987608,178.489344,210.669418,127.603065,209.549921,-0.000700,-1.449655,32.000000,-235.792084,210.722465,-0.023948,34.124741,0.658276,336395.721119,0.930753,20.306604,1.057083,4.293362,0.072375,0.064266,221.341442,32.000000,235.821124,208.164431,147.246795,195.687451,32.000000,187.891059,72.919143,71.302605,114.501425,50.582278,53.045804,43.419579,42.813122,35.810127,44.740629,59.613235,47.563884
49.643556,60.184441,212.810391,182.168464,100.010231,92.270401,28.941981,14.216305,210.575710,3.869960,57.819825,50.377085,181.217391,214.982703,178.492141,210.660693,127.599078,209.539043,-0.000701,-1.449644,32.000000,-235.791983,210.715420,-0.023982,34.125393,0.658180,336406.167437,0.931899,20.306851,1.057155,4.291022,0.074683,0.072013,221.367558,32.000000,235.797400,208.157570,141.774759,195.695271,32.000000,187.898637,72.925869,71.301418,114.491318,50.582278,53.066493,43.419579,42.810723,35.810127,44.747817,59.588570,47.542754
