OSU 80 Ton Compressor Load Stand
49.649533,60.186485,212.826627,182.168068,100.075153,92.270222,28.941289,14.216312,210.568510,3.869731,57.814315,50.386951,181.221253,214.977255,178.492181,210.653410,127.596000,209.530859,-0.000701,-1.447900,32.000000,-235.791980,210.712459,-0.024024,34.130391,0.658153,336409.957861,0.930666,20.298653,1.055924,4.290156,0.069498,0.067638,221.390739,32.000000,235.773037,208.158735,138.167120,195.687271,32.000000,187.910925,72.933356,71.300597,114.480141,50.582278,53.028894,43.419579,42.814628,35.810127,44.754207,59.622844,47.391838
49.663129,60.186975,212.787095,182.167554,100.157071,92.278295,28.939265,14.216382,210.564308,3.869718,57.805054,50.395352,181.223181,214.973172,178.493486,210.646741,127.592739,209.528092,-0.000702,-1.446148,32.000000,-235.792040,210.710380,-0.023956,34.137843,0.657759,336409.347142,0.930318,20.285859,1.056107,4.286768,0.062419,0.060485,221.399728,32.000000,235.770455,208.176759,138.156105,195.678320,32.000000,187.933273,72.940721,71.300502,114.470356,50.582278,53.006558,43.419579,42.811577,35.810127,44.758551,59.605338,47.384134
49.667527,60.185518,212.778209,182.166628,100.212092,92.298619,28.932056,14.216226,210.563650,3.869472,57.787898,50.404912,181.223447,214.973540,178.494522,210.644297,127.587731,209.526596,-0.000703,-1.444394,32.000000,-235.792227,210.706751,-0.023965,34.146767,0.657631,336412.140685,0.930221,20.281703,1.056323,4.286579,0.064935,0.064236,221.395815,32.000000,235.780645,208.187159,138.083913,195.676982,32.000000,187.941610,72.947904,71.299475,114.459398,50.582278,52.973796,43.419579,42.814467,35.810127,44.759586,59.621123,47.384208
49.665308,60.181726,212.722795,182.164994,100.261558,92.314878,28.946811,14.216285,210.563318,3.869420,57.764456,50.414738,181.223505,214.973359,178.494178,210.643440,127.584353,209.523303,-0.000704,-1.443812,32.000000,-235.792160,210.706736,-0.023962,34.156176,0.657312,336438.363244,0.930088,20.268085,1.058615,4.284609,0.067277,0.066780,221.386865,32.000000,235.796965,208.183705,138.020016,195.680680,32.000000,187.934599,72.954251,71.299019,114.447789,50.582278,52.972442,43.419579,42.820918,35.810127,44.753145,59.605830,47.404530
49.680319,60.173688,212.793354,182.161727,100.355016,92.339380,28.946005,14.216312,210.567070,3.869056,57.740417,50.425841,181.222738,214.976081,178.496809,210.644973,127.583054,209.519938,-0.000704,-1.442150,32.000000,-235.792157,210.708351,-0.024005,34.164750,0.657212,336516.155074,0.930431,20.262068,1.063101,4.284051,0.062548,0.060458,221.385915,32.000000,235.810616,208.166180,143.576827,195.699399,32.000000,187.920340,72.960833,71.299507,114.435127,50.582278,52.983736,43.419579,42.813690,35.810127,44.740639,59.606036,47.478778
49.693944,60.164612,212.772403,182.157342,100.487165,92.355914,28.916859,14.216389,210.571460,3.869044,57.709883,50.439649,181.221504,214.982392,178.500222,210.647051,127.579712,209.522196,-0.000704,-1.440410,32.000000,-235.792223,210.710198,-0.023988,34.172167,0.657047,336578.433959,0.930157,20.260576,1.065328,4.283126,0.072023,0.067644,221.396414,32.000000,235.817021,208.153248,149.151221,195.706758,32.000000,187.901766,72.967868,71.299773,114.422987,50.582278,52.960036,43.419579,42.818929,35.810127,44.723945,59.605259,47.550385
49.699677,60.153928,212.818983,182.151846,100.648895,92.380435,28.925518,14.216381,210.578045,3.868892,57.678699,50.451065,181.219589,214.990488,178.503093,210.653247,127.577758,209.523737,-0.000704,-1.438637,32.000000,-235.792264,210.715893,-0.023952,34.178162,0.657023,336649.384486,0.930101,20.236968,1.065449,4.283253,0.065384,0.062208,221.421638,32.000000,235.805668,208.152789,154.679694,195.699896,32.000000,187.886983,72.974767,71.299920,114.411423,50.582278,52.963810,43.419579,42.815735,35.810127,44.704959,59.601699,47.559189
49.706686,60.141068,212.816715,182.145243,100.809947,92.404840,28.929855,14.216352,210.586005,3.868715,57.650030,50.462230,181.217178,214.999128,178.502120,210.662448,127.575885,209.527840,-0.000704,-1.436877,32.000000,-235.792198,210.721885,-0.023895,34.180681,0.656784,336695.650086,0.930902,20.213764,1.069582,4.281657,0.075813,0.068116,221.438758,32.000000,235.800823,208.167368,160.136844,195.687488,32.000000,187.878925,72.980402,71.300114,114.399543,50.582278,52.966927,43.419579,42.812160,35.810127,44.678926,59.634351,47.526540
49.713887,60.127079,212.958546,182.136940,100.915200,92.429303,28.944981,14.216239,210.595695,3.868978,57.626119,50.471953,181.211507,215.010605,178.502418,210.667529,127.574082,209.533310,-0.000704,-1.436892,32.000000,-235.792174,210.730099,-0.023911,34.180359,0.656861,336771.453553,0.930726,20.197136,1.072074,4.282100,0.063835,0.064798,221.442701,32.000000,235.810726,208.185604,158.325928,195.661745,32.000000,187.879235,72.985751,71.300290,114.387919,50.582278,53.042112,43.419579,42.808725,35.810127,44.651174,59.606538,47.512601
49.725495,60.115111,212.960108,182.128019,101.047053,92.453776,28.935856,14.216341,210.606802,3.869103,57.611566,50.483836,181.206121,215.021145,178.502431,210.675022,127.573371,209.540692,-0.000704,-1.436903,32.000000,-235.792104,210.740905,-0.023933,34.178207,0.656877,336843.313619,0.930657,20.177010,1.075382,4.281450,0.074692,0.069802,221.437835,32.000000,235.833902,208.195946,152.820951,195.638671,32.000000,187.877890,72.990062,71.300877,114.378049,50.582278,53.002308,43.419579,42.808114,35.810127,44.624652,59.609449,47.532116
49.723060,60.105634,212.921960,182.118705,101.146549,92.478086,28.966045,14.216279,210.618371,3.869186,57.596999,50.493215,181.200023,215.028968,178.501369,210.685508,127.568711,209.549106,-0.000704,-1.436869,32.000000,-235.792262,210.749700,-0.024050,34.174591,0.657253,336913.883590,0.930234,20.155555,1.079098,4.283683,0.077887,0.069598,221.423932,32.000000,235.861272,208.196811,147.266834,195.629497,32.000000,187.872224,72.994212,71.301824,114.368044,50.582278,52.969321,43.419579,42.810850,35.810127,44.602332,59.591805,47.534464
49.726598,60.099113,212.877174,182.109222,101.246028,92.494219,28.917933,14.216254,210.630747,3.869460,57.587207,50.501984,181.194062,215.040960,178.500984,210.696073,127.567355,209.559782,-0.000704,-1.435739,32.000000,-235.792322,210.759375,-0.024041,34.170430,0.657318,336981.758138,0.930506,20.131557,1.082390,4.282715,0.070912,0.067803,221.423055,32.000000,235.872837,208.186037,141.694594,195.639105,32.000000,187.844348,72.998197,71.304057,114.358498,50.582278,52.983294,43.419579,42.811353,35.810127,44.589375,59.626866,47.525293
49.734735,60.096087,212.858305,182.100295,101.311606,92.506339,28.940971,14.216386,210.641866,3.869667,57.581443,50.511129,181.187633,215.052774,178.502320,210.704741,127.564151,209.567739,-0.000704,-1.435730,32.000000,-235.792104,210.767940,-0.024051,34.166983,0.657491,337069.361395,0.929807,20.124601,1.089993,4.282157,0.078278,0.066854,221.425330,32.000000,235.868874,208.179509,138.020473,195.647839,32.000000,187.821076,73.002372,71.304034,114.350482,50.582278,52.939250,43.419579,42.804712,35.810127,44.581327,59.618507,47.538793
49.735338,60.093853,212.772183,182.091621,101.294398,92.518496,28.940771,14.216363,210.653614,3.869719,57.576606,50.519884,181.182862,215.064609,178.501642,210.713602,127.560662,209.577760,-0.000705,-1.436362,32.000000,-235.792258,210.775850,-0.024066,34.164126,0.657537,337120.460169,0.931428,20.114413,1.095082,4.280952,0.063359,0.072243,221.439301,32.000000,235.854052,208.181151,138.088117,195.641651,32.000000,187.813638,73.006865,71.304703,114.341585,50.582278,52.923720,43.419579,42.809736,35.810127,44.576573,59.615881,47.514655
49.740639,60.092182,212.692787,182.083082,101.360448,92.530786,28.946486,14.216379,210.666278,3.869926,57.578082,50.528910,181.179436,215.078500,178.495445,210.724997,127.557904,209.588011,-0.000706,-1.435766,32.000000,-235.792305,210.786163,-0.024066,34.162671,0.657553,337161.127111,0.930633,20.102957,1.101067,4.279872,0.058181,0.059793,221.448695,32.000000,235.845976,208.194824,143.534787,195.627896,32.000000,187.824788,73.010403,71.306807,114.332604,50.582278,52.867658,43.419579,42.808419,35.810127,44.573486,59.604295,47.501229
49.743918,60.090847,212.748902,182.074560,101.336772,92.551029,28.913037,14.216366,210.678737,3.870266,57.584919,50.534721,181.172949,215.090842,178.487829,210.736308,127.555431,209.596637,-0.000704,-1.433988,32.000000,-235.792328,210.796153,-0.024109,34.164168,0.657501,337208.942772,0.930744,20.100096,1.108061,4.278089,0.069419,0.061885,221.438226,32.000000,235.850846,208.216164,148.954861,195.604848,32.000000,187.850997,73.014158,71.308580,114.323905,50.582278,52.852924,43.419579,42.807612,35.810127,44.571454,59.615576,47.557428
49.754702,60.091482,212.635544,182.067208,101.296543,92.559060,28.946905,14.216346,210.689283,3.870312,57.596236,50.539111,181.166994,215.104109,178.484707,210.746058,127.554068,209.606129,-0.000705,-1.433991,32.000000,-235.792228,210.806916,-0.024109,34.169709,0.657385,337253.230513,0.930571,20.092934,1.114403,4.276036,0.071123,0.067718,221.420096,32.000000,235.869982,208.223669,154.410286,195.600973,32.000000,187.852029,73.017534,71.309162,114.314419,50.582278,52.820427,43.419579,42.801590,35.810127,44.572211,59.611199,47.496827
49.761644,60.093793,212.523658,182.060844,101.322672,92.563230,28.941028,14.216385,210.700977,3.870423,57.606926,50.546097,181.161550,215.116413,178.479711,210.754599,127.552762,209.619552,-0.000706,-1.433969,32.000000,-235.792129,210.817134,-0.024108,34.177492,0.657580,337327.690396,0.931781,20.088200,1.119891,4.276883,0.086907,0.067177,221.402865,32.000000,235.888318,208.220600,159.923784,195.603959,32.000000,187.841422,73.021306,71.312324,114.304222,50.582278,52.770556,43.419579,42.794223,35.810127,44.576155,59.607236,47.559482
49.758437,60.097321,212.492388,182.055281,101.280390,92.567369,28.923086,14.216509,210.712759,3.870376,57.613163,50.553138,181.157201,215.127630,178.477227,210.762138,127.549906,209.632321,-0.000705,-1.432810,32.000000,-235.792019,210.828605,-0.024120,34.186268,0.657165,337352.629029,0.930551,20.077664,1.124572,4.273677,0.061258,0.077425,221.398832,32.000000,235.899844,208.208169,158.052411,195.614135,32.000000,187.813314,73.024015,71.314818,114.294999,50.582278,52.720558,43.419579,42.801804,35.810127,44.583689,59.624122,47.495139
49.768958,60.101607,212.558379,182.050329,101.225015,92.579665,28.942519,14.216446,210.724096,3.870341,57.610867,50.563835,181.152713,215.140366,178.476112,210.772771,127.546655,209.642180,-0.000704,-1.432797,32.000000,-235.792038,210.838152,-0.024144,34.195382,0.656736,337368.265037,0.930645,20.072784,1.130571,4.270833,0.068544,0.071967,221.409865,32.000000,235.897584,208.200943,152.541055,195.614876,32.000000,187.805005,73.026758,71.316328,114.286443,50.582278,52.729269,43.419579,42.791519,35.810127,44.593678,59.615989,47.536518
49.777906,60.103899,212.645815,182.045925,101.252066,92.591787,28.933366,14.216412,210.742685,3.870419,57.596497,50.576625,181.150505,215.159786,178.474308,210.786619,127.542534,209.656354,-0.000702,-1.431628,32.000000,-235.792053,210.853357,-0.024109,34.203853,0.656574,337395.181750,0.931338,20.079633,1.137890,4.270480,0.073406,0.085626,221.429850,32.000000,235.892998,208.198411,147.101887,195.614908,32.000000,187.803045,73.027614,71.317472,114.277729,50.582278,52.759401,43.419579,42.782178,35.810127,44.600869,59.603312,47.733436
49.787434,60.100579,212.676896,182.041026,101.283461,92.604046,28.939313,14.216346,210.765195,3.870505,57.568216,50.588490,181.147434,215.182584,178.471641,210.804253,127.539126,209.674251,-0.000701,-1.430460,32.000000,-235.792262,210.872873,-0.024099,34.209134,0.656520,337443.548488,0.930631,20.073022,1.144587,4.270903,0.075365,0.072603,221.442578,32.000000,235.897563,208.208141,141.711345,195.598988,32.000000,187.813710,73.027200,71.320549,114.268763,50.582278,52.774328,43.419579,42.772369,35.810127,44.600692,59.589052,47.534097
49.798033,60.091440,212.757747,182.035193,101.353487,92.616279,28.957620,14.216202,210.791128,3.870797,57.535579,50.601283,181.143621,215.210146,178.468354,210.829038,127.535841,209.696069,-0.000700,-1.429257,32.000000,-235.792359,210.898968,-0.024146,34.214079,0.656530,337491.347266,0.930869,20.066047,1.153662,4.271892,0.067126,0.071260,221.445991,32.000000,235.912777,208.220514,143.523190,195.575405,32.000000,187.820568,73.027596,71.324637,114.263145,50.582278,52.819994,43.419579,42.763037,35.810127,44.588533,59.615910,47.511427
49.809632,60.076272,212.860543,182.027985,101.530512,92.628569,28.929216,14.216201,210.821655,3.871093,57.489503,50.620296,181.135287,215.240956,178.467511,210.856525,127.534100,209.724322,-0.000699,-1.428105,32.000000,-235.792316,210.925679,-0.024191,34.218171,0.656472,337531.834134,0.930597,20.052862,1.163327,4.271698,0.064862,0.063277,221.435541,32.000000,235.950594,208.220548,148.981480,195.562922,32.000000,187.815613,73.026417,71.326182,114.257213,50.582278,52.809062,43.419579,42.745336,35.810127,44.557033,59.604994,47.472028
49.828178,60.054872,212.910825,182.019488,101.797397,92.657074,28.930996,14.216248,210.856543,3.871445,57.433904,50.636868,181.126272,215.274101,178.468913,210.887424,127.531241,209.750223,-0.000699,-1.426350,32.000000,-235.792302,210.954863,-0.024202,34.223513,0.656499,337564.472965,0.929892,20.032750,1.174237,4.272413,0.072910,0.062978,221.430391,32.000000,235.979557,208.211018,147.082480,195.561150,32.000000,187.793382,73.025766,71.328181,114.251502,50.582278,52.833840,43.419579,42.727273,35.810127,44.516543,59.604148,47.715608
49.842309,60.029580,213.043361,182.009963,102.108791,92.693772,28.903809,14.216194,210.893599,3.871849,57.372784,50.652734,181.118674,215.313142,178.471386,210.921204,127.527128,209.782203,-0.000699,-1.424599,32.000000,-235.792372,210.988762,-0.024181,34.228291,0.656570,337586.052118,0.930652,20.005574,1.185850,4.273482,0.061539,0.065869,221.433151,32.000000,235.999306,208.194847,141.511226,195.585413,32.000000,187.756683,73.025265,71.329771,114.244871,50.582278,52.890643,43.419579,42.703556,35.810127,44.467302,59.616500,47.727347
49.857253,60.001418,213.058841,181.999324,102.403522,92.718300,28.945710,14.216214,210.932759,3.872601,57.309148,50.667268,181.110270,215.354439,178.473767,210.959069,127.523986,209.815751,-0.000698,-1.422832,32.000000,-235.792377,211.027270,-0.023947,34.235524,0.656525,337656.892968,0.930448,19.964980,1.197760,4.272900,0.063605,0.070109,221.446554,32.000000,236.012603,208.185994,137.854177,195.591930,32.000000,187.719696,73.023926,71.331333,114.238096,50.582278,52.904132,43.419579,42.684397,35.810127,44.409550,59.603174,47.698807
49.870437,59.971403,213.113479,181.987484,102.644895,92.742671,28.953071,14.216091,210.971793,3.873235,57.251303,50.680909,181.102564,215.395897,178.473532,210.997124,127.521540,209.855356,-0.000698,-1.421091,32.000000,-235.792508,211.066464,-0.023933,34.243634,0.656770,337758.061527,0.931339,19.925070,1.213046,4.274348,0.068611,0.069643,221.463528,32.000000,236.016643,208.183464,137.921669,195.585503,32.000000,187.707489,73.022952,71.332935,114.231282,50.582278,52.922023,43.419579,42.661148,35.810127,44.345633,59.601188,47.675916
49.886323,59.940902,213.151326,181.974558,102.904402,92.767228,28.951330,14.216051,211.012401,3.873694,57.199231,50.691190,181.095491,215.439840,178.469807,211.036857,127.520947,209.897044,-0.000697,-1.419938,32.000000,-235.792558,211.104838,-0.023949,34.253253,0.656617,337809.501500,0.929861,19.881448,1.227909,4.273377,0.073344,0.066766,221.465169,32.000000,236.030921,208.199644,136.144763,195.565400,32.000000,187.709837,73.022163,71.332982,114.224411,50.582278,52.951722,43.419579,42.641170,35.810127,44.280761,59.614907,47.654640
49.900523,59.911732,213.243163,181.961232,103.113625,92.791571,28.929382,14.215974,211.051956,3.873970,57.158119,50.699264,181.085688,215.484228,178.467336,211.076739,127.522008,209.938740,-0.000695,-1.418772,32.000000,-235.792704,211.146141,-0.023906,34.263245,0.656542,337857.393473,0.929525,19.837799,1.244188,4.273343,0.067469,0.065936,221.454345,32.000000,236.049429,208.213988,130.670593,195.531315,32.000000,187.708900,73.021355,71.333150,114.218151,50.582278,52.956476,43.419579,42.610660,35.810127,44.216691,59.612793,47.711720
49.907248,59.884902,213.259489,181.947537,103.269915,92.816149,28.959298,14.215877,211.092524,3.874469,57.128346,50.706506,181.075993,215.526971,178.463754,211.116433,127.522198,209.976059,-0.000695,-1.417018,32.000000,-235.792876,211.180167,-0.023837,34.273743,0.656382,337900.758307,0.929426,19.790873,1.259341,4.272741,0.061189,0.080374,221.435648,32.000000,236.082099,208.223906,130.670593,195.503975,32.000000,187.714367,73.020359,71.333606,114.212197,50.582278,52.985769,43.419579,42.585887,35.810127,44.155197,59.624555,47.531529
49.909340,59.861426,213.278365,181.933499,103.402835,92.840517,28.938018,14.215922,211.130999,3.874592,57.108080,50.711873,181.063734,215.570810,178.461651,211.153946,127.523303,210.016137,-0.000695,-1.416011,32.000000,-235.792922,211.216391,-0.023819,34.284229,0.656337,337943.470927,0.930013,19.747023,1.272841,4.273365,0.061537,0.081062,221.423688,32.000000,236.108763,208.219500,130.670593,195.503171,32.000000,187.709384,73.021316,71.335232,114.206956,50.582278,52.987147,43.419579,42.579677,35.810127,44.104178,59.603587,47.520011
49.907503,59.847569,213.340564,181.919983,103.415446,92.864870,28.933399,14.215991,211.167017,3.874579,57.103326,50.716896,181.051160,215.607944,178.458172,211.189863,127.522641,210.051191,-0.000694,-1.416002,32.000000,-235.792788,211.250222,-0.023818,34.293110,0.656222,337995.870816,0.929094,19.713244,1.285681,4.273117,0.065610,0.066876,221.417741,32.000000,236.124942,208.199806,132.529640,195.512436,32.000000,187.676341,73.020976,71.336457,114.201242,50.582278,52.975228,43.419579,42.568057,35.810127,44.066620,59.596369,47.688169
49.914991,59.839817,213.423139,181.907590,103.381019,92.881118,28.952557,14.216038,211.201961,3.874656,57.105174,50.721069,181.040695,215.642026,178.455209,211.224768,127.521571,210.085900,-0.000694,-1.417153,32.000000,-235.792643,211.280181,-0.023803,34.301427,0.656167,338053.529392,0.929921,19.687606,1.298568,4.273316,0.077910,0.075188,221.428075,32.000000,236.128817,208.187679,138.081509,195.521468,32.000000,187.644650,73.019433,71.337865,114.195465,50.582278,53.055022,43.419579,42.552672,35.810127,44.042263,59.615871,47.559629
49.914222,59.836297,213.475712,181.896482,103.362887,92.889259,28.920666,14.216039,211.235358,3.875079,57.105700,50.725291,181.031875,215.677439,178.447960,211.258637,127.518929,210.119342,-0.000694,-1.417142,32.000000,-235.792525,211.310845,-0.023785,34.306915,0.656290,338128.841619,0.930317,19.675646,1.311466,4.274719,0.061706,0.063049,221.439123,32.000000,236.123283,208.185910,138.138267,195.513963,32.000000,187.627045,73.018414,71.338289,114.189770,50.582278,53.062397,43.419579,42.539515,35.810127,44.030842,59.617268,47.548257
49.915349,59.835135,213.543111,181.886823,103.318811,92.889170,28.953955,14.216112,211.266711,3.875364,57.107517,50.730269,181.023518,215.712022,178.438122,211.293655,127.518993,210.150869,-0.000694,-1.418283,32.000000,-235.792533,211.342403,-0.023767,34.310203,0.656322,338175.939060,0.929691,19.660156,1.324650,4.275732,0.098250,0.063155,221.441277,32.000000,236.124955,208.195534,138.153185,195.489661,32.000000,187.631115,73.016430,71.338733,114.184547,50.582278,53.097896,43.419579,42.525514,35.810127,44.026922,59.609115,47.698660
49.921994,59.831260,213.708829,181.878233,103.341619,92.897057,28.932741,14.216081,211.298873,3.876037,57.113669,50.732642,181.013517,215.743717,178.427423,211.323807,127.519210,210.181238,-0.000692,-1.419416,32.000000,-235.792495,211.371164,-0.023771,34.310259,0.656391,338207.215899,0.930805,19.657432,1.338961,4.276851,0.067758,0.062794,221.425780,32.000000,236.138537,208.203845,136.291362,195.463446,32.000000,187.643717,73.015963,71.338895,114.180045,50.582278,53.171839,43.419579,42.508220,35.810127,44.019138,59.596083,47.537766
49.921281,59.827985,213.705381,181.870340,103.354644,92.913168,28.916459,14.216067,211.328615,3.876639,57.125017,50.735626,181.002636,215.774311,178.416876,211.353126,127.518015,210.210945,-0.000692,-1.420489,32.000000,-235.792463,211.400265,-0.023837,34.309431,0.656451,338205.346917,0.929708,19.655105,1.349899,4.278105,0.080141,0.088366,221.403362,32.000000,236.162944,208.200479,130.748496,195.449320,32.000000,187.643664,73.016738,71.340467,114.175825,50.582278,53.189730,43.419579,42.494299,35.810127,44.010035,59.606921,47.549284
49.925027,59.827216,213.677936,181.863465,103.356782,92.913037,28.912668,14.215908,211.356138,3.877333,57.145528,50.739314,180.991860,215.803866,178.405217,211.381230,127.518664,210.240497,-0.000693,-1.422206,32.000000,-235.792574,211.425144,-0.023887,34.307085,0.656777,338225.276890,0.930323,19.644364,1.360276,4.280855,0.065137,0.075110,221.388467,32.000000,236.175115,208.183880,125.163792,195.454016,32.000000,187.622650,73.016956,71.340934,114.171287,50.582278,53.186299,43.419579,42.478148,35.810127,44.002178,59.609537,47.561390
49.934955,59.830859,213.652228,181.857933,103.303568,92.921032,28.925661,14.215955,211.381862,3.877493,57.171549,50.740368,180.983605,215.828520,178.397056,211.405813,127.516785,210.268611,-0.000694,-1.423947,32.000000,-235.792421,211.448048,-0.023934,34.304211,0.656903,338283.164233,0.931015,19.641824,1.371834,4.280847,0.073140,0.073947,221.384474,32.000000,236.182473,208.158778,119.610020,195.474049,32.000000,187.603290,73.017124,71.341508,114.167032,50.582278,53.163347,43.419579,42.461912,35.810127,44.008415,59.598552,47.520377
49.938697,59.840249,213.590467,181.854775,103.208971,92.929107,28.963101,14.216139,211.407605,3.877792,57.191563,50.746083,180.976735,215.853681,178.389023,211.428865,127.516183,210.294940,-0.000694,-1.425690,32.000000,-235.792251,211.471316,-0.023958,34.302107,0.656846,338278.399944,0.931057,19.637185,1.381494,4.279976,0.071491,0.070047,221.395195,32.000000,236.177527,208.138098,115.963355,195.476192,32.000000,187.596803,73.016835,71.341033,114.163722,50.582278,53.126774,43.419579,42.443555,35.810127,44.022848,59.607187,47.505411
49.942606,59.848896,213.597692,181.852751,103.123948,92.929005,28.931962,14.216131,211.431860,3.878081,57.205466,50.752106,180.975833,215.878831,178.381018,211.453768,127.517594,210.320779,-0.000693,-1.426277,32.000000,-235.792327,211.496166,-0.023968,34.300644,0.656801,338308.734224,0.930524,19.630572,1.393180,4.278611,0.088167,0.066467,221.407025,32.000000,236.164659,208.133797,116.021622,195.470613,32.000000,187.590011,73.017886,71.342086,114.161583,50.582278,53.145323,43.419579,42.420929,35.810127,44.040647,59.630013,47.689489
49.954116,59.855060,213.595493,181.851516,103.101146,92.928840,28.927463,14.216074,211.455065,3.878301,57.209645,50.757465,180.973069,215.903264,178.370297,211.477593,127.517934,210.347593,-0.000692,-1.425674,32.000000,-235.792351,211.518587,-0.023968,34.302615,0.656740,338348.078808,0.929349,19.636095,1.402963,4.277053,0.064986,0.075067,221.403948,32.000000,236.162085,208.146194,121.440074,195.456861,32.000000,187.602718,73.019839,71.342932,114.158918,50.582278,53.152228,43.419579,42.394094,35.810127,44.056943,59.615605,47.592644
49.966194,59.856997,213.664597,181.850724,103.123083,92.937073,28.939889,14.216047,211.478104,3.878398,57.207596,50.762775,180.968081,215.929447,178.359875,211.502515,127.517782,210.374590,-0.000692,-1.423923,32.000000,-235.792274,211.540174,-0.023982,34.306610,0.656756,338353.313752,0.930289,19.640705,1.410563,4.276863,0.063299,0.069417,221.387462,32.000000,236.164508,208.145284,126.848814,195.445032,32.000000,187.604775,73.021257,71.344088,114.155812,50.582278,53.153611,43.419579,42.373295,35.810127,44.059790,59.609459,47.731382
49.974967,59.852496,213.605353,181.850059,103.207017,92.949316,28.944293,14.216069,211.502250,3.878588,57.202141,50.765860,180.963831,215.953183,178.352373,211.525798,127.520240,210.393691,-0.000692,-1.424479,32.000000,-235.792170,211.563771,-0.023973,34.313144,0.656596,338351.847432,0.930212,19.634982,1.419572,4.275834,0.065622,0.068797,221.366031,32.000000,236.174003,208.136453,132.327275,195.425032,32.000000,187.601297,73.024359,71.344652,114.154522,50.582278,53.140644,43.419579,42.346387,35.810127,44.053507,59.600647,47.660876
49.981365,59.846401,213.751685,181.849298,103.270027,92.961454,28.947708,14.215975,211.524710,3.878789,57.199728,50.770059,180.960873,215.976454,178.346567,211.549417,127.523433,210.416240,-0.000692,-1.425032,32.000000,-235.792411,211.587666,-0.023966,34.321556,0.656597,338376.124525,0.929652,19.624445,1.429136,4.276183,0.067724,0.064052,221.354962,32.000000,236.176156,208.118734,137.868468,195.418717,32.000000,187.592489,73.028785,71.345289,114.153552,50.582278,53.187912,43.419579,42.318506,35.810127,44.040921,59.611967,47.517369
49.985171,59.841386,213.851641,181.848574,103.294225,92.973910,28.927875,14.215924,211.542429,3.879356,57.209926,50.768343,180.957720,215.995456,178.342913,211.567792,127.526050,210.436850,-0.000693,-1.425016,32.000000,-235.792437,211.603722,-0.023951,34.330745,0.656326,338404.967689,0.929443,19.610886,1.433338,4.274247,0.065166,0.063867,221.352272,32.000000,236.173645,208.102396,136.042724,195.423900,32.000000,187.569566,73.033939,71.347056,114.154917,50.582278,53.224877,43.419579,42.298655,35.810127,44.024887,59.605505,47.713260
49.980606,59.840125,213.854362,181.848018,103.195036,92.986087,28.935934,14.215934,211.556621,3.880026,57.237477,50.763407,180.955400,216.012542,178.339727,211.581825,127.527625,210.451935,-0.000691,-1.426164,32.000000,-235.792317,211.619183,-0.023948,34.339534,0.656476,338431.886457,0.929308,19.598187,1.438004,4.276628,0.075481,0.067299,221.368986,32.000000,236.159178,208.091309,130.578901,195.429779,32.000000,187.556166,73.038481,71.346457,114.157386,50.582278,53.290253,43.419579,42.280193,35.810127,44.020801,59.601856,47.490957
49.980354,59.849679,213.917361,181.849138,103.060456,92.990205,28.942992,14.215985,211.566637,3.880236,57.278406,50.760143,180.954516,216.024330,178.333893,211.593521,127.529548,210.464351,-0.000692,-1.427912,32.000000,-235.792264,211.629435,-0.023961,34.346574,0.656545,338464.451749,0.929980,19.589243,1.442572,4.278302,0.065150,0.061558,221.377034,32.000000,236.147171,208.094047,125.166537,195.420861,32.000000,187.552795,73.042153,71.345373,114.159050,50.582278,53.334249,43.419579,42.264918,35.810127,44.032073,59.606843,47.543048
49.979220,59.865229,213.989165,181.851241,102.931404,92.977988,28.947215,14.216075,211.574462,3.880403,57.323861,50.758613,180.952856,216.033279,178.327059,211.601514,127.531571,210.476089,-0.000694,-1.429642,32.000000,-235.792189,211.636655,-0.023952,34.352382,0.656522,338507.891883,0.929933,19.592694,1.446256,4.278747,0.073837,0.069649,221.373907,32.000000,236.145644,208.107967,119.731043,195.400198,32.000000,187.575119,73.047129,71.346788,114.162160,50.582278,53.310061,43.419579,42.251546,35.810127,44.057482,59.616628,47.672175
49.974032,59.884395,213.985989,181.854376,102.702444,92.978093,28.951219,14.216118,211.581018,3.880419,57.365102,50.757985,180.951496,216.039444,178.318375,211.607530,127.533452,210.483690,-0.000695,-1.431386,32.000000,-235.792097,211.639539,-0.023934,34.354453,0.656570,338531.252183,0.929776,19.602509,1.448660,4.280029,0.069558,0.075099,221.356411,32.000000,236.151312,208.114592,114.235756,195.381519,32.000000,187.588100,73.050116,71.345771,114.164976,50.582278,53.324516,43.419579,42.245616,35.810127,44.095799,59.603951,47.492791
49.976323,59.904798,213.975392,181.858595,102.549483,92.977962,28.898425,14.215988,211.587650,3.880609,57.392294,50.759354,180.947997,216.045287,178.310041,211.617291,127.536475,210.488373,-0.000695,-1.433114,32.000000,-235.792211,211.642256,-0.024047,34.355002,0.656563,338503.003298,0.929580,19.619229,1.450726,4.281563,0.068842,0.062113,221.332607,32.000000,236.165014,208.109406,108.685838,195.381863,32.000000,187.586311,73.054943,71.345256,114.166453,50.582278,53.359256,43.419579,42.219525,35.810127,44.138236,59.605977,47.497120
49.984414,59.921055,214.055769,181.863134,102.454166,92.977881,28.947533,14.215918,211.592842,3.880837,57.411849,50.760342,180.946572,216.054691,178.305214,211.623644,127.541473,210.495876,-0.000696,-1.434270,32.000000,-235.792389,211.649249,-0.024063,34.352349,0.656612,338526.895440,0.929606,19.643752,1.451495,4.281944,0.062418,0.066777,221.316361,32.000000,236.172019,208.090112,110.544941,195.400747,32.000000,187.572860,73.059584,71.345705,114.168948,50.582278,53.410973,43.419579,42.190796,35.810127,44.174961,59.606567,47.542314
49.996007,59.933590,213.911126,181.867336,102.398777,92.977941,28.924234,14.215871,211.598820,3.880854,57.424879,50.760946,180.946098,216.060654,178.300963,211.629512,127.544368,210.500770,-0.000696,-1.434280,32.000000,-235.792521,211.655838,-0.024040,34.347668,0.656593,338544.032615,0.931306,19.661790,1.450104,4.281535,0.061815,0.060969,221.312157,32.000000,236.164085,208.068046,116.110071,195.410786,32.000000,187.568016,73.063790,71.346129,114.172402,50.582278,53.351436,43.419579,42.173825,35.810127,44.204927,59.610747,47.574009
49.997409,59.943719,213.843624,181.871050,102.360878,92.977980,28.934552,14.215873,211.603286,3.880826,57.440598,50.760852,180.949538,216.062828,178.294763,211.634756,127.546864,210.503852,-0.000697,-1.433148,32.000000,-235.792582,211.658675,-0.024019,34.342195,0.656756,338548.850801,0.929600,19.669693,1.447720,4.282450,0.065432,0.062903,221.324651,32.000000,236.146604,208.056056,121.629071,195.411563,32.000000,187.576811,73.067243,71.345193,114.175353,50.582278,53.326925,43.419579,42.152117,35.810127,44.227079,59.610029,47.505557
50.005311,59.952754,213.786828,181.874124,102.410648,92.977910,28.948463,14.215768,211.604568,3.880949,57.462577,50.760577,180.949851,216.065415,178.289930,211.639093,127.550253,210.506893,-0.000699,-1.433191,32.000000,-235.792667,211.662858,-0.023991,34.336465,0.656437,338550.505986,0.930143,19.670262,1.446532,4.278564,0.065716,0.076437,221.327551,32.000000,236.138749,208.053705,127.081519,195.408656,32.000000,187.597436,73.070283,71.344369,114.178033,50.582278,53.283179,43.419579,42.119622,35.810127,44.245827,59.598483,47.703062
50.006755,59.963883,213.758902,181.877189,102.396333,92.985959,28.947717,14.215767,211.602327,3.880993,57.493635,50.755142,180.950088,216.065163,178.287505,211.638689,127.556168,210.505169,-0.000699,-1.432001,32.000000,-235.792707,211.663609,-0.023997,34.331011,0.656398,338557.855666,0.929808,19.678945,1.445108,4.277094,0.061296,0.064956,221.321260,32.000000,236.133694,208.066933,127.050160,195.405157,32.000000,187.622261,73.073355,71.344005,114.180469,50.582278,53.288682,43.419579,42.095005,35.810127,44.267629,59.591048,47.541434
50.008966,59.977633,213.733506,181.880198,102.303077,92.985956,28.949339,14.215815,211.599699,3.881179,57.528999,50.750556,180.949756,216.064885,178.282874,211.637774,127.561738,210.505993,-0.000701,-1.431993,32.000000,-235.792777,211.663966,-0.024038,34.326839,0.656321,338556.140706,0.929222,19.679824,1.442780,4.275282,0.070554,0.069999,221.301099,32.000000,236.146957,208.064060,126.971506,195.400210,32.000000,187.636401,73.077308,71.343604,114.183338,50.582278,53.261706,43.419579,42.078568,35.810127,44.293805,59.608367,47.709298
50.001387,59.993501,213.686119,181.883491,102.165388,92.977424,28.909472,14.215828,211.594537,3.881141,57.560822,50.745556,180.950593,216.060823,178.279291,211.633178,127.569121,210.503229,-0.000701,-1.431998,32.000000,-235.792712,211.659875,-0.023989,34.325169,0.656425,338587.173705,0.929324,19.689463,1.436263,4.274601,0.065586,0.067408,221.278969,32.000000,236.163606,208.045530,130.622255,195.398947,32.000000,187.651403,73.081115,71.342953,114.186550,50.582278,53.243896,43.419579,42.065683,35.810127,44.325686,59.601650,47.548257
49.996233,60.010985,213.569776,181.887407,102.033506,92.977348,28.935245,14.215908,211.587841,3.880949,57.593537,50.742082,180.952003,216.054635,178.276513,211.627652,127.575160,210.498120,-0.000701,-1.433168,32.000000,-235.792540,211.655666,-0.023950,34.324228,0.656457,338592.161391,0.929260,19.700932,1.430982,4.273904,0.075080,0.065327,221.271319,32.000000,236.164851,208.022421,130.622255,195.414190,32.000000,187.655202,73.084599,71.343184,114.190191,50.582278,53.221243,43.419579,42.048726,35.810127,44.362869,59.617199,47.549064
49.992479,60.028947,213.556883,181.892190,101.917372,92.973330,28.944971,14.215747,211.578212,3.880680,57.626274,50.738540,180.954827,216.045178,178.275670,211.621005,127.580254,210.492573,-0.000701,-1.433162,32.000000,-235.792640,211.645038,-0.023992,34.324608,0.656442,338572.364709,0.930651,19.724622,1.422635,4.273604,0.069318,0.066925,221.270564,32.000000,236.158669,208.006206,126.939051,195.426703,32.000000,187.643587,73.087911,71.342529,114.193221,50.582278,53.181898,43.419579,42.034922,35.810127,44.400885,59.610265,47.648257
49.994263,60.048173,213.501736,181.897259,101.800188,92.960930,28.932381,14.215917,211.567655,3.880452,57.664411,50.737107,180.958168,216.033826,178.275438,211.613028,127.584691,210.480381,-0.000702,-1.434338,32.000000,-235.792495,211.633583,-0.024027,34.325555,0.656304,338586.220101,0.929970,19.747425,1.414816,4.271717,0.063257,0.069352,221.286169,32.000000,236.140850,207.995413,126.998266,195.437496,32.000000,187.634639,73.091133,71.342186,114.196221,50.582278,53.181100,43.419579,42.019788,35.810127,44.440745,59.609537,47.491838
49.981599,60.069292,213.597031,181.902610,101.685871,92.956961,28.933835,14.216032,211.554407,3.880370,57.711819,50.731019,180.962202,216.019712,178.270843,211.601126,127.588996,210.467255,-0.000702,-1.434925,32.000000,-235.792435,211.619104,-0.024013,34.326804,0.656317,338586.618138,0.929738,19.769260,1.407789,4.271780,0.065278,0.062487,221.293431,32.000000,236.129189,208.006271,132.438064,195.434046,32.000000,187.642424,73.094648,71.342634,114.200668,50.582278,53.203172,43.419579,42.014337,35.810127,44.483466,59.610147,47.576724
49.974795,60.092934,213.631124,181.908235,101.500308,92.944899,28.943465,14.216038,211.538740,3.880115,57.759001,50.726978,180.962509,216.006121,178.265537,211.588279,127.592282,210.454410,-0.000702,-1.436674,32.000000,-235.792413,211.602981,-0.024046,34.326926,0.656113,338554.689573,0.930029,19.786647,1.399102,4.270525,0.067459,0.063822,221.286400,32.000000,236.126877,208.014901,137.845100,195.428207,32.000000,187.659792,73.098398,71.342179,114.204603,50.582278,53.220194,43.419579,41.999552,35.810127,44.534433,59.603440,47.480319
49.982497,60.117928,213.608827,181.914803,101.367545,92.932766,28.946595,14.216109,211.525143,3.880318,57.797868,50.725516,180.966217,215.988997,178.262583,211.575841,127.596860,210.441355,-0.000701,-1.438027,32.000000,-235.792286,211.591191,-0.024061,34.325944,0.656445,338566.811598,0.930254,19.820837,1.390223,4.273513,0.064253,0.073633,221.263908,32.000000,236.140281,208.015237,141.461638,195.424965,32.000000,187.665348,73.100325,71.340584,114.207753,50.582278,53.249887,43.419579,41.978677,35.810127,44.587529,59.612822,47.544442
49.980068,60.140899,213.558010,181.921562,101.232705,92.920549,28.927412,14.216058,211.510917,3.880377,57.824036,50.722145,180.968871,215.973303,178.258692,211.562144,127.601327,210.425566,-0.000701,-1.438215,32.000000,-235.792328,211.575829,-0.024039,34.324329,0.656549,338550.268712,0.930022,19.851503,1.382460,4.274777,0.070080,0.068284,221.240619,32.000000,236.148689,208.011840,141.461638,195.425416,32.000000,187.665384,73.102569,71.340741,114.210139,50.582278,53.189771,43.419579,41.962599,35.810127,44.639651,59.609488,47.531456
49.983265,60.160912,213.434674,181.928451,101.130728,92.912505,28.955390,14.216208,211.497044,3.880376,57.841943,50.716187,180.971507,215.959666,178.256632,211.548300,127.606646,210.413476,-0.000699,-1.438235,32.000000,-235.792191,211.561237,-0.024039,34.320436,0.656400,338521.994043,0.929704,19.868544,1.373332,4.273673,0.061708,0.064839,221.223458,32.000000,236.147907,207.996621,137.739384,195.438301,32.000000,187.663736,73.105066,71.340168,114.212743,50.582278,53.160660,43.419579,41.939978,35.810127,44.687669,59.609744,47.531309
49.982441,60.177028,213.398693,181.935407,101.025698,92.912628,28.887335,14.216209,211.483935,3.880273,57.859266,50.712920,180.975054,215.942862,178.257473,211.534344,127.609161,210.399184,-0.000699,-1.439415,32.000000,-235.792144,211.547541,-0.024042,34.316307,0.656308,338498.922929,0.930304,19.894025,1.363361,4.272864,0.072791,0.065667,221.223467,32.000000,236.142787,207.988269,137.789383,195.445801,32.000000,187.669028,73.107477,71.339751,114.215910,50.582278,53.119321,43.419579,41.928242,35.810127,44.723416,59.599958,47.496827
49.986036,60.190119,213.400074,181.941950,100.915095,92.912770,28.947413,14.216119,211.470059,3.880014,57.876846,50.713439,180.982043,215.926595,178.256559,211.518592,127.611284,210.386379,-0.000700,-1.440612,32.000000,-235.792219,211.532046,-0.024042,34.312767,0.656066,338481.445005,0.929309,19.910736,1.353828,4.270123,0.070854,0.071842,221.233172,32.000000,236.129667,207.988362,137.856098,195.449954,32.000000,187.680953,73.111342,71.340066,114.220242,50.582278,53.157230,43.419579,41.911227,35.810127,44.755006,59.605928,47.517589
49.980833,60.203155,213.326195,181.948515,100.856224,92.912765,28.936593,14.216105,211.455363,3.879621,57.893469,50.713670,180.987261,215.911548,178.256316,211.503020,127.613317,210.373699,-0.000700,-1.440641,32.000000,-235.792235,211.520183,-0.024057,34.310847,0.656112,338497.240388,0.931556,19.927704,1.346331,4.269473,0.074560,0.068821,221.232840,32.000000,236.122441,208.003151,137.885705,195.447286,32.000000,187.690362,73.113031,71.339905,114.222818,50.582278,53.085642,43.419579,41.888508,35.810127,44.784508,59.612045,47.464325
49.994351,60.215147,213.208280,181.955019,100.755196,92.900959,28.930403,14.216134,211.443251,3.879195,57.903440,50.714966,180.992106,215.897669,178.257407,211.490519,127.617741,210.361605,-0.000700,-1.438896,32.000000,-235.792185,211.506454,-0.024001,34.309757,0.656166,338506.279716,0.929583,19.937083,1.339744,4.269194,0.068607,0.067978,221.222587,32.000000,236.121791,208.019634,141.485870,195.441819,32.000000,187.707947,73.115718,71.339131,114.227540,50.582278,53.013962,43.419579,41.858998,35.810127,44.814008,59.609528,47.522358
50.004472,60.225106,213.214534,181.961377,100.713565,92.896855,28.941759,14.216112,211.431547,3.878896,57.900838,50.717440,180.996555,215.882940,178.262416,211.479773,127.621111,210.348867,-0.000700,-1.437166,32.000000,-235.792254,211.495821,-0.024020,34.308386,0.656126,338522.373290,0.930069,19.955491,1.333290,4.268160,0.071029,0.070294,221.201054,32.000000,236.139648,208.029016,141.485870,195.436407,32.000000,187.725222,73.117048,71.339138,114.232255,50.582278,53.036845,43.419579,41.839580,35.810127,44.837117,59.605161,47.486849
50.000088,60.228346,213.169472,181.966969,100.765257,92.893010,28.942381,14.216121,211.421513,3.878769,57.887250,50.717153,181.001377,215.875352,178.267896,211.469681,127.626105,210.338207,-0.000699,-1.435417,32.000000,-235.792298,211.486898,-0.023999,34.306837,0.655686,338475.441842,0.929903,19.953529,1.324650,4.264647,0.073516,0.071594,221.183960,32.000000,236.149278,208.023284,141.485870,195.440451,32.000000,187.730127,73.119169,71.339304,114.236423,50.582278,53.014922,43.419579,41.818505,35.810127,44.850767,59.608780,47.556107
50.001030,60.228788,213.100121,181.971668,100.825694,92.881008,28.939147,14.216176,211.411891,3.878813,57.871559,50.719226,181.007157,215.867396,178.273246,211.461538,127.630819,210.328660,-0.000700,-1.433658,32.000000,-235.792265,211.480199,-0.023963,34.305586,0.655607,338459.220211,0.929315,19.953042,1.316839,4.263909,0.075027,0.074741,221.177729,32.000000,236.144188,208.014225,141.485870,195.459587,32.000000,187.726617,73.121947,71.339540,114.239473,50.582278,52.982101,43.419579,41.799165,35.810127,44.856703,59.613855,47.548844
50.001340,60.227604,213.059904,181.975362,100.905873,92.881042,28.947758,14.216222,211.403414,3.879058,57.856941,50.719203,181.010760,215.857455,178.279456,211.455433,127.634541,210.319762,-0.000700,-1.433070,32.000000,-235.792154,211.472741,-0.023969,34.305027,0.655571,338442.951057,0.929354,19.960805,1.308128,4.263382,0.073901,0.075358,221.186589,32.000000,236.137248,208.006117,135.992238,195.483702,32.000000,187.730228,73.124653,71.339053,114.242508,50.582278,52.974767,43.419579,41.781620,35.810127,44.856684,59.603233,47.552512
50.002384,60.225963,213.030271,181.977939,100.872637,92.881149,28.942561,14.216301,211.395106,3.878926,57.846163,50.716221,181.013778,215.848131,178.282735,211.448465,127.637452,210.311079,-0.000701,-1.432477,32.000000,-235.791987,211.466259,-0.023989,34.302808,0.655348,338390.437607,0.929319,19.960276,1.300086,4.261915,0.063888,0.070552,221.200561,32.000000,236.127411,208.000031,130.557607,195.494207,32.000000,187.734946,73.125556,71.338156,114.243662,50.582278,52.922383,43.419579,41.759260,35.810127,44.855198,59.612212,47.545029
50.001352,60.224825,213.102922,181.978697,100.860916,92.877286,28.942868,14.216411,211.388580,3.878958,57.844684,50.715123,181.019353,215.840649,178.287088,211.441539,127.644363,210.303267,-0.000701,-1.434224,32.000000,-235.791898,211.459794,-0.024015,34.297814,0.655273,338381.596104,0.929034,19.958773,1.293261,4.261084,0.073459,0.066299,221.210099,32.000000,236.124995,208.018720,126.969320,195.489104,32.000000,187.751337,73.126806,71.336641,114.245625,50.582278,52.950281,43.419579,41.740000,35.810127,44.854412,59.606813,47.543855
49.997024,60.226007,213.136882,181.978994,100.854246,92.865229,28.894125,14.216586,211.379930,3.878769,57.852612,50.713089,181.021434,215.831373,178.290484,211.432602,127.649528,210.298417,-0.000701,-1.434817,32.000000,-235.791721,211.452643,-0.023994,34.292796,0.655238,338373.943845,0.929177,19.956054,1.287323,4.260402,0.061417,0.069156,221.196292,32.000000,236.136505,208.038307,126.921970,195.488493,32.000000,187.761201,73.127701,71.335582,114.246692,50.582278,52.963144,43.419579,41.726314,35.810127,44.856442,59.603882,47.532997
49.991272,60.229615,213.050514,181.978958,100.759348,92.853146,28.935198,14.216582,211.373410,3.878762,57.859160,50.710447,181.022032,215.824255,178.293206,211.425872,127.653890,210.290275,-0.000702,-1.434849,32.000000,-235.791673,211.443249,-0.023976,34.286458,0.655469,338346.606731,0.929146,19.955982,1.277686,4.261943,0.062133,0.061160,221.172004,32.000000,236.160015,208.045182,126.853875,195.497299,32.000000,187.753306,73.127223,71.335364,114.247361,50.582278,52.947217,43.419579,41.712513,35.810127,44.863423,59.615133,47.517296
49.988756,60.235756,213.033621,181.978714,100.691654,92.840984,28.946705,14.216616,211.367954,3.878627,57.857877,50.708652,181.021568,215.819152,178.295673,211.419649,127.657716,210.285257,-0.000701,-1.434843,32.000000,-235.791606,211.438942,-0.023986,34.279131,0.655602,338297.908528,0.930684,19.961629,1.270829,4.262991,0.064777,0.081211,221.157012,32.000000,236.171284,208.032379,126.811467,195.513024,32.000000,187.744259,73.125309,71.333782,114.245732,50.582278,52.903100,43.419579,41.700658,35.810127,44.878529,59.613255,47.538646
49.984137,60.240406,212.978534,181.978630,100.598503,92.828945,28.946579,14.216783,211.365302,3.878131,57.847810,50.710094,181.023104,215.814634,178.298497,211.416739,127.660018,210.282172,-0.000700,-1.434258,32.000000,-235.791514,211.436842,-0.024082,34.273012,0.655525,338254.388533,0.929369,19.971174,1.263629,4.261754,0.068281,0.064660,221.153240,32.000000,236.174347,208.016010,132.376102,195.526309,32.000000,187.733201,73.123382,71.331411,114.244205,50.582278,52.847839,43.419579,41.691828,35.810127,44.891570,59.608898,47.595139
49.981889,60.241571,212.877327,181.978315,100.577945,92.816686,28.941107,14.216719,211.366096,3.877640,57.825338,50.712361,181.025930,215.812495,178.304083,211.417011,127.663714,210.282088,-0.000699,-1.432515,32.000000,-235.791628,211.438558,-0.024092,34.267454,0.655584,338212.637375,0.928944,19.979912,1.258053,4.261631,0.075957,0.068835,221.169939,32.000000,236.160387,208.007333,137.930552,195.528771,32.000000,187.737063,73.122111,71.330370,114.245241,50.582278,52.866929,43.419579,41.669894,35.810127,44.899883,59.609449,47.511133
49.984910,60.238202,212.962965,181.977731,100.609731,92.816936,28.941185,14.216730,211.370757,3.877717,57.796487,50.714386,181.029012,215.814785,178.307396,211.421077,127.664231,210.283827,-0.000699,-1.430762,32.000000,-235.791672,211.443128,-0.024046,34.261027,0.655555,338173.043014,0.928934,19.989330,1.254675,4.260923,0.062108,0.069101,221.191710,32.000000,236.144485,208.006173,143.411115,195.527025,32.000000,187.743197,73.119783,71.328070,114.246570,50.582278,52.878241,43.419579,41.651720,35.810127,44.900786,59.601168,47.692791
49.986556,60.229249,212.962701,181.976839,100.736504,92.816891,28.942115,14.216709,211.377801,3.877616,57.766842,50.716045,181.029417,215.820005,178.310135,211.427086,127.668198,210.288565,-0.000698,-1.429000,32.000000,-235.791713,211.452303,-0.024028,34.255295,0.655389,338124.754825,0.929035,19.992815,1.250950,4.259089,0.062444,0.062434,221.198415,32.000000,236.146854,208.022418,148.834615,195.520353,32.000000,187.752269,73.118145,71.326798,114.246843,50.582278,52.844728,43.419579,41.634353,35.810127,44.883818,59.607777,47.481199
49.987465,60.216175,213.046915,181.974413,100.898836,92.816860,28.930974,14.216672,211.382231,3.877698,57.744536,50.717198,181.029434,215.829868,178.312744,211.432926,127.671636,210.294379,-0.000697,-1.428414,32.000000,-235.791791,211.461678,-0.024039,34.251309,0.655656,338118.777190,0.928965,19.986329,1.251040,4.260545,0.066253,0.059982,221.195814,32.000000,236.155897,208.032090,154.251888,195.512459,32.000000,187.764271,73.115717,71.325143,114.250367,50.582278,52.855779,43.419579,41.615069,35.810127,44.860915,59.605053,47.480172
49.973821,60.204579,213.017565,181.971668,100.996680,92.816854,28.956454,14.216782,211.389991,3.877438,57.727229,50.717427,181.028233,215.837676,178.316117,211.439577,127.673836,210.302079,-0.000697,-1.426664,32.000000,-235.791703,211.467699,-0.024079,34.246761,0.655730,338099.351170,0.928879,19.975677,1.248725,4.260400,0.059945,0.069940,221.175903,32.000000,236.174786,208.029588,159.725024,195.512146,32.000000,187.765458,73.113358,71.322692,114.252742,50.582278,52.888725,43.419579,41.604273,35.810127,44.836549,59.613835,47.690810
49.969063,60.195296,213.126069,181.968934,101.038180,92.816888,28.944271,14.216804,211.396076,3.877438,57.719058,50.710421,181.029515,215.843881,178.320061,211.445720,127.676438,210.309642,-0.000698,-1.426684,32.000000,-235.791683,211.474045,-0.024108,34.243238,0.655947,338076.872388,0.929186,19.961663,1.247314,4.262007,0.058968,0.074720,221.165800,32.000000,236.181953,208.017221,159.687213,195.529427,32.000000,187.751464,73.111976,71.320727,114.255729,50.582278,52.939122,43.419579,41.590701,35.810127,44.815229,59.610128,47.521992
49.961287,60.189163,213.178673,181.966542,101.051103,92.816639,28.909623,14.216812,211.400494,3.877541,57.720170,50.707460,181.030488,215.851732,178.328591,211.453161,127.679191,210.317281,-0.000698,-1.426676,32.000000,-235.791778,211.481379,-0.024090,34.240837,0.656102,338068.716737,0.928618,19.964153,1.247799,4.262583,0.073567,0.071291,221.161533,32.000000,236.181190,208.002041,159.721651,195.552629,32.000000,187.734733,73.112071,71.319078,114.259847,50.582278,52.905102,43.419579,41.593466,35.810127,44.803888,59.612586,47.558895
49.948703,60.189262,213.115791,181.965801,100.948226,92.812608,28.942977,14.216897,211.408176,3.877497,57.720378,50.700985,181.031269,215.859918,178.334007,211.459024,127.680843,210.326763,-0.000698,-1.427200,32.000000,-235.791662,211.489060,-0.023806,34.239637,0.656437,338057.106211,0.929084,19.959783,1.247834,4.265160,0.063347,0.064809,221.176813,32.000000,236.170459,208.003416,159.791830,195.559424,32.000000,187.725300,73.110776,71.317113,114.265243,50.582278,52.871569,43.419579,41.587753,35.810127,44.801349,59.611278,47.484134
