OSU 80 Ton Compressor Load Stand
49.944580,60.190900,213.059378,181.966200,100.828684,92.792310,28.939986,14.217011,211.414991,3.877683,57.718553,50.699038,181.035409,215.867269,178.333261,211.466832,127.682708,210.333782,-0.000698,-1.428975,32.000000,-235.791611,211.493486,-0.023820,34.239202,0.656665,338049.093298,0.930339,19.961680,1.247746,4.266877,0.071713,0.067536,221.198150,32.000000,236.156792,208.009865,159.856446,195.546670,32.000000,187.726323,73.109681,71.315395,114.270647,50.582278,52.893977,43.419579,41.581139,35.810127,44.804868,59.611731,47.544295
49.938310,60.192606,213.132626,181.967522,100.685923,92.780256,28.928597,14.217051,211.421286,3.877812,57.716937,50.694871,181.037989,215.874602,178.332343,211.475233,127.682317,210.340727,-0.000697,-1.430735,32.000000,-235.791492,211.500938,-0.023807,34.238875,0.656666,338040.918099,0.929484,19.974773,1.249400,4.266693,0.083155,0.067684,221.202561,32.000000,236.156673,208.029246,159.876417,195.528925,32.000000,187.743752,73.108220,71.313691,114.275854,50.582278,52.900137,43.419579,41.574723,35.810127,44.811680,59.595503,47.683473
49.937434,60.192911,213.188867,181.969551,100.619999,92.768338,28.964885,14.217150,211.427816,3.877730,57.712360,50.690609,181.038677,215.879961,178.332460,211.485941,127.680680,210.349121,-0.000697,-1.432465,32.000000,-235.791410,211.510903,-0.023829,34.238116,0.656465,337968.596989,0.929465,19.980669,1.249983,4.265916,0.094894,0.066895,221.198411,32.000000,236.162689,208.045081,159.826696,195.519488,32.000000,187.743394,73.105292,71.311295,114.280102,50.582278,52.903136,43.419579,41.561473,35.810127,44.814028,59.610629,47.651265
49.938281,60.189778,213.200058,181.971884,100.632715,92.756210,28.966138,14.217164,211.435729,3.877789,57.704785,50.688980,181.037600,215.888050,178.333388,211.498862,127.682104,210.360045,-0.000697,-1.432487,32.000000,-235.791345,211.518702,-0.023848,34.237090,0.656615,337932.579570,0.929843,19.988852,1.252795,4.267918,0.064374,0.066589,221.180936,32.000000,236.176841,208.050443,163.468733,195.521036,32.000000,187.734194,73.102612,71.309873,114.283855,50.582278,52.892786,43.419579,41.547817,35.810127,44.811495,59.599516,47.664324
49.934809,60.185909,213.266269,181.974234,100.632898,92.744014,28.967729,14.217223,211.447550,3.878047,57.696226,50.686277,181.038875,215.898311,178.333612,211.509939,127.683038,210.370882,-0.000698,-1.433647,32.000000,-235.791330,211.529452,-0.023853,34.235705,0.656672,337892.824536,0.928577,19.990063,1.257359,4.269119,0.067237,0.067230,221.170793,32.000000,236.174900,208.037617,163.468733,195.534507,32.000000,187.723534,73.100073,71.308766,114.287711,50.582278,52.943691,43.419579,41.536160,35.810127,44.805713,59.605663,47.554860
49.936209,60.181782,213.302330,181.976645,100.630493,92.739954,28.938293,14.217221,211.460584,3.878677,57.683505,50.682106,181.039525,215.909322,178.336066,211.522072,127.684178,210.384051,-0.000698,-1.433044,32.000000,-235.791284,211.545272,-0.023841,34.234111,0.656616,337842.284322,0.928391,19.986055,1.259744,4.269271,0.070179,0.073106,221.172457,32.000000,236.170476,208.025545,157.945732,195.545397,32.000000,187.720826,73.096957,71.306386,114.290347,50.582278,52.951895,43.419579,41.522289,35.810127,44.798328,59.606794,47.546423
49.941465,60.177875,213.419588,181.979163,100.607892,92.719727,28.923958,14.217164,211.475619,3.878780,57.665447,50.680390,181.045432,215.922773,178.341258,211.536613,127.682334,210.399224,-0.000698,-1.431293,32.000000,-235.791330,211.561239,-0.023867,34.232007,0.656725,337794.377979,0.928279,19.985774,1.262588,4.270894,0.077335,0.074131,221.194049,32.000000,236.155416,208.024146,152.485110,195.550078,32.000000,187.723342,73.093941,71.304320,114.292430,50.582278,52.987574,43.419579,41.507561,35.810127,44.791610,59.606951,47.705043
49.937609,60.172013,213.378294,181.982152,100.652737,92.719578,28.920278,14.217143,211.492495,3.879063,57.645695,50.678324,181.051928,215.938185,178.344938,211.553298,127.682169,210.414809,-0.000698,-1.429536,32.000000,-235.791350,211.578995,-0.023806,34.229808,0.656780,337771.632556,0.929144,19.980199,1.266040,4.271496,0.066398,0.075915,221.208556,32.000000,236.138723,208.030779,147.086960,195.541393,32.000000,187.729649,73.090692,71.302307,114.294093,50.582278,52.986616,43.419579,41.496116,35.810127,44.782080,59.600145,47.686995
49.936430,60.164366,213.372367,181.985007,100.667907,92.719580,28.925144,14.217234,211.509073,3.879121,57.626597,50.676805,181.054308,215.955733,178.346338,211.570843,127.683397,210.432657,-0.000698,-1.428963,32.000000,-235.791365,211.598476,-0.023780,34.228849,0.656864,337692.810509,0.929285,19.970863,1.273172,4.273395,0.070271,0.067141,221.215634,32.000000,236.135269,208.053140,141.662152,195.525152,32.000000,187.740686,73.087466,71.302886,114.297419,50.582278,52.989638,43.419579,41.481467,35.810127,44.769211,59.617159,47.547083
49.935599,60.154812,213.491418,181.987713,100.667359,92.719530,28.949106,14.217391,211.528855,3.878948,57.603455,50.677150,181.057168,215.973202,178.349531,211.590621,127.684626,210.450709,-0.000698,-1.428964,32.000000,-235.791285,211.617617,-0.023771,34.227773,0.656844,337688.657286,0.929466,19.968985,1.278770,4.272898,0.064064,0.067397,221.209453,32.000000,236.148144,208.060035,141.662152,195.513393,32.000000,187.745771,73.084116,71.301956,114.301313,50.582278,53.061287,43.419579,41.472918,35.810127,44.752471,59.604581,47.719056
49.929663,60.143229,213.522485,181.990256,100.723054,92.719444,28.957377,14.217297,211.547638,3.879081,57.572804,50.679766,181.058383,215.989511,178.354019,211.609991,127.687481,210.467259,-0.000699,-1.428959,32.000000,-235.791505,211.639786,-0.023774,34.226938,0.656848,337678.997342,0.929315,19.962556,1.283764,4.272880,0.069745,0.065476,221.203009,32.000000,236.159232,208.056837,141.662152,195.519603,32.000000,187.737297,73.080426,71.300700,114.304700,50.582278,53.035471,43.419579,41.459266,35.810127,44.729167,59.611436,47.707024
49.935691,60.128407,213.659203,181.991360,100.802664,92.719386,28.932434,14.217254,211.569782,3.879214,57.539608,50.680543,181.062454,216.010497,178.360861,211.630572,127.690931,210.487885,-0.000700,-1.427257,32.000000,-235.791578,211.661756,-0.023876,34.227476,0.657110,337665.939130,0.928538,19.953859,1.288826,4.275335,0.060964,0.074398,221.204808,32.000000,236.153885,208.042476,137.960505,195.535177,32.000000,187.720062,73.078362,71.300333,114.308579,50.582278,53.079779,43.419579,41.446924,35.810127,44.701157,59.599496,47.548110
49.933895,60.112706,213.550550,181.991688,100.888211,92.719244,28.914587,14.217200,211.590509,3.879646,57.511373,50.675523,181.064196,216.030463,178.368113,211.649746,127.691666,210.506336,-0.000700,-1.425476,32.000000,-235.791658,211.682681,-0.023956,34.229221,0.657242,337650.660842,0.928365,19.948409,1.291740,4.276466,0.073351,0.073902,221.216736,32.000000,236.134596,208.025946,138.014355,195.548483,32.000000,187.711511,73.075664,71.298036,114.311739,50.582278,53.111278,43.419579,41.430541,35.810127,44.669783,59.605269,47.523092
49.931566,60.097097,213.671747,181.991595,100.997697,92.719279,28.932064,14.217148,211.612510,3.880003,57.485810,50.674561,181.066630,216.053176,178.373591,211.672752,127.692800,210.523474,-0.000701,-1.423725,32.000000,-235.791647,211.704953,-0.023940,34.233238,0.657419,337623.000490,0.929005,19.927359,1.295478,4.278687,0.065460,0.065227,221.244922,32.000000,236.110142,208.020201,138.091420,195.545817,32.000000,187.714918,73.072494,71.296940,114.315206,50.582278,53.176744,43.419579,41.422253,35.810127,44.636397,59.606921,47.686701
49.923781,60.082556,213.787402,181.991435,101.085907,92.719239,28.925538,14.217264,211.637045,3.880637,57.461638,50.673417,181.069766,216.076415,178.376289,211.696696,127.692883,210.544275,-0.000701,-1.424305,32.000000,-235.791656,211.728958,-0.023945,34.237879,0.657149,337603.578408,0.929575,19.913513,1.301172,4.276665,0.069065,0.067949,221.265503,32.000000,236.093554,208.030852,138.141234,195.532691,32.000000,187.729780,73.067879,71.295841,114.318178,50.582278,53.127582,43.419579,41.413691,35.810127,44.606280,59.609075,47.688609
49.922100,60.068739,213.682658,181.991764,101.143653,92.719281,28.920510,14.217347,211.660154,3.881044,57.440168,50.669265,181.071919,216.100865,178.377680,211.719427,127.693504,210.569086,-0.000700,-1.424277,32.000000,-235.791505,211.753809,-0.023959,34.244043,0.657320,337585.293291,0.929023,19.900311,1.306011,4.279292,0.080265,0.069019,221.273498,32.000000,236.083983,208.047645,143.556162,195.521577,32.000000,187.746305,73.064278,71.296309,114.321440,50.582278,53.117484,43.419579,41.400844,35.810127,44.577066,59.597628,47.695138
49.924018,60.054445,213.865638,181.991901,101.209215,92.719181,28.943863,14.217455,211.685084,3.880994,57.415517,50.666991,181.071353,216.122930,178.377249,211.742074,127.693940,210.591366,-0.000699,-1.424232,32.000000,-235.791422,211.777761,-0.024011,34.250640,0.657536,337573.269948,0.929356,19.893814,1.313176,4.282276,0.072495,0.075339,221.264360,32.000000,236.089017,208.048722,148.987848,195.525994,32.000000,187.745571,73.060290,71.296075,114.324731,50.582278,53.187096,43.419579,41.397579,35.810127,44.547736,59.593635,47.691764
49.915858,60.039653,213.952641,181.991747,101.198000,92.719279,28.923089,14.217328,211.711042,3.881373,57.388643,50.663146,181.071048,216.146390,178.379179,211.766920,127.694905,210.615575,-0.000700,-1.424255,32.000000,-235.791538,211.803343,-0.023998,34.256722,0.657186,337557.362721,0.929518,19.881733,1.321198,4.280322,0.063451,0.062509,221.257208,32.000000,236.092050,208.038499,154.495115,195.529040,32.000000,187.737403,73.056124,71.296242,114.328788,50.582278,53.246100,43.419579,41.390867,35.810127,44.517261,59.602653,47.660509
49.914314,60.024345,213.979528,181.991200,101.218054,92.719160,28.914381,14.217412,211.735295,3.881204,57.368688,50.659109,181.072715,216.169362,178.381232,211.787620,127.695785,210.640876,-0.000700,-1.423079,32.000000,-235.791518,211.825204,-0.023982,34.262710,0.657402,337538.447233,0.928693,19.865458,1.328524,4.283823,0.067459,0.073878,221.258489,32.000000,236.077479,208.021314,160.049564,195.538347,32.000000,187.719153,73.052019,71.294170,114.331708,50.582278,53.284244,43.419579,41.379224,35.810127,44.485006,59.615330,47.679071
49.911611,60.011263,214.049611,181.990981,101.293438,92.719079,28.960166,14.217424,211.759196,3.881680,57.354756,50.657587,181.075165,216.190623,178.385708,211.810337,127.695504,210.661890,-0.000698,-1.423096,32.000000,-235.791496,211.844052,-0.023967,34.269422,0.657532,337525.560563,0.929492,19.859096,1.335992,4.286266,0.071242,0.074279,221.267663,32.000000,236.053109,208.011764,163.769282,195.538539,32.000000,187.711044,73.047978,71.291791,114.334883,50.582278,53.333667,43.419579,41.368721,35.810127,44.455778,59.612606,47.516709
49.908435,60.000676,213.992545,181.991817,101.344446,92.718882,28.916953,14.217355,211.780556,3.881722,57.340953,50.654426,181.079443,216.209728,178.387733,211.828030,127.692790,210.680226,-0.000699,-1.423093,32.000000,-235.791565,211.863832,-0.024004,34.277171,0.657456,337506.520922,0.929764,19.845385,1.343925,4.286937,0.078433,0.072680,221.287717,32.000000,236.015562,208.011051,163.769282,195.536071,32.000000,187.705732,73.044029,71.290104,114.337992,50.582278,53.305490,43.419579,41.363990,35.810127,44.430670,59.599752,47.704896
49.908338,59.990578,214.026380,181.993448,101.386634,92.718652,28.917382,14.217270,211.801568,3.882079,57.315801,50.652116,181.081144,216.230151,178.388600,211.847478,127.692590,210.698047,-0.000698,-1.423095,32.000000,-235.791667,211.887004,-0.024043,34.283689,0.657481,337493.773696,0.928317,19.835096,1.351525,4.288573,0.072294,0.071203,221.300876,32.000000,235.996178,208.020992,158.375860,195.527257,32.000000,187.718629,73.039710,71.288552,114.341431,50.582278,53.321042,43.419579,41.355086,35.810127,44.410783,59.600981,47.631822
49.902705,59.978963,214.065139,181.995612,101.479630,92.718751,28.945759,14.217321,211.823401,3.882264,57.281815,50.651110,181.081944,216.252309,178.389443,211.866658,127.692471,210.721694,-0.000697,-1.423063,32.000000,-235.791665,211.910686,-0.023981,34.290611,0.657225,337487.929015,0.929741,19.827790,1.360625,4.287703,0.064187,0.066972,221.304542,32.000000,235.983050,208.035535,152.942663,195.515408,32.000000,187.743104,73.036113,71.288038,114.346041,50.582278,53.335971,43.419579,41.344694,35.810127,44.385961,59.594510,47.711206
49.913532,59.960333,214.028027,181.997002,101.697424,92.718686,28.921417,14.217338,211.847778,3.882695,57.239773,50.650910,181.082574,216.273361,178.389502,211.890530,127.693957,210.741838,-0.000696,-1.421300,32.000000,-235.791634,211.935902,-0.023979,34.296780,0.657154,337475.689241,0.929702,19.817793,1.367030,4.288389,0.066073,0.067199,221.295835,32.000000,235.989575,208.042560,147.431373,195.512819,32.000000,187.755512,73.033318,71.288493,114.350721,50.582278,53.359718,43.419579,41.324621,35.810127,44.351068,59.607098,47.698440
49.925748,59.937681,214.037517,181.997409,101.913398,92.718573,28.990144,14.217301,211.873278,3.883165,57.195162,50.651009,181.080271,216.296927,178.390841,211.913817,127.696620,210.761893,-0.000696,-1.419529,32.000000,-235.791596,211.958788,-0.024011,34.301163,0.657141,337466.807990,0.928878,19.811999,1.375384,4.289650,0.084281,0.066790,221.283817,32.000000,235.991359,208.035538,141.874376,195.519827,32.000000,187.756675,73.031503,71.289733,114.354584,50.582278,53.330194,43.419579,41.308857,35.810127,44.306754,59.611465,47.665131
49.922385,59.913413,213.960620,181.996873,102.123953,92.718581,28.872413,14.217208,211.895457,3.883430,57.160611,50.647013,181.078871,216.318452,178.394757,211.934585,127.697188,210.783787,-0.000695,-1.419524,32.000000,-235.791771,211.980578,-0.024033,34.303273,0.656787,337433.744508,0.929391,19.782181,1.380913,4.287976,0.066094,0.073929,221.283732,32.000000,235.986407,208.023896,136.294464,195.543578,32.000000,187.736672,73.029722,71.289870,114.356959,50.582278,53.293922,43.419579,41.297702,35.810127,44.253672,59.608338,47.646202
49.921716,59.889936,214.004917,181.995433,102.245890,92.718583,28.949771,14.217228,211.914856,3.883394,57.139810,50.643935,181.077638,216.338497,178.397883,211.954489,127.699887,210.805265,-0.000695,-1.419538,32.000000,-235.791836,212.000964,-0.024056,34.303885,0.656547,337393.349241,0.926882,19.746905,1.385232,4.287117,0.066969,0.068437,221.292381,32.000000,235.972663,208.012782,130.790937,195.561950,32.000000,187.724448,73.028013,71.289396,114.358577,50.582278,53.342418,43.419579,41.278707,35.810127,44.202904,59.595946,47.685821
49.921593,59.868900,214.146725,181.993692,102.183777,92.718442,28.947499,14.217164,211.935914,3.883436,57.129393,50.632757,181.079166,216.358530,178.397201,211.977434,127.701682,210.826755,-0.000694,-1.420716,32.000000,-235.791910,212.022479,-0.023745,34.304972,0.656331,337365.970905,0.930671,19.726113,1.392285,4.285865,0.066434,0.062425,221.318612,32.000000,235.936331,208.012861,127.183502,195.567491,32.000000,187.736891,73.024360,71.288052,114.360686,50.582278,53.388007,43.419579,41.265508,35.810127,44.151313,59.599831,47.716195
49.913787,59.859898,214.136808,181.993600,102.115723,92.718649,28.940757,14.217312,211.952913,3.883744,57.122414,50.625979,181.079089,216.369944,178.397378,211.993547,127.703736,210.840204,-0.000695,-1.421328,32.000000,-235.791806,212.036411,-0.023716,34.305337,0.656379,337333.604950,0.928140,19.703327,1.397063,4.286810,0.063325,0.063267,221.324199,32.000000,235.920326,208.028374,127.181967,195.561177,32.000000,187.757733,73.022508,71.288951,114.362364,50.582278,53.417092,43.419579,41.265498,35.810127,44.126180,59.599014,47.685014
49.910197,59.851039,214.108457,181.994035,102.054604,92.718631,28.940929,14.217408,211.968003,3.883858,57.113418,50.615987,181.077880,216.381501,178.395568,212.008011,127.705875,210.851482,-0.000695,-1.423072,32.000000,-235.791571,212.051113,-0.023690,34.306585,0.656612,337305.242999,0.928162,19.682417,1.402749,4.289661,0.098074,0.075220,221.320753,32.000000,235.918064,208.039396,127.128937,195.553576,32.000000,187.771703,73.021223,71.290974,114.363012,50.582278,53.417928,43.419579,41.251165,35.810127,44.105923,59.608623,47.612233
49.910397,59.841592,214.111069,181.994619,102.034409,92.714277,28.889537,14.217427,211.979128,3.883849,57.096350,50.615166,181.074495,216.394010,178.391289,212.021502,127.708086,210.864085,-0.000695,-1.424804,32.000000,-235.791464,212.064512,-0.023670,34.308997,0.656659,337297.476912,0.928517,19.681483,1.405375,4.290133,0.066629,0.062495,221.310442,32.000000,235.925416,208.034936,127.074840,195.556009,32.000000,187.779177,73.018716,71.291590,114.361736,50.582278,53.396164,43.419579,41.243266,35.810127,44.085892,59.605594,47.704016
49.910087,59.830827,214.119593,181.994972,102.075571,92.702217,28.930491,14.217501,211.992993,3.884009,57.071530,50.614381,181.071454,216.402712,178.388454,212.031684,127.710358,210.873893,-0.000696,-1.425395,32.000000,-235.791232,212.074429,-0.023658,34.313306,0.656598,337285.367587,0.928563,19.676334,1.407162,4.289874,0.063699,0.068217,221.311903,32.000000,235.918315,208.018964,127.041048,195.570199,32.000000,187.776491,73.016596,71.291781,114.359848,50.582278,53.440729,43.419579,41.232529,35.810127,44.061564,59.599083,47.491177
49.908865,59.817085,214.224401,181.994770,102.102003,92.698128,28.962093,14.217438,212.004433,3.884042,57.045765,50.611925,181.069655,216.410998,178.388963,212.042096,127.710573,210.882901,-0.000696,-1.424838,32.000000,-235.791358,212.082277,-0.023679,34.318973,0.656505,337254.715421,0.930144,19.666680,1.409337,4.289909,0.064948,0.063496,221.323663,32.000000,235.902967,208.001536,127.058833,195.584669,32.000000,187.771855,73.016380,71.291838,114.357671,50.582278,53.494987,43.419579,41.225134,35.810127,44.032912,59.590360,47.683400
49.906918,59.801771,214.304334,181.994147,102.136409,92.710526,28.900823,14.217395,212.016014,3.884040,57.021601,50.607606,181.069795,216.418117,178.388652,212.049688,127.709603,210.893174,-0.000696,-1.424260,32.000000,-235.791322,212.091312,-0.023667,34.325149,0.656339,337194.155120,0.928686,19.656235,1.410478,4.290107,0.068489,0.066418,221.343400,32.000000,235.879713,207.990560,127.114503,195.592108,32.000000,187.774228,73.015974,71.291498,114.354896,50.582278,53.508500,43.419579,41.212004,35.810127,44.000356,59.599211,47.723605
49.903416,59.785282,214.266088,181.993103,102.224561,92.718471,28.955979,14.217378,212.027317,3.883823,57.001268,50.603622,181.070873,216.426070,178.386388,212.057646,127.712236,210.903363,-0.000698,-1.423343,32.000000,-235.791314,212.101823,-0.023656,34.332290,0.656405,337163.651023,0.927623,19.643755,1.413399,4.292312,0.070374,0.063730,221.363312,32.000000,235.857326,207.996060,127.147449,195.592098,32.000000,187.779235,73.014658,71.290809,114.352557,50.582278,53.518576,43.419579,41.204492,35.810127,43.964316,59.616835,47.543782
49.899936,59.768012,214.212505,181.991638,102.239369,92.718384,28.956994,14.217282,212.039881,3.883826,56.983641,50.600323,181.069818,216.434072,178.381218,212.066199,127.716134,210.910211,-0.000698,-1.423377,32.000000,-235.791382,212.107352,-0.023620,34.339283,0.656539,337193.735654,0.929716,19.630453,1.417943,4.294081,0.087312,0.074390,221.368092,32.000000,235.844796,208.010037,127.122358,195.583334,32.000000,187.794183,73.014140,71.290750,114.351719,50.582278,53.521703,43.419579,41.199923,35.810127,43.925638,59.618625,47.568140
49.900989,59.752531,214.248151,181.990164,102.223478,92.706018,28.922427,14.217264,212.049005,3.883980,56.969032,50.595194,181.068436,216.440859,178.377969,212.072037,127.720160,210.916608,-0.000699,-1.424534,32.000000,-235.791464,212.117612,-0.023594,34.345973,0.656382,337200.691126,0.928056,19.617584,1.418854,4.293616,0.065472,0.065109,221.364462,32.000000,235.842503,208.017672,128.893995,195.575477,32.000000,187.796303,73.015034,71.291049,114.351840,50.582278,53.526005,43.419579,41.189228,35.810127,43.889349,59.611101,47.566746
49.898113,59.737924,214.024774,181.989055,102.189568,92.693546,28.941491,14.217210,212.056116,3.883722,56.950644,50.590403,181.065587,216.444974,178.376313,212.077714,127.725099,210.920726,-0.000699,-1.424542,32.000000,-235.791560,212.125370,-0.023560,34.352501,0.656140,337174.828752,0.928051,19.603910,1.417340,4.292841,0.061076,0.063063,221.355263,32.000000,235.848051,208.012575,130.702644,195.577078,32.000000,187.785217,73.015680,71.291186,114.352424,50.582278,53.493078,43.419579,41.180332,35.810127,43.855124,59.603174,47.711720
49.891816,59.723842,214.092301,181.988263,102.195508,92.693413,28.929030,14.217120,212.064100,3.883265,56.932150,50.587950,181.062737,216.449651,178.373177,212.083554,127.729534,210.925284,-0.000699,-1.426298,32.000000,-235.791577,212.128251,-0.023556,34.358198,0.655959,337103.866460,0.928977,19.587342,1.415540,4.293465,0.091572,0.066883,221.351287,32.000000,235.841412,207.994557,130.702644,195.589313,32.000000,187.766868,73.016680,71.291667,114.354321,50.582278,53.512177,43.419579,41.174685,35.810127,43.822630,59.601679,47.643121
49.891890,59.709936,214.049725,181.987741,102.169902,92.693504,28.886033,14.217020,212.069397,3.883293,56.912041,50.583066,181.059320,216.452628,178.371365,212.086286,127.732747,210.931513,-0.000698,-1.428052,32.000000,-235.791605,212.131987,-0.023594,34.361885,0.655285,337033.750536,0.928263,19.575707,1.412035,4.289236,0.065307,0.070609,221.361368,32.000000,235.824407,207.971565,134.410220,195.601868,32.000000,187.759607,73.017047,71.291426,114.357226,50.582278,53.456300,43.419579,41.171399,35.810127,43.790574,59.605220,47.547010
49.882913,59.695296,214.006459,181.987236,102.158829,92.681387,28.965731,14.217008,212.074109,3.883473,56.893848,50.578300,181.057099,216.455461,178.370657,212.088165,127.735774,210.935657,-0.000698,-1.429206,32.000000,-235.791666,212.133278,-0.023846,34.364237,0.655357,337013.581815,0.928755,19.568134,1.409185,4.291131,0.064079,0.063200,221.384843,32.000000,235.804276,207.961562,139.930819,195.604829,32.000000,187.768873,73.017608,71.292058,114.359245,50.582278,53.435429,43.419579,41.172433,35.810127,43.757353,59.615969,47.541801
49.874857,59.681035,213.881025,181.986697,102.204119,92.669044,28.946186,14.216940,212.077266,3.883394,56.881241,50.571203,181.058405,216.455455,178.368398,212.088719,127.738975,210.939079,-0.000698,-1.429207,32.000000,-235.791757,212.134045,-0.023839,34.364587,0.655173,336991.186938,0.930103,19.554152,1.408139,4.290271,0.061492,0.061470,221.400342,32.000000,235.790028,207.965050,145.383519,195.604383,32.000000,187.792197,73.018848,71.292928,114.360626,50.582278,53.435847,43.419579,41.164194,35.810127,43.723887,59.602987,47.692571
49.871391,59.667797,213.870780,181.986228,102.217514,92.657105,28.934021,14.216849,212.079520,3.883497,56.876786,50.564520,181.057928,216.457308,178.364955,212.089052,127.742137,210.940519,-0.000699,-1.429219,32.000000,-235.791742,212.135755,-0.023869,34.363310,0.655023,336930.703068,0.927570,19.548793,1.406554,4.290176,0.059661,0.064511,221.405627,32.000000,235.785262,207.974676,150.791784,195.601111,32.000000,187.818132,73.021258,71.293664,114.361302,50.582278,53.386093,43.419579,41.160753,35.810127,43.691102,59.601709,47.539967
49.865416,59.656223,214.001723,181.985934,102.179391,92.645124,28.934963,14.216871,212.079996,3.883515,56.876889,50.556768,181.055317,216.456880,178.361718,212.090222,127.743916,210.943924,-0.000700,-1.429213,32.000000,-235.791606,212.134443,-0.023846,34.361079,0.654729,336868.536483,0.928202,19.542861,1.404545,4.288354,0.064496,0.065601,221.396057,32.000000,235.794617,207.976065,156.231551,195.600882,32.000000,187.833577,73.023642,71.293841,114.361458,50.582278,53.440597,43.419579,41.163233,35.810127,43.663521,59.614553,47.534097
49.854435,59.648813,213.791263,181.986397,102.135963,92.632795,28.945301,14.217017,212.075783,3.883610,56.877816,50.547629,181.050528,216.452318,178.357115,212.084779,127.748689,210.939360,-0.000698,-1.430915,32.000000,-235.791393,212.131524,-0.023894,34.356372,0.654660,336806.428853,0.928511,19.533206,1.401883,4.288446,0.058475,0.062442,221.387141,32.000000,235.808998,207.966626,159.869989,195.610873,32.000000,187.836000,73.025043,71.294582,114.361331,50.582278,53.420810,43.419579,41.163061,35.810127,43.641752,59.608485,47.540920
49.848144,59.643858,213.821623,181.987287,102.061109,92.620433,28.933148,14.217175,212.068987,3.883427,56.881937,50.538450,181.046442,216.445537,178.354332,212.080193,127.753588,210.934816,-0.000697,-1.432672,32.000000,-235.791132,212.127826,-0.023913,34.350889,0.654935,336749.969119,0.928455,19.527812,1.401289,4.291586,0.072372,0.073112,221.389465,32.000000,235.809599,207.949578,159.841154,195.636478,32.000000,187.815598,73.026401,71.295541,114.361086,50.582278,53.359724,43.419579,41.169187,35.810127,43.625486,59.605938,47.505777
49.834270,59.641259,213.874166,181.988432,101.933289,92.604164,28.938206,14.217261,212.059817,3.883356,56.891688,50.527044,181.045853,216.435871,178.355458,212.071064,127.758328,210.929875,-0.000697,-1.434420,32.000000,-235.791069,212.118763,-0.023924,34.344096,0.654605,336695.542176,0.928206,19.531758,1.394928,4.288310,0.068614,0.067538,221.406386,32.000000,235.796393,207.931687,159.875393,195.657917,32.000000,187.797076,73.028395,71.296325,114.361600,50.582278,53.386763,43.419579,41.174502,35.810127,43.614408,59.604236,47.562857
49.826711,59.640913,213.965549,181.989661,101.822434,92.587575,28.931175,14.217334,212.045993,3.882914,56.910041,50.515283,181.046447,216.421631,178.354530,212.058512,127.763623,210.920044,-0.000698,-1.434994,32.000000,-235.790918,212.107792,-0.023935,34.337012,0.654743,336640.578451,0.928589,19.533310,1.388447,4.289460,0.068886,0.077352,221.431187,32.000000,235.775084,207.920759,156.278398,195.659938,32.000000,187.795085,73.030893,71.296450,114.361915,50.582278,53.458633,43.419579,41.180998,35.810127,43.610505,59.608377,47.525073
49.813123,59.644960,214.039346,181.991413,101.698759,92.563301,28.925281,14.217335,212.030768,3.882511,56.935454,50.501193,181.047063,216.405835,178.350230,212.044278,127.768526,210.905249,-0.000698,-1.436743,32.000000,-235.790890,212.095463,-0.023950,34.329937,0.655016,336579.698836,0.928541,19.545066,1.381987,4.291709,0.070207,0.064133,221.447080,32.000000,235.762119,207.923013,150.863470,195.644415,32.000000,187.812311,73.032324,71.296057,114.361292,50.582278,53.520194,43.419579,41.190996,35.810127,43.612843,59.603312,47.550678
49.797216,59.651662,213.870620,181.994007,101.515956,92.538906,28.959484,14.217148,212.013345,3.882531,56.964580,50.486310,181.046645,216.387613,178.344043,212.026950,127.774395,210.892747,-0.000698,-1.438514,32.000000,-235.791018,212.081207,-0.023941,34.324043,0.655309,336514.489966,0.928754,19.552541,1.373273,4.294194,0.065248,0.068167,221.451633,32.000000,235.759056,207.931973,145.431784,195.624004,32.000000,187.833200,73.033930,71.296101,114.360616,50.582278,53.462486,43.419579,41.201227,35.810127,43.621159,59.609449,47.549504
49.788347,59.660199,213.898979,181.997504,101.370821,92.514454,28.943627,14.217214,211.993367,3.882205,56.992939,50.474346,181.045817,216.366197,178.338473,212.006846,127.779869,210.876211,-0.000697,-1.440266,32.000000,-235.790965,212.060263,-0.023902,34.319557,0.655585,336431.623646,0.928989,19.570650,1.363222,4.296847,0.070397,0.065166,221.442713,32.000000,235.768036,207.933829,139.924518,195.617752,32.000000,187.833334,73.035933,71.296554,114.360395,50.582278,53.433335,43.419579,41.212506,35.810127,43.635187,59.605367,47.572688
49.776701,59.669753,213.817241,182.001968,101.214193,92.489928,28.945057,14.217074,211.973229,3.882018,57.015536,50.461809,181.044067,216.345155,178.335190,211.988553,127.785183,210.854906,-0.000698,-1.442041,32.000000,-235.791089,212.039589,-0.023913,34.315945,0.655363,336351.846144,0.927989,19.593818,1.353002,4.294831,0.069823,0.067610,221.433282,32.000000,235.782744,207.924021,134.370069,195.624717,32.000000,187.823185,73.037427,71.297963,114.360642,50.582278,53.444521,43.419579,41.224311,35.810127,43.652538,59.616294,47.541654
49.765359,59.678623,213.806956,182.007164,101.028701,92.465623,28.931683,14.216921,211.953596,3.881527,57.030197,50.451104,181.043894,216.323974,178.334766,211.967329,127.790507,210.836256,-0.000699,-1.443170,32.000000,-235.791305,212.024801,-0.023973,34.314119,0.655448,336269.653233,0.928455,19.611537,1.341773,4.296166,0.064177,0.077555,221.431190,32.000000,235.787705,207.906397,130.650350,195.640134,32.000000,187.808610,73.039375,71.300094,114.361673,50.582278,53.437021,43.419579,41.236685,35.810127,43.669002,59.617533,47.553906
49.763965,59.685993,213.790799,182.012248,100.915939,92.449385,28.935775,14.216901,211.935067,3.881461,57.041627,50.442234,181.045284,216.302641,178.333790,211.950485,127.794562,210.821550,-0.000699,-1.443148,32.000000,-235.791379,212.006909,-0.023991,34.312555,0.655321,336190.405830,0.928425,19.633149,1.329046,4.295529,0.063727,0.069565,221.446686,32.000000,235.784146,207.892213,134.349130,195.646704,32.000000,187.809600,73.040988,71.302766,114.363275,50.582278,53.406689,43.419579,41.245641,35.810127,43.683461,59.599280,47.531896
49.752722,59.691901,213.764091,182.017014,100.804340,92.433045,28.943964,14.216889,211.917257,3.881090,57.055870,50.433122,181.049766,216.284013,178.330474,211.933568,127.797179,210.807367,-0.000700,-1.443144,32.000000,-235.791392,211.989503,-0.023982,34.310916,0.655306,336110.917264,0.928865,19.653766,1.317231,4.296301,0.081225,0.080460,221.472280,32.000000,235.771238,207.888531,139.847881,195.638486,32.000000,187.820558,73.042315,71.304387,114.365150,50.582278,53.387141,43.419579,41.253865,35.810127,43.694790,59.616117,47.547597
49.747922,59.696385,213.835479,182.021258,100.725215,92.416621,28.946389,14.216890,211.899619,3.880822,57.075051,50.425329,181.053517,216.262726,178.325181,211.913083,127.799278,210.789719,-0.000700,-1.443155,32.000000,-235.791391,211.970914,-0.024037,34.308852,0.655211,336053.783127,0.928617,19.662579,1.308057,4.296097,0.063423,0.068976,221.486558,32.000000,235.763638,207.898336,145.278696,195.621675,32.000000,187.830514,73.042768,71.304385,114.366620,50.582278,53.432034,43.419579,41.264828,35.810127,43.701623,59.597667,47.516416
49.733014,59.702188,213.839083,182.025680,100.585835,92.404396,28.949564,14.216899,211.879747,3.880417,57.102135,50.414963,181.055292,216.241016,178.321833,211.891464,127.802670,210.770367,-0.000701,-1.444900,32.000000,-235.791341,211.948350,-0.023699,34.307248,0.655210,336004.915467,0.928436,19.680135,1.300502,4.296531,0.062466,0.063297,221.488307,32.000000,235.772107,207.908936,150.681294,195.606086,32.000000,187.838471,73.042886,71.305257,114.369073,50.582278,53.429474,43.419579,41.283873,35.810127,43.710370,59.603509,47.548771
49.713996,59.711250,213.892179,182.030870,100.412799,92.392172,28.932323,14.217031,211.854442,3.879770,57.132791,50.403116,181.059503,216.212817,178.321043,211.868770,127.806234,210.752403,-0.000701,-1.446676,32.000000,-235.791243,211.927655,-0.023656,34.305460,0.655347,335949.405027,0.928302,19.689591,1.292260,4.298380,0.061172,0.069857,221.475486,32.000000,235.794810,207.908012,156.134273,195.606078,32.000000,187.847295,73.042582,71.307040,114.372129,50.582278,53.469187,43.419579,41.299513,35.810127,43.723573,59.611740,47.370268
49.703440,59.722713,213.950677,182.036855,100.287807,92.369511,28.932405,14.217071,211.829682,3.879767,57.160081,50.392593,181.064155,216.182352,178.319783,211.843754,127.811519,210.728418,-0.000701,-1.447837,32.000000,-235.791106,211.903801,-0.023673,34.305589,0.655475,335916.676903,0.928398,19.710840,1.282131,4.299741,0.066643,0.068747,221.462029,32.000000,235.811101,207.894693,161.650854,195.619106,32.000000,187.844549,73.042284,71.309331,114.374903,50.582278,53.498381,43.419579,41.318122,35.810127,43.743797,59.609331,47.545763
49.689721,59.735720,213.884225,182.043659,100.163334,92.345134,28.940312,14.217098,211.804108,3.879624,57.179352,50.383661,181.069530,216.152618,178.320260,211.820169,127.815131,210.704066,-0.000700,-1.448979,32.000000,-235.791028,211.878024,-0.023649,34.307377,0.655762,335889.482554,0.929241,19.739613,1.272312,4.302454,0.060123,0.068818,221.460170,32.000000,235.816066,207.882209,167.217213,195.631496,32.000000,187.836292,73.042334,71.311424,114.378391,50.582278,53.497964,43.419579,41.344792,35.810127,43.769055,59.620552,47.484868
49.674833,59.747046,213.856014,182.051171,100.096180,92.320955,28.933200,14.217088,211.779888,3.879921,57.190271,50.372304,181.075021,216.126706,178.322643,211.794281,127.817578,210.685897,-0.000701,-1.450143,32.000000,-235.791060,211.854038,-0.023653,34.308949,0.655855,335818.491740,0.929256,19.762018,1.258678,4.304545,0.092181,0.067357,221.469419,32.000000,235.811979,207.876689,170.960041,195.630587,32.000000,187.836835,73.041783,71.313051,114.381612,50.582278,53.508787,43.419579,41.367948,35.810127,43.792039,59.610147,47.550605
49.663223,59.755701,213.851582,182.058312,100.025328,92.296613,28.944051,14.217034,211.756353,3.879553,57.199183,50.364118,181.083207,216.098178,178.324359,211.768268,127.820015,210.661817,-0.000699,-1.450138,32.000000,-235.791066,211.830781,-0.023667,34.309700,0.655692,335748.678163,0.929071,19.789251,1.246586,4.304396,0.070712,0.072560,221.484942,32.000000,235.802580,207.881705,171.021560,195.613849,32.000000,187.848283,73.041266,71.314140,114.385110,50.582278,53.456205,43.419579,41.389398,35.810127,43.811087,59.606813,47.534978
49.654426,59.762219,213.698704,182.065027,99.956834,92.272415,28.957019,14.217043,211.733198,3.879144,57.208281,50.358923,181.091176,216.072619,178.322569,211.742587,127.822734,210.640399,-0.000700,-1.450155,32.000000,-235.791009,211.808757,-0.023640,34.309609,0.655615,335680.386100,0.929390,19.816017,1.237812,4.305118,0.066203,0.059692,221.490713,32.000000,235.801777,207.900041,171.038026,195.596420,32.000000,187.871738,73.040566,71.314868,114.388756,50.582278,53.407888,43.419579,41.411132,35.810127,43.824523,59.612930,47.529035
49.647431,59.767132,213.594871,182.071258,99.936075,92.248437,28.935886,14.217060,211.711250,3.879127,57.214099,50.352760,181.096051,216.046675,178.323602,211.717656,127.825783,210.617060,-0.000698,-1.450163,32.000000,-235.791041,211.787638,-0.023631,34.308401,0.655563,335605.280924,0.929056,19.836715,1.226988,4.306035,0.065628,0.065379,221.485723,32.000000,235.813433,207.917360,170.994735,195.588363,32.000000,187.889590,73.040191,71.315520,114.394548,50.582278,53.386367,43.419579,41.428893,35.810127,43.832890,59.609655,47.495433
49.635327,59.769943,213.640722,182.077103,99.920230,92.236147,28.932832,14.216911,211.687928,3.878774,57.217709,50.343123,181.099681,216.024959,178.327364,211.692709,127.831216,210.597629,-0.000697,-1.450758,32.000000,-235.791214,211.766718,-0.023624,34.304464,0.655185,335526.119633,0.928593,19.852358,1.216810,4.303719,0.066575,0.069466,221.474869,32.000000,235.835391,207.923751,170.933884,195.591778,32.000000,187.884691,73.039375,71.317561,114.400795,50.582278,53.393871,43.419579,41.452273,35.810127,43.838313,59.607207,47.540847
49.625079,59.772171,213.732783,182.082610,99.928243,92.223946,28.943567,14.216911,211.664614,3.878685,57.222227,50.334142,181.104147,216.001980,178.330912,211.670358,127.835549,210.577152,-0.000697,-1.452495,32.000000,-235.791088,211.745985,-0.023607,34.298689,0.654907,335443.886261,0.929186,19.864529,1.205631,4.302234,0.086194,0.075773,221.468542,32.000000,235.850099,207.914960,167.205337,195.605546,32.000000,187.868095,73.037543,71.319831,114.406675,50.582278,53.403385,43.419579,41.476016,35.810127,43.841650,59.607285,47.395433
49.614378,59.774564,213.730397,182.087778,99.922919,92.199462,28.943477,14.216981,211.640507,3.878336,57.228668,50.325324,181.109106,215.976586,178.334766,211.645761,127.840045,210.555470,-0.000697,-1.453657,32.000000,-235.791021,211.725514,-0.023589,34.291311,0.655131,335401.348482,0.929416,19.879902,1.193429,4.304207,0.069495,0.075049,221.472033,32.000000,235.851554,207.901499,161.658226,195.617174,32.000000,187.857268,73.036010,71.322169,114.413488,50.582278,53.426937,43.419579,41.501685,35.810127,43.843766,59.597854,47.471075
49.605769,59.777870,213.801119,182.092604,99.920249,92.175062,28.948255,14.216891,211.616958,3.878167,57.238841,50.315864,181.114214,215.951439,178.340507,211.621503,127.841090,210.531311,-0.000695,-1.454562,32.000000,-235.791130,211.700079,-0.023635,34.283100,0.655466,335359.084481,0.929165,19.892767,1.181963,4.306951,0.061805,0.066278,221.484195,32.000000,235.843974,207.895195,156.178769,195.619953,32.000000,187.867233,73.034591,71.323704,114.421295,50.582278,53.450517,43.419579,41.524925,35.810127,43.848817,59.609282,47.333951
49.599768,59.784423,213.836023,182.097370,99.883348,92.162892,28.934814,14.216851,211.592365,3.878047,57.253474,50.307745,181.121079,215.927126,178.347150,211.598048,127.840013,210.510177,-0.000696,-1.454538,32.000000,-235.791159,211.677735,-0.023734,34.275038,0.655549,335272.020499,0.929147,19.906268,1.169913,4.307832,0.068569,0.064726,221.495862,32.000000,235.837817,207.900532,150.765272,195.615898,32.000000,187.897165,73.032484,71.325596,114.427547,50.582278,53.467656,43.419579,41.547073,35.810127,43.858513,59.616048,47.560143
49.589274,59.792306,213.783781,182.102232,99.801357,92.150728,28.939831,14.216820,211.567640,3.877652,57.270042,50.300644,181.126399,215.902717,178.351350,211.575015,127.839484,210.487850,-0.000696,-1.453378,32.000000,-235.791205,211.652420,-0.023837,34.266505,0.655786,335190.779784,0.928933,19.918512,1.160451,4.310005,0.064378,0.063239,221.500494,32.000000,235.843861,207.917490,145.363872,195.608820,32.000000,187.932955,73.029569,71.326980,114.433412,50.582278,53.484771,43.419579,41.571697,35.810127,43.871986,59.605908,47.476871
49.587216,59.800871,213.919037,182.107060,99.693912,92.138692,28.930498,14.217060,211.543042,3.877784,57.287460,50.293144,181.130835,215.879711,178.352701,211.551004,127.839796,210.467149,-0.000695,-1.451613,32.000000,-235.790993,211.629614,-0.023795,34.256195,0.656007,335160.630925,0.929382,19.931295,1.154164,4.311230,0.065077,0.059899,221.496646,32.000000,235.864936,207.925992,141.746573,195.607379,32.000000,187.956918,73.026730,71.328647,114.439669,50.582278,53.509285,43.419579,41.592358,35.810127,43.888360,59.620090,47.564985
49.587215,59.809468,213.884068,182.111726,99.608000,92.118625,28.935254,14.217190,211.516435,3.877809,57.305569,50.281128,181.137034,215.853376,178.356342,211.524845,127.840729,210.445699,-0.000696,-1.449863,32.000000,-235.790901,211.608036,-0.023787,34.245785,0.656103,335133.331065,0.929333,19.950077,1.146912,4.311089,0.071810,0.062906,221.488652,32.000000,235.892272,207.925092,141.746573,195.615888,32.000000,187.959874,73.024232,71.331136,114.445765,50.582278,53.537002,43.419579,41.612187,35.810127,43.904916,59.609203,47.559189
49.574111,59.818173,213.830166,182.116181,99.582950,92.106623,28.946056,14.217291,211.492083,3.877665,57.324017,50.273257,181.142625,215.829600,178.360605,211.501540,127.841789,210.422603,-0.000696,-1.448099,32.000000,-235.790910,211.584138,-0.023776,34.236411,0.656536,335100.597225,0.929575,19.960778,1.139386,4.313996,0.066382,0.064126,221.483400,32.000000,235.909034,207.916889,139.892785,195.634407,32.000000,187.940448,73.021656,71.332900,114.450982,50.582278,53.528000,43.419579,41.638961,35.810127,43.921699,59.615025,47.543708
49.564885,59.828180,213.808819,182.120607,99.531802,92.094521,28.900861,14.217495,211.466912,3.877351,57.342236,50.265534,181.147260,215.804717,178.364573,211.477770,127.843065,210.399311,-0.000696,-1.446333,32.000000,-235.790625,211.562898,-0.023779,34.228044,0.656536,335035.892449,0.929241,19.969378,1.130977,4.313291,0.068649,0.065537,221.486863,32.000000,235.909700,207.906174,134.351804,195.654087,32.000000,187.916204,73.018883,71.334008,114.456478,50.582278,53.483341,43.419579,41.666003,35.810127,43.940022,59.612330,47.513701
49.556236,59.839259,213.859822,182.125259,99.437996,92.082357,28.946454,14.217417,211.440344,3.877342,57.359121,50.257171,181.151601,215.779667,178.369065,211.452990,127.842659,210.376458,-0.000697,-1.445741,32.000000,-235.790622,211.541606,-0.023786,34.220756,0.656685,335009.389537,0.929065,19.991694,1.121867,4.313343,0.075916,0.100871,221.503826,32.000000,235.897313,207.902517,128.875346,195.660173,32.000000,187.911466,73.015446,71.333506,114.462172,50.582278,53.505960,43.419579,41.697649,35.810127,43.961208,59.608485,47.569827
49.547954,59.851178,213.994624,182.130387,99.352970,92.070009,28.946960,14.217381,211.414717,3.877117,57.377262,50.248409,181.156101,215.755417,178.371730,211.429182,127.841881,210.354037,-0.000700,-1.445151,32.000000,-235.790723,211.515099,-0.023760,34.215333,0.656832,334981.290015,0.930610,20.011284,1.112471,4.313716,0.085047,0.070910,221.519439,32.000000,235.883856,207.914449,123.456742,195.650653,32.000000,187.923626,73.011505,71.332813,114.468665,50.582278,53.561733,43.419579,41.720750,35.810127,43.985178,59.609931,47.402623
49.543627,59.863148,213.903277,182.135870,99.310732,92.057815,28.947346,14.217278,211.388788,3.876689,57.392058,50.241393,181.161753,215.730868,178.374348,211.403710,127.841086,210.332518,-0.000698,-1.445160,32.000000,-235.790767,211.493433,-0.023767,34.211323,0.657109,334956.455827,0.929227,20.031350,1.104911,4.315498,0.068173,0.064946,221.522624,32.000000,235.881208,207.937882,118.037896,195.633227,32.000000,187.948324,73.007946,71.333224,114.475555,50.582278,53.591410,43.419579,41.743685,35.810127,44.009323,59.614435,47.347524
49.540879,59.872781,213.946964,182.141150,99.238915,92.045611,28.938609,14.217232,211.366966,3.876202,57.399726,50.235678,181.166500,215.709511,178.378551,211.380652,127.840767,210.312214,-0.000698,-1.445148,32.000000,-235.790848,211.471926,-0.023768,34.208511,0.657523,334933.006147,0.929286,20.051876,1.097871,4.318940,0.069496,0.070232,221.516681,32.000000,235.889888,207.954622,112.556825,195.625366,32.000000,187.958240,73.004650,71.334276,114.482548,50.582278,53.543158,43.419579,41.774445,35.810127,44.031122,59.612862,47.517369
49.529762,59.879521,213.973549,182.146020,99.250301,92.033680,28.902360,14.217147,211.349641,3.876167,57.395443,50.233463,181.171254,215.691402,178.383722,211.363812,127.840469,210.293958,-0.000699,-1.445046,32.000000,-235.790998,211.453036,-0.023755,34.206820,0.657394,334906.675442,0.929269,20.068343,1.091164,4.317473,0.074963,0.072345,221.503928,32.000000,235.904859,207.961085,107.021082,195.628040,32.000000,187.954988,73.000344,71.334747,114.488636,50.582278,53.600547,43.419579,41.801520,35.810127,44.048032,59.619235,47.378558
49.526747,59.882810,213.877859,182.150273,99.267934,92.021676,28.891640,14.217183,211.331885,3.876306,57.383337,50.230908,181.176764,215.672063,178.387792,211.346781,127.841709,210.277488,-0.000699,-1.444916,32.000000,-235.791125,211.434137,-0.023701,34.204654,0.657506,334875.729949,0.929507,20.080833,1.084402,4.318594,0.059269,0.064390,221.497142,32.000000,235.916038,207.957866,101.458979,195.646124,32.000000,187.945081,72.997135,71.335239,114.494302,50.582278,53.570402,43.419579,41.830417,35.810127,44.053974,59.609990,47.386775
49.524178,59.880692,213.814490,182.153751,99.267511,92.017810,28.953287,14.217260,211.313240,3.876239,57.370199,50.226422,181.182100,215.654540,178.393948,211.326846,127.839333,210.263734,-0.000698,-1.443762,32.000000,-235.790980,211.415653,-0.023693,34.201220,0.657640,334848.982910,0.930798,20.099127,1.078335,4.320101,0.065831,0.069420,221.500988,32.000000,235.913134,207.953595,97.752845,195.667325,32.000000,187.942017,72.994294,71.335620,114.501019,50.582278,53.566518,43.419579,41.847911,35.810127,44.052262,59.604384,47.485821
49.515593,59.877930,213.781985,182.156752,99.300037,92.005887,28.947382,14.217240,211.294750,3.876057,57.362915,50.222324,181.188099,215.636030,178.400546,211.309529,127.836854,210.248923,-0.000697,-1.443778,32.000000,-235.791028,211.396857,-0.023718,34.196866,0.657435,334808.750481,0.931092,20.105550,1.071351,4.318431,0.067744,0.064577,221.516966,32.000000,235.901490,207.958489,97.752845,195.674621,32.000000,187.949516,72.990522,71.335734,114.507430,50.582278,53.506424,43.419579,41.884161,35.810127,44.046012,59.617159,47.404457
49.510905,59.875960,213.793959,182.159405,99.363044,91.997924,28.951087,14.217294,211.277627,3.875800,57.364071,50.221398,181.194934,215.619897,178.406807,211.292695,127.836164,210.231365,-0.000698,-1.443750,32.000000,-235.790977,211.377244,-0.023730,34.192044,0.657368,334797.952904,0.929118,20.106103,1.068930,4.317376,0.066500,0.066914,221.527938,32.000000,235.888981,207.975493,97.752845,195.667526,32.000000,187.968573,72.986149,71.336241,114.513483,50.582278,53.507684,43.419579,41.910750,35.810127,44.038369,59.608859,47.553319
49.505566,59.876216,213.877273,182.161839,99.357896,91.989704,28.946835,14.217317,211.261381,3.875330,57.370073,50.220065,181.200034,215.602966,178.412193,211.276042,127.833673,210.212796,-0.000699,-1.443736,32.000000,-235.790938,211.361326,-0.023755,34.186162,0.657388,334761.382358,0.929358,20.112268,1.066243,4.317468,0.067000,0.067921,221.526388,32.000000,235.887819,208.001108,97.752845,195.657414,32.000000,188.002732,72.980966,71.337644,114.519184,50.582278,53.558250,43.419579,41.940134,35.810127,44.037818,59.613865,47.392498
49.500347,59.878441,213.832398,182.164710,99.316206,91.977626,28.933633,14.217362,211.241669,3.874955,57.373027,50.214350,181.202919,215.587830,178.415153,211.256511,127.831373,210.195334,-0.000698,-1.443743,32.000000,-235.790910,211.344012,-0.023754,34.180125,0.657496,334734.081646,0.929250,20.115172,1.060810,4.318119,0.092722,0.079399,221.519423,32.000000,235.897312,208.016491,97.752845,195.665575,32.000000,188.025872,72.975887,71.338976,114.523959,50.582278,53.509735,43.419579,41.969434,35.810127,44.040070,59.618792,47.396753
49.493737,59.880409,213.782343,182.167442,99.307281,91.965459,28.954248,14.217425,211.223199,3.874869,57.371507,50.209904,181.205232,215.569549,178.417141,211.239699,127.829797,210.177844,-0.000697,-1.443531,32.000000,-235.790951,211.327240,-0.023745,34.172776,0.657788,334712.911236,0.929414,20.120979,1.056822,4.320267,0.063211,0.072263,221.510685,32.000000,235.903667,208.014920,101.431717,195.685469,32.000000,188.031370,72.971689,71.339832,114.528309,50.582278,53.564804,43.419579,41.999132,35.810127,44.043464,59.615596,47.565352
49.491344,59.882038,213.923597,182.169878,99.258757,91.953368,28.934171,14.217361,211.204603,3.874587,57.371180,50.204916,181.207212,215.551206,178.419981,211.220537,127.827479,210.159324,-0.000696,-1.443556,32.000000,-235.790995,211.307326,-0.023734,34.164201,0.657782,334678.644311,0.929830,20.128631,1.053031,4.319816,0.086477,0.077064,221.509742,32.000000,235.899323,208.003087,105.132178,195.713173,32.000000,188.018796,72.966922,71.340086,114.533152,50.582278,53.605103,43.419579,42.019816,35.810127,44.046324,59.616815,47.354934
49.483124,59.883250,213.926177,182.171866,99.226378,91.941466,28.950429,14.217292,211.184061,3.874325,57.373414,50.198836,181.209710,215.531042,178.425237,211.199079,127.823797,210.136480,-0.000696,-1.443584,32.000000,-235.791031,211.287110,-0.023748,34.155655,0.657814,334644.081169,0.929186,20.137475,1.048505,4.319382,0.064301,0.074158,221.510312,32.000000,235.883822,207.990833,105.176260,195.738769,32.000000,188.012438,72.962592,71.339857,114.537542,50.582278,53.604182,43.419579,42.062309,35.810127,44.047864,59.617828,47.305411
49.473823,59.886951,213.819271,182.173677,99.124414,91.937408,28.940801,14.217301,211.163641,3.873869,57.379852,50.191892,181.211566,215.509127,178.431617,211.180304,127.821906,210.117632,-0.000695,-1.443573,32.000000,-235.790985,211.266341,-0.023748,34.148010,0.658214,334607.685182,0.929762,20.141594,1.044361,4.322445,0.066364,0.071363,221.520107,32.000000,235.863425,207.986777,105.249279,195.755772,32.000000,188.019685,72.957772,71.340435,114.541569,50.582278,53.612546,43.419579,42.097164,35.810127,44.052953,59.602142,47.506731
