OSU 80 Ton Compressor Load Stand
49.937766,59.917413,213.729996,181.919768,101.396747,92.758476,28.946005,14.217795,211.472049,3.875658,57.407540,50.617431,180.979644,215.866386,178.286685,211.453750,127.617384,210.345377,-0.000686,-1.438544,32.000000,-235.790976,211.552362,-0.023701,34.328191,0.655705,337643.774288,0.929543,19.713548,1.321186,4.280516,0.068784,0.068494,221.159187,32.000000,236.037632,207.938667,151.212455,195.359504,32.000000,187.594222,72.958033,71.532421,114.273546,50.582278,53.402778,43.419579,42.189528,35.810127,44.000219,59.609410,47.730795
49.934650,59.919557,213.795972,181.919844,101.517199,92.758555,28.939795,14.217766,211.486570,3.875909,57.407708,50.623616,180.981136,215.875997,178.285453,211.465149,127.619061,210.353701,-0.000685,-1.438526,32.000000,-235.791111,211.561671,-0.023686,34.328666,0.655250,337637.402232,0.928299,19.709982,1.319580,4.277117,0.068907,0.070547,221.168397,32.000000,236.032107,207.951500,145.788525,195.357846,32.000000,187.608561,72.957312,71.534623,114.275556,50.582278,53.410073,43.419579,42.164876,35.810127,44.004055,59.606262,47.691690
49.942788,59.921049,213.837783,181.918514,101.591616,92.758324,28.946575,14.217840,211.497882,3.876204,57.408282,50.625154,180.979970,215.885647,178.284882,211.476314,127.620959,210.365953,-0.000685,-1.436769,32.000000,-235.791004,211.573718,-0.023683,34.327065,0.655493,337639.663650,0.928399,19.714221,1.319350,4.279927,0.084873,0.066701,221.165997,32.000000,236.036594,207.957241,140.291022,195.357578,32.000000,187.615820,72.956968,71.538333,114.276207,50.582278,53.425173,43.419579,42.146123,35.810127,44.006985,59.601198,47.674742
49.946527,59.923063,213.855239,181.916599,101.674672,92.766271,28.941168,14.217785,211.510405,3.876726,57.403565,50.628885,180.978971,215.894814,178.284061,211.487307,127.625995,210.374905,-0.000685,-1.436194,32.000000,-235.791008,211.583687,-0.023690,34.323917,0.655661,337641.449149,0.928668,19.719585,1.320575,4.281515,0.067512,0.065239,221.162786,32.000000,236.047014,207.951414,134.737410,195.356648,32.000000,187.618285,72.956534,71.541783,114.276544,50.582278,53.471729,43.419579,42.133853,35.810127,44.010022,59.608908,47.537032
49.942637,59.924552,213.940472,181.914241,101.681653,92.778331,28.936922,14.217912,211.521214,3.876869,57.393389,50.628981,180.978754,215.903629,178.284339,211.497204,127.630309,210.384239,-0.000686,-1.436185,32.000000,-235.790905,211.592726,-0.023665,34.319346,0.655692,337633.897789,0.928286,19.712669,1.322948,4.281655,0.066364,0.070425,221.166800,32.000000,236.045499,207.938580,131.021608,195.365774,32.000000,187.612554,72.955756,71.545436,114.277550,50.582278,53.496493,43.419579,42.120988,35.810127,44.014189,59.610423,47.486115
49.943386,59.924469,213.966878,181.911580,101.694479,92.790385,28.946222,14.218016,211.532635,3.876934,57.384655,50.629216,180.978502,215.915348,178.286035,211.509947,127.633456,210.391855,-0.000686,-1.435020,32.000000,-235.790816,211.601742,-0.023684,34.313207,0.655802,337653.257783,0.928467,19.710822,1.321033,4.281684,0.065816,0.071986,221.181982,32.000000,236.030548,207.930025,134.726444,195.376630,32.000000,187.611607,72.954180,71.548517,114.279256,50.582278,53.522001,43.419579,42.106514,35.810127,44.013348,59.596182,47.478778
49.946222,59.924667,214.010172,181.908557,101.736845,92.798581,28.947958,14.217957,211.545851,3.877107,57.382665,50.630631,180.979339,215.924337,178.286398,211.520293,127.635189,210.405922,-0.000686,-1.433258,32.000000,-235.790894,211.612641,-0.023706,34.307510,0.656203,337694.438415,0.928807,19.716330,1.319974,4.283724,0.065298,0.066437,221.207663,32.000000,236.010315,207.930241,140.228219,195.383442,32.000000,187.611502,72.952534,71.550596,114.280541,50.582278,53.556634,43.419579,42.092592,35.810127,44.012904,59.611022,47.501889
49.952657,59.926096,214.070428,181.905944,101.781257,92.798615,28.939867,14.217896,211.559286,3.877302,57.383422,50.632709,180.981150,215.932210,178.284657,211.533173,127.637864,210.415840,-0.000685,-1.431508,32.000000,-235.790995,211.622340,-0.023694,34.302756,0.656451,337732.360866,0.928614,19.715474,1.319482,4.284188,0.072861,0.068179,221.227477,32.000000,235.998658,207.938851,145.663216,195.374580,32.000000,187.621655,72.950439,71.552424,114.282818,50.582278,53.564211,43.419579,42.069860,35.810127,44.013972,59.606577,47.669020
49.947931,59.927998,214.005233,181.903802,101.830211,92.802662,28.926443,14.218020,211.568629,3.877360,57.384390,50.637058,180.982077,215.942179,178.281904,211.548221,127.640914,210.426932,-0.000685,-1.429750,32.000000,-235.790810,211.632457,-0.023647,34.300009,0.656681,337757.069453,0.928583,19.712742,1.322652,4.284812,0.061746,0.066765,221.236244,32.000000,236.000129,207.948771,149.228926,195.357931,32.000000,187.638628,72.948899,71.554629,114.285936,50.582278,53.541415,43.419579,42.059316,35.810127,44.017674,59.608377,47.527788
49.949070,59.929613,213.964121,181.902194,101.872766,92.806898,28.937586,14.218170,211.580359,3.877340,57.382811,50.639578,180.981601,215.951785,178.280217,211.561205,127.644855,210.436483,-0.000683,-1.427973,32.000000,-235.790711,211.642705,-0.023647,34.299548,0.656829,337749.635062,0.928715,19.707525,1.323435,4.285466,0.068851,0.067550,221.229972,32.000000,236.007953,207.954207,145.521811,195.347009,32.000000,187.649005,72.947061,71.557448,114.289683,50.582278,53.563775,43.419579,42.043371,35.810127,44.020480,59.611465,47.481713
49.953312,59.929119,213.876713,181.900863,101.867864,92.806788,28.888452,14.218157,211.592481,3.877376,57.373431,50.643368,180.979033,215.963543,178.279258,211.571993,127.648796,210.445669,-0.000682,-1.426215,32.000000,-235.790689,211.652168,-0.023904,34.302383,0.656829,337764.737560,0.929288,19.714308,1.324251,4.284567,0.067491,0.069484,221.218927,32.000000,236.011382,207.945831,139.961449,195.351009,32.000000,187.649509,72.945679,71.560802,114.293327,50.582278,53.539739,43.419579,42.027691,35.810127,44.020302,59.603283,47.693084
49.964126,59.925986,213.969568,181.899718,101.943660,92.814887,28.928475,14.218193,211.604750,3.877407,57.356754,50.650458,180.978068,215.973902,178.279414,211.584377,127.652297,210.454537,-0.000682,-1.424504,32.000000,-235.790619,211.662039,-0.023931,34.308617,0.656768,337774.633163,0.928953,19.714746,1.323638,4.283646,0.069764,0.066493,221.216460,32.000000,236.002346,207.929813,138.107990,195.367954,32.000000,187.636159,72.945039,71.563685,114.297309,50.582278,53.522987,43.419579,42.001578,35.810127,44.015814,59.606144,47.699761
49.965963,59.920834,213.966855,181.898590,102.110273,92.827138,28.949929,14.218201,211.612373,3.877228,57.339382,50.657065,180.977514,215.983261,178.279557,211.596635,127.653316,210.465429,-0.000682,-1.425071,32.000000,-235.790656,211.674606,-0.023861,34.316451,0.656485,337763.943654,0.930444,19.709870,1.322900,4.281532,0.065632,0.062118,221.227524,32.000000,235.981211,207.919346,138.155988,195.375258,32.000000,187.626560,72.944541,71.566293,114.302214,50.582278,53.542177,43.419579,41.981718,35.810127,44.005680,59.604118,47.655447
49.972369,59.914281,213.967170,181.897310,102.285342,92.839227,28.938488,14.218244,211.619164,3.876763,57.322507,50.662078,180.977859,215.994797,178.278982,211.611483,127.656322,210.476107,-0.000681,-1.424515,32.000000,-235.790522,211.686519,-0.023834,34.325586,0.656491,337775.228675,0.929009,19.695571,1.322489,4.282464,0.064799,0.079147,221.246745,32.000000,235.956638,207.921132,134.565985,195.372869,32.000000,187.626093,72.943857,71.568122,114.306495,50.582278,53.577609,43.419579,41.959778,35.810127,43.991024,59.604522,47.729621
49.969562,59.907291,213.990461,181.895154,102.392721,92.855373,28.927547,14.218286,211.629762,3.876863,57.306612,50.665820,180.977458,216.004876,178.277644,211.623371,127.660370,210.487577,-0.000681,-1.422750,32.000000,-235.790500,211.697298,-0.023835,34.335837,0.656390,337810.962730,0.928392,19.688522,1.325266,4.282252,0.061425,0.073787,221.253296,32.000000,235.941806,207.935367,129.147296,195.363719,32.000000,187.632387,72.943561,71.569942,114.310074,50.582278,53.583597,43.419579,41.941691,35.810127,43.975688,59.608338,47.703943
49.971979,59.900163,213.943302,181.892420,102.489065,92.871802,28.933962,14.218274,211.640566,3.876654,57.289619,50.670133,180.975341,216.014057,178.275569,211.632541,127.663558,210.498220,-0.000680,-1.420978,32.000000,-235.790505,211.706056,-0.023854,34.344868,0.656222,337837.141003,0.928733,19.675355,1.325983,4.281710,0.070235,0.067486,221.249372,32.000000,235.938303,207.954308,123.697873,195.353664,32.000000,187.638715,72.941860,71.571800,114.313577,50.582278,53.579126,43.419579,41.927585,35.810127,43.959835,59.598680,47.629621
49.969523,59.892310,213.910379,181.889043,102.611483,92.883985,28.928538,14.218260,211.648218,3.876616,57.267505,50.675680,180.973603,216.024530,178.274440,211.646112,127.666739,210.503937,-0.000679,-1.420959,32.000000,-235.790465,211.714999,-0.023875,34.350925,0.656203,337882.855957,0.929286,19.671261,1.325931,4.282416,0.064386,0.069101,221.234816,32.000000,235.942321,207.957860,120.035237,195.349557,32.000000,187.642319,72.939940,71.574089,114.317255,50.582278,53.558367,43.419579,41.912573,35.810127,43.943627,59.604807,47.707758
49.969222,59.883144,213.882259,181.884959,102.735827,92.896288,28.941651,14.218256,211.656600,3.876240,57.244266,50.680767,180.972484,216.032938,178.273303,211.657044,127.670931,210.512162,-0.000679,-1.420928,32.000000,-235.790419,211.724674,-0.023904,34.355006,0.656009,337926.334302,0.929178,19.661639,1.326452,4.281265,0.059443,0.060963,221.221396,32.000000,235.939899,207.951205,123.724172,195.356397,32.000000,187.643902,72.939305,71.577562,114.321173,50.582278,53.556852,43.419579,41.895228,35.810127,43.923153,59.604158,47.562564
49.969072,59.872708,213.834692,181.880167,102.847461,92.908503,28.950214,14.218234,211.664278,3.876343,57.224149,50.685304,180.969631,216.041768,178.271939,211.669578,127.673489,210.522844,-0.000678,-1.420950,32.000000,-235.790502,211.727654,-0.023889,34.355448,0.655920,337957.658395,0.929505,19.656322,1.325264,4.280817,0.069029,0.077950,221.218054,32.000000,235.929289,207.941768,129.287885,195.372692,32.000000,187.639614,72.939124,71.580776,114.325031,50.582278,53.538191,43.419579,41.879686,35.810127,43.900794,59.599113,47.711279
49.973167,59.863025,213.766254,181.875589,102.918856,92.920801,28.941810,14.218170,211.670066,3.876391,57.209221,50.686860,180.965197,216.050375,178.269773,211.678367,127.675650,210.531773,-0.000678,-1.419794,32.000000,-235.790527,211.732854,-0.023890,34.354402,0.655858,337984.289137,0.929190,19.647467,1.323937,4.280280,0.063551,0.071798,221.228370,32.000000,235.904080,207.934991,134.838502,195.383568,32.000000,187.635790,72.938463,71.582860,114.328829,50.582278,53.519019,43.419579,41.861769,35.810127,43.878245,59.598650,47.727860
49.971788,59.854710,213.659197,181.871230,102.984922,92.932915,28.912926,14.218217,211.678740,3.876498,57.201692,50.687025,180.964277,216.059275,178.266443,211.688488,127.680094,210.538810,-0.000678,-1.418612,32.000000,-235.790606,211.740261,-0.023917,34.351682,0.655816,338011.613210,0.929015,19.637186,1.325101,4.279341,0.109220,0.072110,221.250326,32.000000,235.878783,207.936513,138.525436,195.383890,32.000000,187.635347,72.937121,71.584995,114.331780,50.582278,53.456350,43.419579,41.848577,35.810127,43.857215,59.604561,47.659629
49.973492,59.848380,213.710182,181.867095,103.038891,92.945020,28.941562,14.218187,211.688451,3.876887,57.198425,50.687680,180.963332,216.067691,178.262093,211.697332,127.682633,210.542505,-0.000678,-1.419757,32.000000,-235.790753,211.745219,-0.023932,34.347886,0.655716,338038.416600,0.929300,19.623275,1.326051,4.277621,0.073299,0.064455,221.260489,32.000000,235.866171,207.949421,134.938117,195.370100,32.000000,187.643364,72.935627,71.586784,114.333888,50.582278,53.475505,43.419579,41.825454,35.810127,43.842449,59.611603,47.505777
49.977699,59.844473,213.755413,181.862674,103.048601,92.944862,28.939442,14.218179,211.695573,3.876997,57.200854,50.688193,180.959065,216.077939,178.257910,211.702778,127.685016,210.547538,-0.000678,-1.421501,32.000000,-235.790715,211.756099,-0.023968,34.344182,0.655625,338065.483969,0.930357,19.616384,1.324061,4.275596,0.072789,0.068347,221.252866,32.000000,235.865809,207.963413,129.480601,195.361290,32.000000,187.644988,72.935113,71.587271,114.335650,50.582278,53.516605,43.419579,41.804472,35.810127,43.831071,59.607964,47.552732
49.973198,59.841774,213.645562,181.858517,103.049639,92.944999,28.939029,14.218203,211.701237,3.877045,57.201142,50.691201,180.954466,216.084172,178.255731,211.709115,127.687888,210.553347,-0.000680,-1.423255,32.000000,-235.790675,211.766340,-0.023980,34.341699,0.655863,338096.001675,0.929507,19.608293,1.322808,4.276471,0.057523,0.064684,221.236578,32.000000,235.871760,207.967578,123.950668,195.357878,32.000000,187.633352,72.934144,71.587994,114.335582,50.582278,53.482220,43.419579,41.791327,35.810127,43.822664,59.605259,47.522945
49.983224,59.839856,213.635226,181.854817,103.045991,92.944946,28.934355,14.218177,211.706909,3.876950,57.197709,50.694429,180.952769,216.090969,178.254905,211.716850,127.691465,210.557327,-0.000680,-1.423265,32.000000,-235.790628,211.774990,-0.023960,34.340413,0.655970,338083.699902,0.929478,19.600044,1.322179,4.277016,0.066760,0.072924,221.222934,32.000000,235.877700,207.955134,118.389247,195.357574,32.000000,187.615173,72.932191,71.588478,114.334726,50.582278,53.496646,43.419579,41.769811,35.810127,43.816808,59.608849,47.480686
49.983859,59.838290,213.587737,181.851769,103.036489,92.944768,28.928016,14.218144,211.713672,3.876810,57.194051,50.695779,180.952231,216.100299,178.254453,211.724725,127.695237,210.561950,-0.000682,-1.423291,32.000000,-235.790609,211.783414,-0.023972,34.340148,0.655834,338078.865565,0.929578,19.601992,1.321330,4.275203,0.066036,0.075693,221.224167,32.000000,235.872588,207.940389,116.555221,195.360698,32.000000,187.594180,72.930813,71.589844,114.334915,50.582278,53.430348,43.419579,41.746309,35.810127,43.812060,59.610216,47.493085
49.990224,59.835718,213.577255,181.848611,103.034640,92.948836,28.930765,14.218150,211.719073,3.876705,57.189979,50.694179,180.950640,216.111256,178.253183,211.732189,127.697146,210.568863,-0.000681,-1.423265,32.000000,-235.790596,211.792951,-0.023708,34.339978,0.655722,338062.484625,0.929518,19.589724,1.319140,4.274139,0.066414,0.063002,221.239808,32.000000,235.855840,207.931797,118.432023,195.356482,32.000000,187.587381,72.929798,71.590960,114.335344,50.582278,53.410478,43.419579,41.721094,35.810127,43.805868,59.611121,47.540627
49.985929,59.832448,213.465599,181.845458,103.013203,92.952883,28.939439,14.218137,211.727495,3.877029,57.190473,50.695252,180.950785,216.119078,178.250189,211.737381,127.699531,210.574718,-0.000683,-1.423216,32.000000,-235.790668,211.797980,-0.023667,34.339529,0.655616,338052.837695,0.929703,19.587502,1.316979,4.273134,0.064625,0.063839,221.253883,32.000000,235.839762,207.936978,120.277561,195.346840,32.000000,187.590420,72.927537,71.591881,114.333969,50.582278,53.422149,43.419579,41.709088,35.810127,43.798197,59.609950,47.533510
49.988915,59.829472,213.441081,181.842354,103.001891,92.953035,28.933103,14.218114,211.732421,3.877310,57.195853,50.695162,180.950877,216.123983,178.246513,211.746616,127.702960,210.578079,-0.000683,-1.423219,32.000000,-235.790604,211.802550,-0.023680,34.339031,0.655547,338056.619902,0.929519,19.578358,1.317479,4.272380,0.072835,0.067952,221.253106,32.000000,235.836145,207.951363,118.463454,195.335066,32.000000,187.597252,72.925809,71.592386,114.332753,50.582278,53.378452,43.419579,41.690540,35.810127,43.789010,59.617651,47.560729
49.996364,59.827782,213.522609,181.839339,103.040397,92.953056,28.952504,14.218230,211.739613,3.877693,57.202552,50.693824,180.949536,216.129353,178.243803,211.753025,127.705027,210.583930,-0.000682,-1.424387,32.000000,-235.790385,211.810332,-0.023704,34.339002,0.655389,338066.501475,0.929360,19.579523,1.317134,4.270514,0.067773,0.073815,221.241296,32.000000,235.844886,207.961751,116.605671,195.322483,32.000000,187.598226,72.923775,71.592701,114.331745,50.582278,53.388710,43.419579,41.667018,35.810127,43.783906,59.614406,47.549431
49.989851,59.827518,213.549094,181.837048,103.000055,92.953140,28.948606,14.218073,211.742129,3.878210,57.210296,50.690566,180.947568,216.131401,178.240025,211.760284,127.709058,210.591977,-0.000684,-1.424948,32.000000,-235.790609,211.815839,-0.023698,34.337503,0.655311,338055.326768,0.929497,19.573464,1.314875,4.269768,0.070877,0.063425,221.223199,32.000000,235.857801,207.958682,116.542609,195.318974,32.000000,187.587779,72.921332,71.593390,114.331228,50.582278,53.412578,43.419579,41.649445,35.810127,43.780814,59.615546,47.571955
49.984685,59.828139,213.546609,181.835757,102.838641,92.953182,28.928417,14.218005,211.744667,3.878526,57.222401,50.687962,180.945030,216.133835,178.238647,211.763204,127.713667,210.597025,-0.000685,-1.425538,32.000000,-235.790680,211.817511,-0.023669,34.334689,0.655400,338044.671804,0.928718,19.564086,1.314847,4.270763,0.076018,0.069577,221.208997,32.000000,235.867589,207.944400,112.805665,195.331026,32.000000,187.573378,72.919589,71.594179,114.331505,50.582278,53.426685,43.419579,41.638907,35.810127,43.779672,59.609714,47.563297
49.982751,59.830582,213.598393,181.835558,102.770359,92.953129,28.949997,14.217893,211.746881,3.878594,57.242750,50.684323,180.944094,216.134212,178.240818,211.764739,127.715094,210.599995,-0.000686,-1.425517,32.000000,-235.790694,211.817734,-0.023674,34.330126,0.655557,338042.032458,0.928976,19.570544,1.313619,4.271849,0.069224,0.064030,221.203263,32.000000,235.863259,207.929579,109.091221,195.346972,32.000000,187.553828,72.917514,71.593960,114.332243,50.582278,53.430725,43.419579,41.617244,35.810127,43.780421,59.611839,47.562931
49.983113,59.835784,213.525459,181.836543,102.662746,92.952972,28.946306,14.217859,211.744946,3.878673,57.273170,50.678112,180.942479,216.131706,178.240755,211.764614,127.716506,210.602338,-0.000687,-1.425503,32.000000,-235.790540,211.816214,-0.023704,34.325141,0.655659,338038.672664,0.929732,19.576498,1.310768,4.272241,0.063435,0.068351,221.213947,32.000000,235.842537,207.921811,112.768146,195.351496,32.000000,187.543206,72.915053,71.592701,114.332923,50.582278,53.437653,43.419579,41.611209,35.810127,43.790006,59.605299,47.543635
49.969758,59.847959,213.565111,181.839305,102.491740,92.940655,28.918968,14.217866,211.737635,3.878681,57.313297,50.669569,180.944117,216.126767,178.236489,211.759878,127.717456,210.598954,-0.000687,-1.426105,32.000000,-235.790407,211.810256,-0.023728,34.321884,0.655887,338040.159037,0.929084,19.580937,1.310376,4.273442,0.066948,0.072905,221.222890,32.000000,235.826151,207.929350,118.237849,195.340928,32.000000,187.549441,72.912052,71.591836,114.333366,50.582278,53.473357,43.419579,41.609778,35.810127,43.809546,59.613629,47.505997
49.958184,59.864279,213.598345,181.843426,102.284518,92.928507,28.946599,14.217947,211.729878,3.879028,57.358054,50.663741,180.945575,216.119110,178.232297,211.750947,127.719898,210.594790,-0.000689,-1.427864,32.000000,-235.790310,211.801363,-0.023758,34.319719,0.655831,338042.929032,0.929207,19.585764,1.309779,4.271952,0.056248,0.062991,221.221136,32.000000,235.825204,207.947050,123.648887,195.323107,32.000000,187.570737,72.908779,71.590322,114.334424,50.582278,53.420310,43.419579,41.592577,35.810127,43.838551,59.615124,47.553026
49.952334,59.883472,213.480597,181.848945,102.011811,92.920423,28.937632,14.217942,211.720108,3.878811,57.404868,50.655750,180.944897,216.109989,178.228596,211.742512,127.722694,210.591345,-0.000688,-1.429581,32.000000,-235.790334,211.791268,-0.023717,34.320008,0.656063,338020.437544,0.930265,19.611728,1.307652,4.273887,0.066188,0.073981,221.210275,32.000000,235.833959,207.958149,129.061827,195.316953,32.000000,187.577637,72.905917,71.589241,114.335359,50.582278,53.379791,43.419579,41.588064,35.810127,43.876526,59.611986,47.571001
49.949783,59.904271,213.500788,181.855901,101.803083,92.895989,28.930278,14.217922,211.711285,3.878606,57.448327,50.650824,180.945554,216.101140,178.226755,211.735164,127.726417,210.582423,-0.000687,-1.431325,32.000000,-235.790294,211.784659,-0.023736,34.322948,0.656247,338000.260907,0.929533,19.640000,1.303759,4.275543,0.065758,0.065865,221.194522,32.000000,235.847663,207.956561,134.539862,195.324756,32.000000,187.569930,72.903391,71.589271,114.334718,50.582278,53.407349,43.419579,41.581572,35.810127,43.919798,59.605515,47.501229
49.945644,59.926256,213.586764,181.864153,101.586213,92.871707,28.988544,14.217863,211.705160,3.878172,57.480672,50.645757,180.948349,216.092193,178.226261,211.725858,127.730361,210.575318,-0.000687,-1.433057,32.000000,-235.790309,211.777048,-0.023916,34.329324,0.656034,337992.870397,0.929907,19.665234,1.299763,4.273686,0.069602,0.072164,221.182851,32.000000,235.857903,207.940752,138.225460,195.342692,32.000000,187.553043,72.900482,71.588369,114.332972,50.582278,53.425275,43.419579,41.569618,35.810127,43.964939,59.611357,47.544662
49.945610,59.945791,213.615374,181.872625,101.443693,92.855614,28.915664,14.217852,211.696114,3.877870,57.498774,50.643815,180.951941,216.083299,178.226015,211.715667,127.730216,210.566055,-0.000686,-1.433644,32.000000,-235.790341,211.768081,-0.024046,34.335923,0.655920,337924.223902,0.930002,19.688668,1.292931,4.274309,0.066135,0.072796,221.185279,32.000000,235.851845,207.925445,134.547348,195.356166,32.000000,187.543696,72.898474,71.587800,114.330954,50.582278,53.460178,43.419579,41.557479,35.810127,44.008506,59.612596,47.526100
49.940686,59.961244,213.672231,181.880816,101.425184,92.855504,28.945354,14.217909,211.687099,3.878124,57.505051,50.642878,180.955978,216.077427,178.226496,211.706619,127.731540,210.562033,-0.000687,-1.434808,32.000000,-235.790283,211.762142,-0.024083,34.341674,0.655898,337858.028034,0.928029,19.714928,1.286512,4.276384,0.109858,0.066427,221.197201,32.000000,235.837485,207.923589,129.092833,195.356285,32.000000,187.549167,72.895675,71.586989,114.328806,50.582278,53.497262,43.419579,41.544879,35.810127,44.047024,59.604581,47.711059
49.937142,59.970988,213.711196,181.888226,101.422721,92.855567,28.942976,14.217883,211.684142,3.878094,57.508374,50.641491,180.961878,216.070417,178.226652,211.699984,127.732743,210.558457,-0.000687,-1.434771,32.000000,-235.790257,211.759018,-0.024123,34.346351,0.655756,337823.015906,0.930256,19.734497,1.283430,4.276960,0.059563,0.066403,221.202705,32.000000,235.826392,207.935169,123.689388,195.355825,32.000000,187.558146,72.893476,71.586894,114.325856,50.582278,53.489848,43.419579,41.538049,35.810127,44.067436,59.610767,47.514361
49.934248,59.974953,213.583942,181.893742,101.484341,92.843169,28.942560,14.217902,211.684664,3.877981,57.511337,50.639310,180.966502,216.064546,178.227803,211.693631,127.734648,210.553805,-0.000689,-1.435978,32.000000,-235.790202,211.755171,-0.024088,34.349121,0.655849,337842.099757,0.929439,19.755037,1.280706,4.278520,0.073597,0.068923,221.199225,32.000000,235.824188,207.953325,120.103136,195.351180,32.000000,187.564808,72.890665,71.586407,114.324629,50.582278,53.440485,43.419579,41.528016,35.810127,44.079722,59.616540,47.539233
49.929799,59.978105,213.549719,181.898837,101.572162,92.839111,28.950341,14.217935,211.684285,3.878006,57.512322,50.639174,180.970749,216.063709,178.228081,211.692669,127.737002,210.555142,-0.000689,-1.435983,32.000000,-235.790202,211.753104,-0.024106,34.349207,0.655898,337854.614081,0.929613,19.768442,1.278255,4.279604,0.073965,0.073386,221.183126,32.000000,235.838665,207.963223,123.732502,195.352607,32.000000,187.560883,72.887518,71.585691,114.322635,50.582278,53.446276,43.419579,41.517670,35.810127,44.087081,59.617022,47.535344
49.923351,59.980762,213.599828,181.903575,101.624715,92.835009,28.918184,14.217905,211.682717,3.877753,57.511301,50.633975,180.975286,216.060568,178.229688,211.690167,127.740506,210.555199,-0.000689,-1.435954,32.000000,-235.790252,211.751870,-0.024147,34.346104,0.655530,337812.371121,0.929571,19.775397,1.274730,4.277304,0.057892,0.107694,221.162578,32.000000,235.855774,207.961072,127.366914,195.358719,32.000000,187.556485,72.883208,71.585495,114.319531,50.582278,53.463164,43.419579,41.510668,35.810127,44.092734,59.606705,47.493378
49.916796,59.983243,213.730865,181.908022,101.660781,92.822782,28.955046,14.217812,211.682626,3.877689,57.510811,50.628886,180.979505,216.057211,178.231990,211.686862,127.743748,210.553880,-0.000689,-1.434786,32.000000,-235.790236,211.747708,-0.024158,34.340455,0.655485,337800.613512,0.929380,19.783144,1.272842,4.276999,0.055352,0.071083,221.152170,32.000000,235.861619,207.952094,127.339677,195.377403,32.000000,187.551727,72.879154,71.584710,114.315549,50.582278,53.486341,43.419579,41.507493,35.810127,44.097849,59.605436,47.533877
49.908228,59.986062,213.613026,181.911845,101.590288,92.806523,28.939722,14.217689,211.683134,3.878165,57.510521,50.620164,180.982898,216.056658,178.234650,211.681762,127.745812,210.553166,-0.000689,-1.433613,32.000000,-235.790331,211.745110,-0.024128,34.332664,0.655699,337787.547223,0.930511,19.792463,1.269358,4.278556,0.063938,0.069104,221.152764,32.000000,235.857274,207.944651,129.201458,195.399248,32.000000,187.551794,72.875513,71.583536,114.311003,50.582278,53.449832,43.419579,41.503116,35.810127,44.103466,59.604699,47.501816
49.903138,59.988892,213.520767,181.915747,101.561881,92.782448,28.931276,14.217622,211.681237,3.878268,57.515857,50.612030,180.987215,216.053968,178.236751,211.678350,127.746400,210.553788,-0.000688,-1.434797,32.000000,-235.790439,211.740206,-0.024118,34.323337,0.656068,337744.779272,0.929344,19.801718,1.265657,4.281742,0.060592,0.072417,221.167779,32.000000,235.842932,207.943109,134.728633,195.401982,32.000000,187.563569,72.871026,71.582207,114.306261,50.582278,53.456251,43.419579,41.500897,35.810127,44.109360,59.610531,47.564985
49.894688,59.993063,213.503298,181.919806,101.480724,92.758167,28.953993,14.217639,211.676181,3.878358,57.533274,50.604978,180.992602,216.050631,178.237994,211.677704,127.748973,210.549985,-0.000689,-1.435968,32.000000,-235.790342,211.737009,-0.024140,34.313732,0.655957,337691.194088,0.929856,19.813391,1.263343,4.280116,0.058120,0.067003,221.182337,32.000000,235.833720,207.951907,140.185167,195.392595,32.000000,187.583161,72.867743,71.581727,114.302027,50.582278,53.425088,43.419579,41.498413,35.810127,44.115301,59.616314,47.547890
49.880461,60.004527,213.460884,181.925855,101.336064,92.725807,28.911405,14.217705,211.668853,3.878437,57.576899,50.591909,180.995524,216.040850,178.236920,211.666990,127.751584,210.546504,-0.000690,-1.435404,32.000000,-235.790245,211.729918,-0.024162,34.302402,0.655829,337609.996865,0.929997,19.821482,1.262973,4.278704,0.064162,0.066255,221.180301,32.000000,235.840416,207.974525,147.395838,195.380329,32.000000,187.610278,72.863685,71.580309,114.295156,50.582278,53.407663,43.419579,41.499373,35.810127,44.134664,59.608229,47.514361
49.867835,60.018392,213.535432,181.931118,101.218610,92.701299,28.938164,14.217816,211.661887,3.879067,57.612982,50.582566,180.997154,216.032378,178.238636,211.657357,127.753978,210.539447,-0.000691,-1.433665,32.000000,-235.790081,211.723265,-0.024142,34.296266,0.655908,337527.423120,0.929207,19.834387,1.259075,4.279079,0.065538,0.075970,221.162517,32.000000,235.870043,207.976176,149.158324,195.386837,32.000000,187.603329,72.859967,71.579183,114.289544,50.582278,53.412223,43.419579,41.503768,35.810127,44.164236,59.620523,47.544442
49.856087,60.037451,213.542602,181.937897,100.996286,92.676957,28.901215,14.217850,211.655712,3.878942,57.639425,50.570552,181.001091,216.027641,178.240566,211.649182,127.757498,210.531323,-0.000691,-1.433646,32.000000,-235.790019,211.719994,-0.024173,34.292929,0.655984,337429.033627,0.930572,19.860558,1.255251,4.279449,0.075981,0.075458,221.151801,32.000000,235.877901,207.963637,143.594611,195.406713,32.000000,187.586010,72.857838,71.578557,114.284621,50.582278,53.415007,43.419579,41.508666,35.810127,44.201310,59.605387,47.715681
49.847335,60.055504,213.450964,181.945406,100.788561,92.652489,28.904137,14.217895,211.652470,3.879002,57.658351,50.563815,181.007447,216.022023,178.247277,211.644150,127.758734,210.527985,-0.000692,-1.434790,32.000000,-235.790032,211.714911,-0.024180,34.292333,0.656258,337361.606987,0.929758,19.887479,1.250398,4.282027,0.067897,0.075885,221.151549,32.000000,235.875600,207.946340,138.043994,195.422723,32.000000,187.580409,72.855729,71.579117,114.280766,50.582278,53.427023,43.419579,41.515132,35.810127,44.241163,59.605190,47.528595
49.835722,60.070995,213.503032,181.953294,100.688153,92.640293,28.953807,14.217849,211.646622,3.878633,57.663180,50.562562,181.014379,216.016966,178.252208,211.637710,127.758266,210.522064,-0.000692,-1.436259,32.000000,-235.789957,211.712818,-0.024163,34.294355,0.656329,337297.720373,0.930990,19.918688,1.244047,4.283180,0.065358,0.065142,221.165379,32.000000,235.863290,207.943755,132.557863,195.425858,32.000000,187.593867,72.853833,71.579135,114.278169,50.582278,53.424473,43.419579,41.519967,35.810127,44.279033,59.603627,47.511500
49.838641,60.082371,213.450260,181.961209,100.684006,92.619993,28.949648,14.217862,211.643337,3.878873,57.657744,50.560127,181.022072,216.014904,178.253469,211.633797,127.761496,210.519816,-0.000691,-1.435422,32.000000,-235.789914,211.712431,-0.024139,34.298620,0.656109,337233.978705,0.930875,19.945793,1.241648,4.282094,0.077908,0.063271,221.178286,32.000000,235.850196,207.948304,130.737545,195.425115,32.000000,187.617232,72.851892,71.579901,114.275722,50.582278,53.404179,43.419579,41.519931,35.810127,44.303888,59.604827,47.640627
49.832599,60.085116,213.406148,181.968662,100.745741,92.607936,28.923751,14.217937,211.645838,3.879169,57.642834,50.556299,181.030584,216.013591,178.256186,211.635325,127.761461,210.521627,-0.000691,-1.433672,32.000000,-235.789835,211.710466,-0.024099,34.303588,0.656253,337217.193982,0.929432,19.973299,1.240053,4.284136,0.065153,0.065427,221.188298,32.000000,235.845963,207.973459,136.154957,195.413580,32.000000,187.648109,72.850312,71.580836,114.275043,50.582278,53.380255,43.419579,41.522731,35.810127,44.316581,59.605348,47.740480
49.832096,60.082431,213.474597,181.975351,100.803684,92.595758,28.941419,14.217840,211.650713,3.879475,57.620768,50.552036,181.035771,216.015796,178.260397,211.637677,127.763714,210.525785,-0.000690,-1.431919,32.000000,-235.789880,211.710344,-0.024089,34.309114,0.655901,337149.551430,0.929330,19.981655,1.236040,4.282827,0.069211,0.066750,221.180109,32.000000,235.858824,207.984401,141.550533,195.412374,32.000000,187.667457,72.850010,71.582749,114.275448,50.582278,53.385704,43.419579,41.511722,35.810127,44.317396,59.614779,47.513774
49.828130,60.075202,213.427206,181.980990,100.894246,92.584349,28.942628,14.217850,211.657592,3.879813,57.588926,50.550879,181.037360,216.020920,178.264442,211.643203,127.766090,210.534963,-0.000689,-1.430135,32.000000,-235.789896,211.715239,-0.024092,34.313468,0.655705,337113.296028,0.930171,19.990651,1.236705,4.282461,0.073381,0.070295,221.158618,32.000000,235.879692,207.988685,147.003926,195.426582,32.000000,187.670311,72.849142,71.584969,114.274990,50.582278,53.362920,43.419579,41.508589,35.810127,44.306623,59.600519,47.712380
49.834639,60.064313,213.470819,181.985294,100.984557,92.580583,28.931520,14.217839,211.667398,3.880070,57.548449,50.550842,181.039259,216.025957,178.269963,211.647445,127.768485,210.542823,-0.000688,-1.428376,32.000000,-235.789970,211.722961,-0.024121,34.315320,0.655655,337062.131272,0.929485,19.988487,1.235901,4.283878,0.068252,0.072849,221.143130,32.000000,235.886745,207.979637,148.809201,195.455014,32.000000,187.655389,72.848245,71.585645,114.273356,50.582278,53.400772,43.419579,41.509168,35.810127,44.284093,59.603922,47.689636
49.829209,60.049639,213.472540,181.987769,101.138085,92.580646,28.917508,14.217803,211.676608,3.880250,57.502214,50.552596,181.041603,216.034066,178.278778,211.658572,127.771977,210.553147,-0.000689,-1.426737,32.000000,-235.789937,211.731319,-0.024176,34.314455,0.655417,337010.801717,0.929395,19.985361,1.236723,4.283267,0.075010,0.074499,221.137827,32.000000,235.878594,207.968008,148.832704,195.488522,32.000000,187.635313,72.846520,71.586013,114.273097,50.582278,53.391551,43.419579,41.509428,35.810127,44.256090,59.608269,47.585381
49.829284,60.032477,213.507708,181.988932,101.316309,92.580672,28.928152,14.217842,211.688971,3.880625,57.452100,50.553385,181.044624,216.045163,178.286289,211.670721,127.773205,210.563607,-0.000687,-1.425004,32.000000,-235.789813,211.743832,-0.024166,34.312027,0.655357,336974.715712,0.929554,19.967736,1.237067,4.283583,0.068774,0.073423,221.157295,32.000000,235.853188,207.964193,152.529937,195.501165,32.000000,187.641405,72.845115,71.585919,114.273451,50.582278,53.414179,43.419579,41.497803,35.810127,44.222623,59.605230,47.702255
49.836499,60.012396,213.542348,181.988937,101.515570,92.580698,28.933769,14.217880,211.702959,3.880884,57.398978,50.552159,181.048253,216.058464,178.292031,211.681831,127.774233,210.577715,-0.000687,-1.423251,32.000000,-235.789676,211.759283,-0.024178,34.308400,0.655412,336955.281637,0.930080,19.958683,1.237172,4.284084,0.064046,0.072432,221.179948,32.000000,235.833519,207.966274,152.529937,195.489055,32.000000,187.669328,72.841627,71.587023,114.274545,50.582278,53.459175,43.419579,41.486304,35.810127,44.183703,59.609085,47.509372
49.835104,59.988968,213.505326,181.987943,101.679576,92.580677,28.889143,14.217793,211.716805,3.881026,57.354856,50.550598,181.048272,216.070925,178.296768,211.696149,127.775101,210.592076,-0.000686,-1.421495,32.000000,-235.789891,211.772777,-0.024171,34.305283,0.655499,336932.750104,0.929694,19.941443,1.239588,4.284784,0.066340,0.063376,221.188762,32.000000,235.822983,207.988339,148.921341,195.471147,32.000000,187.707423,72.838799,71.588605,114.275678,50.582278,53.412332,43.419579,41.484746,35.810127,44.133913,59.597962,47.711793
49.833852,59.964585,213.542206,181.986276,101.899442,92.580580,28.942406,14.217870,211.734370,3.880894,57.314664,50.549184,181.047241,216.086827,178.302371,211.710714,127.777184,210.607656,-0.000685,-1.419750,32.000000,-235.789793,211.786832,-0.024188,34.303549,0.655522,336902.245894,0.929317,19.913895,1.243476,4.284859,0.057636,0.062972,221.183369,32.000000,235.828573,208.000752,148.846585,195.464221,32.000000,187.722552,72.836137,71.588889,114.276782,50.582278,53.421008,43.419579,41.480974,35.810127,44.082558,59.603342,47.653833
49.830713,59.942361,213.620414,181.984373,102.088302,92.580504,28.942713,14.217917,211.750424,3.881007,57.279335,50.547204,181.045752,216.102239,178.304893,211.724932,127.778139,210.623076,-0.000684,-1.419146,32.000000,-235.789773,211.801258,-0.024195,34.305425,0.655473,336873.746199,0.930723,19.891911,1.247610,4.284236,0.058245,0.070343,221.172354,32.000000,235.843023,207.999351,152.490662,195.473994,32.000000,187.720216,72.834144,71.589821,114.277180,50.582278,53.458419,43.419579,41.478637,35.810127,44.032610,59.599063,47.679585
49.827760,59.922379,213.577455,181.982363,102.156033,92.578752,28.946465,14.217940,211.763689,3.881003,57.247425,50.542553,181.043344,216.118877,178.306131,211.739680,127.779713,210.638164,-0.000683,-1.420946,32.000000,-235.789885,211.816256,-0.024164,34.311949,0.655550,336841.729170,0.928975,19.868824,1.250956,4.285083,0.069524,0.066001,221.173356,32.000000,235.841777,207.986096,158.031944,195.490206,32.000000,187.714850,72.832745,71.592110,114.275912,50.582278,53.460462,43.419579,41.477682,35.810127,43.987066,59.600086,47.658235
49.821057,59.904722,213.593782,181.980376,102.170621,92.568922,28.948753,14.217825,211.778642,3.881041,57.215745,50.539311,181.042882,216.132451,178.310327,211.753015,127.778538,210.650864,-0.000682,-1.421549,32.000000,-235.790099,211.828694,-0.024187,34.320302,0.655672,336815.725671,0.928974,19.849847,1.255370,4.286923,0.062219,0.062477,221.173433,32.000000,235.829694,207.970890,159.928100,195.504227,32.000000,187.710295,72.831218,71.592805,114.276594,50.582278,53.451728,43.419579,41.479439,35.810127,43.948772,59.603086,47.722578
49.816620,59.888590,213.596571,181.978952,102.191102,92.569145,28.947715,14.217866,211.794109,3.881527,57.186772,50.538012,181.044361,216.146176,178.315212,211.768058,127.778638,210.665653,-0.000682,-1.421561,32.000000,-235.790103,211.840557,-0.024454,34.328772,0.655437,336784.854302,0.928847,19.832922,1.259052,4.286315,0.067244,0.066579,221.197599,32.000000,235.803918,207.968374,154.458397,195.503439,32.000000,187.710817,72.829126,71.593754,114.276329,50.582278,53.409281,43.419579,41.478283,35.810127,43.912489,59.607384,47.560216
49.812552,59.873062,213.573006,181.977821,102.211673,92.569331,28.944161,14.217889,211.806739,3.881376,57.163245,50.533518,181.047242,216.158123,178.318498,211.784302,127.777906,210.678778,-0.000682,-1.420380,32.000000,-235.790140,211.854279,-0.024469,34.336506,0.655282,336734.722778,0.928769,19.822200,1.264652,4.287219,0.062893,0.067426,221.206805,32.000000,235.779695,207.973775,149.047359,195.492752,32.000000,187.713024,72.826635,71.596453,114.277180,50.582278,53.484052,43.419579,41.485602,35.810127,43.877789,59.605072,47.514068
49.807035,59.858270,213.691888,181.976769,102.260753,92.561420,28.955746,14.217926,211.819835,3.881643,57.144462,50.532608,181.049480,216.171573,178.319190,211.798595,127.776974,210.686856,-0.000682,-1.419216,32.000000,-235.790166,211.866272,-0.024461,34.340464,0.655145,336720.036595,0.928856,19.810659,1.269701,4.287657,0.103708,0.064833,221.209058,32.000000,235.765467,207.989500,149.035070,195.468409,32.000000,187.731687,72.824406,71.598457,114.278234,50.582278,53.530036,43.419579,41.484825,35.810127,43.844239,59.603273,47.627127
49.803827,59.844346,213.667413,181.975581,102.253344,92.561546,28.918390,14.217862,211.832421,3.881876,57.130754,50.528588,181.047485,216.183094,178.321855,211.812373,127.776645,210.697827,-0.000682,-1.419214,32.000000,-235.790203,211.875919,-0.024473,34.339385,0.654969,336706.340593,0.929017,19.799343,1.275004,4.287534,0.064407,0.067296,221.194491,32.000000,235.771813,207.990503,148.966914,195.454620,32.000000,187.739846,72.822007,71.599765,114.279620,50.582278,53.493607,43.419579,41.489699,35.810127,43.813332,59.613078,47.540627
49.796607,59.832739,213.506164,181.974208,102.264656,92.566430,28.926586,14.217856,211.839700,3.882179,57.123322,50.523753,181.045306,216.193695,178.323843,211.820832,127.775579,210.708079,-0.000682,-1.419202,32.000000,-235.790166,211.886002,-0.024447,34.333571,0.655117,336665.782045,0.928642,19.790261,1.278749,4.290396,0.059739,0.065623,221.183302,32.000000,235.778301,207.986822,148.907446,195.454738,32.000000,187.737102,72.820074,71.601777,114.281052,50.582278,53.431219,43.419579,41.497238,35.810127,43.785594,59.605830,47.577677
49.788329,59.823764,213.477129,181.973251,102.256528,92.558278,28.943881,14.217882,211.847794,3.882212,57.125746,50.518089,181.046078,216.201870,178.326671,211.829391,127.777404,210.717795,-0.000681,-1.420361,32.000000,-235.790101,211.898344,-0.024428,34.326087,0.655100,336652.509571,0.929875,19.779657,1.282899,4.290181,0.069036,0.071189,221.180965,32.000000,235.776503,207.966873,152.592596,195.472303,32.000000,187.714759,72.818460,71.603494,114.283110,50.582278,53.418716,43.419579,41.497827,35.810127,43.762199,59.604276,47.578484
49.783179,59.818414,213.582870,181.972985,102.174405,92.546145,28.932446,14.217903,211.856767,3.882484,57.134990,50.513347,181.047909,216.207808,178.328192,211.836054,127.776749,210.724253,-0.000679,-1.420950,32.000000,-235.790047,211.905847,-0.024421,34.318742,0.654959,336663.531409,0.929780,19.775525,1.287535,4.287564,0.068349,0.072418,221.190320,32.000000,235.761914,207.948439,158.160120,195.488262,32.000000,187.702553,72.817685,71.605733,114.284934,50.582278,53.441536,43.419579,41.507157,35.810127,43.744332,59.614514,47.537619
49.780788,59.817680,213.574589,181.973684,102.073173,92.533960,28.934457,14.217876,211.860700,3.882750,57.146078,50.509825,181.051935,216.213420,178.326899,211.841521,127.774985,210.728178,-0.000678,-1.422716,32.000000,-235.790080,211.909646,-0.024390,34.314488,0.655061,336626.428527,0.929290,19.775120,1.289093,4.287694,0.058065,0.065679,221.217941,32.000000,235.734055,207.940160,163.678928,195.478429,32.000000,187.716571,72.815916,71.606666,114.287302,50.582278,53.471528,43.419579,41.509632,35.810127,43.741168,59.610354,47.501742
49.775966,59.819362,213.710873,181.976420,101.875591,92.526042,28.932849,14.217886,211.859298,3.883238,57.153600,50.504391,181.055381,216.219680,178.324262,211.845348,127.773022,210.734267,-0.000678,-1.423282,32.000000,-235.790187,211.914224,-0.024348,34.312178,0.655383,336580.250250,0.929628,19.775102,1.291997,4.290262,0.064240,0.061336,221.233619,32.000000,235.724104,207.948129,169.123133,195.467008,32.000000,187.747825,72.813335,71.608513,114.287923,50.582278,53.504682,43.419579,41.513073,35.810127,43.741429,59.607590,47.525293
49.770505,59.820220,213.779874,181.979461,101.700810,92.517971,28.958583,14.217895,211.860889,3.883236,57.169270,50.497193,181.056066,216.222965,178.322150,211.846996,127.771084,210.735265,-0.000678,-1.425044,32.000000,-235.790108,211.912993,-0.024336,34.312401,0.655388,336540.085396,0.929488,19.776845,1.295127,4.290301,0.059489,0.069579,221.237542,32.000000,235.724563,207.963196,170.893251,195.458459,32.000000,187.784629,72.812399,71.609849,114.289605,50.582278,53.549768,43.419579,41.520339,35.810127,43.742539,59.609813,47.516636
49.767232,59.821885,213.691136,181.982874,101.585801,92.506087,28.935786,14.217922,211.861249,3.883351,57.191504,50.492892,181.057334,216.223430,178.321563,211.846977,127.769499,210.732226,-0.000678,-1.426796,32.000000,-235.790058,211.910832,-0.024341,34.313506,0.655720,336520.741117,0.929564,19.783520,1.299210,4.293455,0.061572,0.072935,221.231039,32.000000,235.740058,207.970171,170.809297,195.460077,32.000000,187.790909,72.812093,71.610910,114.292810,50.582278,53.502559,43.419579,41.525373,35.810127,43.741901,59.608711,47.693084
49.761265,59.825990,213.540782,181.986731,101.395905,92.493941,28.944828,14.218007,211.861112,3.883092,57.216404,50.486494,181.055145,216.223476,178.322473,211.848533,127.769998,210.731149,-0.000678,-1.428555,32.000000,-235.790080,211.908857,-0.024322,34.314654,0.655868,336499.656738,0.928771,19.790033,1.301496,4.295313,0.065574,0.065958,221.216338,32.000000,235.756473,207.961443,170.764289,195.461146,32.000000,187.780366,72.811507,71.612224,114.295704,50.582278,53.495316,43.419579,41.531230,35.810127,43.749073,59.608406,47.506364
49.756714,59.835140,213.705147,181.991767,101.186441,92.486057,28.894649,14.218015,211.857614,3.882446,57.238694,50.482284,181.056902,216.221035,178.325422,211.848229,127.771180,210.727619,-0.000678,-1.428537,32.000000,-235.790119,211.907762,-0.024344,34.315067,0.655611,336463.426977,0.929454,19.795087,1.302022,4.293812,0.062679,0.057251,221.208334,32.000000,235.760481,207.935542,170.749900,195.475886,32.000000,187.759099,72.811489,71.614405,114.299649,50.582278,53.548806,43.419579,41.538530,35.810127,43.763451,59.611593,47.513041
49.753795,59.845713,213.787721,181.997499,100.986146,92.485763,28.945916,14.217880,211.855788,3.881797,57.256701,50.480623,181.060657,216.217242,178.328327,211.844641,127.770961,210.723262,-0.000679,-1.428499,32.000000,-235.790240,211.905342,-0.024377,34.313978,0.655264,336427.798237,0.929175,19.805373,1.301149,4.291305,0.067502,0.068666,221.214890,32.000000,235.750749,207.924288,170.797382,195.483903,32.000000,187.748458,72.812178,71.617361,114.304659,50.582278,53.540204,43.419579,41.545209,35.810127,43.783001,59.612124,47.566379
49.749079,59.856141,213.781899,182.003571,100.851474,92.485585,28.941830,14.217982,211.854768,3.881656,57.272326,50.479730,181.067837,216.216226,178.331665,211.842612,127.771636,210.721603,-0.000679,-1.429069,32.000000,-235.790227,211.903984,-0.024409,34.312553,0.655612,336411.369709,0.930825,19.819238,1.298738,4.295001,0.060995,0.062659,221.228117,32.000000,235.728329,207.927296,165.340849,195.484167,32.000000,187.752612,72.811971,71.619079,114.309136,50.582278,53.546046,43.419579,41.551692,35.810127,43.805677,59.603961,47.564838
49.751959,59.864855,213.881648,182.009626,100.785975,92.477349,28.929231,14.217986,211.854187,3.881553,57.279872,50.478379,181.075501,216.217060,178.331718,211.842553,127.774054,210.719861,-0.000680,-1.430803,32.000000,-235.790259,211.905174,-0.024441,34.312304,0.655861,336425.069240,0.929259,19.832835,1.297439,4.296913,0.058973,0.062070,221.228046,32.000000,235.716231,207.941765,159.930263,195.471146,32.000000,187.779149,72.811567,71.621582,114.313740,50.582278,53.607023,43.419579,41.554924,35.810127,43.822967,59.614248,47.550825
49.751780,59.867781,213.951015,182.015175,100.680481,92.477344,28.950390,14.217979,211.854270,3.881386,57.281440,50.475393,181.079072,216.218141,178.332485,211.843053,127.774342,210.718510,-0.000679,-1.432543,32.000000,-235.790386,211.905089,-0.024402,34.314239,0.655941,336438.978704,0.929511,19.848148,1.296186,4.297203,0.064821,0.072281,221.219910,32.000000,235.710014,207.967058,159.887890,195.450997,32.000000,187.818827,72.812164,71.624433,114.320195,50.582278,53.662234,43.419579,41.555222,35.810127,43.832111,59.601974,47.495139
49.756855,59.867333,213.918854,182.019557,100.645608,92.477360,28.939196,14.218099,211.856853,3.881331,57.278719,50.475929,181.082782,216.217140,178.332802,211.844618,127.774254,210.720193,-0.000680,-1.433114,32.000000,-235.790274,211.905430,-0.024305,34.318313,0.656087,336413.420012,0.929796,19.853877,1.293162,4.298959,0.072026,0.065128,221.200696,32.000000,235.723786,207.974162,163.494936,195.447156,32.000000,187.839807,72.811782,71.625437,114.324533,50.582278,53.648249,43.419579,41.554854,35.810127,43.833584,59.607639,47.545249
49.760855,59.865231,213.902255,182.022819,100.687875,92.477446,28.945789,14.218005,211.856530,3.880983,57.274215,50.477898,181.084771,216.215966,178.332693,211.844078,127.776316,210.718613,-0.000679,-1.431363,32.000000,-235.790299,211.905150,-0.024324,34.323272,0.656200,336416.373337,0.929127,19.856989,1.292404,4.300369,0.061083,0.077270,221.180500,32.000000,235.738304,207.968611,169.004521,195.463657,32.000000,187.833829,72.811470,71.626338,114.327944,50.582278,53.630591,43.419579,41.548601,35.810127,43.827866,59.601955,47.705850
49.762119,59.863195,213.976004,182.025009,100.687153,92.469413,28.946471,14.218032,211.856273,3.880959,57.270429,50.475098,181.085908,216.216835,178.335660,211.842514,127.777954,210.718095,-0.000678,-1.429620,32.000000,-235.790289,211.904195,-0.024338,34.328289,0.655999,336412.247284,0.929381,19.851285,1.293079,4.299284,0.101346,0.069345,221.171360,32.000000,235.737518,207.951309,174.555421,195.501033,32.000000,187.809307,72.811245,71.626415,114.331756,50.582278,53.669457,43.419579,41.551250,35.810127,43.822340,59.602978,47.540333
49.758814,59.863789,213.925546,182.027400,100.597538,92.461206,28.881662,14.217868,211.855754,3.880756,57.268803,50.473373,181.088282,216.213133,178.340863,211.839905,127.777252,210.721318,-0.000678,-1.428982,32.000000,-235.790371,211.902252,-0.024286,34.330666,0.655821,336403.196783,0.929083,19.845040,1.290466,4.298605,0.075610,0.076359,221.173741,32.000000,235.721318,207.940931,174.555421,195.519865,32.000000,187.798783,72.811589,71.626528,114.336693,50.582278,53.681138,43.419579,41.550662,35.810127,43.820533,59.609301,47.694185
49.756652,59.865080,213.934471,182.029792,100.533300,92.469439,28.930968,14.217929,211.853967,3.880238,57.270639,50.476354,181.091960,216.209969,178.344341,211.837753,127.778499,210.719634,-0.000678,-1.428964,32.000000,-235.790332,211.901126,-0.024159,34.329855,0.655807,336367.978719,0.928950,19.841693,1.288648,4.299978,0.108738,0.067998,221.184517,32.000000,235.697057,207.934079,170.943813,195.513478,32.000000,187.814285,72.810214,71.626969,114.340988,50.582278,53.660973,43.419579,41.560135,35.810127,43.821338,59.614789,47.691177
