OSU 80 Ton Compressor Load Stand
49.753292,59.866113,213.963142,182.031822,100.510647,92.481499,28.954982,14.217865,211.852559,3.880321,57.268355,50.480625,181.096357,216.209691,178.344792,211.837945,127.780864,210.719366,-0.000679,-1.428966,32.000000,-235.790508,211.901843,-0.024190,34.326303,0.655636,336342.537206,0.931021,19.845710,1.290471,4.299249,0.059349,0.071047,221.186864,32.000000,235.679298,207.949269,170.966202,195.501044,32.000000,187.848466,72.809027,71.627813,114.344675,50.582278,53.689482,43.419579,41.569269,35.810127,43.823642,59.606607,47.483327
49.752684,59.865932,214.019754,182.033127,100.514154,92.492976,28.918559,14.217688,211.853935,3.880118,57.260919,50.482360,181.098819,216.209643,178.345527,211.835821,127.782925,210.715802,-0.000679,-1.428943,32.000000,-235.790642,211.899766,-0.024209,34.319962,0.655750,336373.601330,0.929564,19.849243,1.288640,4.299615,0.057419,0.070726,221.182042,32.000000,235.674036,207.962591,170.920854,195.490113,32.000000,187.880988,72.808133,71.627163,114.348778,50.582278,53.708802,43.419579,41.565531,35.810127,43.822075,59.600165,47.650384
49.749427,59.861398,214.063665,182.033817,100.558392,92.501070,28.935220,14.217622,211.852078,3.879808,57.252545,50.482754,181.100923,216.209648,178.347264,211.835574,127.787211,210.715739,-0.000679,-1.428927,32.000000,-235.790636,211.900713,-0.024268,34.313025,0.656005,336416.490500,0.928986,19.853755,1.286180,4.300482,0.057388,0.068236,221.172419,32.000000,235.688253,207.957180,170.866053,195.500437,32.000000,187.889966,72.807640,71.626893,114.354173,50.582278,53.729409,43.419579,41.568889,35.810127,43.814321,59.603469,47.689929
49.746581,59.854996,213.958014,182.034446,100.631151,92.501196,28.963264,14.217672,211.852125,3.879737,57.246449,50.480716,181.101195,216.210120,178.349629,211.833321,127.790362,210.712939,-0.000679,-1.428810,32.000000,-235.790658,211.899048,-0.024260,34.308918,0.656333,336454.488705,0.930284,19.854204,1.282878,4.301673,0.065489,0.072625,221.163443,32.000000,235.693236,207.940497,170.824017,195.509413,32.000000,187.887761,72.806328,71.626830,114.357406,50.582278,53.738909,43.419579,41.580338,35.810127,43.801452,59.610216,47.699687
49.737722,59.848608,213.933855,182.035356,100.683043,92.501275,28.944141,14.217699,211.851704,3.879572,57.242804,50.479337,181.102022,216.207030,178.353091,211.830462,127.791139,210.708823,-0.000679,-1.430573,32.000000,-235.790734,211.897351,-0.024185,34.310432,0.656644,336473.559873,0.929885,19.853043,1.278570,4.302837,0.066036,0.066363,221.157597,32.000000,235.692386,207.917614,165.270982,195.529257,32.000000,187.871565,72.805560,71.627780,114.361725,50.582278,53.687374,43.419579,41.593289,35.810127,43.784547,59.606056,47.648110
49.729855,59.844116,213.943469,182.036888,100.666087,92.501096,28.931622,14.217676,211.847844,3.879314,57.244063,50.475572,181.101913,216.202996,178.356391,211.826884,127.791016,210.704177,-0.000680,-1.432320,32.000000,-235.790841,211.893479,-0.024183,34.315700,0.656523,336462.437456,0.929029,19.849592,1.274443,4.300959,0.064240,0.064674,221.162712,32.000000,235.676075,207.908048,163.423392,195.550441,32.000000,187.855047,72.805823,71.627476,114.365933,50.582278,53.714126,43.419579,41.599615,35.810127,43.773643,59.602633,47.674302
49.730630,59.843857,213.986690,182.038539,100.639088,92.501138,28.931497,14.217703,211.844713,3.879027,57.245634,50.472087,181.103752,216.201829,178.356209,211.824157,127.791775,210.703617,-0.000680,-1.432333,32.000000,-235.790879,211.891770,-0.024205,34.319939,0.656528,336460.115275,0.929810,19.852382,1.272234,4.301239,0.078855,0.075137,221.168667,32.000000,235.660890,207.911758,167.084396,195.553309,32.000000,187.853409,72.805992,71.627628,114.368963,50.582278,53.723167,43.419579,41.606757,35.810127,43.769266,59.607305,47.561023
49.715215,59.843907,213.951023,182.041694,100.531868,92.501133,28.943763,14.217652,211.836725,3.879035,57.246065,50.472022,181.108813,216.197007,178.355957,211.819725,127.792984,210.694257,-0.000681,-1.432318,32.000000,-235.790750,211.885940,-0.024254,34.327978,0.656522,336459.740743,0.930361,19.856041,1.270738,4.302113,0.064714,0.066340,221.175400,32.000000,235.639511,207.933117,170.744169,195.544844,32.000000,187.878574,72.806516,71.627913,114.373511,50.582278,53.743386,43.419579,41.624824,35.810127,43.766931,59.617100,47.539526
49.721809,59.843767,213.914408,182.043881,100.467075,92.501141,28.930233,14.217551,211.831551,3.878945,57.244101,50.475400,181.110556,216.191663,178.355849,211.818059,127.795216,210.688382,-0.000681,-1.432911,32.000000,-235.790897,211.881011,-0.024246,34.328470,0.656523,336457.704633,0.930349,19.854980,1.269785,4.302915,0.085960,0.062036,221.163154,32.000000,235.643203,207.948418,170.695207,195.529399,32.000000,187.903818,72.806784,71.628401,114.377539,50.582278,53.703757,43.419579,41.624996,35.810127,43.766537,59.600755,47.686334
49.721098,59.842423,213.873088,182.045927,100.464226,92.501196,28.941320,14.217551,211.825814,3.879030,57.238992,50.474468,181.109637,216.186003,178.356388,211.812413,127.797871,210.681831,-0.000682,-1.433458,32.000000,-235.790792,211.876848,-0.024243,34.324041,0.656466,336466.845879,0.930271,19.871007,1.265316,4.303532,0.112348,0.062799,221.140643,32.000000,235.663230,207.953400,170.619647,195.533322,32.000000,187.903913,72.806792,71.628578,114.380888,50.582278,53.713386,43.419579,41.633602,35.810127,43.762297,59.602122,47.549944
49.723912,59.839192,213.919785,182.047620,100.498936,92.508731,28.952795,14.217622,211.820605,3.878968,57.235449,50.477390,181.110972,216.182839,178.358015,211.807129,127.799886,210.675620,-0.000681,-1.432855,32.000000,-235.790818,211.870312,-0.024255,34.317080,0.656306,336457.330307,0.930570,19.864032,1.261040,4.302225,0.063593,0.066561,221.131446,32.000000,235.672278,207.947216,165.057165,195.552618,32.000000,187.885600,72.808401,71.629899,114.382763,50.582278,53.736042,43.419579,41.635630,35.810127,43.755363,59.601296,47.496240
49.726004,59.836895,213.964129,182.048970,100.566279,92.512768,28.932006,14.217716,211.815232,3.878601,57.227863,50.480014,181.109822,216.179066,178.360526,211.801601,127.802551,210.669016,-0.000681,-1.432238,32.000000,-235.790801,211.864343,-0.024282,34.309807,0.656308,336451.801266,0.930226,19.863426,1.256103,4.301455,0.059650,0.067874,221.127825,32.000000,235.667688,207.931507,163.199471,195.582709,32.000000,187.864313,72.810593,71.630107,114.385167,50.582278,53.734732,43.419579,41.638028,35.810127,43.748057,59.602555,47.754786
49.730016,59.834455,213.911079,182.050067,100.591392,92.512749,28.964638,14.217693,211.810159,3.878307,57.214079,50.486212,181.111407,216.177834,178.361428,211.796482,127.804012,210.666786,-0.000680,-1.432824,32.000000,-235.790820,211.862253,-0.024292,34.304513,0.656559,336469.339865,0.929867,19.857277,1.251924,4.302151,0.056178,0.078359,221.146087,32.000000,235.650977,207.923336,168.758835,195.595769,32.000000,187.876047,72.812896,71.630102,114.387376,50.582278,53.714072,43.419579,41.638753,35.810127,43.742721,59.607403,47.472615
49.733694,59.830795,213.780084,182.051002,100.609193,92.512699,28.956665,14.217709,211.807690,3.878274,57.197055,50.489239,181.113895,216.176772,178.363588,211.793119,127.804610,210.664069,-0.000680,-1.434595,32.000000,-235.790680,211.857180,-0.024280,34.302801,0.656794,336475.129172,0.930527,19.852811,1.246960,4.302862,0.059097,0.068450,221.162734,32.000000,235.639175,207.930140,170.655552,195.594364,32.000000,187.899682,72.814811,71.629721,114.388926,50.582278,53.714763,43.419579,41.639107,35.810127,43.733465,59.605387,47.694698
49.743623,59.823459,213.928184,182.051019,100.722010,92.512665,28.914591,14.217663,211.807514,3.877778,57.173960,50.491294,181.118014,216.177569,178.361932,211.792266,127.805709,210.666134,-0.000681,-1.434633,32.000000,-235.790780,211.858725,-0.024187,34.306581,0.656731,336466.606750,0.929390,19.846213,1.244722,4.301448,0.081006,0.065705,221.167985,32.000000,235.637850,207.955170,170.675636,195.583611,32.000000,187.941616,72.816338,71.629731,114.391477,50.582278,53.767711,43.419579,41.632848,35.810127,43.718952,59.610177,47.541507
49.753774,59.812391,214.093824,182.050183,100.848109,92.507721,28.956296,14.217465,211.810264,3.877990,57.147075,50.498485,181.117287,216.178782,178.360914,211.794260,127.808813,210.666956,-0.000681,-1.433493,32.000000,-235.790999,211.858972,-0.024152,34.313265,0.656440,336458.070017,0.929561,19.838743,1.243178,4.298496,0.077746,0.072724,221.159170,32.000000,235.646311,207.966410,170.614899,195.582265,32.000000,187.959063,72.818368,71.629469,114.393941,50.582278,53.780591,43.419579,41.627265,35.810127,43.697795,59.605004,47.503943
49.755944,59.798427,214.019065,182.048602,101.082151,92.519849,28.927538,14.217508,211.813425,3.878057,57.116319,50.503367,181.115119,216.181817,178.359986,211.798001,127.812924,210.668197,-0.000682,-1.431753,32.000000,-235.791065,211.860749,-0.024206,34.319816,0.656557,336440.026066,0.930691,19.821119,1.242798,4.300615,0.067897,0.068031,221.144388,32.000000,235.667293,207.964181,165.097680,195.586246,32.000000,187.967773,72.819794,71.629629,114.395228,50.582278,53.790475,43.419579,41.625298,35.810127,43.668592,59.613058,47.533510
49.756004,59.782402,214.020695,182.046387,101.224668,92.523883,28.930579,14.217615,211.814520,3.877861,57.087657,50.503696,181.112692,216.185855,178.361970,211.800623,127.815998,210.668928,-0.000684,-1.430015,32.000000,-235.790984,211.859862,-0.024214,34.324817,0.656610,336396.184866,0.929065,19.799534,1.239980,4.303067,0.057308,0.068257,221.134503,32.000000,235.679674,207.947852,159.540480,195.606115,32.000000,187.957950,72.822253,71.629011,114.396489,50.582278,53.812157,43.419579,41.623287,35.810127,43.632682,59.614740,47.529915
49.747310,59.767638,213.910872,182.043314,101.376966,92.524095,28.960981,14.217536,211.817187,3.877726,57.068012,50.498906,181.109708,216.184320,178.365895,211.802332,127.818201,210.667862,-0.000685,-1.428832,32.000000,-235.791144,211.859151,-0.024168,34.324737,0.656361,336414.705394,0.930032,19.783322,1.236301,4.301377,0.067286,0.068472,221.135696,32.000000,235.679351,207.931638,159.573973,195.629874,32.000000,187.933436,72.823765,71.627866,114.398685,50.582278,53.764791,43.419579,41.635215,35.810127,43.598422,59.612675,47.480979
49.740517,59.756870,213.934120,182.039746,101.469622,92.524109,28.909229,14.217625,211.820005,3.877200,57.066092,50.496819,181.107562,216.183454,178.369636,211.803087,127.821645,210.665386,-0.000686,-1.428817,32.000000,-235.790935,211.858557,-0.024158,34.320939,0.656266,336404.165215,0.929934,19.767234,1.233483,4.301404,0.070480,0.065689,221.149991,32.000000,235.663835,207.928833,159.653119,195.637423,32.000000,187.924843,72.827047,71.626792,114.399734,50.582278,53.772708,43.419579,41.643288,35.810127,43.569181,59.614652,47.550311
49.734262,59.751149,213.836146,182.036175,101.563523,92.523959,28.941848,14.217511,211.816581,3.877128,57.074770,50.493744,181.106326,216.179080,178.369705,211.797114,127.824792,210.662074,-0.000686,-1.428809,32.000000,-235.791147,211.855490,-0.024155,34.315446,0.656105,336389.524343,0.929102,19.761478,1.230907,4.299949,0.070756,0.074688,221.165236,32.000000,235.643971,207.932344,159.706653,195.624873,32.000000,187.923402,72.830144,71.625151,114.399882,50.582278,53.753956,43.419579,41.651988,35.810127,43.548354,59.609783,47.537252
49.729611,59.751528,214.020778,182.033093,101.582664,92.523846,28.938282,14.217327,211.812192,3.877179,57.079117,50.487440,181.103060,216.173153,178.368304,211.793708,127.828603,210.661937,-0.000685,-1.428776,32.000000,-235.791443,211.851527,-0.024188,34.308340,0.656279,336375.596788,0.930878,19.757747,1.226600,4.301003,0.075882,0.070419,221.172048,32.000000,235.644880,207.949384,159.712910,195.597038,32.000000,187.952206,72.833071,71.624033,114.399804,50.582278,53.777518,43.419579,41.665423,35.810127,43.546967,59.606184,47.534391
49.726895,59.752971,213.916264,182.030322,101.542687,92.523707,28.935875,14.217270,211.806900,3.877436,57.081644,50.486735,181.100005,216.169425,178.365347,211.786453,127.830260,210.658987,-0.000686,-1.428798,32.000000,-235.791460,211.847111,-0.024175,34.305324,0.656236,336366.739696,0.929942,19.758508,1.222302,4.299574,0.069323,0.081000,221.170395,32.000000,235.661074,207.955085,154.244239,195.588822,32.000000,187.966046,72.836509,71.623086,114.398846,50.582278,53.766756,43.419579,41.675437,35.810127,43.547093,59.619097,47.547010
49.721730,59.753133,213.880328,182.027187,101.555948,92.523558,28.934452,14.217261,211.802797,3.877623,57.080846,50.486673,181.096731,216.160931,178.361653,211.778247,127.832173,210.654973,-0.000686,-1.429985,32.000000,-235.791394,211.841718,-0.024161,34.305100,0.656817,336363.510802,0.930152,19.763708,1.218442,4.303689,0.067545,0.071140,221.164071,32.000000,235.685440,207.954467,148.712447,195.588194,32.000000,187.956082,72.840975,71.621988,114.395434,50.582278,53.790591,43.419579,41.679014,35.810127,43.546623,59.611436,47.527788
49.723141,59.751852,213.884617,182.023706,101.610405,92.523629,28.976430,14.217417,211.797860,3.878150,57.076057,50.483827,181.093164,216.154571,178.361428,211.771267,127.833838,210.650218,-0.000686,-1.431158,32.000000,-235.791159,211.835221,-0.024128,34.310921,0.656686,336363.379869,0.930287,19.767964,1.215757,4.301822,0.059431,0.065823,221.166944,32.000000,235.700453,207.935071,148.691859,195.614374,32.000000,187.921542,72.846811,71.620606,114.391844,50.582278,53.783635,43.419579,41.682839,35.810127,43.543427,59.603332,47.555887
49.726217,59.748967,213.840724,182.019899,101.694243,92.515805,28.941993,14.217499,211.793474,3.878354,57.062603,50.480856,181.089315,216.149711,178.361926,211.765789,127.832820,210.645449,-0.000686,-1.429985,32.000000,-235.791073,211.828267,-0.024113,34.317858,0.656671,336363.437354,0.930438,19.773479,1.212447,4.301546,0.064767,0.070730,221.179684,32.000000,235.703794,207.913862,152.416631,195.632239,32.000000,187.891469,72.851912,71.619216,114.387138,50.582278,53.772534,43.419579,41.691383,35.810127,43.535092,59.609400,47.545396
49.721099,59.742809,213.770971,182.016708,101.720198,92.519857,28.932381,14.217475,211.786594,3.878054,57.052624,50.477797,181.085154,216.141645,178.361331,211.760814,127.831884,210.639968,-0.000685,-1.429978,32.000000,-235.791176,211.821349,-0.024114,34.323088,0.656545,336358.498233,0.929059,19.770737,1.209127,4.301511,0.069739,0.080498,221.206173,32.000000,235.691886,207.908642,157.955271,195.633248,32.000000,187.874211,72.858161,71.616906,114.383315,50.582278,53.744607,43.419579,41.694624,35.810127,43.522081,59.604738,47.503576
49.723189,59.737794,213.784265,182.013892,101.729404,92.523904,28.940772,14.217432,211.779443,3.878077,57.052703,50.474463,181.083474,216.132513,178.360079,211.753408,127.832117,210.634909,-0.000685,-1.429992,32.000000,-235.791124,211.810791,-0.023943,34.325308,0.656228,336325.708587,0.930016,19.764664,1.208483,4.300362,0.074486,0.068923,221.226866,32.000000,235.685439,207.910457,159.830156,195.623922,32.000000,187.871416,72.864033,71.614907,114.380403,50.582278,53.738812,43.419579,41.703736,35.810127,43.507914,59.612842,47.530429
49.719576,59.734934,213.754836,182.011722,101.772945,92.523820,28.946087,14.217594,211.769451,3.878048,57.062792,50.472994,181.080724,216.121707,178.357206,211.742746,127.833313,210.626234,-0.000685,-1.429956,32.000000,-235.791022,211.800526,-0.023948,34.322666,0.656056,336338.727491,0.930455,19.763811,1.207509,4.299402,0.065477,0.062966,221.236725,32.000000,235.691395,207.929694,159.822553,195.599973,32.000000,187.885827,72.869475,71.613138,114.376835,50.582278,53.702497,43.419579,41.710945,35.810127,43.496136,59.613511,47.314509
49.710282,59.735239,213.809832,182.010467,101.749085,92.523752,28.953897,14.217625,211.757503,3.878301,57.075865,50.468571,181.077958,216.107943,178.353481,211.729160,127.834185,210.617409,-0.000683,-1.431118,32.000000,-235.790905,211.790458,-0.023970,34.316101,0.656038,336345.261857,0.930171,19.756628,1.205514,4.299488,0.062353,0.073279,221.233461,32.000000,235.709977,207.937404,159.736881,195.581656,32.000000,187.897192,72.875548,71.612317,114.374446,50.582278,53.767509,43.419579,41.719437,35.810127,43.494447,59.610501,47.485748
49.710017,59.737275,213.856604,182.010409,101.650786,92.523802,28.951059,14.217538,211.745777,3.878631,57.086936,50.459927,181.075163,216.094189,178.351956,211.718331,127.836946,210.607678,-0.000684,-1.432895,32.000000,-235.791061,211.778028,-0.023975,34.305094,0.656057,336341.482036,0.930066,19.757514,1.201298,4.299209,0.069892,0.078608,221.230400,32.000000,235.733593,207.930382,154.199752,195.573103,32.000000,187.897586,72.882514,71.611611,114.371736,50.582278,53.802515,43.419579,41.722407,35.810127,43.495221,59.613343,47.515609
49.708757,59.739630,213.972126,182.010322,101.570772,92.523820,28.932649,14.217559,211.732127,3.878614,57.100694,50.450358,181.074142,216.079418,178.349835,211.705645,127.838532,210.593158,-0.000684,-1.434663,32.000000,-235.790925,211.763873,-0.023978,34.292583,0.656403,336346.969690,0.930007,19.767452,1.197351,4.301119,0.063146,0.063325,221.242083,32.000000,235.744618,207.908092,152.349452,195.591321,32.000000,187.886443,72.888809,71.609603,114.368422,50.582278,53.812283,43.419579,41.741958,35.810127,43.497580,59.614927,47.385675
49.697897,59.743106,213.935885,182.010428,101.490816,92.519752,28.942667,14.217621,211.716839,3.878397,57.118540,50.440644,181.071556,216.062310,178.349322,211.690774,127.838546,210.577879,-0.000684,-1.436417,32.000000,-235.790960,211.746579,-0.023952,34.281920,0.656719,336344.484590,0.930109,19.769762,1.191201,4.302083,0.066100,0.065952,221.261947,32.000000,235.749524,207.886912,157.921925,195.618569,32.000000,187.869877,72.897225,71.607770,114.366369,50.582278,53.827363,43.419579,41.755005,35.810127,43.500638,59.612085,47.541287
49.686448,59.748505,213.911484,182.010950,101.398916,92.507470,28.945118,14.217678,211.699807,3.877885,57.144646,50.429993,181.071140,216.043515,178.348435,211.672878,127.836753,210.558392,-0.000685,-1.438156,32.000000,-235.790875,211.729526,-0.023910,34.274102,0.657222,336344.971064,0.930733,19.773424,1.184556,4.304516,0.065712,0.077127,221.296176,32.000000,235.741596,207.876221,159.828083,195.628844,32.000000,187.856271,72.903755,71.605480,114.364281,50.582278,53.837115,43.419579,41.770470,35.810127,43.509872,59.615842,47.491177
49.677023,59.760672,213.926771,182.013199,101.251421,92.483125,28.943636,14.217905,211.679277,3.877764,57.187384,50.419327,181.072654,216.020997,178.344333,211.654334,127.836616,210.539358,-0.000687,-1.439907,32.000000,-235.790578,211.711004,-0.023909,34.269674,0.657445,336342.168842,0.930602,19.788159,1.179220,4.304727,0.058228,0.067892,221.314502,32.000000,235.736796,207.878194,159.877103,195.628254,32.000000,187.856167,72.910489,71.603772,114.363385,50.582278,53.825958,43.419579,41.790620,35.810127,43.528770,59.615192,47.335492
49.670581,59.777522,213.875296,182.016907,101.046051,92.458770,28.939649,14.217983,211.658592,3.877587,57.237991,50.408896,181.073353,215.997897,178.340188,211.634720,127.835176,210.517348,-0.000687,-1.441680,32.000000,-235.790616,211.690203,-0.023938,34.269254,0.657601,336314.878432,0.930648,19.805431,1.174223,4.305228,0.068665,0.061720,221.314924,32.000000,235.735225,207.888746,159.849876,195.604950,32.000000,187.883298,72.916868,71.604347,114.361643,50.582278,53.840245,43.419579,41.808381,35.810127,43.557560,59.609606,47.515975
49.665224,59.798132,213.880857,182.021999,100.802522,92.434168,28.953212,14.217986,211.633101,3.877884,57.280919,50.401209,181.072589,215.971440,178.335672,211.612120,127.832958,210.495394,-0.000688,-1.443437,32.000000,-235.790636,211.664162,-0.023909,34.270016,0.657669,336247.730803,0.930675,19.827372,1.167729,4.306352,0.061127,0.071570,221.301255,32.000000,235.756428,207.896223,159.765097,195.592177,32.000000,187.894387,72.922933,71.604498,114.359471,50.582278,53.789041,43.419579,41.825571,35.810127,43.596472,59.619136,47.546203
49.660402,59.821584,213.944814,182.028399,100.530163,92.409687,28.957784,14.217849,211.606590,3.877877,57.314561,50.394457,181.073843,215.944857,178.332930,211.587299,127.831569,210.474452,-0.000688,-1.444011,32.000000,-235.790743,211.639480,-0.023925,34.269569,0.657502,336185.979323,0.930732,19.850903,1.161499,4.305875,0.069391,0.073616,221.292875,32.000000,235.774077,207.887773,163.410671,195.589368,32.000000,187.895244,72.928625,71.604090,114.355422,50.582278,53.867179,43.419579,41.837559,35.810127,43.644642,59.619372,47.407759
49.654174,59.842465,213.987612,182.035002,100.392477,92.385405,28.907870,14.217983,211.579268,3.877825,57.339923,50.388320,181.077175,215.920914,178.333007,211.562592,127.832318,210.451996,-0.000688,-1.444010,32.000000,-235.790599,211.615067,-0.023907,34.266065,0.657423,336128.361032,0.930210,19.877070,1.156067,4.306451,0.075655,0.065559,221.297258,32.000000,235.783813,207.868092,163.410671,195.608402,32.000000,187.882044,72.934798,71.602615,114.350525,50.582278,53.889893,43.419579,41.853291,35.810127,43.689365,59.609941,47.391764
49.647959,59.860558,214.018639,182.041205,100.320377,92.369385,28.935172,14.217992,211.554266,3.877743,57.362921,50.383782,181.079753,215.894581,178.333745,211.535537,127.832278,210.428662,-0.000689,-1.445167,32.000000,-235.790558,211.591279,-0.023876,34.259488,0.657492,336072.855714,0.929974,19.905525,1.150158,4.308157,0.089665,0.066467,221.311857,32.000000,235.777039,207.847720,159.749667,195.625218,32.000000,187.857717,72.941003,71.600786,114.345624,50.582278,53.898232,43.419579,41.873304,35.810127,43.729481,59.611278,47.360583
49.647633,59.876685,213.956511,182.047142,100.259376,92.345095,28.935887,14.218040,211.531106,3.877659,57.386021,50.377186,181.084100,215.869818,178.334293,211.509377,127.830746,210.406183,-0.000690,-1.446915,32.000000,-235.790605,211.568307,-0.024106,34.251355,0.657585,336012.687856,0.931514,19.932867,1.141582,4.309559,0.064420,0.066713,221.340312,32.000000,235.764750,207.834828,159.825432,195.625258,32.000000,187.844395,72.945834,71.599458,114.342795,50.582278,53.851797,43.419579,41.887219,35.810127,43.763823,59.605131,47.538279
49.631175,59.891662,213.956295,182.052945,100.209784,92.320627,28.944154,14.218127,211.505769,3.877641,57.412335,50.368073,181.089882,215.844111,178.332813,211.483721,127.829497,210.384735,-0.000690,-1.448651,32.000000,-235.790508,211.545681,-0.024148,34.244232,0.657764,335979.873271,0.930647,19.957408,1.133490,4.310724,0.072834,0.065612,221.352671,32.000000,235.754119,207.844323,159.852726,195.609539,32.000000,187.851411,72.950493,71.597225,114.339075,50.582278,53.905706,43.419579,41.906148,35.810127,43.794636,59.611662,47.525513
49.624538,59.907374,214.011759,182.058688,100.150574,92.298055,28.938476,14.218221,211.483368,3.877267,57.441612,50.362349,181.095345,215.817591,178.332388,211.459613,127.827575,210.361917,-0.000689,-1.448698,32.000000,-235.790409,211.520923,-0.024109,34.240074,0.657653,335913.026227,0.930425,19.973873,1.127186,4.309501,0.072047,0.073976,221.349538,32.000000,235.751128,207.858364,159.807933,195.587742,32.000000,187.870988,72.956534,71.595841,114.334705,50.582278,53.895092,43.419579,41.929335,35.810127,43.826625,59.615566,47.402770
49.621686,59.922393,214.001774,182.064302,100.129999,92.275447,28.921736,14.218211,211.461849,3.877220,57.459973,50.354818,181.099261,215.792905,178.333738,211.436982,127.829636,210.340105,-0.000689,-1.448703,32.000000,-235.790338,211.500720,-0.023955,34.239346,0.657826,335855.734719,0.930289,20.005929,1.120958,4.310925,0.077012,0.062623,221.336594,32.000000,235.767284,207.864250,163.410185,195.584527,32.000000,187.880054,72.960902,71.595656,114.331952,50.582278,53.936431,43.419579,41.953231,35.810127,43.858534,59.606528,47.557942
49.614136,59.935741,213.975041,182.069630,100.029745,92.255131,28.996987,14.218214,211.436686,3.877004,57.472324,50.342565,181.100499,215.768206,178.338274,211.412359,127.831732,210.319859,-0.000690,-1.449304,32.000000,-235.790348,211.479643,-0.023961,34.240869,0.657965,335800.465231,0.930419,20.028531,1.114924,4.312620,0.068184,0.069107,221.326464,32.000000,235.773095,207.861201,168.912754,195.579072,32.000000,187.878251,72.964652,71.595448,114.327231,50.582278,53.926238,43.419579,41.976295,35.810127,43.889102,59.615448,47.403723
49.602708,59.946441,213.931207,182.074515,99.979461,92.243003,28.939382,14.218300,211.414260,3.876761,57.486690,50.329517,181.103349,215.744229,178.342908,211.387587,127.832683,210.297398,-0.000689,-1.448719,32.000000,-235.790240,211.457460,-0.023965,34.241284,0.657857,335733.584916,0.930826,20.046509,1.105259,4.312666,0.067740,0.070960,221.327284,32.000000,235.766328,207.849256,170.758516,195.592096,32.000000,187.855791,72.969450,71.595831,114.323962,50.582278,53.905671,43.419579,41.992569,35.810127,43.911324,59.610177,47.358089
49.599754,59.956143,213.830435,182.078532,99.947119,92.230749,28.941220,14.218294,211.387110,3.876384,57.505460,50.318386,181.105702,215.714581,178.345533,211.359376,127.831922,210.271443,-0.000689,-1.448726,32.000000,-235.790265,211.433436,-0.023971,34.237405,0.657738,335677.073294,0.928394,20.067696,1.096104,4.312784,0.066236,0.073074,221.339124,32.000000,235.747423,207.844754,170.818872,195.600575,32.000000,187.843443,72.973090,71.595057,114.320492,50.582278,53.838789,43.419579,42.011207,35.810127,43.932225,59.603184,47.550678
49.584412,59.968231,213.773535,182.082852,99.874077,92.218516,28.920125,14.218421,211.358642,3.876543,57.539628,50.308518,181.110798,215.684505,178.349892,211.330372,127.829438,210.240894,-0.000690,-1.448718,32.000000,-235.790112,211.407554,-0.023914,34.228216,0.657704,335651.952007,0.930381,20.090261,1.087320,4.312894,0.068570,0.065275,221.358543,32.000000,235.714565,207.847465,170.880747,195.590791,32.000000,187.838652,72.977162,71.593610,114.317325,50.582278,53.861460,43.419579,42.045441,35.810127,43.955043,59.617376,47.571441
49.568117,59.984000,213.627821,182.088006,99.741159,92.206252,28.933000,14.218401,211.326754,3.875662,57.579514,50.297570,181.115462,215.652310,178.350839,211.298250,127.826675,210.209305,-0.000690,-1.449312,32.000000,-235.790107,211.378306,-0.023895,34.215183,0.657531,335621.729501,0.930283,20.103031,1.079030,4.311119,0.071816,0.065235,221.370319,32.000000,235.694745,207.873297,165.475170,195.573240,32.000000,187.865777,72.979723,71.592899,114.315001,50.582278,53.782252,43.419579,42.081348,35.810127,43.983049,59.609960,47.402183
49.554942,60.004749,213.634186,182.094524,99.542687,92.185857,28.953663,14.218350,211.292941,3.875371,57.626199,50.284962,181.120707,215.616381,178.352318,211.265005,127.822468,210.177642,-0.000690,-1.451078,32.000000,-235.790039,211.346109,-0.023904,34.201730,0.657689,335606.618658,0.931184,20.131050,1.070858,4.311305,0.063035,0.064625,221.363790,32.000000,235.682199,207.896147,163.676863,195.562070,32.000000,187.885042,72.982720,71.590426,114.313364,50.582278,53.773798,43.419579,42.111900,35.810127,44.027101,59.616845,47.356108
49.545575,60.029578,213.551453,182.102120,99.312133,92.165442,28.930907,14.218380,211.257048,3.874898,57.661810,50.275674,181.123844,215.580270,178.353985,211.230616,127.821791,210.144760,-0.000690,-1.452824,32.000000,-235.789868,211.316884,-0.023941,34.191949,0.657762,335596.462007,0.931021,20.163747,1.062604,4.309783,0.065547,0.068187,221.346805,32.000000,235.684012,207.905960,169.108959,195.558997,32.000000,187.888509,72.984515,71.589784,114.312645,50.582278,53.774126,43.419579,42.145976,35.810127,44.077134,59.611691,47.328815
49.537968,60.052016,213.589265,182.110014,99.125201,92.153036,28.972206,14.218477,211.222679,3.874481,57.678522,50.270684,181.128667,215.548167,178.355791,211.197812,127.821823,210.114615,-0.000689,-1.454583,32.000000,-235.789601,211.288040,-0.023981,34.188691,0.658073,335563.705415,0.930474,20.198185,1.055764,4.311057,0.065735,0.069720,221.337801,32.000000,235.681434,207.902100,170.906755,195.572903,32.000000,187.899215,72.986096,71.589392,114.311262,50.582278,53.736418,43.419579,42.171196,35.810127,44.127733,59.620543,47.415242
49.541668,60.069926,213.610891,182.117733,99.047412,92.140599,28.929527,14.218505,211.192535,3.874434,57.673183,50.267499,181.133183,215.517682,178.359112,211.167848,127.820391,210.084886,-0.000690,-1.454614,32.000000,-235.789659,211.260462,-0.023945,34.191997,0.658096,335526.395070,0.931254,20.232748,1.044968,4.310202,0.066265,0.075135,221.339200,32.000000,235.664765,207.880972,170.917770,195.597548,32.000000,187.891715,72.987959,71.587567,114.311883,50.582278,53.766579,43.419579,42.191905,35.810127,44.173439,59.620739,47.403943
49.542641,60.081170,213.610424,182.124807,99.117475,92.128434,28.943533,14.218420,211.165255,3.874447,57.647387,50.268427,181.140291,215.491571,178.362035,211.143937,127.817820,210.059464,-0.000690,-1.454644,32.000000,-235.789700,211.237619,-0.023963,34.196648,0.658272,335512.797166,0.930013,20.263092,1.034418,4.311627,0.066522,0.071372,221.356937,32.000000,235.643890,207.871161,170.990594,195.612171,32.000000,187.897070,72.988109,71.586414,114.313702,50.582278,53.774980,43.419579,42.210845,35.810127,44.198005,59.614829,47.486408
49.552384,60.077708,213.543606,182.129919,99.250707,92.128573,28.953183,14.218426,211.143556,3.874184,57.617238,50.271854,181.148575,215.470525,178.365534,211.123477,127.814318,210.038638,-0.000690,-1.454662,32.000000,-235.789729,211.220898,-0.023964,34.199808,0.658162,335488.205940,0.931227,20.277158,1.025475,4.311742,0.062990,0.061572,221.379997,32.000000,235.608822,207.869132,171.059184,195.615119,32.000000,187.910226,72.987301,71.586465,114.314720,50.582278,53.777280,43.419579,42.215308,35.810127,44.201774,59.606095,47.576357
49.555253,60.068685,213.498306,182.133661,99.474568,92.128518,28.950010,14.218531,211.125393,3.873843,57.587347,50.270309,181.155536,215.452170,178.367314,211.106175,127.811328,210.018791,-0.000690,-1.454688,32.000000,-235.789563,211.202051,-0.023959,34.198909,0.657992,335460.582070,0.930661,20.287390,1.019174,4.311648,0.068227,0.071321,221.388545,32.000000,235.585870,207.887433,174.677777,195.609246,32.000000,187.933351,72.986414,71.586931,114.316648,50.582278,53.716629,43.419579,42.239834,35.810127,44.189162,59.610255,47.541287
49.552391,60.056265,213.513564,182.136235,99.623341,92.128410,28.949623,14.218555,211.108421,3.873765,57.560872,50.269187,181.158688,215.432384,178.369637,211.091531,127.809004,209.999967,-0.000691,-1.452961,32.000000,-235.789494,211.184474,-0.023788,34.192463,0.657677,335455.901979,0.930143,20.273803,1.015405,4.309452,0.073477,0.067692,221.387693,32.000000,235.576574,207.896177,180.083571,195.611226,32.000000,187.952827,72.984388,71.587793,114.321309,50.582278,53.721837,43.419579,42.261751,35.810127,44.164626,59.618644,47.389123
49.551112,60.042614,213.593088,182.137843,99.744967,92.128387,28.945227,14.218573,211.090822,3.873745,57.536910,50.269015,181.160882,215.415217,178.376218,211.077568,127.805987,209.981728,-0.000690,-1.452413,32.000000,-235.789590,211.168426,-0.023767,34.183169,0.657554,335447.496993,0.930163,20.261798,1.011470,4.308288,0.075135,0.074651,221.378209,32.000000,235.580006,207.897658,181.838866,195.615398,32.000000,187.962626,72.981506,71.588183,114.326706,50.582278,53.752519,43.419579,42.276891,35.810127,44.136047,59.616707,47.378778
49.553243,60.031502,213.512580,182.138197,99.835118,92.132135,28.941211,14.218491,211.074014,3.873699,57.515926,50.267852,181.163660,215.396432,178.379611,211.061273,127.805272,209.964627,-0.000692,-1.451263,32.000000,-235.789724,211.155659,-0.023764,34.176249,0.657715,335438.295489,0.930203,20.252352,1.007222,4.308845,0.059072,0.071882,221.373471,32.000000,235.571367,207.888150,176.268396,195.632352,32.000000,187.961257,72.978441,71.588202,114.331031,50.582278,53.688488,43.419579,42.291962,35.810127,44.110955,59.607915,47.393158
49.546402,60.022803,213.531511,182.137984,99.859190,92.128056,28.970108,14.218491,211.058373,3.874052,57.496360,50.264441,181.163874,215.380285,178.385822,211.044845,127.803232,209.948156,-0.000692,-1.450119,32.000000,-235.789600,211.139652,-0.023750,34.172624,0.658050,335428.114897,0.930337,20.240030,1.003870,4.310561,0.080884,0.065272,221.377186,32.000000,235.552295,207.871025,170.714972,195.662826,32.000000,187.943177,72.975712,71.588235,114.337661,50.582278,53.755863,43.419579,42.321419,35.810127,44.090135,59.606872,47.398001
49.539566,60.015617,213.408593,182.137487,99.897853,92.115818,28.935246,14.218364,211.044504,3.874049,57.479661,50.261635,181.167546,215.365586,178.390674,211.028629,127.799711,209.931342,-0.000692,-1.448984,32.000000,-235.789915,211.127419,-0.023778,34.172289,0.657993,335427.640543,0.930432,20.226704,0.998616,4.308751,0.062382,0.069068,221.397286,32.000000,235.522766,207.866653,170.779002,195.675042,32.000000,187.935932,72.971628,71.588489,114.343284,50.582278,53.720300,43.419579,42.345118,35.810127,44.074376,59.615409,47.367407
49.533672,60.009047,213.357613,182.136990,99.897451,92.103601,28.940520,14.218220,211.030233,3.874062,57.464917,50.257676,181.169150,215.349744,178.391454,211.013983,127.794436,209.917888,-0.000692,-1.449031,32.000000,-235.790015,211.115126,-0.023773,34.171408,0.658133,335410.612135,0.929583,20.225113,0.994905,4.309728,0.076142,0.065166,221.414314,32.000000,235.485710,207.867267,170.831390,195.672635,32.000000,187.936498,72.966951,71.588824,114.348635,50.582278,53.652604,43.419579,42.376615,35.810127,44.060520,59.619962,47.350899
49.530019,60.002947,213.277567,182.136476,99.876705,92.091301,28.932270,14.218333,211.016056,3.873612,57.455805,50.254384,181.169479,215.335921,178.394935,211.000350,127.792435,209.901908,-0.000693,-1.449070,32.000000,-235.789946,211.101752,-0.023733,34.169879,0.657858,335368.320158,0.930702,20.225034,0.992555,4.307841,0.061763,0.070411,221.423458,32.000000,235.467604,207.888925,165.432475,195.656360,32.000000,187.957936,72.961510,71.588929,114.355756,50.582278,53.645575,43.419579,42.403093,35.810127,44.047273,59.619195,47.388756
49.520667,59.998342,213.298463,182.135862,99.864944,92.079105,28.954107,14.218326,211.001086,3.873180,57.452361,50.250338,181.167746,215.319773,178.397719,210.987663,127.787724,209.885332,-0.000693,-1.449070,32.000000,-235.789945,211.087067,-0.023739,34.167227,0.657735,335329.453703,0.930515,20.224589,0.993132,4.307325,0.063992,0.070746,221.418655,32.000000,235.459103,207.906228,163.633993,195.643275,32.000000,187.973304,72.956280,71.589592,114.362197,50.582278,53.610938,43.419579,42.428239,35.810127,44.035898,59.601788,47.460363
49.516866,59.994926,213.080417,182.135415,99.881848,92.066846,28.944656,14.218417,210.986877,3.872807,57.444547,50.252512,181.168491,215.304408,178.401623,210.972591,127.784475,209.872371,-0.000694,-1.449075,32.000000,-235.789979,211.075052,-0.023727,34.166906,0.657537,335283.311013,0.930716,20.222287,0.989553,4.306026,0.068877,0.070599,221.403138,32.000000,235.466241,207.915120,169.090058,195.644501,32.000000,187.969889,72.951450,71.591891,114.368684,50.582278,53.529816,43.419579,42.453910,35.810127,44.027666,59.605348,47.341655
49.509642,59.992395,213.056104,182.135407,99.936253,92.054686,28.945446,14.218274,210.972747,3.872770,57.429233,50.252948,181.169211,215.291138,178.404486,210.958041,127.779820,209.858020,-0.000694,-1.449078,32.000000,-235.790193,211.062721,-0.023772,34.168955,0.657638,335248.022005,0.930073,20.227403,0.988475,4.307262,0.065147,0.072046,221.391427,32.000000,235.457594,207.912054,170.911891,195.657424,32.000000,187.954399,72.944935,71.593487,114.373866,50.582278,53.513159,43.419579,42.489095,35.810127,44.022231,59.609872,47.411867
49.511796,59.989015,213.011053,182.135525,99.912079,92.042454,28.943347,14.218207,210.959950,3.872832,57.409513,50.255109,181.169674,215.282693,178.406008,210.945069,127.776909,209.847419,-0.000694,-1.449107,32.000000,-235.790139,211.048998,-0.023751,34.173820,0.657132,335207.309126,0.930323,20.227939,0.987197,4.303189,0.055696,0.067305,221.388194,32.000000,235.436873,207.903324,170.946033,195.670736,32.000000,187.934521,72.939169,71.594835,114.378937,50.582278,53.481921,43.419579,42.513927,35.810127,44.015567,59.610885,47.545983
49.515160,59.983514,213.129315,182.134918,99.987896,92.038373,28.933554,14.218174,210.950256,3.872577,57.383910,50.259241,181.170011,215.271300,178.410228,210.934231,127.771477,209.837981,-0.000693,-1.447990,32.000000,-235.790313,211.035664,-0.023744,34.180240,0.657026,335173.760765,0.930317,20.232919,0.986839,4.303325,0.066627,0.068446,221.404386,32.000000,235.404187,207.903856,171.028766,195.665888,32.000000,187.936870,72.932547,71.595421,114.383631,50.582278,53.506157,43.419579,42.529888,35.810127,44.006012,59.615379,47.552292
49.524765,59.975150,212.982887,182.133301,100.085304,92.050550,28.937688,14.218203,210.942401,3.872861,57.350351,50.263774,181.172268,215.266167,178.411335,210.925077,127.767135,209.831345,-0.000692,-1.446248,32.000000,-235.790224,211.027500,-0.023834,34.182875,0.656722,335128.257918,0.930208,20.227300,0.986047,4.302228,0.070083,0.073882,221.420881,32.000000,235.378330,207.916834,165.612690,195.657558,32.000000,187.947783,72.927338,71.597183,114.388629,50.582278,53.439788,43.419579,42.540406,35.810127,43.991891,59.606626,47.555447
49.531093,59.963181,212.941823,182.130388,100.242931,92.062780,28.934187,14.218184,210.935864,3.872627,57.316694,50.269313,181.172680,215.262221,178.413331,210.917872,127.762777,209.824429,-0.000692,-1.444496,32.000000,-235.790201,211.022334,-0.023989,34.181497,0.656775,335114.307286,0.930399,20.218302,0.988183,4.304325,0.069365,0.064494,221.422952,32.000000,235.364871,207.944377,160.208456,195.639725,32.000000,187.975417,72.923103,71.598055,114.396109,50.582278,53.455306,43.419579,42.560421,35.810127,43.966177,59.617985,47.398368
49.536302,59.945927,212.914300,182.125192,100.436058,92.075044,28.949317,14.218366,210.936215,3.872522,57.289153,50.275995,181.171103,215.259572,178.413745,210.915013,127.761711,209.818265,-0.000691,-1.443324,32.000000,-235.789960,211.019597,-0.024008,34.176047,0.656375,335149.034784,0.930170,20.199951,0.990207,4.300533,0.065004,0.069296,221.411877,32.000000,235.363026,207.957595,160.170991,195.631528,32.000000,187.989926,72.919410,71.598979,114.403216,50.582278,53.414945,43.419579,42.577994,35.810127,43.932850,59.612212,47.406071
49.543844,59.929212,212.805964,182.119305,100.611695,92.087120,28.949678,14.218176,210.934061,3.872548,57.268173,50.280106,181.167468,215.255713,178.415305,210.912990,127.760793,209.814910,-0.000691,-1.442186,32.000000,-235.790200,211.016266,-0.023994,34.167917,0.656308,335182.664576,0.930247,20.181403,0.992149,4.299154,0.058390,0.073549,221.393877,32.000000,235.373167,207.957234,163.817772,195.633960,32.000000,187.995269,72.915478,71.601928,114.411429,50.582278,53.385927,43.419579,42.585584,35.810127,43.896198,59.607128,47.550898
49.547193,59.915111,212.780751,182.113076,100.677336,92.095193,28.941806,14.218273,210.929600,3.872372,57.258210,50.282122,181.165239,215.250217,178.419014,210.907925,127.756438,209.807789,-0.000691,-1.440450,32.000000,-235.789980,211.010341,-0.024016,34.162734,0.656350,335204.993024,0.929734,20.158737,0.991063,4.298147,0.062529,0.059961,221.387862,32.000000,235.380985,207.942895,163.817772,195.649782,32.000000,187.996515,72.911555,71.603680,114.419220,50.582278,53.347434,43.419579,42.599745,35.810127,43.860545,59.611681,47.389637
49.540521,59.905697,212.824465,182.106853,100.702942,92.103329,28.948124,14.218316,210.922685,3.872182,57.260847,50.284063,181.161944,215.244587,178.423917,210.903328,127.750709,209.801296,-0.000690,-1.438705,32.000000,-235.789916,211.002123,-0.024026,34.161384,0.656252,335224.935714,0.929648,20.134181,0.990808,4.295306,0.057241,0.069677,221.393081,32.000000,235.373990,207.929109,160.135505,195.669334,32.000000,187.990615,72.907610,71.606124,114.426472,50.582278,53.339326,43.419579,42.624688,35.810127,43.839746,59.614052,47.350752
49.539545,59.905507,212.842818,182.101269,100.681803,92.103392,28.934119,14.218247,210.914692,3.872193,57.270055,50.283295,181.158637,215.234496,178.426079,210.896954,127.745302,209.792895,-0.000691,-1.438710,32.000000,-235.790067,210.994076,-0.024023,34.163819,0.656288,335242.355033,0.929879,20.116600,0.992674,4.294507,0.066915,0.069810,221.414655,32.000000,235.354184,207.923938,160.218315,195.678128,32.000000,187.993047,72.902812,71.607950,114.433019,50.582278,53.331249,43.419579,42.654683,35.810127,43.831970,59.611790,47.393232
49.540201,59.908648,212.690015,182.096534,100.622181,92.103392,28.939884,14.218199,210.906505,3.871852,57.286987,50.282826,181.155973,215.224752,178.424512,210.890597,127.741163,209.784401,-0.000692,-1.438683,32.000000,-235.790138,210.983957,-0.023986,34.168745,0.656524,335276.071033,0.929872,20.114120,0.996136,4.295967,0.065863,0.073471,221.433655,32.000000,235.345190,207.929461,160.296173,195.683902,32.000000,187.994456,72.897591,71.609914,114.440527,50.582278,53.321026,43.419579,42.666641,35.810127,43.834279,59.621988,47.387289
49.543836,59.914682,212.637347,182.092668,100.546792,92.103906,28.938534,14.218269,210.898552,3.871421,57.307918,50.284037,181.152799,215.214165,178.421713,210.881051,127.735963,209.772641,-0.000692,-1.438701,32.000000,-235.790147,210.973738,-0.023996,34.172046,0.656523,335285.995622,0.930343,20.114945,0.998608,4.296423,0.066077,0.072030,221.438884,32.000000,235.343689,207.942340,160.301645,195.666272,32.000000,188.004442,72.893228,71.610895,114.448079,50.582278,53.267789,43.419579,42.681299,35.810127,43.843710,59.614642,47.348991
49.545613,59.923173,212.616490,182.089696,100.453032,92.116117,28.941320,14.218191,210.891590,3.870981,57.328700,50.287867,181.149243,215.201780,178.418328,210.874957,127.732193,209.762683,-0.000692,-1.438723,32.000000,-235.790230,210.964068,-0.023968,34.170656,0.656103,335296.514851,0.930152,20.117404,0.999780,4.293281,0.070741,0.073632,221.432881,32.000000,235.361347,207.945395,160.236956,195.658259,32.000000,188.006036,72.889678,71.612467,114.457205,50.582278,53.214723,43.419579,42.706401,35.810127,43.861042,59.612685,47.517663
49.544137,59.932307,212.568818,182.087843,100.361429,92.115952,28.947616,14.218062,210.884007,3.870950,57.345157,50.290723,181.147847,215.194598,178.415064,210.865878,127.727560,209.755128,-0.000692,-1.439909,32.000000,-235.790459,210.956463,-0.023962,34.166051,0.655903,335312.198336,0.930140,20.119660,1.000870,4.291903,0.070781,0.083868,221.422582,32.000000,235.391329,207.937064,154.701430,195.660611,32.000000,188.000310,72.885854,71.613958,114.464847,50.582278,53.186413,43.419579,42.730019,35.810127,43.879363,59.609242,47.408932
49.551869,59.941134,212.714080,182.086411,100.286642,92.115813,28.954221,14.218050,210.877350,3.871203,57.355065,50.296052,181.146972,215.186396,178.413573,210.862602,127.721803,209.747295,-0.000692,-1.439936,32.000000,-235.790434,210.948149,-0.023974,34.161394,0.655968,335372.096477,0.930158,20.126304,1.001162,4.291328,0.065122,0.070716,221.418592,32.000000,235.406719,207.918855,149.131932,195.670737,32.000000,187.971347,72.883404,71.615307,114.472411,50.582278,53.214696,43.419579,42.738394,35.810127,43.897893,59.609990,47.487582
49.561838,59.948523,212.698050,182.085036,100.258418,92.119635,28.938750,14.217935,210.874953,3.871068,57.356046,50.303233,181.143499,215.180979,178.413095,210.859054,127.716891,209.745054,-0.000692,-1.439924,32.000000,-235.790645,210.942567,-0.023986,34.157950,0.655988,335391.353803,0.930007,20.136972,1.003155,4.290494,0.062110,0.064616,221.431479,32.000000,235.411922,207.903482,149.176294,195.688100,32.000000,187.945728,72.880289,71.616553,114.480939,50.582278,53.249513,43.419579,42.752222,35.810127,43.915846,59.614711,47.369754
49.570687,59.953345,212.849378,182.083351,100.261254,92.131912,28.946724,14.218083,210.873673,3.871268,57.352848,50.313245,181.145057,215.177943,178.411046,210.857318,127.711801,209.742946,-0.000692,-1.439914,32.000000,-235.790585,210.938865,-0.023967,34.158891,0.656320,335405.713348,0.929656,20.137763,1.006176,4.292756,0.068635,0.069655,221.458932,32.000000,235.406619,207.897634,152.870243,195.697125,32.000000,187.922996,72.878539,71.618581,114.490043,50.582278,53.243871,43.419579,42.755269,35.810127,43.925663,59.613216,47.351266
49.589372,59.952917,212.700317,182.080261,100.290579,92.135977,28.920335,14.218005,210.877576,3.871535,57.341030,50.322278,181.142153,215.179492,178.407320,210.857624,127.707703,209.744286,-0.000691,-1.439875,32.000000,-235.790684,210.940322,-0.023971,34.165559,0.656281,335430.519094,0.930004,20.134795,1.010303,4.291569,0.069014,0.066643,221.471782,32.000000,235.407998,207.905869,158.332172,195.681199,32.000000,187.916902,72.876286,71.621663,114.497637,50.582278,53.187145,43.419579,42.755935,35.810127,43.928062,59.599555,47.377825
49.602598,59.949053,212.668098,182.076362,100.368001,92.148121,28.931453,14.217866,210.884370,3.871604,57.331359,50.331738,181.140564,215.181866,178.404679,210.860446,127.703045,209.749311,-0.000690,-1.439872,32.000000,-235.790880,210.939549,-0.023942,34.173637,0.656581,335483.198165,0.929701,20.130423,1.014657,4.293856,0.066164,0.064428,221.472116,32.000000,235.416523,207.927224,160.112881,195.651701,32.000000,187.929982,72.874880,71.623965,114.505609,50.582278,53.208077,43.419579,42.757747,35.810127,43.923075,59.612370,47.555741
49.617396,59.942983,212.759510,182.071873,100.473430,92.160498,28.944517,14.217838,210.890330,3.871474,57.326415,50.338213,181.136948,215.186480,178.404527,210.865153,127.696822,209.751769,-0.000691,-1.439878,32.000000,-235.790955,210.940109,-0.023925,34.179402,0.655953,335492.007276,0.930204,20.110585,1.019225,4.289232,0.064942,0.067446,221.453376,32.000000,235.444667,207.935360,154.628745,195.639690,32.000000,187.925749,72.873431,71.625513,114.512168,50.582278,53.242325,43.419579,42.761866,35.810127,43.910738,59.624703,47.392938
49.623549,59.935935,212.795497,182.067014,100.564695,92.172770,28.931845,14.217903,210.895162,3.871657,57.325064,50.347564,181.132946,215.190203,178.403448,210.870998,127.693922,209.757099,-0.000690,-1.439871,32.000000,-235.790892,210.944380,-0.023864,34.181248,0.655662,335530.044991,0.929687,20.092987,1.025638,4.287439,0.065004,0.067272,221.436511,32.000000,235.469665,207.938544,149.081355,195.638227,32.000000,187.907683,72.872279,71.628202,114.516882,50.582278,53.209187,43.419579,42.757174,35.810127,43.895223,59.608918,47.546276
49.634423,59.933264,212.748108,182.063064,100.531205,92.197209,28.943321,14.217942,210.902926,3.871807,57.328932,50.352912,181.128656,215.194465,178.404801,210.874854,127.689423,209.762738,-0.000690,-1.438123,32.000000,-235.790834,210.947350,-0.023853,34.178199,0.655658,335568.470178,0.929073,20.071552,1.032719,4.288002,0.058952,0.071317,221.431499,32.000000,235.480593,207.929246,149.072241,195.653102,32.000000,187.873432,72.872424,71.631196,114.521301,50.582278,53.182731,43.419579,42.758482,35.810127,43.885865,59.612694,47.510766
49.635818,59.934725,212.717446,182.059536,100.467746,92.213381,28.920929,14.217929,210.909599,3.871995,57.341082,50.358843,181.124913,215.197752,178.404711,210.878824,127.680570,209.762492,-0.000691,-1.437534,32.000000,-235.790775,210.949281,-0.023840,34.174336,0.655704,335605.606414,0.929460,20.058118,1.037482,4.288196,0.063939,0.074603,221.432905,32.000000,235.480182,207.926380,149.131811,195.653871,32.000000,187.851480,72.871938,71.632118,114.526907,50.582278,53.189988,43.419579,42.772402,35.810127,43.883988,59.615723,47.519717
49.644994,59.940364,212.833160,182.056279,100.368930,92.213211,28.933832,14.217946,210.913547,3.872097,57.358402,50.365173,181.122788,215.199970,178.403921,210.882110,127.675491,209.762040,-0.000691,-1.437526,32.000000,-235.790854,210.953202,-0.023928,34.171373,0.655711,335692.178622,0.929107,20.044161,1.043950,4.286302,0.067439,0.069335,221.446574,32.000000,235.473775,207.928077,149.213680,195.640032,32.000000,187.849635,72.872626,71.633354,114.532012,50.582278,53.211690,43.419579,42.777933,35.810127,43.890927,59.609006,47.559189
