OSU 80 Ton Compressor Load Stand
49.657344,59.950223,212.727175,182.053147,100.292397,92.221527,28.943419,14.217987,210.915810,3.872244,57.377255,50.372286,181.122548,215.204522,178.404343,210.882732,127.669447,209.763807,-0.000690,-1.438634,32.000000,-235.790900,210.957673,-0.023967,34.171612,0.655825,335767.640246,0.929965,20.044173,1.052719,4.285563,0.073286,0.067375,221.443154,32.000000,235.477079,207.954506,149.262739,195.617231,32.000000,187.869944,72.872680,71.635201,114.536976,50.582278,53.190991,43.419579,42.775305,35.810127,43.911400,59.603902,47.508345
49.665680,59.961079,212.738787,182.050536,100.260039,92.221391,28.937558,14.217840,210.921692,3.872239,57.393791,50.378476,181.120254,215.211469,178.401595,210.885186,127.665799,209.767495,-0.000690,-1.439766,32.000000,-235.791053,210.961095,-0.023916,34.175951,0.656029,335775.749616,0.929373,20.040290,1.057639,4.287102,0.061980,0.068228,221.427822,32.000000,235.489779,207.984157,143.825976,195.596573,32.000000,187.896487,72.873394,71.637192,114.540834,50.582278,53.159475,43.419579,42.776181,35.810127,43.933377,59.621083,47.583400
49.672092,59.970363,212.846880,182.048268,100.251339,92.221423,28.937117,14.217946,210.930177,3.872245,57.406496,50.382849,181.117113,215.216134,178.400655,210.889334,127.662100,209.769074,-0.000689,-1.439759,32.000000,-235.790902,210.964840,-0.023893,34.180437,0.655743,335820.170173,0.928920,20.037334,1.064301,4.283902,0.060113,0.065512,221.403627,32.000000,235.520822,207.998486,142.008560,195.589418,32.000000,187.895923,72.873215,71.639017,114.544312,50.582278,53.175392,43.419579,42.776493,35.810127,43.954483,59.608003,47.542608
49.682305,59.978417,212.776260,182.046210,100.287298,92.225247,28.936177,14.217882,210.934298,3.872193,57.417577,50.392408,181.113787,215.223104,178.399349,210.894868,127.659432,209.776067,-0.000689,-1.440345,32.000000,-235.790953,210.971116,-0.023925,34.183505,0.655614,335833.263125,0.928962,20.039543,1.069238,4.283416,0.072956,0.073227,221.378500,32.000000,235.551109,207.997006,147.522447,195.587276,32.000000,187.891318,72.873321,71.642544,114.545964,50.582278,53.135827,43.419579,42.776053,35.810127,43.972323,59.620129,47.504603
49.691687,59.985580,212.791821,182.044231,100.329027,92.237500,28.944619,14.217876,210.939845,3.872190,57.427735,50.401177,181.111879,215.228383,178.399831,210.899649,127.654914,209.782540,-0.000688,-1.442087,32.000000,-235.790923,210.976028,-0.023911,34.182319,0.655704,335846.468154,0.928867,20.042177,1.073487,4.285040,0.066138,0.069485,221.366236,32.000000,235.569016,207.983094,149.379759,195.600641,32.000000,187.886430,72.873377,71.643540,114.547412,50.582278,53.166589,43.419579,42.774582,35.810127,43.987390,59.616196,47.341288
49.701471,59.993033,212.908494,182.042000,100.325318,92.249641,28.938134,14.217836,210.944198,3.872136,57.441653,50.411153,181.111036,215.234599,178.402989,210.906164,127.651915,209.785729,-0.000688,-1.440314,32.000000,-235.790953,210.979441,-0.023949,34.179759,0.655418,335867.316544,0.928746,20.039639,1.078599,4.282737,0.071710,0.063956,221.367377,32.000000,235.582298,207.975272,149.461132,195.607076,32.000000,187.887899,72.873774,71.644977,114.548626,50.582278,53.193863,43.419579,42.769523,35.810127,44.002931,59.614042,47.382667
49.703692,60.001436,212.856287,182.039880,100.423138,92.269845,28.923944,14.217751,210.950287,3.872178,57.456075,50.422067,181.110295,215.241928,178.402486,210.911365,127.646845,209.788608,-0.000690,-1.439705,32.000000,-235.791088,210.984723,-0.023925,34.178894,0.655470,335922.357889,0.928424,20.037072,1.085378,4.282242,0.070834,0.075267,221.377915,32.000000,235.580412,207.977382,153.153222,195.607462,32.000000,187.885559,72.874788,71.646063,114.549758,50.582278,53.189315,43.419579,42.772264,35.810127,44.019755,59.610285,47.497340
49.710160,60.010083,212.923018,182.037896,100.481828,92.281951,28.947068,14.217755,210.959654,3.872417,57.467486,50.432167,181.111946,215.254695,178.400523,210.919562,127.641454,209.797950,-0.000690,-1.439698,32.000000,-235.791126,210.993819,-0.023958,34.180529,0.655759,335973.745585,0.928571,20.034379,1.089491,4.283746,0.065012,0.072040,221.368513,32.000000,235.588241,207.987651,158.594695,195.597250,32.000000,187.896696,72.876210,71.648555,114.550486,50.582278,53.187804,43.419579,42.777336,35.810127,44.038678,59.612960,47.542094
49.721126,60.018269,213.015839,182.036068,100.528920,92.294016,28.944397,14.217695,210.970576,3.872456,57.476794,50.442398,181.108739,215.266508,178.396896,210.927148,127.637896,209.807675,-0.000691,-1.438531,32.000000,-235.791245,211.004775,-0.024208,34.184502,0.655800,336065.018558,0.929205,20.040480,1.095568,4.282505,0.067708,0.065783,221.350060,32.000000,235.605431,208.001903,160.357556,195.580942,32.000000,187.909645,72.877078,71.649168,114.551129,50.582278,53.214114,43.419579,42.768333,35.810127,44.056202,59.605063,47.557575
49.738015,60.024328,212.991426,182.033424,100.561333,92.318141,28.942219,14.217798,210.983948,3.872666,57.484255,50.454176,181.104866,215.280667,178.394461,210.938770,127.636412,209.817322,-0.000692,-1.438535,32.000000,-235.791024,211.017206,-0.024245,34.189572,0.655943,336124.717648,0.928473,20.042423,1.104222,4.283290,0.063895,0.063704,221.324101,32.000000,235.634282,208.001850,160.284804,195.575354,32.000000,187.909158,72.878999,71.650599,114.550669,50.582278,53.228665,43.419579,42.755560,35.810127,44.070777,59.604059,47.533290
49.751877,60.028491,213.022020,182.030347,100.613778,92.342412,28.953963,14.217765,210.998244,3.873023,57.485276,50.464939,181.102052,215.292772,178.395672,210.949187,127.632705,209.827167,-0.000693,-1.437378,32.000000,-235.791159,211.030908,-0.024222,34.194138,0.656039,336177.195441,0.928475,20.039242,1.111177,4.284212,0.065800,0.070088,221.301862,32.000000,235.664123,207.990866,160.245428,195.584290,32.000000,187.891647,72.881148,71.652411,114.548696,50.582278,53.208198,43.419579,42.745783,35.810127,44.081878,59.607000,47.527714
49.757943,60.031527,212.962987,182.027125,100.692632,92.366807,28.942986,14.217741,211.010564,3.873608,57.490544,50.474172,181.099183,215.305808,178.395593,210.962594,127.630321,209.839113,-0.000694,-1.436194,32.000000,-235.791234,211.044839,-0.024190,34.196191,0.655887,336262.850034,0.928456,20.027797,1.116031,4.282266,0.064071,0.069793,221.290877,32.000000,235.679152,207.976771,154.682868,195.602626,32.000000,187.858317,72.883577,71.653088,114.545567,50.582278,53.207667,43.419579,42.738435,35.810127,44.088977,59.617622,47.558088
49.767117,60.034206,213.109073,182.024043,100.718810,92.382903,28.930472,14.217678,211.021224,3.874298,57.502138,50.481931,181.097385,215.316968,178.396452,210.973355,127.626979,209.848445,-0.000694,-1.436184,32.000000,-235.791315,211.055729,-0.024229,34.196864,0.655893,336352.908607,0.928050,20.017598,1.123177,4.281688,0.069737,0.066148,221.290589,32.000000,235.681742,207.973619,152.830525,195.606132,32.000000,187.838465,72.886155,71.652866,114.541069,50.582278,53.207700,43.419579,42.731452,35.810127,44.094961,59.613668,47.482373
49.771600,60.041551,213.070932,182.021558,100.662565,92.394931,28.931547,14.217648,211.032555,3.874900,57.521293,50.487901,181.096578,215.328321,178.396256,210.983881,127.625177,209.856180,-0.000695,-1.437952,32.000000,-235.791353,211.065250,-0.024230,34.197482,0.655835,336445.676438,0.928530,20.014353,1.129734,4.279980,0.062240,0.066243,221.302226,32.000000,235.673011,207.979499,158.343843,195.588972,32.000000,187.833201,72.887082,71.652589,114.534928,50.582278,53.216011,43.419579,42.725461,35.810127,44.107599,59.607944,47.566085
49.773312,60.052149,213.151676,182.019922,100.630249,92.406885,28.895641,14.217588,211.039969,3.875221,57.548050,50.490375,181.096101,215.335667,178.397039,210.990254,127.621996,209.868332,-0.000695,-1.439699,32.000000,-235.791395,211.073583,-0.024215,34.198422,0.656151,336507.547170,0.928912,20.007529,1.136335,4.282126,0.062356,0.071288,221.304756,32.000000,235.678749,207.996881,160.163028,195.571429,32.000000,187.845297,72.888800,71.653780,114.530077,50.582278,53.246683,43.419579,42.722874,35.810127,44.127074,59.608426,47.535418
49.774786,60.065047,213.061405,182.019018,100.535703,92.418953,28.937051,14.217625,211.049103,3.875820,57.574408,50.498435,181.093233,215.343451,178.394103,210.998319,127.617652,209.874773,-0.000695,-1.439115,32.000000,-235.791277,211.080342,-0.024186,34.201144,0.656112,336560.240694,0.928924,20.010230,1.140840,4.280974,0.068036,0.072032,221.293042,32.000000,235.692833,208.016398,160.106779,195.550923,32.000000,187.853898,72.889817,71.654136,114.524947,50.582278,53.184139,43.419579,42.724331,35.810127,44.153572,59.607895,47.543782
49.777232,60.079292,213.096608,182.018732,100.466125,92.431209,28.941912,14.217519,211.059637,3.876138,57.592968,50.507853,181.090019,215.352952,178.389929,211.009201,127.615703,209.886250,-0.000696,-1.440845,32.000000,-235.791411,211.086818,-0.024023,34.205692,0.656351,336621.200733,0.930190,20.019055,1.148264,4.282449,0.071753,0.065706,221.270741,32.000000,235.718850,208.026761,163.735725,195.546656,32.000000,187.846590,72.891079,71.654372,114.519368,50.582278,53.231285,43.419579,42.719600,35.810127,44.184486,59.607030,47.558969
49.786751,60.090775,213.193084,182.018934,100.451485,92.443009,28.938490,14.217494,211.071484,3.876583,57.599633,50.515748,181.088988,215.363579,178.387434,211.019665,127.615858,209.896069,-0.000695,-1.442598,32.000000,-235.791566,211.098792,-0.024036,34.210759,0.656199,336687.480965,0.928982,20.030427,1.154859,4.280509,0.077951,0.068532,221.252778,32.000000,235.730982,208.023369,163.735725,195.557445,32.000000,187.827419,72.893246,71.654220,114.513751,50.582278,53.259130,43.419579,42.712071,35.810127,44.211601,59.611298,47.548184
49.795638,60.097977,213.184352,182.018995,100.449250,92.454972,28.942414,14.217474,211.085189,3.876941,57.597152,50.527225,181.089005,215.376087,178.387433,211.029691,127.614465,209.905101,-0.000696,-1.443189,32.000000,-235.791512,211.112160,-0.024095,34.215850,0.656275,336750.740780,0.928934,20.042139,1.160817,4.281006,0.063992,0.074417,221.247599,32.000000,235.735416,208.007787,160.037056,195.574504,32.000000,187.801547,72.896512,71.654338,114.508800,50.582278,53.260871,43.419579,42.702390,35.810127,44.232301,59.603853,47.530576
49.805652,60.101532,213.241989,182.018563,100.504038,92.471144,28.925464,14.217498,211.101544,3.877698,57.585738,50.537709,181.087706,215.394345,178.389802,211.041453,127.609959,209.919908,-0.000697,-1.441442,32.000000,-235.791463,211.127562,-0.024113,34.220574,0.656380,336800.655332,0.928995,20.043765,1.164090,4.282125,0.075564,0.073326,221.256001,32.000000,235.723350,208.001179,160.097872,195.569379,32.000000,187.799276,72.898260,71.653849,114.502619,50.582278,53.213267,43.419579,42.690179,35.810127,44.243946,59.605043,47.522945
49.814244,60.102076,213.248099,182.017283,100.587298,92.495525,28.938640,14.217468,211.117498,3.878629,57.570509,50.548986,181.087882,215.411613,178.389916,211.055169,127.607652,209.936329,-0.000696,-1.439700,32.000000,-235.791564,211.146108,-0.024112,34.222132,0.656262,336849.140892,0.928825,20.041765,1.168637,4.281185,0.086292,0.077801,221.267325,32.000000,235.708056,208.012575,160.157217,195.554340,32.000000,187.810232,72.900248,71.653869,114.497111,50.582278,53.310054,43.419579,42.677956,35.810127,44.246001,59.610845,47.482520
49.822934,60.096759,213.395107,182.014041,100.658331,92.507624,28.929298,14.217599,211.135186,3.879434,57.556024,50.560389,181.089484,215.431064,178.387134,211.071875,127.604031,209.950157,-0.000696,-1.439663,32.000000,-235.791282,211.164528,-0.024130,34.222620,0.656307,336913.744478,0.929335,20.034955,1.178314,4.281482,0.072736,0.069176,221.269231,32.000000,235.704938,208.035972,154.747080,195.536804,32.000000,187.835187,72.901549,71.652587,114.491781,50.582278,53.367719,43.419579,42.666451,35.810127,44.239732,59.617936,47.556768
49.829146,60.090502,213.445382,182.009990,100.760917,92.527954,28.951291,14.217582,211.152925,3.880360,57.543790,50.571774,181.086348,215.449204,178.383588,211.091050,127.601523,209.965363,-0.000697,-1.439658,32.000000,-235.791128,211.181037,-0.024184,34.222413,0.656367,337001.699777,0.928982,20.026605,1.186354,4.280866,0.116462,0.076928,221.253590,32.000000,235.715046,208.047874,152.943964,195.526591,32.000000,187.842468,72.903873,71.651473,114.486188,50.582278,53.341317,43.419579,42.653776,35.810127,44.228259,59.610708,47.492204
49.830596,60.083844,213.364334,182.005359,100.907426,92.552464,28.931210,14.217662,211.170757,3.880859,57.533088,50.579982,181.081650,215.467641,178.383162,211.108606,127.601795,209.982566,-0.000697,-1.439638,32.000000,-235.791174,211.198035,-0.024226,34.224977,0.656649,337039.796617,0.929212,20.012295,1.194805,4.283070,0.058306,0.065375,221.234240,32.000000,235.734130,208.045972,158.402553,195.534829,32.000000,187.840685,72.905915,71.650702,114.480831,50.582278,53.326031,43.419579,42.642629,35.810127,44.214730,59.605741,47.548110
49.839549,60.077323,213.244998,182.000373,101.033719,92.577068,28.939603,14.217775,211.188619,3.881345,57.526379,50.586719,181.078883,215.489197,178.383263,211.124748,127.601477,209.997437,-0.000696,-1.439655,32.000000,-235.790985,211.217040,-0.024253,34.231396,0.656821,337106.541929,0.928568,19.999610,1.202621,4.283545,0.066573,0.073071,221.216271,32.000000,235.748203,208.029027,160.218966,195.552070,32.000000,187.825489,72.908947,71.649991,114.474730,50.582278,53.298786,43.419579,42.639119,35.810127,44.201581,59.612390,47.546129
49.837411,60.075081,213.304841,181.995969,101.107500,92.589167,28.924628,14.217733,211.203887,3.881797,57.520099,50.591685,181.074946,215.506654,178.383784,211.139731,127.601112,210.011955,-0.000697,-1.438518,32.000000,-235.790992,211.231743,-0.024213,34.239251,0.656742,337186.816794,0.929412,19.991451,1.208356,4.281794,0.065147,0.066075,221.206145,32.000000,235.747721,208.006228,160.243329,195.571397,32.000000,187.811383,72.911444,71.648752,114.467554,50.582278,53.297404,43.419579,42.635350,35.810127,44.194453,59.611721,47.566012
49.834392,60.073866,213.364436,181.991682,101.103039,92.609208,28.942784,14.217749,211.219366,3.882169,57.514435,50.596777,181.074761,215.524299,178.386242,211.157148,127.600395,210.024715,-0.000698,-1.438540,32.000000,-235.791024,211.245704,-0.024231,34.246905,0.656435,337262.870803,0.929190,19.975669,1.213865,4.278630,0.065949,0.075273,221.216659,32.000000,235.739500,207.996156,160.315391,195.580744,32.000000,187.806685,72.913684,71.646539,114.460448,50.582278,53.306211,43.419579,42.623839,35.810127,44.191434,59.609144,47.472322
49.840628,60.073031,213.294970,181.987637,101.129396,92.621579,28.927855,14.217973,211.232612,3.882815,57.507527,50.604162,181.075066,215.543543,178.383649,211.171617,127.597192,210.039542,-0.000697,-1.437968,32.000000,-235.790801,211.264045,-0.024255,34.251920,0.656512,337307.114917,0.929831,19.975637,1.219299,4.280014,0.067522,0.065694,221.222690,32.000000,235.735043,207.994405,154.893343,195.577028,32.000000,187.814732,72.915127,71.644542,114.452670,50.582278,53.271030,43.419579,42.615201,35.810127,44.190593,59.604305,47.586555
49.857465,60.071926,213.371263,181.983957,101.217351,92.633810,28.936372,14.218009,211.251875,3.883848,57.494361,50.615714,181.072874,215.563174,178.380696,211.187122,127.596367,210.054263,-0.000696,-1.436218,32.000000,-235.790783,211.284528,-0.024308,34.253995,0.656664,337382.160596,0.929508,19.977547,1.224469,4.281470,0.068738,0.066338,221.223330,32.000000,235.739984,208.012367,153.092641,195.555629,32.000000,187.835396,72.917390,71.643716,114.447258,50.582278,53.310022,43.419579,42.602926,35.810127,44.188885,59.609036,47.521992
49.864894,60.067689,213.259710,181.980412,101.395483,92.658076,28.928906,14.217960,211.271110,3.884485,57.475789,50.623659,181.067598,215.585778,178.377434,211.203898,127.596841,210.070496,-0.000696,-1.434463,32.000000,-235.790821,211.304026,-0.024240,34.253669,0.656440,337427.718686,0.929982,19.970259,1.232849,4.279540,0.068582,0.076181,221.208925,32.000000,235.760662,208.020587,158.496191,195.540581,32.000000,187.844458,72.919502,71.642700,114.442208,50.582278,53.273528,43.419579,42.583218,35.810127,44.182715,59.608367,47.525293
49.868002,60.059699,213.247378,181.976109,101.590385,92.674421,28.969411,14.217898,211.288851,3.885002,57.454510,50.629420,181.063501,215.607916,178.374600,211.222798,127.599098,210.089076,-0.000697,-1.433873,32.000000,-235.790836,211.321927,-0.024192,34.253005,0.656457,337460.848799,0.929483,19.951738,1.238811,4.279625,0.066812,0.067421,221.184301,32.000000,235.791018,208.018865,160.278623,195.533911,32.000000,187.840269,72.921708,71.641580,114.437745,50.582278,53.257822,43.419579,42.567145,35.810127,44.170290,59.602850,47.655007
49.880450,60.049705,213.126169,181.971042,101.767393,92.682622,28.941558,14.217933,211.306654,3.885185,57.432715,50.635074,181.060729,215.629810,178.374671,211.241775,127.602115,210.110300,-0.000696,-1.433289,32.000000,-235.790828,211.337903,-0.024194,34.253797,0.656313,337538.162540,0.929804,19.939818,1.244003,4.276751,0.075931,0.070781,221.170893,32.000000,235.806664,208.002220,160.241872,195.556419,32.000000,187.804008,72.925591,71.640722,114.432332,50.582278,53.171954,43.419579,42.542532,35.810127,44.149800,59.608898,47.664544
49.887678,60.039459,213.098782,181.965206,101.904072,92.699227,28.944255,14.218009,211.325294,3.885966,57.418552,50.639186,181.057431,215.648335,178.375670,211.258761,127.601092,210.132580,-0.000695,-1.432721,32.000000,-235.790629,211.355701,-0.024229,34.257423,0.656361,337581.899387,0.928584,19.928613,1.248229,4.276237,0.061347,0.074549,221.171006,32.000000,235.806791,207.986713,160.276481,195.576159,32.000000,187.770720,72.929446,71.639336,114.427645,50.582278,53.203107,43.419579,42.535976,35.810127,44.128415,59.610147,47.567846
49.884280,60.031421,213.209573,181.959412,102.007612,92.715465,28.922547,14.218052,211.338655,3.886618,57.412846,50.643917,181.053069,215.667596,178.376305,211.275102,127.601715,210.147778,-0.000695,-1.431558,32.000000,-235.790467,211.371730,-0.024281,34.263972,0.655990,337586.184309,0.929281,19.905747,1.252620,4.272739,0.067447,0.068684,221.188349,32.000000,235.795887,207.980034,154.792646,195.578203,32.000000,187.748996,72.933104,71.638308,114.422636,50.582278,53.219936,43.419579,42.527795,35.810127,44.110078,59.614071,47.537986
49.884045,60.026929,213.197402,181.954225,102.049920,92.723687,28.947084,14.218040,211.353090,3.887252,57.414551,50.648256,181.050473,215.683707,178.372637,211.290942,127.603802,210.162438,-0.000696,-1.430407,32.000000,-235.790477,211.387255,-0.024266,34.271667,0.655878,337631.158843,0.929187,19.888029,1.261417,4.271571,0.069068,0.059140,221.202842,32.000000,235.784851,207.988811,152.972463,195.556149,32.000000,187.755953,72.935791,71.636253,114.420279,50.582278,53.227474,43.419579,42.514635,35.810127,44.097011,59.601365,47.661316
49.890054,60.024994,213.236673,181.949731,102.049490,92.735784,28.940329,14.218035,211.368843,3.887886,57.419100,50.653864,181.046435,215.701098,178.367662,211.307151,127.604215,210.176331,-0.000695,-1.430976,32.000000,-235.790477,211.401037,-0.024253,34.277921,0.656125,337682.421073,0.930097,19.883505,1.266097,4.274083,0.065010,0.066696,221.200925,32.000000,235.786982,208.009202,158.380656,195.528775,32.000000,187.780626,72.938283,71.635051,114.417066,50.582278,53.217446,43.419579,42.501829,35.810127,44.091455,59.607030,47.712893
49.897217,60.024632,213.311429,181.946017,102.035893,92.748053,28.931927,14.218109,211.384758,3.888578,57.414641,50.660192,181.041494,215.715631,178.362696,211.319681,127.603097,210.191250,-0.000694,-1.432722,32.000000,-235.790441,211.414959,-0.024230,34.281675,0.656006,337703.819368,0.929385,19.879256,1.269126,4.273860,0.061021,0.061733,221.193458,32.000000,235.804826,208.014787,160.121462,195.512416,32.000000,187.794942,72.942008,71.632863,114.415280,50.582278,53.257069,43.419579,42.486792,35.810127,44.090903,59.611898,47.567333
49.902282,60.021483,213.370334,181.942969,102.050326,92.760260,28.912967,14.218196,211.401602,3.888896,57.398408,50.668047,181.035866,215.733648,178.358841,211.335574,127.602846,210.209235,-0.000695,-1.432738,32.000000,-235.790300,211.432610,-0.024335,34.284633,0.655983,337740.567540,0.929595,19.871108,1.273559,4.274132,0.070749,0.070035,221.182816,32.000000,235.831577,208.009652,160.058238,195.510028,32.000000,187.779905,72.945243,71.632786,114.413061,50.582278,53.272517,43.419579,42.475790,35.810127,44.086388,59.609577,47.581639
49.905954,60.014657,213.460698,181.939909,102.140737,92.772429,28.924321,14.218267,211.421931,3.889532,57.370188,50.675499,181.033845,215.754858,178.355867,211.355242,127.604204,210.225908,-0.000696,-1.432736,32.000000,-235.790279,211.450859,-0.024337,34.289282,0.656079,337782.323856,0.929841,19.863342,1.279882,4.275017,0.105053,0.066834,221.187197,32.000000,235.844311,207.988090,160.027169,195.535655,32.000000,187.747725,72.948405,71.631273,114.410833,50.582278,53.318017,43.419579,42.451808,35.810127,44.075955,59.609459,47.688976
49.922781,60.003820,213.430458,181.936476,102.283855,92.792840,28.940847,14.218244,211.446225,3.890029,57.334643,50.683249,181.034928,215.774268,178.356492,211.374460,127.605273,210.244108,-0.000695,-1.433335,32.000000,-235.790168,211.468283,-0.024309,34.293484,0.656170,337820.015084,0.930461,19.854957,1.286407,4.275763,0.066195,0.072915,221.199778,32.000000,235.844930,207.970562,154.485930,195.552048,32.000000,187.713523,72.951882,71.629711,114.408024,50.582278,53.311214,43.419579,42.426282,35.810127,44.057631,59.612144,47.516709
49.936826,59.988635,213.478519,181.932308,102.443517,92.813188,28.888962,14.218163,211.465220,3.890880,57.301808,50.689790,181.033902,215.795052,178.352759,211.393666,127.607725,210.263401,-0.000695,-1.432707,32.000000,-235.790118,211.486976,-0.024291,34.297896,0.656308,337851.499419,0.930126,19.844337,1.290865,4.277259,0.067449,0.069051,221.233408,32.000000,235.837230,207.969254,149.018755,195.556224,32.000000,187.695757,72.954026,71.626533,114.404795,50.582278,53.327609,43.419579,42.403382,35.810127,44.025323,59.607728,47.514361
49.941056,59.971679,213.522782,181.927221,102.589646,92.837792,28.958820,14.218119,211.482961,3.891614,57.279092,50.699063,181.032949,215.813676,178.349844,211.412032,127.608127,210.281692,-0.000693,-1.433271,32.000000,-235.790083,211.503438,-0.024277,34.300541,0.656097,337898.703920,0.929428,19.816111,1.296145,4.275212,0.064377,0.063558,221.252722,32.000000,235.837607,207.973478,143.604772,195.537262,32.000000,187.700736,72.956042,71.625077,114.402509,50.582278,53.340443,43.419579,42.382242,35.810127,43.990362,59.605820,47.492865
49.941504,59.957486,213.593209,181.921820,102.698856,92.846072,28.950114,14.218184,211.499060,3.892391,57.269744,50.702170,181.029753,215.831379,178.347259,211.431609,127.609000,210.300139,-0.000692,-1.433864,32.000000,-235.789985,211.518875,-0.024255,34.300484,0.656075,337940.447283,0.930976,19.786415,1.300422,4.274972,0.062759,0.062655,221.258571,32.000000,235.851065,207.997218,138.179929,195.503681,32.000000,187.722814,72.958134,71.622882,114.400689,50.582278,53.380604,43.419579,42.363274,35.810127,43.956939,59.607708,47.576870
49.960064,59.947270,213.642078,181.916352,102.737270,92.846329,28.923894,14.218231,211.514156,3.892684,57.267151,50.701973,181.023628,215.847617,178.344052,211.449771,127.609565,210.319169,-0.000690,-1.433834,32.000000,-235.790036,211.533925,-0.024255,34.297217,0.656207,338006.588004,0.928848,19.765090,1.306399,4.275496,0.062819,0.071262,221.251019,32.000000,235.880927,208.004095,138.103145,195.484286,32.000000,187.733173,72.959944,71.620056,114.399365,50.582278,53.422549,43.419579,42.332084,35.810127,43.929279,59.612596,47.681712
49.962218,59.942241,213.706238,181.911064,102.745338,92.846319,28.940914,14.218221,211.527705,3.893043,57.260861,50.703653,181.017981,215.864192,178.341665,211.464591,127.613045,210.334284,-0.000688,-1.434992,32.000000,-235.790007,211.549596,-0.024199,34.293832,0.656388,338018.003455,0.929166,19.750433,1.311958,4.276868,0.064003,0.066641,221.243900,32.000000,235.911788,207.996950,141.756467,195.484718,32.000000,187.731606,72.961310,71.618703,114.399297,50.582278,53.423148,43.419579,42.313172,35.810127,43.918104,59.605751,47.546423
49.963931,59.939150,213.725398,181.906441,102.705665,92.846452,28.939934,14.218320,211.543021,3.893282,57.250514,50.707281,181.012517,215.878675,178.338067,211.478795,127.613199,210.346405,-0.000688,-1.436162,32.000000,-235.789951,211.564712,-0.024024,34.291535,0.656330,337992.626453,0.929606,19.721048,1.318030,4.276257,0.057984,0.063234,221.251495,32.000000,235.929377,207.970477,147.306360,195.503086,32.000000,187.705083,72.962297,71.617431,114.399619,50.582278,53.467952,43.419579,42.288657,35.810127,43.909636,59.595346,47.671441
49.971454,59.934004,213.834420,181.901778,102.745857,92.854659,28.943726,14.218307,211.555454,3.893388,57.242244,50.709206,181.008780,215.892508,178.335683,211.490906,127.614557,210.363619,-0.000687,-1.435004,32.000000,-235.789934,211.580688,-0.024026,34.291246,0.656491,337979.007094,0.929003,19.713795,1.319820,4.277357,0.060571,0.071783,221.268128,32.000000,235.937353,207.949287,149.198284,195.520432,32.000000,187.681191,72.964113,71.615481,114.402164,50.582278,53.474624,43.419579,42.278896,35.810127,43.900326,59.597677,47.730135
49.969118,59.927664,213.811615,181.896956,102.785752,92.862989,28.941184,14.218328,211.569377,3.893691,57.234518,50.710858,181.006527,215.909046,178.331297,211.507788,127.616432,210.374123,-0.000686,-1.435019,32.000000,-235.789911,211.594954,-0.024078,34.294938,0.656551,337974.540173,0.928993,19.708936,1.323893,4.277594,0.058772,0.071725,221.289243,32.000000,235.931050,207.947757,149.257830,195.520686,32.000000,187.660980,72.965510,71.613778,114.404706,50.582278,53.487540,43.419579,42.262708,35.810127,43.886593,59.613580,47.507318
49.970863,59.919852,213.829265,181.890441,102.861989,92.862994,28.925089,14.218398,211.584541,3.893763,57.241565,50.712421,181.003173,215.926277,178.326580,211.526124,127.619228,210.388781,-0.000686,-1.436187,32.000000,-235.789912,211.610811,-0.024089,34.302995,0.656755,337990.814680,0.928787,19.696021,1.328536,4.279131,0.071240,0.075519,221.297078,32.000000,235.933403,207.959876,147.494514,195.505638,32.000000,187.660872,72.966670,71.611763,114.408493,50.582278,53.511453,43.419579,42.236670,35.810127,43.866790,59.607020,47.486922
49.973073,59.916423,213.755078,181.886205,102.912042,92.862942,28.964442,14.218421,211.593195,3.894377,57.254085,50.709174,180.998408,215.935639,178.322348,211.537381,127.621764,210.397984,-0.000685,-1.436196,32.000000,-235.789807,211.621282,-0.024091,34.307837,0.656710,338011.863078,0.928984,19.692094,1.330324,4.278875,0.064249,0.075394,221.288780,32.000000,235.938265,207.975574,142.040660,195.476486,32.000000,187.672230,72.967250,71.611057,114.411381,50.582278,53.500069,43.419579,42.216120,35.810127,43.858779,59.603705,47.559996
49.977942,59.917621,213.800090,181.884341,102.880737,92.863126,28.944386,14.218414,211.597316,3.894698,57.266333,50.708972,180.995191,215.942085,178.318996,211.541080,127.622639,210.403419,-0.000685,-1.436197,32.000000,-235.789847,211.625494,-0.024102,34.309816,0.656560,337996.568001,0.929446,19.682480,1.332636,4.279079,0.068856,0.078516,221.271631,32.000000,235.959338,207.980010,142.040660,195.461376,32.000000,187.675605,72.967504,71.610822,114.412837,50.582278,53.494989,43.419579,42.202395,35.810127,43.857132,59.612753,47.531676
49.981405,59.924106,213.698448,181.881248,102.884865,92.871414,28.943464,14.218344,211.599802,3.895060,57.300377,50.705777,180.990562,215.947401,178.313995,211.547223,127.627742,210.414982,-0.000684,-1.436245,32.000000,-235.789933,211.629875,-0.024137,34.311355,0.656276,337986.005669,0.928129,19.676770,1.333310,4.277405,0.068977,0.065205,221.251006,32.000000,235.981083,207.980048,142.040660,195.448551,32.000000,187.660169,72.968076,71.610099,114.415951,50.582278,53.470201,43.419579,42.174927,35.810127,43.865625,59.615655,47.512087
49.985615,59.929393,213.683195,181.880018,102.876640,92.877519,28.927738,14.218279,211.598540,3.894864,57.320676,50.706033,180.991051,215.946566,178.312673,211.547327,127.630551,210.417162,-0.000683,-1.437408,32.000000,-235.790078,211.631275,-0.024160,34.310892,0.656282,337983.284563,0.928677,19.672941,1.334330,4.277889,0.062013,0.065500,221.247466,32.000000,235.983994,207.968391,138.331789,195.463700,32.000000,187.629189,72.969319,71.609504,114.417728,50.582278,53.461299,43.419579,42.159738,35.810127,43.876432,59.607148,47.539380
49.993121,59.946673,213.597278,181.879288,102.727781,92.877535,28.958506,14.218287,211.598075,3.894785,57.354352,50.703936,180.990286,215.949869,178.307757,211.550135,127.634883,210.416557,-0.000683,-1.439728,32.000000,-235.790063,211.632187,-0.024074,34.312884,0.656070,338010.122155,0.928735,19.675851,1.333257,4.275559,0.061875,0.068637,221.255808,32.000000,235.979524,207.954028,130.983624,195.470791,32.000000,187.594071,72.970413,71.607134,114.422584,50.582278,53.412212,43.419579,42.126670,35.810127,43.908865,59.610187,47.547083
49.993680,59.955675,213.507336,181.880186,102.731699,92.877472,28.893883,14.218237,211.597338,3.894944,57.369205,50.703642,180.990404,215.952462,178.305449,211.548896,127.636714,210.418182,-0.000683,-1.439734,32.000000,-235.790237,211.630078,-0.024076,34.315487,0.656056,338030.360150,0.929228,19.676791,1.331208,4.274894,0.061410,0.068785,221.266594,32.000000,235.968757,207.951661,130.983624,195.463363,32.000000,187.588847,72.970958,71.606984,114.424504,50.582278,53.400992,43.419579,42.113447,35.810127,43.927327,59.609773,47.548917
49.995587,59.970805,213.530618,181.882455,102.711771,92.877467,28.940599,14.218166,211.599081,3.895055,57.383117,50.703444,180.991689,215.952355,178.300748,211.550900,127.640765,210.417696,-0.000681,-1.439742,32.000000,-235.790469,211.631469,-0.024051,34.323731,0.655782,338037.841100,0.928130,19.686323,1.326666,4.272533,0.095574,0.063189,221.268027,32.000000,235.964879,207.973944,138.216488,195.430662,32.000000,187.613433,72.970373,71.605864,114.429573,50.582278,53.427575,43.419579,42.086458,35.810127,43.962120,59.611318,47.535344
49.999757,59.976933,213.649965,181.883824,102.732633,92.877462,28.934970,14.218089,211.600439,3.894848,57.386754,50.704248,180.992712,215.954242,178.297818,211.551752,127.641744,210.419052,-0.000681,-1.439741,32.000000,-235.790487,211.632648,-0.024092,34.326927,0.655557,338045.389974,0.930216,19.694750,1.325402,4.270687,0.066480,0.064445,221.256228,32.000000,235.971733,207.991043,138.175327,195.407795,32.000000,187.633447,72.970339,71.605565,114.432618,50.582278,53.420195,43.419579,42.072178,35.810127,43.974991,59.610816,47.513994
50.003154,59.980264,213.601944,181.885694,102.811322,92.877205,28.940189,14.217990,211.601189,3.894777,57.384861,50.709539,180.992319,215.954222,178.297701,211.554689,127.644942,210.422434,-0.000681,-1.439736,32.000000,-235.790481,211.633801,-0.024053,34.326402,0.655453,338054.898843,0.928713,19.707911,1.321180,4.270989,0.065532,0.067414,221.237842,32.000000,235.991658,208.000173,138.102993,195.396583,32.000000,187.638779,72.970477,71.604982,114.436647,50.582278,53.399587,43.419579,42.047011,35.810127,43.986037,59.605751,47.544222
50.011395,59.980442,213.654941,181.887185,102.950616,92.877199,28.940346,14.217999,211.604360,3.895104,57.382241,50.714297,180.990524,215.956728,178.297209,211.558926,127.650780,210.429198,-0.000679,-1.440863,32.000000,-235.790443,211.637804,-0.023985,34.320927,0.655609,338057.264134,0.928823,19.709735,1.320674,4.273020,0.065738,0.064377,221.229587,32.000000,236.009190,207.997015,138.049197,195.398454,32.000000,187.625734,72.970212,71.603723,114.440893,50.582278,53.457446,43.419579,42.013569,35.810127,43.989213,59.604512,47.506291
50.015402,59.980560,213.779592,181.887709,103.056296,92.877409,28.937905,14.217972,211.603656,3.895412,57.387243,50.713864,180.988752,215.958451,178.297277,211.558741,127.651994,210.434815,-0.000678,-1.440847,32.000000,-235.790489,211.639299,-0.023955,34.313305,0.655486,338051.911733,0.928592,19.709561,1.318655,4.271769,0.083634,0.071104,221.231927,32.000000,236.012278,207.981083,138.057039,195.408522,32.000000,187.614810,72.970908,71.603232,114.445142,50.582278,53.480649,43.419579,41.991083,35.810127,43.988175,59.616432,47.564838
50.020572,59.982368,213.857463,181.887999,103.115988,92.877388,28.929771,14.217925,211.601937,3.895568,57.396382,50.713130,180.988314,215.957303,178.299862,211.562656,127.655755,210.436249,-0.000679,-1.440266,32.000000,-235.790532,211.639944,-0.023976,34.306088,0.655616,338036.205065,0.928419,19.701234,1.315175,4.272125,0.066045,0.067014,221.254688,32.000000,236.005515,207.974537,141.766397,195.415987,32.000000,187.608401,72.971442,71.602301,114.449857,50.582278,53.531772,43.419579,41.963671,35.810127,43.989373,59.613235,47.554933
50.014419,59.986507,213.691860,181.888159,103.083820,92.877226,28.950543,14.217936,211.598181,3.895610,57.417432,50.709647,180.990324,215.953381,178.298991,211.565792,127.658740,210.437045,-0.000680,-1.441997,32.000000,-235.790561,211.638183,-0.023974,34.300169,0.655982,338032.233490,0.928418,19.697220,1.315920,4.274275,0.078805,0.072240,221.272415,32.000000,235.995187,207.975164,141.766397,195.415384,32.000000,187.605975,72.970844,71.600699,114.453237,50.582278,53.525578,43.419579,41.946039,35.810127,43.998032,59.612891,47.508419
50.004837,59.994956,213.880841,181.888083,102.898065,92.865111,28.941823,14.217799,211.594540,3.895607,57.447783,50.706832,180.992584,215.945822,178.297897,211.560099,127.660731,210.432434,-0.000679,-1.443737,32.000000,-235.790756,211.633158,-0.024003,34.297387,0.656227,338023.967393,0.928578,19.693692,1.312657,4.275390,0.068192,0.067970,221.280756,32.000000,235.993975,207.992013,136.362847,195.401350,32.000000,187.615214,72.970791,71.598774,114.457407,50.582278,53.580000,43.419579,41.941148,35.810127,44.012853,59.603194,47.558749
50.002091,60.006786,213.898239,181.888630,102.711881,92.852734,28.940583,14.217863,211.589603,3.895592,57.481666,50.704721,180.991252,215.937355,178.297063,211.553923,127.661005,210.425232,-0.000679,-1.445475,32.000000,-235.790706,211.629476,-0.023987,34.298177,0.656067,338026.798922,0.928046,19.704179,1.309949,4.272605,0.067643,0.061131,221.278655,32.000000,236.004050,207.998886,130.875150,195.389045,32.000000,187.625589,72.969416,71.596506,114.461445,50.582278,53.570262,43.419579,41.922245,35.810127,44.034405,59.610088,47.543121
50.003104,60.020997,214.055994,181.890093,102.528800,92.844530,28.936540,14.217718,211.581276,3.895824,57.514357,50.702221,180.988772,215.928084,178.295016,211.544958,127.664991,210.417452,-0.000678,-1.447213,32.000000,-235.790883,211.623006,-0.023984,34.302023,0.656553,337996.447025,0.928421,19.722516,1.306351,4.277203,0.067053,0.063775,221.264785,32.000000,236.027899,207.997724,127.177184,195.375464,32.000000,187.643334,72.967180,71.594656,114.464514,50.582278,53.655404,43.419579,41.909289,35.810127,44.063260,59.608878,47.503576
50.003838,60.036594,214.118592,181.892762,102.369266,92.836210,28.941020,14.217695,211.572297,3.895884,57.536553,50.701008,180.988409,215.919360,178.294393,211.536968,127.671292,210.408012,-0.000678,-1.446609,32.000000,-235.790924,211.615863,-0.023992,34.305856,0.656545,337966.946252,0.928422,19.737179,1.303567,4.277786,0.056298,0.077086,221.262805,32.000000,236.040885,207.986636,127.131079,195.384037,32.000000,187.631635,72.964359,71.593847,114.466783,50.582278,53.678694,43.419579,41.882188,35.810127,44.096665,59.613275,47.535418
50.009340,60.050641,214.154128,181.896956,102.187430,92.827988,28.931225,14.217676,211.565728,3.895785,57.548593,50.699121,180.990642,215.910824,178.292773,211.531031,127.674215,210.403170,-0.000677,-1.447779,32.000000,-235.791029,211.609470,-0.024012,34.306796,0.656758,337946.149948,0.928484,19.750347,1.296869,4.280854,0.062466,0.068678,221.273163,32.000000,236.040452,207.971942,132.697781,195.401897,32.000000,187.615116,72.962390,71.591183,114.468660,50.582278,53.714028,43.419579,41.860448,35.810127,44.128005,59.607580,47.503063
50.014726,60.060731,214.167017,181.901492,102.105476,92.827970,28.919458,14.217683,211.559786,3.895775,57.554524,50.698826,180.993746,215.901900,178.293228,211.525052,127.675629,210.397367,-0.000678,-1.448967,32.000000,-235.791060,211.603214,-0.024030,34.305075,0.656782,337922.811868,0.928280,19.765184,1.287278,4.282043,0.066675,0.074481,221.292829,32.000000,236.032110,207.962096,138.228486,195.416514,32.000000,187.593686,72.961257,71.589911,114.467227,50.582278,53.726787,43.419579,41.836278,35.810127,44.154157,59.617917,47.557868
50.016883,60.067856,214.036763,181.906118,102.095958,92.827954,28.954873,14.217618,211.553042,3.895741,57.560612,50.698517,180.998917,215.896726,178.292066,211.518577,127.678524,210.390576,-0.000679,-1.447464,32.000000,-235.791089,211.597486,-0.024004,34.300601,0.656746,337899.847320,0.928435,19.773553,1.282666,4.282283,0.063566,0.077066,221.312883,32.000000,236.018220,207.963881,138.284319,195.409665,32.000000,187.587871,72.960400,71.587562,114.467055,50.582278,53.692826,43.419579,41.816374,35.810127,44.171970,59.609321,47.553099
50.015754,60.073008,214.014374,181.910581,102.046799,92.827970,28.943627,14.217633,211.546952,3.895557,57.572069,50.696116,181.003353,215.893345,178.289612,211.515282,127.681975,210.385214,-0.000680,-1.445685,32.000000,-235.790965,211.591279,-0.024044,34.295146,0.656769,337905.393728,0.928727,19.778086,1.279229,4.282079,0.081906,0.076476,221.314732,32.000000,236.013612,207.986923,138.280397,195.388306,32.000000,187.599439,72.958127,71.585095,114.466427,50.582278,53.670683,43.419579,41.789771,35.810127,44.183542,59.611318,47.571514
50.023625,60.078275,213.932370,181.914244,102.082185,92.827899,28.910541,14.217598,211.538123,3.895742,57.584669,50.694062,181.006131,215.886027,178.287336,211.508529,127.686719,210.374287,-0.000681,-1.443926,32.000000,-235.791004,211.582859,-0.024234,34.289204,0.656570,337907.042428,0.927565,19.782985,1.273967,4.279290,0.069470,0.065588,221.303223,32.000000,236.017288,208.000519,136.390559,195.369579,32.000000,187.610398,72.956557,71.581617,114.466056,50.582278,53.633237,43.419579,41.757265,35.810127,44.195324,59.613422,47.506731
50.033801,60.083961,213.871982,181.917374,102.030008,92.827854,28.954117,14.217529,211.529955,3.895570,57.595375,50.691843,181.005899,215.876178,178.286463,211.499894,127.689829,210.365825,-0.000680,-1.443343,32.000000,-235.791109,211.574605,-0.024294,34.283114,0.656647,337908.128566,0.927961,19.789303,1.268648,4.278939,0.073304,0.074498,221.280170,32.000000,236.028819,208.008736,130.843351,195.351543,32.000000,187.606834,72.955656,71.580657,114.465322,50.582278,53.637404,43.419579,41.740766,35.810127,44.207679,59.605702,47.522212
50.025303,60.090346,213.955198,181.920221,101.908334,92.815624,28.922869,14.217411,211.518317,3.895641,57.606929,50.687977,181.004002,215.867883,178.284450,211.490372,127.692420,210.357879,-0.000681,-1.443914,32.000000,-235.791311,211.566992,-0.024246,34.277996,0.656511,337899.915118,0.928874,19.786449,1.260093,4.276627,0.072419,0.071193,221.271121,32.000000,236.027784,208.000965,132.700549,195.356335,32.000000,187.600780,72.955311,71.578683,114.464427,50.582278,53.630767,43.419579,41.721642,35.810127,44.220974,59.610796,47.528815
50.023270,60.097716,213.879070,181.923033,101.808848,92.803405,28.956523,14.217545,211.508498,3.895582,57.620995,50.681713,181.004336,215.854556,178.288134,211.480437,127.694962,210.348939,-0.000680,-1.443364,32.000000,-235.791195,211.556872,-0.024088,34.274073,0.656398,337893.299755,0.927283,19.781637,1.254033,4.274550,0.066487,0.066206,221.270523,32.000000,236.015185,207.987926,138.269503,195.360738,32.000000,187.596314,72.956003,71.577409,114.463760,50.582278,53.665332,43.419579,41.699510,35.810127,44.237468,59.612694,47.519130
50.019160,60.106297,213.785703,181.925997,101.732947,92.791140,28.967713,14.217632,211.497708,3.895435,57.635787,50.674856,181.006476,215.843308,178.288861,211.471107,127.697420,210.334734,-0.000681,-1.443342,32.000000,-235.791113,211.546956,-0.024121,34.272514,0.656687,337857.921100,0.928351,19.796789,1.248672,4.276940,0.062534,0.065534,221.291125,32.000000,235.992261,207.994079,143.806006,195.362969,32.000000,187.604037,72.955947,71.574736,114.461985,50.582278,53.596139,43.419579,41.686189,35.810127,44.255748,59.608485,47.530429
50.009676,60.115384,213.793387,181.929557,101.614421,92.787112,28.919802,14.217581,211.488797,3.895288,57.651937,50.667883,181.009919,215.830273,178.287082,211.458633,127.699002,210.320841,-0.000682,-1.443330,32.000000,-235.791257,211.534369,-0.024145,34.272139,0.656552,337819.116928,0.927210,19.806257,1.243014,4.275592,0.067637,0.066873,221.303795,32.000000,235.973206,207.999055,149.265779,195.361730,32.000000,187.611825,72.955385,71.572474,114.460299,50.582278,53.598724,43.419579,41.669665,35.810127,44.275502,59.613206,47.549578
49.990307,60.124853,213.829717,181.933635,101.549116,92.786962,28.966590,14.217535,211.473499,3.895198,57.676334,50.661507,181.014604,215.815266,178.285029,211.444368,127.702044,210.308226,-0.000682,-1.443929,32.000000,-235.791251,211.518233,-0.024121,34.273059,0.656364,337783.097962,0.926834,19.819077,1.235602,4.274076,0.062309,0.069122,221.309038,32.000000,235.962604,208.019933,149.262060,195.350226,32.000000,187.632846,72.955971,71.571152,114.459903,50.582278,53.633902,43.419579,41.678057,35.810127,44.296413,59.606420,47.523312
49.984927,60.134580,213.807498,181.938157,101.429614,92.786928,28.917069,14.217551,211.459819,3.895041,57.706859,50.654374,181.018144,215.799442,178.282926,211.429528,127.703423,210.295463,-0.000683,-1.444500,32.000000,-235.791196,211.500448,-0.024082,34.274399,0.656479,337782.851952,0.928545,19.837951,1.229177,4.275040,0.067927,0.067076,221.295283,32.000000,235.966679,208.028151,149.197283,195.338972,32.000000,187.647821,72.957278,71.569102,114.458402,50.582278,53.613986,43.419579,41.661721,35.810127,44.318233,59.604581,47.584207
49.976702,60.148446,213.730415,181.942949,101.376321,92.774703,28.951460,14.217639,211.443593,3.894735,57.737317,50.647332,181.021888,215.781614,178.284441,211.413883,127.708071,210.281200,-0.000683,-1.445074,32.000000,-235.790940,211.485819,-0.024053,34.277290,0.656775,337801.634454,0.927462,19.867409,1.221735,4.277424,0.068998,0.068947,221.271135,32.000000,235.976184,208.028734,147.292993,195.335186,32.000000,187.664540,72.958716,71.566496,114.456952,50.582278,53.573841,43.419579,41.659326,35.810127,44.346019,59.614248,47.490884
49.977101,60.164889,213.490761,181.948656,101.277759,92.754484,28.874753,14.217574,211.426566,3.894529,57.760636,50.637942,181.024501,215.764190,178.285971,211.400257,127.709495,210.266155,-0.000684,-1.446810,32.000000,-235.790897,211.469186,-0.024058,34.279655,0.656781,337814.415539,0.929184,19.882689,1.215905,4.277439,0.067584,0.073633,221.258146,32.000000,235.972816,208.017231,141.725524,195.348557,32.000000,187.668653,72.959551,71.563969,114.454562,50.582278,53.536315,43.419579,41.638613,35.810127,44.379607,59.608859,47.511793
49.972172,60.181602,213.566888,181.954986,101.198905,92.738365,28.934719,14.217618,211.411180,3.894187,57.774242,50.633519,181.027708,215.746372,178.287446,211.380607,127.709720,210.252962,-0.000684,-1.446805,32.000000,-235.790901,211.453280,-0.024072,34.281275,0.656593,337783.858815,0.928160,19.905045,1.206283,4.276601,0.065567,0.069861,221.257793,32.000000,235.963294,208.002922,136.206224,195.362598,32.000000,187.679095,72.960638,71.559934,114.452562,50.582278,53.531423,43.419579,41.627254,35.810127,44.418830,59.610206,47.487436
49.972960,60.196275,213.702485,181.961647,101.104230,92.730407,28.951560,14.217515,211.397677,3.894151,57.767625,50.631994,181.033150,215.729183,178.286686,211.365576,127.710630,210.239417,-0.000685,-1.446792,32.000000,-235.790959,211.440575,-0.024025,34.281600,0.655920,337727.066946,0.930455,19.921076,1.199613,4.271772,0.065745,0.062207,221.272488,32.000000,235.945485,208.000934,130.758090,195.367124,32.000000,187.687863,72.962285,71.555512,114.450854,50.582278,53.534316,43.419579,41.612123,35.810127,44.451686,59.599712,47.567846
49.971808,60.201395,213.677974,181.966733,101.107959,92.718237,28.929146,14.217488,211.388068,3.893739,57.753868,50.629288,181.041518,215.718065,178.287380,211.353187,127.709135,210.228203,-0.000687,-1.445260,32.000000,-235.791054,211.432741,-0.023979,34.279448,0.656028,337691.340500,0.928507,19.942878,1.194787,4.273716,0.063334,0.061049,221.279193,32.000000,235.937017,208.002993,132.558357,195.366329,32.000000,187.700458,72.963938,71.551411,114.449498,50.582278,53.569673,43.419579,41.596588,35.810127,44.471095,59.603814,47.564471
49.970014,60.200589,213.652392,181.970292,101.187435,92.706130,28.974519,14.217432,211.380839,3.893182,57.731467,50.628340,181.043491,215.708644,178.287115,211.344563,127.710842,210.220068,-0.000687,-1.443501,32.000000,-235.790993,211.425263,-0.023969,34.274975,0.656272,337677.441579,0.927907,19.956738,1.189152,4.276362,0.062891,0.065225,221.273190,32.000000,235.937854,208.015217,137.959302,195.355266,32.000000,187.715633,72.965059,71.547548,114.448556,50.582278,53.559897,43.419579,41.580402,35.810127,44.477467,59.608977,47.536372
49.966926,60.194635,213.721845,181.972518,101.254555,92.695532,28.945657,14.217451,211.375680,3.892774,57.705783,50.625711,181.043797,215.701115,178.286600,211.338455,127.712144,210.212751,-0.000687,-1.442173,32.000000,-235.790915,211.417889,-0.023965,34.268615,0.656196,337642.761342,0.928541,19.963047,1.186735,4.275970,0.062987,0.070255,221.251132,32.000000,235.955291,208.013473,143.385851,195.356112,32.000000,187.713237,72.966481,71.543049,114.445687,50.582278,53.582086,43.419579,41.570772,35.810127,44.471212,59.606931,47.539673
49.952894,60.184305,213.782978,181.973605,101.305603,92.685500,28.969245,14.217576,211.371951,3.892855,57.676239,50.618771,181.042042,215.695445,178.285199,211.334156,127.715193,210.205455,-0.000689,-1.442053,32.000000,-235.790691,211.411963,-0.023989,34.259504,0.656158,337595.674292,0.927000,19.964094,1.182190,4.275612,0.077159,0.076256,221.227923,32.000000,235.976467,208.004101,148.887589,195.358404,32.000000,187.715669,72.967916,71.539984,114.444390,50.582278,53.609965,43.419579,41.559805,35.810127,44.450928,59.622087,47.403577
49.944795,60.170967,213.770599,181.973588,101.331547,92.673172,28.933781,14.217648,211.365363,3.893023,57.657838,50.610555,181.042431,215.686374,178.288876,211.330300,127.716554,210.200078,-0.000689,-1.440886,32.000000,-235.790559,211.402860,-0.023983,34.249523,0.656374,337549.485280,0.927867,19.961327,1.178336,4.277266,0.071462,0.070931,221.215306,32.000000,235.984729,207.989494,154.447994,195.372692,32.000000,187.710517,72.970391,71.536801,114.442367,50.582278,53.621101,43.419579,41.556685,35.810127,44.426277,59.605299,47.492938
49.941394,60.161766,213.783155,181.973386,101.349555,92.661076,28.949059,14.217529,211.358202,3.892942,57.650214,50.604205,181.042060,215.674690,178.295041,211.324053,127.716772,210.194967,-0.000690,-1.440884,32.000000,-235.790509,211.394008,-0.023968,34.241307,0.656743,337504.644240,0.927272,19.965489,1.172741,4.279692,0.071398,0.074912,221.218889,32.000000,235.978206,207.984619,160.010361,195.379450,32.000000,187.698592,72.973029,71.532975,114.441937,50.582278,53.621985,43.419579,41.553192,35.810127,44.403782,59.621900,47.512160
49.928154,60.157128,213.803894,181.973408,101.302474,92.648922,28.937287,14.217555,211.346845,3.892882,57.655593,50.597946,181.044300,215.664388,178.298546,211.312356,127.714776,210.188119,-0.000691,-1.440865,32.000000,-235.790511,211.384464,-0.023980,34.235136,0.656889,337447.559610,0.928418,19.960515,1.169504,4.280138,0.084534,0.065703,221.234761,32.000000,235.963823,207.983057,158.261776,195.378021,32.000000,187.695057,72.975655,71.528969,114.441700,50.582278,53.617412,43.419579,41.551338,35.810127,44.390020,59.612035,47.551779
