OSU 80 Ton Compressor Load Stand
49.915752,60.157474,213.834352,181.974065,101.149767,92.636821,28.922799,14.217612,211.334269,3.892942,57.664657,50.591026,181.044589,215.652624,178.298111,211.299745,127.715193,210.180215,-0.000690,-1.440860,32.000000,-235.790367,211.371982,-0.023964,34.232839,0.657008,337394.242000,0.927853,19.954828,1.167505,4.280681,0.062651,0.063566,221.244127,32.000000,235.956042,207.994281,152.864928,195.368539,32.000000,187.707476,72.977066,71.524514,114.441353,50.582278,53.660642,43.419579,41.548278,35.810127,44.392144,59.602692,47.488536
49.904352,60.162989,213.953859,181.975404,100.947198,92.624866,28.966077,14.217701,211.321925,3.893187,57.671950,50.579138,181.044861,215.642571,178.294449,211.288266,127.715154,210.170840,-0.000692,-1.440864,32.000000,-235.790451,211.360348,-0.023959,34.235462,0.657221,337357.237379,0.928368,19.963866,1.167111,4.282231,0.071014,0.064539,221.238494,32.000000,235.959868,208.013815,149.230406,195.357191,32.000000,187.728611,72.978293,71.520185,114.442245,50.582278,53.728887,43.419579,41.551598,35.810127,44.401615,59.607934,47.517663
49.891868,60.166938,213.992487,181.977074,100.838515,92.612570,28.908993,14.217735,211.312151,3.893423,57.667168,50.570874,181.044652,215.630927,178.293933,211.277761,127.713401,210.161255,-0.000693,-1.440896,32.000000,-235.790379,211.350026,-0.023974,34.239995,0.657381,337321.825865,0.928966,19.977028,1.163937,4.283905,0.066600,0.064339,221.216446,32.000000,235.976071,208.019892,149.162391,195.350683,32.000000,187.733180,72.980449,71.517001,114.444150,50.582278,53.722744,43.419579,41.553067,35.810127,44.413132,59.616117,47.567773
49.892332,60.167383,213.858172,181.978952,100.776504,92.600571,28.964422,14.217646,211.305806,3.893423,57.648070,50.564996,181.043757,215.622834,178.292089,211.269889,127.716248,210.148621,-0.000694,-1.439168,32.000000,-235.790466,211.343739,-0.023960,34.244047,0.657634,337292.433289,0.927705,19.994324,1.160705,4.287279,0.068350,0.063908,221.192943,32.000000,235.984241,208.016487,149.114979,195.352353,32.000000,187.722692,72.981338,71.513236,114.445689,50.582278,53.696075,43.419579,41.547037,35.810127,44.421347,59.613265,47.570414
49.876257,60.162387,213.821604,181.980914,100.803228,92.588509,28.937011,14.217651,211.297645,3.893640,57.627641,50.557768,181.044270,215.614256,178.292344,211.261900,127.717354,210.138506,-0.000694,-1.438585,32.000000,-235.790506,211.334269,-0.023957,34.247432,0.657691,337264.669505,0.929679,20.011177,1.159115,4.289126,0.071338,0.077376,221.179728,32.000000,235.974090,208.006642,149.112057,195.365936,32.000000,187.715308,72.982298,71.509356,114.448638,50.582278,53.671642,43.419579,41.547679,35.810127,44.412184,59.613068,47.526320
49.870150,60.152676,213.848238,181.982548,100.848161,92.576551,28.954221,14.217665,211.292129,3.893329,57.607686,50.552211,181.043730,215.606730,178.293034,211.253415,127.717472,210.129519,-0.000694,-1.436830,32.000000,-235.790590,211.326431,-0.023966,34.248971,0.657241,337215.871421,0.927771,20.011142,1.151859,4.286394,0.067759,0.065040,221.185034,32.000000,235.952513,207.998783,152.831653,195.375123,32.000000,187.718889,72.984662,71.504603,114.450919,50.582278,53.678872,43.419579,41.545082,35.810127,44.396276,59.604728,47.546056
49.863757,60.144306,213.758273,181.984463,100.957338,92.564484,28.944654,14.217768,211.287142,3.893307,57.591143,50.544179,181.045120,215.600357,178.293101,211.248454,127.714336,210.126654,-0.000694,-1.435083,32.000000,-235.790480,211.320433,-0.023961,34.247660,0.657180,337175.498925,0.928846,20.022766,1.147223,4.287042,0.079895,0.073034,221.198139,32.000000,235.923122,207.996510,152.831653,195.371326,32.000000,187.733477,72.984976,71.500933,114.453836,50.582278,53.673189,43.419579,41.554670,35.810127,44.378367,59.615379,47.570414
49.852319,60.137203,213.823188,181.986607,100.990039,92.552558,28.933237,14.217762,211.280277,3.893414,57.581762,50.533847,181.048554,215.596472,178.292774,211.243665,127.713984,210.122832,-0.000693,-1.433821,32.000000,-235.790511,211.313897,-0.023970,34.241665,0.657173,337124.025148,0.928275,20.019369,1.143970,4.288101,0.072521,0.076538,221.194795,32.000000,235.904734,208.016336,154.632405,195.357296,32.000000,187.759903,72.986157,71.497332,114.456026,50.582278,53.674870,43.419579,41.556443,35.810127,44.363240,59.611504,47.519864
49.837709,60.131292,213.749350,181.988931,100.978299,92.540375,28.947006,14.217815,211.273751,3.893724,57.576124,50.525322,181.049771,215.589752,178.292863,211.240066,127.714154,210.116646,-0.000693,-1.433715,32.000000,-235.790414,211.308654,-0.024000,34.233467,0.656973,337079.930293,0.928571,20.017611,1.146106,4.286847,0.063998,0.065292,221.188894,32.000000,235.896842,208.034115,160.043324,195.347741,32.000000,187.776805,72.986563,71.494537,114.459927,50.582278,53.672516,43.419579,41.562475,35.810127,44.351862,59.601276,47.575770
49.823604,60.127212,213.670507,181.991264,100.934795,92.528334,28.902025,14.217789,211.267350,3.893599,57.571759,50.517052,181.049512,215.581777,178.291797,211.232162,127.715047,210.108744,-0.000693,-1.433735,32.000000,-235.790475,211.299426,-0.024098,34.225517,0.657259,337036.849822,0.929034,20.022337,1.145125,4.289132,0.063029,0.072272,221.166376,32.000000,235.909136,208.037170,159.981554,195.349879,32.000000,187.794589,72.987690,71.489221,114.463771,50.582278,53.635922,43.419579,41.574382,35.810127,44.343031,59.615084,47.376137
49.809785,60.124538,213.455514,181.993485,100.905349,92.516256,28.956662,14.217856,211.261682,3.893472,57.569136,50.506485,181.049297,215.573732,178.292883,211.224314,127.716723,210.100987,-0.000694,-1.433763,32.000000,-235.790372,211.290353,-0.024130,34.219401,0.657320,336995.881631,0.928755,20.031541,1.142795,4.288908,0.066028,0.070412,221.142731,32.000000,235.916775,208.019997,159.934691,195.363483,32.000000,187.798077,72.988375,71.485343,114.468501,50.582278,53.563899,43.419579,41.586005,35.810127,44.336960,59.608357,47.569167
49.791542,60.123733,213.477842,181.995668,100.827617,92.504506,28.936984,14.217933,211.251967,3.893476,57.570357,50.497878,181.050543,215.564219,178.294635,211.213430,127.716237,210.092730,-0.000694,-1.433740,32.000000,-235.790262,211.280447,-0.024108,34.217095,0.657369,336955.275678,0.930359,20.042055,1.139144,4.288540,0.071118,0.079735,221.136847,32.000000,235.906160,207.997716,159.939694,195.380517,32.000000,187.786598,72.988776,71.479924,114.474114,50.582278,53.522217,43.419579,41.606817,35.810127,44.333862,59.606017,47.563958
49.776551,60.125258,213.545917,181.997892,100.726784,92.492457,28.937042,14.217986,211.240764,3.893440,57.570036,50.486404,181.051237,215.551194,178.294477,211.202954,127.715219,210.082700,-0.000693,-1.434674,32.000000,-235.790275,211.268293,-0.024062,34.216343,0.657096,336914.692547,0.928759,20.053684,1.134763,4.285413,0.081804,0.085562,221.144016,32.000000,235.883882,207.983669,160.003850,195.392529,32.000000,187.786516,72.988033,71.473957,114.480745,50.582278,53.554009,43.419579,41.616682,35.810127,44.338202,59.610206,47.404384
49.759702,60.127509,213.507512,181.999888,100.627587,92.480507,28.952831,14.217975,211.227075,3.893540,57.573946,50.474393,181.052784,215.533688,178.294195,211.189702,127.714387,210.070893,-0.000692,-1.436435,32.000000,-235.790306,211.255476,-0.024077,34.216760,0.657311,336884.692021,0.929644,20.071762,1.132367,4.287432,0.068846,0.069539,221.157379,32.000000,235.854881,207.976621,158.253860,195.398506,32.000000,187.795227,72.986647,71.468616,114.487727,50.582278,53.537453,43.419579,41.641400,35.810127,44.343586,59.603941,47.553539
49.738107,60.130919,213.431251,182.001816,100.497578,92.468364,28.934754,14.217986,211.215922,3.893723,57.586316,50.464286,181.055229,215.515929,178.294836,211.175828,127.712814,210.061021,-0.000692,-1.438199,32.000000,-235.790203,211.241686,-0.024051,34.217626,0.657549,336855.380182,0.929833,20.088811,1.129884,4.290091,0.060964,0.063524,221.156573,32.000000,235.844633,207.990915,152.864792,195.392916,32.000000,187.816808,72.986259,71.464901,114.493678,50.582278,53.534281,43.419579,41.656971,35.810127,44.350740,59.620395,47.371515
49.731548,60.135664,213.432352,182.004025,100.387811,92.444148,28.957491,14.218067,211.202214,3.893884,57.602856,50.454314,181.054937,215.499034,178.295134,211.160992,127.711323,210.046834,-0.000692,-1.439933,32.000000,-235.790105,211.229747,-0.024053,34.217471,0.657569,336827.309523,0.929557,20.108510,1.126596,4.290772,0.062090,0.062532,221.144318,32.000000,235.845635,208.003251,154.678203,195.382999,32.000000,187.840550,72.985886,71.459172,114.499714,50.582278,53.527100,43.419579,41.665067,35.810127,44.360393,59.618084,47.392865
49.722982,60.141921,213.464606,182.006863,100.321478,92.419900,28.926642,14.218093,211.188980,3.893822,57.619636,50.442487,181.054431,215.479946,178.295625,211.147058,127.711901,210.033936,-0.000693,-1.440500,32.000000,-235.790099,211.214300,-0.024045,34.215694,0.657548,336805.311148,0.930468,20.134295,1.124724,4.291101,0.114783,0.063442,221.121734,32.000000,235.861780,208.002998,160.147213,195.380782,32.000000,187.847275,72.984437,71.454262,114.504925,50.582278,53.511209,43.419579,41.694087,35.810127,44.374917,59.618251,47.419791
49.711440,60.148574,213.335647,182.010366,100.215790,92.407785,28.963052,14.218313,211.171236,3.893927,57.632477,50.431679,181.057318,215.464424,178.295124,211.131575,127.709380,210.020238,-0.000693,-1.441076,32.000000,-235.789860,211.197561,-0.023973,34.212305,0.657465,336730.137752,0.929640,20.145837,1.121263,4.291689,0.066443,0.069877,221.105359,32.000000,235.872067,207.992576,160.115962,195.398794,32.000000,187.832575,72.982843,71.448837,114.510134,50.582278,53.421784,43.419579,41.708650,35.810127,44.390058,59.609508,47.399908
49.705458,60.155842,213.303955,182.014532,100.061984,92.395670,28.952133,14.218191,211.154861,3.893970,57.643439,50.420793,181.060312,215.445481,178.298178,211.111184,127.708116,210.004514,-0.000694,-1.441676,32.000000,-235.789942,211.182625,-0.023956,34.208016,0.657505,336654.128231,0.930579,20.160970,1.116183,4.293077,0.112479,0.076083,221.095222,32.000000,235.860607,207.969648,160.116595,195.426825,32.000000,187.793246,72.981615,71.443171,114.515381,50.582278,53.479375,43.419579,41.719431,35.810127,44.406194,59.624880,47.386996
49.694001,60.162841,213.330068,182.019265,99.954526,92.371349,28.934516,14.218240,211.135570,3.894138,57.650920,50.412143,181.065105,215.426688,178.302091,211.095116,127.703827,209.987450,-0.000693,-1.441670,32.000000,-235.789843,211.165860,-0.023959,34.205340,0.657350,336630.868389,0.929541,20.179587,1.113921,4.291480,0.067194,0.065666,221.105992,32.000000,235.836632,207.958949,160.171384,195.439973,32.000000,187.776861,72.980702,71.438039,114.520430,50.582278,53.484048,43.419579,41.740861,35.810127,44.423705,59.614238,47.363298
49.691910,60.168686,213.349513,182.024469,99.850655,92.347007,28.963183,14.218299,211.120480,3.894189,57.652935,50.404903,181.069729,215.409325,178.302906,211.080335,127.702244,209.970807,-0.000693,-1.441642,32.000000,-235.789753,211.151810,-0.024013,34.203733,0.657359,336601.049072,0.929910,20.193056,1.109697,4.291359,0.063713,0.068568,221.111209,32.000000,235.806323,207.961506,160.231578,195.431194,32.000000,187.779417,72.977397,71.431732,114.523865,50.582278,53.450318,43.419579,41.749648,35.810127,44.437591,59.616353,47.363812
49.679680,60.172173,213.327190,182.030170,99.816278,92.322820,28.935980,14.218558,211.104623,3.894223,57.649856,50.396459,181.075367,215.393722,178.304176,211.067858,127.699357,209.957040,-0.000693,-1.441649,32.000000,-235.789510,211.139951,-0.024035,34.202910,0.657435,336536.962412,0.930484,20.211933,1.108028,4.292874,0.066099,0.060223,221.104858,32.000000,235.787610,207.983637,160.239627,195.410847,32.000000,187.808016,72.975162,71.425956,114.527931,50.582278,53.475617,43.419579,41.772935,35.810127,44.448178,59.614524,47.365205
49.674676,60.172423,213.327586,182.035737,99.771652,92.306669,28.985889,14.218473,211.090326,3.894454,57.640735,50.388038,181.078464,215.379588,178.304846,211.055313,127.696055,209.944853,-0.000694,-1.441676,32.000000,-235.789641,211.125184,-0.024051,34.200338,0.657372,336458.747457,0.929376,20.219947,1.103800,4.293446,0.061618,0.074246,221.089472,32.000000,235.782953,208.002925,160.180922,195.402300,32.000000,187.828436,72.972454,71.421234,114.532406,50.582278,53.442390,43.419579,41.782461,35.810127,44.453677,59.615232,47.555520
49.661317,60.169474,213.338388,182.040908,99.726993,92.294557,28.926884,14.218398,211.079444,3.894337,57.624493,50.383092,181.081759,215.366033,178.305208,211.042013,127.694826,209.932186,-0.000694,-1.441686,32.000000,-235.789764,211.111608,-0.024036,34.196810,0.657309,336388.843744,0.930266,20.236117,1.101881,4.294053,0.066322,0.069600,221.068581,32.000000,235.787762,208.009839,165.657598,195.401015,32.000000,187.825877,72.969505,71.416917,114.534852,50.582278,53.421292,43.419579,41.798588,35.810127,44.452283,59.616255,47.395213
49.655455,60.163366,213.413328,182.045422,99.698360,92.282382,28.944897,14.218483,211.067511,3.894524,57.606829,50.379991,181.085812,215.353762,178.308057,211.031153,127.693993,209.921085,-0.000694,-1.441697,32.000000,-235.789690,211.101999,-0.024078,34.191772,0.657302,336339.164751,0.928605,20.241556,1.100929,4.294494,0.067632,0.065610,221.059944,32.000000,235.782709,207.997120,171.200466,195.420058,32.000000,187.808384,72.966919,71.413125,114.536757,50.582278,53.487976,43.419579,41.827900,35.810127,44.440767,59.619982,47.333951
49.644066,60.156696,213.324589,182.049262,99.695153,92.262149,28.951665,14.218504,211.057399,3.894617,57.593944,50.370786,181.089467,215.345679,178.312892,211.022333,127.690328,209.911804,-0.000694,-1.441149,32.000000,-235.789593,211.089399,-0.024111,34.184529,0.657446,336303.058394,0.930645,20.252466,1.097735,4.295867,0.068267,0.080444,221.060268,32.000000,235.765974,207.980165,174.919619,195.440097,32.000000,187.793767,72.964887,71.408384,114.537263,50.582278,53.465843,43.419579,41.849151,35.810127,44.428401,59.608957,47.351339
49.638149,60.150901,213.274808,182.052726,99.667160,92.258189,28.938606,14.218702,211.045807,3.894551,57.585257,50.363450,181.091697,215.335408,178.317932,211.010782,127.688957,209.901109,-0.000694,-1.440319,32.000000,-235.789480,211.078143,-0.024102,34.176574,0.657672,336256.915881,0.930048,20.252438,1.094690,4.297883,0.067098,0.072148,221.078889,32.000000,235.734878,207.976459,174.919619,195.445343,32.000000,187.793963,72.961754,71.403878,114.536386,50.582278,53.423176,43.419579,41.863833,35.810127,44.416509,59.618300,47.450605
49.635353,60.145974,213.284123,182.055943,99.592014,92.258268,28.933242,14.218781,211.033902,3.895105,57.579905,50.356255,181.097675,215.323585,178.321713,210.998458,127.689128,209.889996,-0.000693,-1.442082,32.000000,-235.789467,211.066323,-0.024099,34.170202,0.657594,336189.988286,0.929845,20.257585,1.095116,4.297081,0.064924,0.058440,221.093985,32.000000,235.706415,207.981756,171.322842,195.443115,32.000000,187.803020,72.959519,71.398259,114.534772,50.582278,53.422580,43.419579,41.884452,35.810127,44.406427,59.602565,47.511940
49.631410,60.141910,213.269721,182.059042,99.531047,92.256589,28.956473,14.218821,211.024325,3.895429,57.571629,50.350876,181.103609,215.313961,178.323376,210.987966,127.686107,209.878504,-0.000693,-1.443855,32.000000,-235.789532,211.057658,-0.024103,34.165618,0.657667,336174.853207,0.930332,20.257932,1.092751,4.296591,0.057165,0.082696,221.100242,32.000000,235.685500,208.001262,171.329182,195.438060,32.000000,187.840156,72.956450,71.393689,114.534583,50.582278,53.417724,43.419579,41.895579,35.810127,44.399059,59.609164,47.391471
49.634187,60.137879,213.235940,182.062166,99.523467,92.244390,28.927864,14.218761,211.015896,3.895520,57.559807,50.347611,181.107417,215.305854,178.326331,210.978025,127.683503,209.867814,-0.000692,-1.443491,32.000000,-235.789640,211.048664,-0.024125,34.164279,0.657830,336170.595561,0.930551,20.255905,1.088698,4.297020,0.068583,0.059034,221.090923,32.000000,235.680955,208.010577,171.272836,195.435041,32.000000,187.864475,72.953717,71.387367,114.531771,50.582278,53.389741,43.419579,41.905708,35.810127,44.391702,59.622696,47.403723
49.639233,60.132315,213.281554,182.064965,99.535595,92.232344,28.908443,14.218671,211.007688,3.895421,57.538263,50.345131,181.109781,215.296811,178.328838,210.968451,127.680925,209.858981,-0.000692,-1.444055,32.000000,-235.789725,211.039525,-0.024151,34.166896,0.657912,336167.729792,0.929859,20.255934,1.087707,4.297072,0.064109,0.065556,221.079586,32.000000,235.681484,208.005419,171.211117,195.437209,32.000000,187.871199,72.950290,71.382538,114.528781,50.582278,53.406413,43.419579,41.919124,35.810127,44.382699,59.607639,47.490444
49.636440,60.124541,213.243661,182.067165,99.532083,92.220017,28.927014,14.218785,210.999249,3.895552,57.509778,50.341297,181.113684,215.291910,178.329319,210.960912,127.676671,209.855316,-0.000691,-1.442307,32.000000,-235.789712,211.035916,-0.024079,34.171287,0.657738,336121.095023,0.930588,20.249021,1.086578,4.296151,0.063425,0.070215,221.077850,32.000000,235.673905,207.980308,171.181147,195.464060,32.000000,187.866078,72.946034,71.376502,114.523893,50.582278,53.387444,43.419579,41.925514,35.810127,44.370382,59.607728,47.320085
49.636121,60.113882,213.233252,182.068496,99.533596,92.207884,28.946391,14.218747,210.996088,3.895570,57.477741,50.336354,181.115658,215.285229,178.334737,210.954243,127.676521,209.850973,-0.000693,-1.440583,32.000000,-235.789741,211.028884,-0.024041,34.176421,0.657633,336071.558492,0.930974,20.238219,1.086070,4.296633,0.086750,0.067242,221.080816,32.000000,235.655755,207.956391,171.220442,195.500737,32.000000,187.856045,72.943312,71.373045,114.519290,50.582278,53.391414,43.419579,41.944988,35.810127,44.348778,59.620326,47.415535
49.633376,60.100074,213.239371,182.068597,99.590417,92.207897,28.937765,14.218771,210.992644,3.895874,57.450881,50.332867,181.117665,215.280851,178.340648,210.950055,127.675843,209.843111,-0.000693,-1.438850,32.000000,-235.789690,211.023412,-0.024065,34.179306,0.657401,336026.615381,0.930290,20.233345,1.089045,4.296111,0.065815,0.068368,221.108662,32.000000,235.624113,207.948754,174.920588,195.519639,32.000000,187.844949,72.939944,71.368482,114.514941,50.582278,53.384531,43.419579,41.960213,35.810127,44.322604,59.614642,47.365719
49.634552,60.085634,213.232734,182.068384,99.676245,92.207632,28.947836,14.218725,210.989454,3.895897,57.426954,50.331320,181.119802,215.274445,178.343531,210.943765,127.674758,209.836201,-0.000694,-1.438258,32.000000,-235.789625,211.020460,-0.024128,34.179529,0.657177,335969.906552,0.929526,20.223017,1.087678,4.295929,0.066120,0.062329,221.126206,32.000000,235.594797,207.946158,174.920588,195.511815,32.000000,187.846761,72.936221,71.363791,114.509281,50.582278,53.381658,43.419579,41.968892,35.810127,44.293403,59.621674,47.363004
49.640625,60.071713,213.176087,182.067937,99.697046,92.203816,28.938635,14.218724,210.985520,3.896053,57.413727,50.328949,181.120856,215.268611,178.344097,210.939502,127.673089,209.828901,-0.000694,-1.438228,32.000000,-235.789608,211.014486,-0.024122,34.176276,0.657134,335956.751756,0.929825,20.212056,1.085609,4.296290,0.111201,0.063543,221.133599,32.000000,235.575423,207.958988,171.310482,195.496877,32.000000,187.871526,72.931979,71.358808,114.505146,50.582278,53.344865,43.419579,41.974888,35.810127,44.262729,59.602329,47.568506
49.631045,60.059463,213.232110,182.067339,99.707451,92.199764,28.945755,14.218691,210.977459,3.896217,57.406747,50.321793,181.120260,215.260476,178.346952,210.932561,127.671611,209.823362,-0.000694,-1.439375,32.000000,-235.789711,211.005030,-0.024091,34.171343,0.657077,335939.679733,0.929440,20.196396,1.084280,4.296054,0.073567,0.066860,221.125775,32.000000,235.574444,207.965267,171.231044,195.495370,32.000000,187.885668,72.927651,71.353929,114.500341,50.582278,53.362277,43.419579,41.992103,35.810127,44.237270,59.613550,47.399762
49.621820,60.052843,213.269688,182.066800,99.623771,92.191809,28.939068,14.218573,210.971432,3.896099,57.401651,50.319751,181.119552,215.252467,178.349692,210.926656,127.671290,209.818027,-0.000693,-1.441103,32.000000,-235.789790,211.000787,-0.024077,34.166083,0.656896,335907.443255,0.929537,20.176173,1.083400,4.294388,0.056119,0.061197,221.112403,32.000000,235.581192,207.959965,171.174226,195.499596,32.000000,187.868827,72.924231,71.350644,114.495416,50.582278,53.399577,43.419579,42.020329,35.810127,44.219704,59.611150,47.369754
49.611025,60.047961,213.133160,182.066194,99.596664,92.191680,28.946624,14.218581,210.965451,3.896223,57.390160,50.315735,181.120163,215.246337,178.352260,210.919181,127.670099,209.813363,-0.000692,-1.442883,32.000000,-235.789693,210.994938,-0.024255,34.160716,0.657167,335887.556925,0.929435,20.173866,1.082943,4.296345,0.066641,0.062992,221.109945,32.000000,235.573613,207.946968,171.147356,195.519854,32.000000,187.833532,72.920330,71.347216,114.490073,50.582278,53.345807,43.419579,42.039272,35.810127,44.207920,59.601581,47.467700
49.615212,60.042800,213.171552,182.065310,99.540085,92.191570,28.920441,14.218523,210.959252,3.896126,57.368819,50.314144,181.122223,215.239224,178.356567,210.910957,127.667900,209.808213,-0.000692,-1.444631,32.000000,-235.789691,210.988499,-0.024319,34.160144,0.657377,335857.939936,0.929743,20.176821,1.081399,4.297901,0.067021,0.072434,221.121466,32.000000,235.554733,207.937556,174.863376,195.535757,32.000000,187.809091,72.917030,71.343015,114.485264,50.582278,53.355491,43.419579,42.049926,35.810127,44.199793,59.615487,47.538132
49.614754,60.035348,213.177509,182.063937,99.551017,92.191481,28.942207,14.218728,210.955635,3.895991,57.338847,50.314731,181.123572,215.234299,178.358327,210.907108,127.664981,209.800516,-0.000694,-1.445222,32.000000,-235.789448,210.982503,-0.024309,34.164427,0.657303,335861.356968,0.929709,20.183145,1.080962,4.296085,0.064726,0.067107,221.151500,32.000000,235.526497,207.933020,174.863376,195.539300,32.000000,187.811978,72.914561,71.339713,114.479695,50.582278,53.322127,43.419579,42.071573,35.810127,44.184298,59.606941,47.556254
49.614430,60.021607,212.989810,182.061461,99.637275,92.191651,28.907211,14.218685,210.953992,3.896004,57.301231,50.318382,181.126419,215.232320,178.359182,210.903885,127.662026,209.799078,-0.000694,-1.443673,32.000000,-235.789566,210.980691,-0.024232,34.172467,0.657335,335855.093372,0.930451,20.173638,1.081362,4.296496,0.109824,0.072337,221.174630,32.000000,235.504204,207.947093,171.262982,195.528768,32.000000,187.827468,72.912706,71.337059,114.474847,50.582278,53.217750,43.419579,42.085388,35.810127,44.159801,59.606194,47.555374
49.619128,60.003590,212.863646,182.057840,99.820184,92.191643,28.945305,14.218781,210.956462,3.895876,57.260530,50.319021,181.125445,215.234707,178.359558,210.903647,127.657731,209.799926,-0.000694,-1.441941,32.000000,-235.789474,210.981596,-0.024224,34.180346,0.657256,335851.477361,0.929741,20.166661,1.081592,4.296656,0.109131,0.070713,221.183705,32.000000,235.491244,207.964448,171.240193,195.513899,32.000000,187.846966,72.910410,71.334225,114.470924,50.582278,53.222220,43.419579,42.094585,35.810127,44.126170,59.605377,47.541214
49.622445,59.982301,212.955477,182.053071,100.070603,92.191565,28.949622,14.218697,210.960317,3.896285,57.219810,50.321435,181.122819,215.236727,178.359358,210.904449,127.654677,209.802165,-0.000694,-1.441888,32.000000,-235.789617,210.984217,-0.024304,34.184898,0.656684,335841.200788,0.930841,20.153256,1.084045,4.292900,0.062138,0.064533,221.173497,32.000000,235.494864,207.977596,171.161532,195.506013,32.000000,187.840641,72.907800,71.332090,114.465798,50.582278,53.216371,43.419579,42.103209,35.810127,44.083274,59.606715,47.525953
49.628012,59.958743,213.029029,182.047151,100.285247,92.191381,28.936180,14.218647,210.964170,3.896342,57.174843,50.321125,181.120085,215.241036,178.359810,210.906469,127.654573,209.806142,-0.000694,-1.440706,32.000000,-235.789693,210.986220,-0.024354,34.183853,0.656180,335824.210219,0.929475,20.130363,1.088635,4.289951,0.072488,0.064079,221.159568,32.000000,235.500293,207.972333,171.113017,195.512082,32.000000,187.837521,72.904467,71.329075,114.460107,50.582278,53.225232,43.419579,42.112913,35.810127,44.032939,59.610796,47.551265
49.625989,59.934978,213.003270,182.039867,100.439373,92.191316,28.942141,14.218610,210.970177,3.896478,57.134442,50.317966,181.116228,215.246402,178.363551,210.909367,127.650110,209.811892,-0.000694,-1.438952,32.000000,-235.789816,210.990283,-0.024320,34.177513,0.656208,335801.408341,0.929215,20.105631,1.092471,4.291515,0.071132,0.067421,221.152434,32.000000,235.496860,207.953043,169.245931,195.533184,32.000000,187.827782,72.902313,71.327475,114.454499,50.582278,53.222658,43.419579,42.130834,35.810127,43.982104,59.604758,47.504970
49.628956,59.912773,213.127370,182.032509,100.616773,92.191161,28.928595,14.218553,210.975399,3.896606,57.098300,50.316726,181.113389,215.252276,178.369270,210.914348,127.646822,209.817860,-0.000694,-1.437205,32.000000,-235.789863,210.996741,-0.024062,34.170253,0.656279,335768.624238,0.929473,20.076294,1.093966,4.292516,0.065193,0.076493,221.156425,32.000000,235.484814,207.943589,163.733899,195.542736,32.000000,187.818940,72.902477,71.324959,114.447483,50.582278,53.248637,43.419579,42.134210,35.810127,43.932574,59.611514,47.543268
49.629480,59.891379,213.121138,182.025228,100.722566,92.187203,28.945168,14.218554,210.981003,3.896389,57.063742,50.313404,181.111555,215.260068,178.373088,210.919004,127.645125,209.820584,-0.000694,-1.436605,32.000000,-235.789929,211.000960,-0.024046,34.165712,0.656316,335750.038214,0.929264,20.054628,1.100437,4.292172,0.064547,0.061409,221.173817,32.000000,235.460023,207.937585,165.550199,195.540233,32.000000,187.818711,72.900354,71.322331,114.441932,50.582278,53.232468,43.419579,42.149031,35.810127,43.886172,59.620965,47.556401
49.620979,59.870046,213.091772,182.018171,100.812822,92.183114,28.942951,14.218610,210.985111,3.896395,57.035516,50.307446,181.108789,215.265599,178.370720,210.922557,127.642152,209.824571,-0.000692,-1.435988,32.000000,-235.789888,211.004293,-0.024076,34.165898,0.656647,335726.774143,0.929582,20.029344,1.105810,4.294416,0.067265,0.077494,221.187171,32.000000,235.434549,207.945954,170.981726,195.529432,32.000000,187.829272,72.897850,71.320018,114.436036,50.582278,53.274869,43.419579,42.164157,35.810127,43.839775,59.607974,47.320011
49.623227,59.851004,213.063788,182.011282,100.904439,92.183237,28.948942,14.218617,210.984963,3.896565,57.017977,50.305836,181.105354,215.270958,178.368939,210.924271,127.639471,209.827301,-0.000691,-1.435994,32.000000,-235.789867,211.006842,-0.024100,34.171753,0.656641,335689.742545,0.928946,20.007406,1.108459,4.294245,0.065914,0.072223,221.184215,32.000000,235.430126,207.956541,169.139347,195.525002,32.000000,187.840782,72.896098,71.318031,114.430473,50.582278,53.265831,43.419579,42.172787,35.810127,43.796445,59.615832,47.555887
49.618650,59.835138,213.130398,182.004978,100.973143,92.175099,28.928916,14.218551,210.988057,3.896712,57.001128,50.306111,181.099464,215.276903,178.368736,210.925344,127.638144,209.827623,-0.000691,-1.435984,32.000000,-235.789972,211.010989,-0.024066,34.179573,0.656604,335660.753575,0.929098,19.994896,1.112823,4.294389,0.066865,0.070259,221.165220,32.000000,235.439673,207.953772,163.612783,195.526193,32.000000,187.842812,72.894056,71.317231,114.423982,50.582278,53.226773,43.419579,42.200039,35.810127,43.757955,59.605436,47.534978
49.615181,59.821193,213.132305,181.999220,101.006308,92.162924,28.932666,14.218513,210.993744,3.896607,56.978779,50.304820,181.092620,215.281972,178.365111,210.931556,127.635076,209.831960,-0.000692,-1.435970,32.000000,-235.790042,211.011928,-0.024050,34.186253,0.656370,335641.476336,0.928814,19.973521,1.116458,4.293630,0.063658,0.071416,221.148818,32.000000,235.452895,207.943998,159.895753,195.532134,32.000000,187.838267,72.892044,71.314826,114.415154,50.582278,53.239563,43.419579,42.216459,35.810127,43.726090,59.620257,47.350972
49.615436,59.807912,213.121491,181.993974,101.060440,92.158832,28.950124,14.218531,210.999174,3.896728,56.951349,50.306029,181.087220,215.288400,178.363395,210.936456,127.633909,209.838296,-0.000694,-1.436014,32.000000,-235.790091,211.013874,-0.024057,34.189615,0.656324,335598.824064,0.929430,19.962406,1.117898,4.295369,0.069551,0.070721,221.144405,32.000000,235.454291,207.921944,159.897609,195.552872,32.000000,187.811982,72.889766,71.311321,114.406951,50.582278,53.255268,43.419579,42.230089,35.810127,43.696226,59.613166,47.402990
49.621041,59.792654,213.104977,181.988778,101.181807,92.159220,28.954160,14.218367,211.006377,3.896974,56.915828,50.308536,181.084515,215.293507,178.362760,210.940496,127.630633,209.843856,-0.000694,-1.436008,32.000000,-235.790242,211.018378,-0.024104,34.188407,0.656126,335545.614131,0.929224,19.952062,1.122480,4.295707,0.074707,0.069060,221.153066,32.000000,235.444750,207.908390,159.952016,195.561904,32.000000,187.797204,72.888654,71.309736,114.398748,50.582278,53.268262,43.419579,42.239728,35.810127,43.663434,59.618871,47.583180
49.625312,59.773691,213.093478,181.983004,101.325992,92.159829,28.956431,14.218321,211.016131,3.897135,56.877313,50.311099,181.080991,215.303707,178.360859,210.947791,127.628983,209.850130,-0.000693,-1.436020,32.000000,-235.790209,211.023956,-0.024066,34.184914,0.655979,335516.664557,0.928585,19.938518,1.125862,4.295467,0.070801,0.072731,221.174905,32.000000,235.426916,207.897496,160.005982,195.564220,32.000000,187.785820,72.887240,71.307680,114.390300,50.582278,53.208961,43.419579,42.248012,35.810127,43.625160,59.620956,47.344516
49.624537,59.751791,213.093655,181.976522,101.476320,92.163808,28.929071,14.218348,211.024170,3.897115,56.843196,50.313160,181.076439,215.314244,178.359007,210.954321,127.627739,209.857344,-0.000693,-1.435394,32.000000,-235.790139,211.033357,-0.024035,34.183651,0.655879,335501.782188,0.928306,19.917441,1.131079,4.294650,0.065570,0.074209,221.194799,32.000000,235.415608,207.908528,160.040898,195.541424,32.000000,187.788112,72.886284,71.306628,114.382027,50.582278,53.224193,43.419579,42.264102,35.810127,43.578830,59.610806,47.563517
49.620644,59.727721,213.116118,181.969204,101.662381,92.175959,28.899208,14.218304,211.030608,3.897580,56.822073,50.312069,181.070066,215.322821,178.357817,210.962045,127.627088,209.866035,-0.000691,-1.433615,32.000000,-235.790268,211.042859,-0.024045,34.184022,0.655842,335481.599126,0.928105,19.894044,1.134920,4.294048,0.097590,0.065531,221.194986,32.000000,235.421517,207.916314,159.991534,195.524324,32.000000,187.796393,72.885591,71.304421,114.374857,50.582278,53.216595,43.419579,42.274436,35.810127,43.525371,59.615350,47.582006
49.620902,59.707104,213.124377,181.961196,101.815820,92.188040,28.950227,14.218363,211.038547,3.897768,56.806963,50.308254,181.062106,215.327560,178.355003,210.967983,127.624142,209.870580,-0.000692,-1.432997,32.000000,-235.790221,211.046388,-0.024023,34.184838,0.655865,335473.139522,0.928985,19.872948,1.138684,4.294119,0.068645,0.070535,221.181778,32.000000,235.445651,207.921202,159.922259,195.522167,32.000000,187.788266,72.885391,71.302754,114.367303,50.582278,53.220258,43.419579,42.287176,35.810127,43.476608,59.603027,47.547157
49.623575,59.691143,213.136225,181.953484,101.853063,92.191979,28.932989,14.218351,211.041749,3.897913,56.800869,50.302351,181.052440,215.328699,178.351936,210.969836,127.625570,209.871629,-0.000690,-1.431203,32.000000,-235.790254,211.049155,-0.024018,34.185077,0.655988,335492.746604,0.930089,19.852919,1.142370,4.294908,0.064622,0.066977,221.174015,32.000000,235.463735,207.908251,159.867199,195.532492,32.000000,187.763456,72.884319,71.301046,114.359346,50.582278,53.223535,43.419579,42.305448,35.810127,43.435069,59.608731,47.551118
49.607391,59.680168,213.184635,181.946593,101.823234,92.187898,28.937156,14.218124,211.044093,3.898431,56.804147,50.294059,181.047062,215.333251,178.351678,210.971189,127.623378,209.874920,-0.000688,-1.432754,32.000000,-235.790433,211.048500,-0.024032,34.183369,0.656029,335517.193521,0.928515,19.832036,1.146904,4.295052,0.078961,0.078968,221.182626,32.000000,235.469396,207.888343,163.568616,195.551865,32.000000,187.725231,72.885196,71.299878,114.353947,50.582278,53.257593,43.419579,42.331713,35.810127,43.403304,59.619077,47.349578
49.597278,59.674513,213.185698,181.941043,101.766343,92.175581,28.944672,14.218162,211.045351,3.898769,56.817309,50.287090,181.041408,215.333142,178.349519,210.970823,127.619021,209.875651,-0.000688,-1.432170,32.000000,-235.790306,211.048117,-0.023990,34.181167,0.656019,335507.917838,0.929014,19.813299,1.145843,4.295060,0.089527,0.063826,221.203785,32.000000,235.462245,207.877902,163.568616,195.557157,32.000000,187.705073,72.885494,71.298333,114.348827,50.582278,53.231503,43.419579,42.354283,35.810127,43.388438,59.610531,47.394846
49.588687,59.675618,213.186614,181.937161,101.659771,92.163244,28.956106,14.218164,211.041734,3.898766,56.840513,50.277899,181.037129,215.328627,178.345925,210.969457,127.614517,209.872675,-0.000689,-1.432137,32.000000,-235.790321,211.043562,-0.023992,34.180393,0.656282,335495.534753,0.929145,19.819125,1.149183,4.297437,0.062281,0.069769,221.230387,32.000000,235.447732,207.874812,159.969148,195.541881,32.000000,187.702066,72.885205,71.297290,114.342731,50.582278,53.267894,43.419579,42.384047,35.810127,43.383126,59.612380,47.408492
49.573704,59.680223,213.183376,181.934767,101.578447,92.150932,28.948723,14.218153,211.034634,3.899057,56.871409,50.268882,181.032171,215.322807,178.342945,210.965150,127.611883,209.868071,-0.000689,-1.432119,32.000000,-235.790256,211.038247,-0.024031,34.182370,0.656339,335459.129041,0.928974,19.823972,1.153796,4.298335,0.059856,0.072034,221.247012,32.000000,235.444009,207.892214,159.994500,195.516994,32.000000,187.716778,72.885701,71.296767,114.339395,50.582278,53.215805,43.419579,42.408369,35.810127,43.386346,59.611062,47.356328
49.567346,59.687923,213.126636,181.933678,101.446360,92.142668,28.943371,14.218210,211.027488,3.899197,56.904472,50.261715,181.027084,215.317882,178.339340,210.956940,127.608735,209.861783,-0.000687,-1.433281,32.000000,-235.790189,211.030635,-0.024017,34.184929,0.656368,335429.619331,0.928662,19.833999,1.157261,4.299098,0.079758,0.075716,221.247544,32.000000,235.451545,207.914265,158.126425,195.500779,32.000000,187.733015,72.885755,71.296573,114.335420,50.582278,53.190787,43.419579,42.435412,35.810127,43.397062,59.612094,47.345543
49.555585,59.698310,213.326436,181.933711,101.300121,92.142707,28.963345,14.218254,211.018718,3.898934,56.936859,50.254874,181.022797,215.310158,178.336098,210.947480,127.610890,209.852084,-0.000689,-1.434435,32.000000,-235.790132,211.019471,-0.024031,34.185463,0.656411,335405.671125,0.929095,19.854165,1.158288,4.300332,0.064250,0.069667,221.234793,32.000000,235.474951,207.923126,152.589962,195.497573,32.000000,187.733178,72.886335,71.296267,114.331905,50.582278,53.247383,43.419579,42.468292,35.810127,43.416432,59.610275,47.326541
49.557710,59.710321,213.190819,181.935269,101.215872,92.138731,28.937949,14.218311,211.007611,3.899101,56.965901,50.249876,181.018644,215.302351,178.331337,210.938438,127.611175,209.840962,-0.000688,-1.436173,32.000000,-235.790061,211.010580,-0.024038,34.180442,0.656272,335394.609923,0.929333,19.868471,1.159238,4.299739,0.064008,0.064092,221.232278,32.000000,235.489209,207.912899,148.871377,195.504271,32.000000,187.724510,72.885662,71.294515,114.327720,50.582278,53.208802,43.419579,42.486303,35.810127,43.438202,59.622146,47.362197
49.559725,59.722645,213.137071,181.937209,101.086930,92.118347,28.925171,14.218221,210.996249,3.899059,56.992519,50.243824,181.019151,215.292567,178.327323,210.926758,127.608793,209.830898,-0.000686,-1.437862,32.000000,-235.790243,211.001800,-0.024047,34.173075,0.656831,335411.627652,0.928960,19.891078,1.153695,4.304791,0.062639,0.074600,221.234309,32.000000,235.498734,207.895407,148.890216,195.520036,32.000000,187.716258,72.885837,71.291165,114.323043,50.582278,53.214620,43.419579,42.507418,35.810127,43.461563,59.607236,47.385675
49.552532,59.734903,213.107038,181.939342,100.994943,92.106164,28.956563,14.218104,210.983938,3.898820,57.016093,50.238989,181.020885,215.279791,178.326135,210.915301,127.605311,209.818280,-0.000685,-1.439024,32.000000,-235.790293,210.989260,-0.024174,34.164249,0.656616,335409.299260,0.929721,19.900880,1.149526,4.301870,0.066297,0.069929,221.257034,32.000000,235.491926,207.886144,154.430145,195.526827,32.000000,187.714295,72.886125,71.288823,114.319285,50.582278,53.182515,43.419579,42.534891,35.810127,43.485699,59.622913,47.404604
49.538708,59.746716,213.163135,181.941481,100.898293,92.093902,28.871643,14.218291,210.973000,3.898631,57.038269,50.233723,181.023100,215.268367,178.322814,210.901707,127.603611,209.807693,-0.000685,-1.439013,32.000000,-235.790088,210.976561,-0.024215,34.157557,0.656498,335352.302084,0.929915,19.911111,1.148393,4.300610,0.066610,0.072228,221.274635,32.000000,235.487988,207.889598,159.903184,195.525176,32.000000,187.717295,72.884863,71.286635,114.314095,50.582278,53.182993,43.419579,42.557302,35.810127,43.508522,59.621683,47.392938
49.537938,59.756427,213.138168,181.943671,100.758220,92.089808,28.957468,14.218226,210.960277,3.898454,57.059310,50.233475,181.025033,215.257075,178.318019,210.887780,127.601863,209.796651,-0.000685,-1.439005,32.000000,-235.790296,210.963979,-0.024191,34.155729,0.656619,335333.657465,0.928962,19.930845,1.147466,4.300629,0.066883,0.068642,221.283489,32.000000,235.493287,207.905743,159.927084,195.507607,32.000000,187.732656,72.884509,71.284995,114.309510,50.582278,53.168105,43.419579,42.582768,35.810127,43.528461,59.610885,47.393672
49.538990,59.765182,212.919772,181.945905,100.692834,92.085478,28.955444,14.218247,210.945063,3.898107,57.082599,50.229812,181.024897,215.242020,178.314083,210.871600,127.597525,209.782236,-0.000685,-1.439013,32.000000,-235.790201,210.948294,-0.024206,34.157172,0.656961,335316.307604,0.931886,19.957024,1.145470,4.302961,0.064635,0.062493,221.282071,32.000000,235.512485,207.913091,159.867420,195.500987,32.000000,187.750166,72.884448,71.283360,114.304433,50.582278,53.136045,43.419579,42.609917,35.810127,43.545978,59.611603,47.334024
49.537898,59.774266,213.019305,181.948412,100.600661,92.073169,28.948895,14.218216,210.927009,3.897654,57.109161,50.228153,181.022301,215.224885,178.311175,210.855870,127.595835,209.768215,-0.000685,-1.438985,32.000000,-235.790206,210.929487,-0.024193,34.159743,0.656938,335316.164739,0.929122,19.967536,1.143359,4.302524,0.073727,0.070939,221.266598,32.000000,235.540918,207.905538,159.804993,195.500031,32.000000,187.762782,72.883611,71.281506,114.298496,50.582278,53.125129,43.419579,42.635061,35.810127,43.561534,59.623975,47.356255
49.537741,59.784966,213.025073,181.951419,100.473632,92.061133,28.957400,14.218236,210.908726,3.897811,57.141059,50.224801,181.020970,215.211044,178.309578,210.841049,127.595901,209.751594,-0.000685,-1.438988,32.000000,-235.790114,210.912178,-0.024170,34.159689,0.656423,335317.325691,0.929143,19.975196,1.142661,4.298024,0.066255,0.074428,221.256361,32.000000,235.564351,207.882797,159.772983,195.510448,32.000000,187.752257,72.884637,71.280413,114.292586,50.582278,53.110481,43.419579,42.646346,35.810127,43.582333,59.616363,47.334465
49.538600,59.800093,213.063346,181.955242,100.320993,92.048914,28.926634,14.218276,210.886511,3.897678,57.182401,50.222819,181.021937,215.191637,178.309639,210.820285,127.596675,209.733769,-0.000685,-1.439584,32.000000,-235.790102,210.890898,-0.024186,34.153461,0.656525,335286.751403,0.929274,19.985416,1.139452,4.300128,0.070111,0.064697,221.253780,32.000000,235.576551,207.858388,163.479380,195.525456,32.000000,187.735377,72.885184,71.278529,114.287015,50.582278,53.158709,43.419579,42.664544,35.810127,43.609517,59.619254,47.366820
49.531484,59.820182,213.111794,181.959452,100.100686,92.036589,28.965402,14.218356,210.863518,3.897366,57.235410,50.217670,181.021132,215.167782,178.305917,210.795180,127.593729,209.713143,-0.000685,-1.441331,32.000000,-235.789870,210.867110,-0.024153,34.143273,0.656475,335255.787983,0.928909,19.996278,1.133579,4.300258,0.083690,0.082059,221.264734,32.000000,235.573778,207.845866,163.479380,195.524517,32.000000,187.727428,72.884186,71.274471,114.281021,50.582278,53.117470,43.419579,42.695784,35.810127,43.645257,59.611908,47.378632
49.521270,59.844975,213.098211,181.964258,99.793082,92.024427,28.947878,14.218445,210.834118,3.897037,57.296402,50.210877,181.025108,215.138710,178.304259,210.768561,127.593085,209.688535,-0.000684,-1.443076,32.000000,-235.789735,210.838467,-0.023914,34.132414,0.656611,335226.724482,0.929793,20.010512,1.126577,4.300956,0.074666,0.061424,221.272079,32.000000,235.574045,207.842254,159.881194,195.523664,32.000000,187.730579,72.883915,71.272394,114.273928,50.582278,53.092440,43.419579,42.726990,35.810127,43.691744,59.625391,47.408345
49.511443,59.874214,213.112637,181.969867,99.493536,92.012034,28.891120,14.218438,210.802531,3.896662,57.358717,50.204761,181.030012,215.107599,178.301817,210.740068,127.591307,209.661384,-0.000685,-1.444830,32.000000,-235.789600,210.809901,-0.023929,34.124944,0.656934,335215.484462,0.928620,20.037999,1.122315,4.302552,0.065706,0.064293,221.272239,32.000000,235.587311,207.855760,159.885716,195.508375,32.000000,187.750638,72.884967,71.270899,114.267631,50.582278,53.151947,43.419579,42.758570,35.810127,43.752653,59.619707,47.414142
49.514154,59.906462,213.166135,181.976949,99.198540,91.999705,28.945492,14.218416,210.771305,3.896394,57.418752,50.204759,181.032593,215.079119,178.299927,210.713583,127.588934,209.632580,-0.000684,-1.445441,32.000000,-235.789693,210.782531,-0.023941,34.123509,0.657194,335208.698819,0.929331,20.073410,1.114360,4.303165,0.066256,0.068698,221.262023,32.000000,235.606524,207.859386,157.988477,195.504396,32.000000,187.763173,72.885356,71.268840,114.262418,50.582278,53.166595,43.419579,42.780820,35.810127,43.818096,59.613973,47.421698
49.515317,59.937121,213.152247,181.984755,98.971742,91.987427,28.937012,14.218511,210.740873,3.896324,57.464380,50.205948,181.035372,215.048780,178.298593,210.688454,127.587895,209.603777,-0.000683,-1.447214,32.000000,-235.789485,210.758403,-0.023935,34.124645,0.657444,335208.056439,0.931306,20.112866,1.106648,4.304311,0.072622,0.067940,221.246259,32.000000,235.634906,207.861140,152.440450,195.501710,32.000000,187.757511,72.885819,71.266587,114.256668,50.582278,53.142268,43.419579,42.804815,35.810127,43.884265,59.619372,47.374376
49.512421,59.965255,213.071765,181.992921,98.822274,91.975281,28.950018,14.218627,210.708525,3.896074,57.501647,50.208471,181.038889,215.023510,178.297329,210.659591,127.587641,209.573945,-0.000682,-1.448372,32.000000,-235.789316,210.727063,-0.023954,34.125028,0.657532,335203.550356,0.929456,20.142295,1.098953,4.305156,0.080227,0.070203,221.246866,32.000000,235.649704,207.845029,154.298160,195.521701,32.000000,187.731409,72.886212,71.265593,114.252288,50.582278,53.148808,43.419579,42.832393,35.810127,43.947322,59.609233,47.388316
49.512006,59.989928,213.050859,182.001081,98.704558,91.962999,28.945270,14.218574,210.678366,3.896020,57.531657,50.211897,181.044082,214.994632,178.298984,210.633003,127.583446,209.546164,-0.000681,-1.447204,32.000000,-235.789435,210.698677,-0.023993,34.123149,0.657439,335195.812692,0.929656,20.171745,1.089924,4.304774,0.062165,0.067488,221.253459,32.000000,235.647229,207.832896,159.859666,195.540704,32.000000,187.703209,72.886670,71.263396,114.248612,50.582278,53.071958,43.419579,42.850774,35.810127,43.999566,59.610423,47.375550
49.523188,60.011797,213.037634,182.008896,98.721546,91.963109,28.934746,14.218668,210.651978,3.895655,57.562670,50.217969,181.050659,214.968918,178.301037,210.609102,127.581154,209.519222,-0.000683,-1.448358,32.000000,-235.789331,210.669827,-0.023989,34.116399,0.657255,335187.123016,0.929244,20.202890,1.079746,4.303400,0.070648,0.068628,221.275500,32.000000,235.634495,207.832622,158.102937,195.550823,32.000000,187.695277,72.887792,71.260969,114.244338,50.582278,53.077328,43.419579,42.865931,35.810127,44.048045,59.618487,47.217590
49.525460,60.032419,213.098526,182.015801,98.712694,91.962973,28.947490,14.218655,210.625850,3.895691,57.591737,50.220325,181.057789,214.943329,178.301847,210.584008,127.580583,209.495193,-0.000682,-1.448367,32.000000,-235.789432,210.645403,-0.024011,34.108557,0.657212,335178.607164,0.929342,20.227995,1.074228,4.303014,0.075679,0.068937,221.287374,32.000000,235.622569,207.848090,152.706155,195.535466,32.000000,187.701679,72.889045,71.259386,114.241664,50.582278,53.086893,43.419579,42.882016,35.810127,44.093401,59.622883,47.381273
49.532474,60.051997,213.126313,182.021839,98.650014,91.975056,28.946134,14.218675,210.601006,3.895268,57.619269,50.220517,181.063282,214.918707,178.304176,210.560136,127.579097,209.472116,-0.000682,-1.448385,32.000000,-235.789319,210.617782,-0.024003,34.102027,0.657233,335200.994042,0.929504,20.238236,1.067099,4.301775,0.060030,0.068701,221.290836,32.000000,235.620696,207.875606,154.508316,195.503997,32.000000,187.737583,72.889641,71.257957,114.240456,50.582278,53.115460,43.419579,42.895459,35.810127,44.136282,59.618202,47.407025
49.532966,60.070735,213.109289,182.027052,98.631434,91.979160,28.945608,14.218671,210.575635,3.894891,57.650655,50.222303,181.066866,214.893036,178.306947,210.534785,127.578590,209.448702,-0.000680,-1.448404,32.000000,-235.789272,210.594516,-0.024044,34.098339,0.657525,335223.423322,0.929097,20.256496,1.059267,4.302808,0.068374,0.068451,221.282434,32.000000,235.632094,207.891696,159.937612,195.489508,32.000000,187.759004,72.890713,71.256144,114.240470,50.582278,53.096528,43.419579,42.917141,35.810127,44.176651,59.618418,47.417223
49.533306,60.089464,213.059818,182.030993,98.627500,91.979166,28.946074,14.218745,210.549139,3.894341,57.683101,50.224813,181.070935,214.869229,178.309412,210.508392,127.581888,209.427741,-0.000679,-1.448405,32.000000,-235.789132,210.571950,-0.024028,34.097543,0.657759,335288.397569,0.929166,20.268785,1.052683,4.302759,0.063725,0.083653,221.262929,32.000000,235.650376,207.898075,159.881507,195.485603,32.000000,187.777301,72.891535,71.256773,114.241125,50.582278,53.074387,43.419579,42.940699,35.810127,44.217174,59.623670,47.398734
49.531059,60.109919,213.011952,182.034581,98.621557,91.987370,28.946703,14.218787,210.522819,3.893810,57.716004,50.226697,181.072112,214.843464,178.312956,210.485358,127.583793,209.401863,-0.000677,-1.448390,32.000000,-235.789081,210.548046,-0.024041,34.096535,0.657850,335325.321624,0.929260,20.287011,1.045000,4.302373,0.071056,0.067004,221.262008,32.000000,235.652951,207.891736,159.865285,195.502044,32.000000,187.767532,72.893571,71.255982,114.241764,50.582278,53.050236,43.419579,42.957787,35.810127,44.259693,59.622234,47.398661
49.531619,60.132075,212.982573,182.037986,98.511864,91.998378,28.936544,14.218775,210.493505,3.893663,57.749671,50.226866,181.075269,214.816913,178.317897,210.458971,127.582256,209.376717,-0.000678,-1.448384,32.000000,-235.789001,210.522233,-0.024096,34.093346,0.657793,335341.476453,0.929285,20.305386,1.034369,4.301345,0.072549,0.075709,221.265342,32.000000,235.648697,207.884505,158.080319,195.522877,32.000000,187.763561,72.894337,71.253154,114.242209,50.582278,53.030122,43.419579,42.978214,35.810127,44.306069,59.616628,47.359850
49.539548,60.155907,213.033900,182.041379,98.436272,92.010545,28.944420,14.218698,210.467035,3.893377,57.779933,50.231524,181.080432,214.787772,178.317800,210.430887,127.579894,209.349664,-0.000679,-1.448407,32.000000,-235.789147,210.496194,-0.024143,34.087076,0.657833,335393.406929,0.929444,20.328177,1.023411,4.300573,0.064423,0.077346,221.278299,32.000000,235.633180,207.886739,152.640723,195.537970,32.000000,187.763051,72.893112,71.250116,114.241907,50.582278,53.025062,43.419579,42.999263,35.810127,44.357995,59.619618,47.421405
49.543757,60.179607,212.938278,182.044655,98.402986,92.010555,28.947979,14.218741,210.443806,3.892964,57.801857,50.238923,181.085373,214.764319,178.317220,210.405489,127.577451,209.324518,-0.000679,-1.450141,32.000000,-235.789178,210.471303,-0.024087,34.080006,0.657952,335461.502499,0.929924,20.349750,1.016150,4.299932,0.057475,0.065841,221.283213,32.000000,235.620409,207.900323,149.052376,195.540047,32.000000,187.788785,72.892886,71.248236,114.242108,50.582278,53.017806,43.419579,43.015345,35.810127,44.409943,59.612970,47.383180
49.552087,60.200042,212.876443,182.047780,98.384346,92.010498,28.939563,14.218709,210.418456,3.892334,57.817712,50.248689,181.089654,214.743537,178.317828,210.381973,127.575832,209.301125,-0.000678,-1.449579,32.000000,-235.789135,210.448465,-0.024097,34.075657,0.658225,335532.537372,0.929689,20.365341,1.009048,4.300279,0.071162,0.076111,221.280699,32.000000,235.613637,207.915899,149.032612,195.529935,32.000000,187.823736,72.892540,71.245950,114.242576,50.582278,52.957023,43.419579,43.022131,35.810127,44.458529,59.618418,47.424706
49.561569,60.216797,212.798378,182.050317,98.417795,92.018515,28.949959,14.218654,210.398229,3.892042,57.828265,50.259713,181.094252,214.723325,178.322095,210.363525,127.574244,209.277607,-0.000679,-1.450183,32.000000,-235.789217,210.427499,-0.024145,34.076727,0.658154,335561.744123,0.929547,20.384667,1.002690,4.297984,0.093386,0.069945,221.265361,32.000000,235.619108,207.922813,147.133035,195.519999,32.000000,187.843288,72.892404,71.244443,114.243265,50.582278,52.900012,43.419579,43.029255,35.810127,44.500343,59.616992,47.362418
49.575759,60.229459,212.689472,182.051833,98.513440,92.042863,28.953280,14.218752,210.379307,3.891616,57.832318,50.273181,181.095821,214.703056,178.323140,210.344146,127.574218,209.255996,-0.000680,-1.450956,32.000000,-235.789234,210.409458,-0.024191,34.081300,0.658058,335581.896360,0.929695,20.396444,0.996123,4.296014,0.104142,0.064112,221.241026,32.000000,235.628107,207.922562,141.580910,195.521800,32.000000,187.857156,72.891406,71.243012,114.244079,50.582278,52.886772,43.419579,43.040263,35.810127,44.529224,59.613019,47.381273
49.584136,60.238189,212.732500,182.051235,98.625761,92.063090,28.923003,14.218812,210.360764,3.890610,57.824221,50.284581,181.097382,214.686304,178.325748,210.328100,127.572264,209.237564,-0.000679,-1.450963,32.000000,-235.789195,210.392554,-0.024176,34.088158,0.657852,335626.954569,0.929288,20.403347,0.989480,4.293617,0.068288,0.066670,221.233570,32.000000,235.629776,207.909540,143.443385,195.552028,32.000000,187.851539,72.891379,71.240872,114.244243,50.582278,52.898880,43.419579,43.050965,35.810127,44.552630,59.607236,47.592351
49.600401,60.243808,212.576558,182.049801,98.728661,92.083374,28.937261,14.218819,210.345402,3.890599,57.805893,50.298183,181.099415,214.671923,178.333393,210.312171,127.571152,209.224495,-0.000678,-1.449823,32.000000,-235.789209,210.377281,-0.024167,34.092313,0.657575,335720.048251,0.929166,20.401268,0.981942,4.290191,0.068211,0.104826,221.235646,32.000000,235.621525,207.903262,149.015974,195.570927,32.000000,187.842157,72.892014,71.238363,114.244216,50.582278,52.804986,43.419579,43.043470,35.810127,44.570013,59.611583,47.373863
49.607482,60.245756,212.537704,182.047294,98.788860,92.099746,28.935680,14.218849,210.335294,3.890126,57.780843,50.310051,181.102540,214.662128,178.337673,210.297884,127.568126,209.213511,-0.000678,-1.448665,32.000000,-235.789169,210.365179,-0.024140,34.091022,0.657602,335801.536927,0.930192,20.401297,0.977443,4.290334,0.063257,0.066616,221.252553,32.000000,235.607036,207.902446,149.092421,195.580588,32.000000,187.844519,72.892203,71.236820,114.244322,50.582278,52.777424,43.419579,43.051897,35.810127,44.580820,59.625234,47.372982
49.623508,60.243473,212.497774,182.043479,98.967808,92.124143,28.944724,14.218914,210.325318,3.890042,57.755716,50.327590,181.105158,214.652892,178.340598,210.287793,127.566465,209.201014,-0.000679,-1.448681,32.000000,-235.789226,210.357203,-0.024163,34.086693,0.657164,335872.575364,0.929617,20.390025,0.973981,4.285783,0.069605,0.076902,221.254536,32.000000,235.602228,207.908224,149.129262,195.576171,32.000000,187.846780,72.892460,71.235047,114.245339,50.582278,52.727246,43.419579,43.050756,35.810127,44.578124,59.608938,47.401449
49.636817,60.236276,212.379032,182.038418,99.159764,92.144472,28.914592,14.218941,210.319674,3.890180,57.732789,50.341714,181.105217,214.646453,178.344000,210.281446,127.562095,209.193062,-0.000677,-1.448120,32.000000,-235.789232,210.351692,-0.024190,34.083174,0.657143,335934.820635,0.929692,20.384620,0.973162,4.284388,0.075418,0.069820,221.246973,32.000000,235.602107,207.922161,152.719039,195.565987,32.000000,187.861179,72.894135,71.233859,114.247018,50.582278,52.706998,43.419579,43.048876,35.810127,44.568427,59.609714,47.386115
49.647208,60.227595,212.473031,182.032638,99.364316,92.163816,28.953030,14.218864,210.312425,3.890118,57.708195,50.355217,181.104482,214.643237,178.345060,210.276628,127.557693,209.186501,-0.000676,-1.446385,32.000000,-235.789296,210.346051,-0.024162,34.084591,0.657133,336012.264735,0.929313,20.365699,0.970448,4.282200,0.064339,0.071194,221.226775,32.000000,235.619318,207.930050,152.719039,195.565651,32.000000,187.852807,72.896048,71.233555,114.248269,50.582278,52.648044,43.419579,43.046706,35.810127,44.553603,59.619333,47.405264
49.657699,60.218305,212.362276,182.026261,99.551746,92.192013,28.950752,14.218898,210.306615,3.889851,57.681640,50.368757,181.100060,214.641035,178.345801,210.271068,127.554425,209.178182,-0.000678,-1.445232,32.000000,-235.789108,210.343232,-0.024160,34.090248,0.656932,336075.559360,0.930195,20.344687,0.972033,4.278659,0.065648,0.066847,221.197003,32.000000,235.633098,207.927410,148.997272,195.566097,32.000000,187.824320,72.897625,71.232479,114.249758,50.582278,52.609871,43.419579,43.046280,35.810127,44.535541,59.623100,47.571074
49.671920,60.209278,212.307429,182.019406,99.693246,92.220195,28.960881,14.218906,210.302403,3.889991,57.656919,50.380821,181.093575,214.640859,178.349417,210.269555,127.551939,209.175509,-0.000678,-1.445236,32.000000,-235.789230,210.341643,-0.024151,34.097878,0.657114,336136.231219,0.928920,20.325225,0.974138,4.279657,0.068779,0.070972,221.183008,32.000000,235.630980,207.919650,148.992469,195.585591,32.000000,187.802055,72.899684,71.232429,114.251284,50.582278,52.612256,43.419579,43.044999,35.810127,44.518240,59.618713,47.409960
49.677846,60.201826,212.294372,182.012441,99.814684,92.244456,28.938134,14.218811,210.297798,3.890395,57.640224,50.390320,181.086904,214.640475,178.351773,210.265641,127.547308,209.176123,-0.000680,-1.444661,32.000000,-235.789398,210.337919,-0.024193,34.102507,0.656834,336226.411683,0.929039,20.305049,0.974494,4.276523,0.074830,0.073595,221.182084,32.000000,235.624054,207.917529,149.055564,195.586828,32.000000,187.785083,72.901715,71.231592,114.254706,50.582278,52.585774,43.419579,43.048223,35.810127,44.503097,59.613235,47.347377
49.679852,60.196319,212.296385,182.005466,99.934218,92.268785,28.920454,14.218904,210.295798,3.890402,57.630048,50.400606,181.084734,214.638589,178.353068,210.262140,127.543640,209.172600,-0.000679,-1.444077,32.000000,-235.789223,210.335809,-0.024171,34.102241,0.656596,336312.198461,0.928683,20.281270,0.976044,4.274194,0.069979,0.077695,221.193026,32.000000,235.604580,207.922599,149.110371,195.578038,32.000000,187.780885,72.904511,71.230753,114.257590,50.582278,52.549471,43.419579,43.045428,35.810127,44.491077,59.616963,47.403063
49.697601,60.193277,212.265708,181.998529,100.030474,92.289243,28.931006,14.218981,210.293144,3.890303,57.632001,50.408633,181.080457,214.641229,178.351714,210.260364,127.541226,209.170518,-0.000679,-1.444064,32.000000,-235.789067,210.335495,-0.024019,34.095709,0.656566,336396.108744,0.929518,20.267670,0.980891,4.273421,0.074367,0.071093,221.193162,32.000000,235.595072,207.943830,149.145691,195.560730,32.000000,187.784534,72.906189,71.229070,114.260100,50.582278,52.493350,43.419579,43.034798,35.810127,44.483152,59.613648,47.390370
49.699332,60.193219,212.270055,181.991683,100.094470,92.301502,28.927328,14.219029,210.293547,3.890509,57.640768,50.413564,181.076706,214.642992,178.352585,210.259635,127.538352,209.168553,-0.000680,-1.444066,32.000000,-235.788924,210.335168,-0.023885,34.089123,0.656720,336483.414138,0.930276,20.260085,0.983323,4.273289,0.068650,0.071257,221.183255,32.000000,235.596835,207.966510,149.096244,195.546389,32.000000,187.784188,72.909607,71.227526,114.264108,50.582278,52.533497,43.419579,43.043481,35.810127,44.484734,59.613825,47.420304
49.699698,60.197522,212.332752,181.985098,100.149680,92.313637,28.934395,14.219081,210.294036,3.890187,57.652765,50.419115,181.072952,214.641560,178.353413,210.255234,127.535098,209.164493,-0.000679,-1.444049,32.000000,-235.788943,210.331476,-0.023913,34.088245,0.656723,336545.639794,0.929771,20.238638,0.985009,4.271146,0.056726,0.091680,221.165280,32.000000,235.615889,207.979505,149.015354,195.542817,32.000000,187.771992,72.911732,71.227423,114.268300,50.582278,52.551330,43.419579,43.047386,35.810127,44.492512,59.617307,47.395286
49.702096,60.203689,212.384092,181.978900,100.198217,92.325804,28.935363,14.219120,210.295191,3.889868,57.663522,50.423519,181.066816,214.641667,178.351251,210.253539,127.531525,209.160463,-0.000679,-1.444036,32.000000,-235.788921,210.332113,-0.023912,34.092433,0.656924,336594.319215,0.929977,20.236785,0.987196,4.271085,0.086469,0.065573,221.146697,32.000000,235.631303,207.979820,148.983067,195.549751,32.000000,187.752695,72.913330,71.227151,114.272013,50.582278,52.519037,43.419579,43.054052,35.810127,44.505405,59.615743,47.374450
49.710337,60.210592,212.408535,181.973100,100.218618,92.338174,28.951287,14.219023,210.297282,3.889802,57.670489,50.428806,181.063690,214.645319,178.353037,210.254881,127.527392,209.160405,-0.000677,-1.443968,32.000000,-235.789102,210.335807,-0.023887,34.101519,0.657167,336649.402905,0.929875,20.240709,0.989027,4.272315,0.067325,0.066173,221.142091,32.000000,235.629240,207.972484,152.687128,195.570315,32.000000,187.722228,72.915307,71.226757,114.276249,50.582278,52.510716,43.419579,43.051727,35.810127,44.522320,59.604836,47.419938
49.716637,60.217105,212.335808,181.967711,100.291605,92.350249,28.891328,14.218865,210.302672,3.889710,57.669004,50.435452,181.059415,214.652886,178.352786,210.257675,127.521438,209.162232,-0.000677,-1.443895,32.000000,-235.789265,210.341873,-0.023895,34.111429,0.657262,336705.372880,0.929932,20.244388,0.991189,4.273142,0.065257,0.074914,221.149437,32.000000,235.614673,207.970651,152.687128,195.566669,32.000000,187.708500,72.917540,71.225846,114.281002,50.582278,52.523237,43.419579,43.051473,35.810127,44.538050,59.610482,47.564324
49.718275,60.219242,212.253697,181.964404,100.401211,92.358309,28.671284,14.218799,210.309404,3.889639,57.661814,50.442921,181.056496,214.659306,178.350949,210.263435,127.519012,209.166556,-0.000678,-1.443902,32.000000,-235.789400,210.348764,-0.023893,34.116278,0.657148,336760.104623,0.929393,20.242748,0.995302,4.272925,0.076390,0.070140,221.156751,32.000000,235.601722,207.977068,150.887652,195.560930,32.000000,187.712690,72.917554,71.224811,114.284696,50.582278,52.490620,43.419579,43.050350,35.810127,44.546221,59.617327,47.333731
49.735438,60.216338,212.258795,181.959093,100.679072,92.382916,28.919976,14.218892,210.322261,3.889494,57.634730,50.457145,181.051979,214.674006,178.349857,210.273700,127.513412,209.177150,-0.000678,-1.443323,32.000000,-235.789354,210.360771,-0.023762,34.119059,0.656836,336818.656870,0.931330,20.242730,1.001895,4.270921,0.064126,0.071827,221.153495,32.000000,235.601293,207.988288,150.906306,195.542400,32.000000,187.721431,72.918202,71.223579,114.289952,50.582278,52.467341,43.419579,43.038055,35.810127,44.546974,59.612694,47.536225
