OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, May 15, 2019
6:26:54 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.603636,59.840208,211.747892,180.196443,105.794891,92.442183,28.944400,14.208082,209.736552,4.374722,57.095714,50.471788,179.382814,213.934628,176.400570,209.793416,127.021407,208.266113,-0.000706,-1.439454,32.000000,-235.800095,209.559297,-0.385999,34.026239,0.657864,337539.361721,0.932047,19.995836,1.158425,4.267602,0.073194,0.076445,218.095656,32.000000,233.348506,206.929579,174.844225,193.313090,32.000000,186.028720,69.186375,64.177621,112.953168,55.506329,46.299923,43.410000,42.721600,34.810000,41.311198,59.611927,46.670710
49.610604,59.838221,211.676003,180.196939,105.823274,92.454337,28.950575,14.208084,209.750609,4.374455,57.089196,50.475108,179.389562,213.948862,176.408781,209.804368,127.014903,208.277995,-0.000707,-1.439470,32.000000,-235.800063,209.575379,-0.386440,34.018192,0.658060,337601.649341,0.931923,19.990273,1.173171,4.267599,0.072359,0.069622,218.112820,32.000000,233.351081,206.944011,169.487140,193.288214,32.000000,186.034004,69.188478,64.166220,112.950072,55.506329,46.272157,43.410000,42.730483,34.810000,41.306217,59.611032,46.704459
49.618135,59.834446,211.607668,180.198253,105.885922,92.466415,28.954653,14.208054,209.764530,4.374389,57.083957,50.480991,179.391003,213.961752,176.413120,209.817659,127.004732,208.288680,-0.000706,-1.438296,32.000000,-235.800088,209.590908,-0.386602,34.010311,0.658420,337660.652422,0.931947,19.983064,1.187644,4.268798,0.070453,0.064697,218.117181,32.000000,233.353270,206.946644,169.459962,193.264216,32.000000,186.047481,69.193377,64.157055,112.950057,55.506329,46.223035,43.410000,42.738502,34.810000,41.298976,59.611780,46.695582
49.625505,59.831258,211.710738,180.199560,105.912859,92.478593,28.949803,14.207904,209.775484,4.373893,57.086915,50.486614,179.392538,213.976975,176.417730,209.828605,126.999918,208.299063,-0.000705,-1.438280,32.000000,-235.800341,209.604483,-0.386827,34.002824,0.658425,337709.579607,0.931722,19.973843,1.198323,4.266749,0.072265,0.090240,218.102123,32.000000,233.373098,206.950386,169.404371,193.271249,32.000000,186.043910,69.198761,64.148002,112.951087,55.506329,46.185949,43.410000,42.746023,34.810000,41.291138,59.616874,46.487438
49.631845,59.829788,211.666298,180.200986,105.940403,92.490870,28.961635,14.207835,209.785774,4.373665,57.092499,50.491004,179.395023,213.987482,176.419782,209.837792,126.992626,208.310576,-0.000705,-1.438854,32.000000,-235.800455,209.615018,-0.386208,33.995811,0.658426,337762.296171,0.931548,19.962248,1.212246,4.264724,0.064137,0.064577,218.105575,32.000000,233.378646,206.946719,169.365209,193.294418,32.000000,186.035445,69.204157,64.138146,112.952872,55.506329,46.118110,43.410000,42.753231,34.810000,41.284382,59.609360,46.516272
49.636915,59.831165,211.764455,180.202653,105.886720,92.503226,28.939165,14.207698,209.795787,4.373366,57.103553,50.499787,179.401295,214.000834,176.426764,209.845571,126.986772,208.324306,-0.000705,-1.440610,32.000000,-235.800560,209.625240,-0.385231,33.991222,0.658789,337806.938446,0.931667,19.951411,1.220707,4.266168,0.089295,0.075099,218.119266,32.000000,233.382809,206.933941,173.058808,193.311870,32.000000,186.015427,69.209490,64.128396,112.954894,55.506329,46.199380,43.410000,42.761639,34.810000,41.285645,59.610088,46.709521
49.643075,59.838073,211.808903,180.204909,105.784772,92.515375,28.949302,14.207750,209.806921,4.373381,57.124535,50.506898,179.404782,214.012368,176.434152,209.853538,126.984540,208.334843,-0.000705,-1.442365,32.000000,-235.800536,209.634270,-0.384424,33.989262,0.658841,337858.712987,0.931275,19.943360,1.232044,4.264728,0.069626,0.068832,218.139263,32.000000,233.371349,206.935663,178.528642,193.327843,32.000000,186.009098,69.213176,64.116310,112.956224,55.506329,46.221605,43.410000,42.770469,34.810000,41.293859,59.608347,46.721113
49.654886,59.845728,211.886188,180.207524,105.686270,92.527655,28.941422,14.207875,209.817224,4.374243,57.135402,50.515934,179.412164,214.023728,176.440684,209.864846,126.981595,208.346093,-0.000707,-1.444108,32.000000,-235.800186,209.645838,-0.384707,33.989928,0.659175,337912.448201,0.932022,19.939475,1.242720,4.266269,0.064633,0.087290,218.157708,32.000000,233.358951,206.938517,183.923834,193.334874,32.000000,186.023663,69.217959,64.104470,112.957630,55.506329,46.162607,43.410000,42.772164,34.810000,41.306292,59.611219,46.665574
49.665694,59.851987,211.895790,180.210499,105.694246,92.539903,28.952965,14.207764,209.831011,4.374532,57.131919,50.526010,179.414154,214.037742,176.441680,209.876951,126.975490,208.358768,-0.000706,-1.445442,32.000000,-235.800389,209.660360,-0.384078,33.994532,0.659337,337964.658558,0.931708,19.939991,1.248653,4.266635,0.072673,0.079793,218.160962,32.000000,233.344797,206.955043,189.295417,193.316946,32.000000,186.038026,69.222503,64.094048,112.960436,55.506329,46.165579,43.410000,42.771623,34.810000,41.320191,59.615310,46.721774
49.677404,59.854707,211.949832,180.213833,105.820851,92.552099,28.947295,14.207900,209.846523,4.375424,57.115447,50.543547,179.416505,214.051089,176.444246,209.893831,126.970396,208.371074,-0.000706,-1.444845,32.000000,-235.800283,209.677159,-0.383711,34.000673,0.659461,338016.179038,0.931860,19.935390,1.255549,4.267177,0.069511,0.082023,218.157563,32.000000,233.351857,206.967753,194.661801,193.308088,32.000000,186.054884,69.226020,64.084720,112.961743,55.506329,46.173893,43.410000,42.770962,34.810000,41.324154,59.606164,46.851634
49.691615,59.848187,211.932390,180.216148,105.925962,92.576612,28.955384,14.207711,209.861948,4.376299,57.092198,50.556735,179.419293,214.066269,176.448740,209.909467,126.967489,208.384286,-0.000705,-1.443681,32.000000,-235.800514,209.696230,-0.383633,34.007179,0.659373,338071.266761,0.931405,19.930437,1.266105,4.266442,0.067193,0.063178,218.136721,32.000000,233.362032,206.964020,200.095598,193.304151,32.000000,186.058100,69.230377,64.074575,112.964098,55.506329,46.174825,43.410000,42.766972,34.810000,41.316544,59.606912,46.668216
49.705402,59.837589,212.031697,180.217127,106.086194,92.601119,28.945420,14.207888,209.880752,4.377170,57.062220,50.570120,179.416380,214.081791,176.449851,209.925852,126.964106,208.399146,-0.000706,-1.443703,32.000000,-235.800317,209.718026,-0.384291,34.014619,0.659327,338120.619124,0.931475,19.921011,1.275519,4.266524,0.066138,0.075639,218.132631,32.000000,233.353071,206.944758,201.934634,193.310813,32.000000,186.055578,69.235424,64.065051,112.967957,55.506329,46.138450,43.410000,42.760053,34.810000,41.299263,59.612744,46.578854
49.720096,59.824941,212.062152,180.216827,106.300924,92.625485,28.951369,14.208041,209.902450,4.377709,57.031054,50.584962,179.414196,214.103008,176.455367,209.944322,126.956899,208.417404,-0.000704,-1.443705,32.000000,-235.800173,209.739642,-0.384129,34.024366,0.659165,338197.462171,0.931153,19.899752,1.283067,4.264953,0.061728,0.079254,218.137493,32.000000,233.337670,206.926195,202.001821,193.321636,32.000000,186.056432,69.239645,64.056214,112.971165,55.506329,46.124675,43.410000,42.752280,34.810000,41.274230,59.616235,46.723975
49.734047,59.812271,212.094521,180.215303,106.467983,92.650003,28.951129,14.208054,209.921616,4.378027,57.003980,50.596649,179.411433,214.121414,176.458804,209.964115,126.951946,208.438725,-0.000705,-1.442519,32.000000,-235.800122,209.759601,-0.383895,34.034067,0.659232,338271.016520,0.931410,19.874861,1.291666,4.265768,0.074916,0.074512,218.167627,32.000000,233.329229,206.926989,202.073228,193.321548,32.000000,186.056792,69.241958,64.045340,112.975156,55.506329,46.170143,43.410000,42.744155,34.810000,41.249037,59.602437,46.868288
49.745834,59.801934,212.247359,180.212256,106.589702,92.670649,28.918959,14.207958,209.942724,4.378287,56.991315,50.606188,179.406826,214.142735,176.463354,209.981613,126.949323,208.457625,-0.000704,-1.441351,32.000000,-235.800275,209.780561,-0.383836,34.043662,0.659096,338347.561798,0.931130,19.846981,1.305285,4.265120,0.087914,0.073938,218.181380,32.000000,233.319634,206.938981,196.742088,193.314272,32.000000,186.051223,69.244941,64.036728,112.977385,55.506329,46.239083,43.410000,42.736230,34.810000,41.226672,59.608210,46.678560
49.759106,59.793856,212.549665,180.208709,106.617162,92.691039,28.964531,14.207804,209.962687,4.378896,56.981699,50.620122,179.399714,214.165463,176.465587,209.998821,126.945460,208.478612,-0.000703,-1.441369,32.000000,-235.800454,209.798480,-0.383757,34.053200,0.658970,338421.186273,0.931066,19.819854,1.317722,4.264574,0.068647,0.070656,218.186095,32.000000,233.314766,206.953854,191.390328,193.302518,32.000000,186.086745,69.247224,64.027036,112.977422,55.506329,46.230386,43.410000,42.726652,34.810000,41.207811,59.608495,46.694481
49.772158,59.787948,212.458987,180.204850,106.641048,92.715557,28.941164,14.207643,209.980501,4.379307,56.979854,50.632787,179.394334,214.185824,176.464887,210.018750,126.945434,208.497619,-0.000703,-1.441955,32.000000,-235.800569,209.818643,-0.383513,34.063325,0.659109,338480.375918,0.932041,19.797304,1.326980,4.266636,0.066239,0.068578,218.185925,32.000000,233.327887,206.962319,191.368973,193.299163,32.000000,186.100543,69.248242,64.016130,112.975230,55.506329,46.205633,43.410000,42.713920,34.810000,41.193135,59.610944,46.658164
49.781229,59.784124,212.440864,180.200868,106.601085,92.739807,28.959211,14.207715,209.999826,4.379871,56.977741,50.643353,179.389058,214.206309,176.464210,210.036279,126.941880,208.518701,-0.000704,-1.441360,32.000000,-235.800539,209.840186,-0.383158,34.073000,0.659548,338542.922429,0.930486,19.775475,1.338210,4.271573,0.074338,0.065551,218.176553,32.000000,233.344311,206.958010,191.349866,193.303944,32.000000,186.102897,69.249543,64.007125,112.974090,55.506329,46.268742,43.410000,42.706706,34.810000,41.184290,59.613422,46.880027
49.789752,59.781560,212.392343,180.197459,106.651907,92.764175,28.935984,14.207745,210.018645,4.380851,56.971830,50.653621,179.384144,214.229425,176.464321,210.054239,126.938432,208.538697,-0.000705,-1.441350,32.000000,-235.800499,209.861768,-0.383797,34.083668,0.659177,338616.669741,0.931201,19.756050,1.344907,4.268631,0.064782,0.077847,218.180951,32.000000,233.344459,206.947501,191.347381,193.306383,32.000000,186.083489,69.250809,63.996873,112.971949,55.506329,46.196101,43.410000,42.698815,34.810000,41.176997,59.610098,46.828963
49.799790,59.779392,212.355527,180.194167,106.703536,92.780492,28.937919,14.207840,210.040914,4.381665,56.968107,50.666319,179.378937,214.253583,176.465820,210.078243,126.936774,208.557402,-0.000705,-1.440179,32.000000,-235.800464,209.882885,-0.383890,34.094964,0.659017,338700.764627,0.930668,19.742831,1.355861,4.267489,0.063470,0.077872,218.177565,32.000000,233.346106,206.938864,191.385915,193.319602,32.000000,186.063987,69.251323,63.987474,112.969506,55.506329,46.033186,43.410000,42.689252,34.810000,41.170846,59.603056,46.795288
49.811223,59.777158,212.238886,180.190959,106.752721,92.796808,28.925404,14.207924,210.063849,4.382310,56.957028,50.678258,179.375614,214.276678,176.462849,210.098731,126.932778,208.577632,-0.000704,-1.438407,32.000000,-235.800410,209.903331,-0.383959,34.106217,0.658774,338787.201049,0.931478,19.731443,1.366327,4.265784,0.065765,0.068464,218.192245,32.000000,233.340874,206.939144,191.445577,193.318887,32.000000,186.069704,69.250284,63.977539,112.968705,55.506329,45.751565,43.410000,42.676844,34.810000,41.165422,59.609331,46.866748
49.823218,59.774397,212.305794,180.187803,106.808333,92.821381,28.937007,14.207945,210.087900,4.383372,56.937914,50.694260,179.375838,214.301528,176.462118,210.121636,126.931349,208.600068,-0.000704,-1.436659,32.000000,-235.800260,209.925089,-0.383679,34.118063,0.658480,338840.295505,0.931368,19.718882,1.374548,4.264185,0.074955,0.069503,218.200177,32.000000,233.352375,206.953993,191.474958,193.303450,32.000000,186.095658,69.248244,63.967232,112.968557,55.506329,45.694763,43.410000,42.663410,34.810000,41.158492,59.610472,46.897709
49.835558,59.767011,212.330403,180.183854,106.911592,92.845702,28.972304,14.207977,210.116510,4.385635,56.916333,50.710308,179.374241,214.328645,176.465413,210.149731,126.929571,208.626276,-0.000704,-1.436648,32.000000,-235.800212,209.952927,-0.384015,34.129037,0.657993,338896.956363,0.931694,19.704814,1.385643,4.260865,0.071909,0.075055,218.196584,32.000000,233.368677,206.972329,191.458686,193.285936,32.000000,186.120771,69.246597,63.956668,112.968885,55.506329,45.662686,43.410000,42.647371,34.810000,41.145739,59.614917,46.889565
49.850482,59.755630,212.374727,180.179227,107.077982,92.869987,28.930175,14.207978,210.142887,4.388045,56.887044,50.727310,179.369672,214.358788,176.463311,210.179416,126.928490,208.655060,-0.000706,-1.436662,32.000000,-235.800293,209.979310,-0.384782,34.137438,0.657947,338977.419396,0.931314,19.689639,1.394944,4.261182,0.072219,0.082341,218.191506,32.000000,233.406680,206.984151,191.415592,193.273035,32.000000,186.108441,69.245387,63.947347,112.971427,55.506329,45.742323,43.410000,42.630113,34.810000,41.126275,59.609714,46.746132
49.863325,59.740798,212.670502,180.173819,107.226440,92.894208,28.937772,14.208022,210.171097,4.390320,56.854343,50.739698,179.363492,214.391277,176.465387,210.207854,126.927769,208.682831,-0.000707,-1.435477,32.000000,-235.800172,210.008540,-0.384828,34.142896,0.657803,339052.473281,0.930151,19.669485,1.405918,4.260621,0.065653,0.067245,218.179287,32.000000,233.447124,206.986385,191.351941,193.292089,32.000000,186.080733,69.244180,63.938330,112.975685,55.506329,45.844514,43.410000,42.609586,34.810000,41.099209,59.612419,46.855156
49.874396,59.723059,212.955802,180.167531,107.377431,92.918561,28.934582,14.208051,210.201876,4.392653,56.822848,50.750865,179.358299,214.422585,176.466704,210.238548,126.923717,208.712969,-0.000706,-1.435480,32.000000,-235.800132,210.039800,-0.384809,34.147342,0.657724,339119.395475,0.931415,19.642665,1.417097,4.260234,0.120176,0.068471,218.186010,32.000000,233.474102,206.976746,191.327041,193.319325,32.000000,186.056498,69.243401,63.930746,112.983443,55.506329,45.872719,43.410000,42.592201,34.810000,41.063825,59.602810,46.865500
49.884528,59.708773,212.899430,180.160855,107.452973,92.942979,28.965707,14.208138,210.235074,4.394936,56.800534,50.762727,179.356358,214.454635,176.471258,210.271878,126.921302,208.744973,-0.000706,-1.434894,32.000000,-235.799933,210.072164,-0.384723,34.149769,0.658245,339182.087393,0.931113,19.614549,1.427557,4.265069,0.072529,0.075950,218.200631,32.000000,233.492432,206.976432,191.341483,193.335366,32.000000,186.015068,69.241629,63.920604,112.990477,55.506329,45.887059,43.410000,42.575585,34.810000,41.032637,59.612104,46.802404
49.894758,59.697373,212.705691,180.154510,107.519125,92.967376,28.932815,14.208161,210.267286,4.397806,56.782332,50.771880,179.355088,214.486458,176.473362,210.302790,126.921103,208.779237,-0.000705,-1.433163,32.000000,-235.799982,210.101483,-0.385003,34.150453,0.658787,339249.665876,0.931188,19.585361,1.442181,4.269842,0.064800,0.061904,218.219874,32.000000,233.497351,206.974642,191.373333,193.337700,32.000000,185.984041,69.239573,63.912291,112.999299,55.506329,45.868525,43.410000,42.555478,34.810000,41.006213,59.613068,46.580468
49.905138,59.688146,212.776669,180.148496,107.592778,92.979554,28.929362,14.208175,210.296140,4.400719,56.768469,50.784558,179.350862,214.522422,176.469622,210.336751,126.920546,208.812016,-0.000705,-1.433189,32.000000,-235.800040,210.129646,-0.385165,34.151782,0.658651,339319.650202,0.930189,19.560600,1.455819,4.267845,0.086508,0.077586,218.222755,32.000000,233.498599,206.987726,191.411353,193.318259,32.000000,185.986687,69.237307,63.903950,113.009617,55.506329,45.838374,43.410000,42.535607,34.810000,40.985126,59.606331,46.859851
49.914097,59.680381,212.857637,180.142813,107.666306,92.991978,28.917395,14.208245,210.326855,4.403309,56.760033,50.797123,179.343666,214.559887,176.468589,210.369829,126.919047,208.844817,-0.000705,-1.433189,32.000000,-235.800056,210.161884,-0.385286,34.153923,0.658262,339388.292208,0.931253,19.538624,1.468033,4.263087,0.064479,0.073863,218.206442,32.000000,233.514328,206.998431,191.388580,193.292501,32.000000,185.987762,69.236884,63.896223,113.020475,55.506329,45.844751,43.410000,42.517698,34.810000,40.968092,59.605840,46.794774
49.926962,59.672665,212.896784,180.138267,107.717256,93.019148,28.922001,14.208291,210.360434,4.406185,56.744716,50.809153,179.339967,214.592865,176.471541,210.406785,126.919569,208.874102,-0.000706,-1.433181,32.000000,-235.799999,210.194075,-0.385689,34.158426,0.658336,339416.163652,0.931250,19.518668,1.480083,4.263622,0.069683,0.080494,218.184386,32.000000,233.531366,206.987689,191.361649,193.261883,32.000000,185.977023,69.235119,63.888466,113.033239,55.506329,45.837173,43.410000,42.494341,34.810000,40.951060,59.614081,46.824195
49.939110,59.663405,212.843116,180.133957,107.723131,93.047639,28.922178,14.208148,210.395339,4.408428,56.721931,50.821651,179.335122,214.627491,176.469795,210.446371,126.920098,208.906464,-0.000705,-1.434353,32.000000,-235.800156,210.228264,-0.385710,34.165648,0.658441,339449.041400,0.931557,19.501643,1.493081,4.264479,0.072036,0.074663,218.181261,32.000000,233.548812,206.977728,191.338700,193.249689,32.000000,185.970878,69.232784,63.880849,113.047497,55.506329,45.865839,43.410000,42.470917,34.810000,40.932546,59.609734,46.882595
49.953131,59.652755,212.862347,180.129711,107.836365,93.064071,28.946552,14.208319,210.430699,4.411305,56.694590,50.835342,179.330392,214.664333,176.467802,210.484103,126.918106,208.944605,-0.000705,-1.435512,32.000000,-235.800019,210.264605,-0.385595,34.175270,0.658471,339528.996742,0.931397,19.480635,1.502824,4.264165,0.072488,0.070345,218.187227,32.000000,233.570912,206.971291,191.338425,193.251522,32.000000,185.948220,69.232015,63.873217,113.062559,55.506329,45.861476,43.410000,42.443844,34.810000,40.911056,59.613009,46.754496
49.965320,59.640869,212.820220,180.125359,107.928270,93.088382,28.931499,14.208366,210.467179,4.413868,56.670681,50.849708,179.329819,214.702424,176.470782,210.522459,126.920454,208.981434,-0.000706,-1.435528,32.000000,-235.799823,210.302400,-0.385459,34.186897,0.658267,339613.084471,0.931405,19.458825,1.513638,4.262053,0.065261,0.063933,218.188013,32.000000,233.571581,206.967253,195.027242,193.248441,32.000000,185.929423,69.231174,63.863459,113.076244,55.506329,45.809531,43.410000,42.416905,34.810000,40.885994,59.612330,46.761172
49.978600,59.627375,212.854091,180.120400,108.050157,93.112745,28.924895,14.208418,210.503870,4.415890,56.642603,50.864694,179.324973,214.741667,176.467218,210.561267,126.919398,209.019323,-0.000706,-1.434939,32.000000,-235.799714,210.341019,-0.385336,34.197771,0.658065,339654.784800,0.930471,19.433694,1.528995,4.261241,0.068149,0.081420,218.202008,32.000000,233.579290,206.979261,200.452239,193.257702,32.000000,185.931953,69.231488,63.855671,113.092347,55.506329,45.810817,43.410000,42.388729,34.810000,40.858823,59.615320,46.807027
49.990938,59.613057,212.979724,180.114903,108.147137,93.137113,28.933319,14.208365,210.542656,4.418534,56.620260,50.878016,179.325197,214.782215,176.465531,210.601613,126.922582,209.057248,-0.000705,-1.434335,32.000000,-235.799801,210.378920,-0.385429,34.208001,0.657763,339716.397965,0.930919,19.409220,1.539553,4.259359,0.068970,0.072965,218.200507,32.000000,233.581218,206.990852,202.281010,193.241020,32.000000,185.935647,69.229680,63.848693,113.107465,55.506329,45.837900,43.410000,42.359693,34.810000,40.829766,59.609911,46.729844
50.000382,59.598747,213.159255,180.108976,108.264714,93.161466,28.929430,14.208439,210.582116,4.421053,56.601314,50.891368,179.318857,214.821255,176.462983,210.641749,126.923570,209.097651,-0.000706,-1.432648,32.000000,-235.799647,210.419844,-0.384570,34.216149,0.657623,339782.126826,0.931070,19.382016,1.553883,4.258905,0.068747,0.072417,218.208710,32.000000,233.594861,206.994379,202.256407,193.214151,32.000000,185.929371,69.228173,63.841700,113.124927,55.506329,45.929079,43.410000,42.332624,34.810000,40.799047,59.615979,46.728890
50.008143,59.585278,213.246216,180.102729,108.323719,93.185808,28.916121,14.208398,210.620838,4.423705,56.589591,50.901076,179.311912,214.859446,176.459917,210.682744,126.925783,209.133730,-0.000707,-1.430911,32.000000,-235.799624,210.458558,-0.384585,34.223076,0.657704,339840.211816,0.930754,19.354961,1.563985,4.260367,0.060469,0.067132,218.208686,32.000000,233.627338,206.994318,202.208987,193.203213,32.000000,185.935593,69.225894,63.833655,113.141749,55.506329,45.949975,43.410000,42.305584,34.810000,40.770589,59.614101,46.800937
50.016235,59.576697,213.166654,180.096988,108.391799,93.198948,28.957520,14.208546,210.654877,4.426178,56.595515,50.908137,179.307605,214.897418,176.457751,210.722237,126.930876,209.168480,-0.000707,-1.429163,32.000000,-235.799618,210.494277,-0.384473,34.226183,0.657964,339903.652549,0.930894,19.330904,1.577148,4.263153,0.094078,0.070611,218.197482,32.000000,233.638747,206.982649,202.160634,193.216113,32.000000,185.929069,69.223341,63.824213,113.158386,55.506329,45.944602,43.410000,42.280208,34.810000,40.748158,59.604915,46.885236
50.025131,59.573035,213.072510,180.092408,108.415528,93.211254,28.902660,14.208576,210.685323,4.428935,56.606846,50.912655,179.301822,214.931347,176.450505,210.760132,126.929593,209.200040,-0.000707,-1.428586,32.000000,-235.799616,210.530164,-0.384418,34.227239,0.658079,339967.265095,0.931373,19.309426,1.587571,4.264230,0.067938,0.074641,218.198567,32.000000,233.628146,206.953357,202.183781,193.224342,32.000000,185.903497,69.223821,63.818757,113.178204,55.506329,45.882058,43.410000,42.251632,34.810000,40.733347,59.600067,46.852148
50.026632,59.574238,213.177648,180.089066,108.420511,93.223398,28.959627,14.208485,210.715590,4.430861,56.625099,50.914219,179.297417,214.962965,176.448112,210.792785,126.926143,209.233824,-0.000707,-1.428579,32.000000,-235.799906,210.562896,-0.384497,34.225659,0.657833,339990.999072,0.929986,19.292496,1.594646,4.261949,0.066726,0.075407,218.226149,32.000000,233.620816,206.939978,202.244437,193.226977,32.000000,185.893827,69.222442,63.810747,113.197217,55.506329,45.946174,43.410000,42.227347,34.810000,40.727757,59.607462,46.716858
50.026930,59.580256,213.025423,180.087037,108.268357,93.235667,28.949499,14.208624,210.745216,4.432718,56.657094,50.920081,179.294160,214.994970,176.443188,210.823064,126.927009,209.263312,-0.000709,-1.428588,32.000000,-235.799820,210.592885,-0.384553,34.221421,0.657591,340027.723336,0.931683,19.279655,1.606979,4.259309,0.069414,0.078335,218.252786,32.000000,233.625088,206.940456,202.293717,193.228917,32.000000,185.894920,69.222067,63.802624,113.214781,55.506329,45.854309,43.410000,42.208554,34.810000,40.735758,59.611032,46.879880
50.031243,59.590840,212.964319,180.087054,108.095948,93.247653,28.931752,14.208739,210.769880,4.434486,56.693725,50.922713,179.292340,215.024819,176.438180,210.847619,126.930064,209.293495,-0.000708,-1.430037,32.000000,-235.799601,210.619103,-0.384533,34.215462,0.657917,340079.740076,0.929944,19.279311,1.622255,4.261283,0.063807,0.074881,218.255548,32.000000,233.624364,206.946681,202.299659,193.215407,32.000000,185.904457,69.222948,63.795463,113.234029,55.506329,45.787082,43.410000,42.185454,34.810000,40.749536,59.614170,46.652075
50.034962,59.603431,212.941105,180.088491,107.992917,93.259980,28.897646,14.208723,210.796401,4.436236,56.728893,50.924845,179.289134,215.054913,176.431282,210.873171,126.929528,209.321622,-0.000709,-1.431771,32.000000,-235.799551,210.644545,-0.384580,34.208663,0.657770,340130.223450,0.930400,19.285021,1.631712,4.258215,0.065315,0.078817,218.255106,32.000000,233.638575,206.951166,202.226695,193.220414,32.000000,185.905253,69.222668,63.786695,113.251879,55.506329,45.762617,43.410000,42.161867,34.810000,40.768142,59.615468,46.875919
50.041443,59.621764,212.982646,180.092448,107.899016,93.259928,28.940837,14.208791,210.828183,4.438670,56.772357,50.933899,179.293881,215.094719,176.430452,210.912521,126.935271,209.359259,-0.000709,-1.431726,32.000000,-235.799348,210.678231,-0.384234,34.200659,0.657814,340178.961115,0.931028,19.291156,1.639221,4.256627,0.078883,0.068157,218.256431,32.000000,233.668783,206.953473,202.130374,193.243333,32.000000,185.897764,69.220059,63.777126,113.274578,55.506329,45.789310,43.410000,42.128894,34.810000,40.798331,59.609872,46.720453
50.045595,59.635687,213.058914,180.096595,107.875746,93.259736,28.933021,14.208732,210.850189,4.439990,56.804280,50.939279,179.298269,215.120241,176.431205,210.937419,126.945342,209.385678,-0.000711,-1.431681,32.000000,-235.799487,210.700657,-0.384125,34.195402,0.657963,340237.811653,0.932205,19.299910,1.649600,4.255846,0.077065,0.074024,218.270777,32.000000,233.683955,206.937891,202.087498,193.269676,32.000000,185.882381,69.218072,63.769834,113.293358,55.506329,45.816588,43.410000,42.101973,34.810000,40.821540,59.605899,46.880908
50.046204,59.644991,213.017411,180.099839,107.860075,93.259663,28.956707,14.208717,210.865592,4.441175,56.822480,50.945257,179.300044,215.138625,176.430475,210.952862,126.947686,209.400326,-0.000712,-1.432258,32.000000,-235.799546,210.716326,-0.384297,34.192894,0.658171,340245.769223,0.930726,19.311558,1.657027,4.256125,0.079171,0.079797,218.278966,32.000000,233.678599,206.920464,202.110661,193.288897,32.000000,185.869622,69.217535,63.765096,113.305943,55.506329,45.786258,43.410000,42.087233,34.810000,40.837135,59.615960,46.880908
50.050676,59.663961,213.039711,180.107262,107.769392,93.263332,28.925142,14.208716,210.892053,4.443993,56.856294,50.955288,179.307940,215.172034,176.425024,210.988292,126.950275,209.430176,-0.000713,-1.434006,32.000000,-235.799583,210.745954,-0.384148,34.191325,0.658409,340240.885655,0.930925,19.321199,1.656199,4.257296,0.072335,0.070460,218.308723,32.000000,233.663139,206.892871,207.600577,193.289362,32.000000,185.875133,69.216516,63.754543,113.332237,55.506329,45.718422,43.410000,42.055955,34.810000,40.868924,59.603381,46.825222
50.054184,59.677021,212.991330,180.113113,107.744717,93.267272,28.954239,14.208834,210.908235,4.445489,56.885116,50.960757,179.318525,215.191183,176.424864,211.010044,126.955253,209.452443,-0.000714,-1.435160,32.000000,-235.799509,210.767926,-0.384007,34.192477,0.658380,340247.422919,0.930174,19.329874,1.658980,4.256415,0.066792,0.066953,218.339038,32.000000,233.662615,206.903651,212.989843,193.298429,32.000000,185.855475,69.215219,63.746299,113.351907,55.506329,45.782063,43.410000,42.029995,34.810000,40.892054,59.614553,46.775112
50.058501,59.689551,212.979997,180.119096,107.731272,93.279297,28.950731,14.208870,210.925890,4.447669,56.914113,50.964864,179.324505,215.210798,176.428630,211.028340,126.956703,209.475759,-0.000714,-1.434591,32.000000,-235.799613,210.788730,-0.384591,34.194992,0.658471,340276.521832,0.931181,19.344233,1.666834,4.256480,0.074909,0.073323,218.346549,32.000000,233.659647,206.913655,212.959401,193.298622,32.000000,185.867601,69.214935,63.740090,113.375687,55.506329,45.793440,43.410000,42.004442,34.810000,40.912918,59.608593,46.864620
50.061144,59.698036,212.926758,180.123226,107.726869,93.287391,28.961679,14.208968,210.936214,4.448879,56.939020,50.967295,179.327683,215.221461,176.429136,211.039954,126.960814,209.488866,-0.000713,-1.435780,32.000000,-235.799467,210.800880,-0.384945,34.197485,0.658363,340295.477121,0.930245,19.353675,1.669645,4.255215,0.065106,0.067612,218.342649,32.000000,233.668599,206.920326,212.884615,193.303313,32.000000,185.864214,69.214581,63.735386,113.390721,55.506329,45.650167,43.410000,41.986217,34.810000,40.927253,59.609449,46.897562
50.065897,59.718320,212.876253,180.131867,107.649179,93.291504,28.892125,14.209017,210.953384,4.450831,56.995881,50.969008,179.336434,215.240721,176.435862,211.059713,126.971662,209.513240,-0.000712,-1.438109,32.000000,-235.799274,210.820548,-0.384417,34.202126,0.658352,340349.393878,0.930420,19.361755,1.676349,4.254622,0.069860,0.064897,218.337604,32.000000,233.682288,206.916626,212.821785,193.321553,32.000000,185.867268,69.213160,63.725264,113.420691,55.506329,45.720341,43.410000,41.951542,34.810000,40.960214,59.604905,46.730871
50.067072,59.738323,212.793713,180.139160,107.560775,93.291554,28.919036,14.208900,210.962209,4.452053,57.041328,50.966450,179.344027,215.253501,176.437068,211.071253,126.976404,209.529454,-0.000712,-1.439825,32.000000,-235.799381,210.830749,-0.384189,34.204746,0.658232,340379.938646,0.930116,19.367515,1.676822,4.253334,0.065968,0.070119,218.351242,32.000000,233.676665,206.898401,212.813799,193.329277,32.000000,185.866898,69.211481,63.716162,113.444371,55.506329,45.574247,43.410000,41.926401,34.810000,40.991916,59.616156,46.616785
50.067586,59.762001,212.923738,180.147138,107.461741,93.287328,28.885891,14.208777,210.971528,4.453500,57.093738,50.967961,179.351833,215.264369,176.440088,211.085153,126.980481,209.539931,-0.000713,-1.441570,32.000000,-235.799486,210.843053,-0.384192,34.206111,0.658053,340397.351204,0.932350,19.382898,1.674500,4.251921,0.071259,0.071402,218.367985,32.000000,233.668713,206.892547,212.839829,193.342218,32.000000,185.840368,69.210967,63.707973,113.468221,55.506329,45.620876,43.410000,41.903622,34.810000,41.031227,59.611249,46.682889
50.068114,59.789064,212.749568,180.155767,107.289746,93.283103,28.941889,14.208800,210.979509,4.454399,57.150580,50.965083,179.356469,215.272095,176.440943,211.097122,126.983659,209.550259,-0.000712,-1.443321,32.000000,-235.799579,210.855126,-0.384130,34.205410,0.657849,340412.201296,0.931508,19.401690,1.675428,4.250173,0.076920,0.070513,218.387962,32.000000,233.637158,206.893377,212.904426,193.347604,32.000000,185.822273,69.211535,63.701756,113.492517,55.506329,45.602705,43.410000,41.879834,34.810000,41.080273,59.615802,46.561980
50.069885,59.820307,212.847352,180.166156,107.094603,93.283315,28.941217,14.208771,210.984632,4.454507,57.202193,50.965545,179.363536,215.281689,176.437721,211.106667,126.986984,209.558746,-0.000713,-1.443298,32.000000,-235.799659,210.865230,-0.383556,34.202697,0.658109,340418.373723,0.932583,19.424838,1.675014,4.252726,0.068915,0.077161,218.395239,32.000000,233.606033,206.900069,212.959116,193.336312,32.000000,185.832735,69.210880,63.696405,113.517036,55.506329,45.629533,43.410000,41.856223,34.810000,41.134775,59.607659,46.642244
50.071467,59.851247,212.937445,180.177336,106.905701,93.283475,28.951979,14.208704,210.991638,4.454120,57.249342,50.964451,179.372113,215.290691,176.437950,211.117004,126.988798,209.566011,-0.000713,-1.443263,32.000000,-235.799649,210.875873,-0.382692,34.199679,0.657766,340429.297723,0.930792,19.451356,1.675448,4.249203,0.072831,0.070626,218.394621,32.000000,233.577774,206.908237,212.953972,193.323525,32.000000,185.869557,69.210281,63.691292,113.542751,55.506329,45.572112,43.410000,41.830725,34.810000,41.191853,59.609144,46.865500
50.074185,59.880404,212.657517,180.188878,106.831098,93.283460,28.942542,14.208724,211.002318,4.454109,57.285985,50.969310,179.379752,215.300345,176.436001,211.129958,126.991853,209.579186,-0.000712,-1.444442,32.000000,-235.799627,210.885827,-0.382566,34.197403,0.658071,340461.241538,0.930857,19.480774,1.675089,4.251005,0.071774,0.071015,218.384117,32.000000,233.570288,206.916314,212.926994,193.306586,32.000000,185.897062,69.209591,63.685906,113.567046,55.506329,45.229119,43.410000,41.806607,34.810000,41.248603,59.608141,46.787438
50.081251,59.906297,212.448243,180.200353,106.808055,93.283528,28.940321,14.208702,211.012359,4.454073,57.306512,50.975556,179.387428,215.311904,176.438916,211.141888,126.998824,209.590905,-0.000713,-1.444442,32.000000,-235.799651,210.898187,-0.382756,34.196392,0.658367,340494.768493,0.930557,19.510083,1.675816,4.252670,0.062637,0.063440,218.363594,32.000000,233.568200,206.918162,212.900449,193.311015,32.000000,185.907533,69.208179,63.679866,113.588880,55.506329,45.201454,43.410000,41.776077,34.810000,41.296371,59.605279,46.872984
50.088848,59.923171,212.629397,180.210683,106.899433,93.287538,28.916437,14.208624,211.022492,4.453363,57.312702,50.980563,179.393451,215.326213,176.440385,211.154031,127.005209,209.604751,-0.000714,-1.445014,32.000000,-235.799779,210.912252,-0.382666,34.198177,0.657837,340522.679320,0.930877,19.536438,1.677368,4.246849,0.064196,0.069810,218.359852,32.000000,233.556185,206.900728,212.912639,193.331887,32.000000,185.917072,69.207159,63.674416,113.611525,55.506329,45.221125,43.410000,41.742731,34.810000,41.333024,59.604640,46.870856
50.095405,59.934286,212.712730,180.219643,106.995306,93.299847,28.958642,14.208593,211.037162,4.452746,57.307605,50.986922,179.397026,215.345341,176.443627,211.172638,127.008197,209.619406,-0.000714,-1.445571,32.000000,-235.799737,210.928390,-0.382367,34.204845,0.657383,340537.133603,0.930868,19.555048,1.674494,4.242071,0.065129,0.072387,218.357378,32.000000,233.534284,206.891381,212.979068,193.348980,32.000000,185.947763,69.206783,63.667883,113.633505,55.506329,45.219692,43.410000,41.712075,34.810000,41.358746,59.603292,47.025368
50.102890,59.939847,212.640974,180.227293,106.993877,93.312009,28.945383,14.208570,211.055853,4.452021,57.291962,50.993127,179.404647,215.363626,176.449976,211.192300,127.014555,209.638910,-0.000715,-1.443792,32.000000,-235.799719,210.948418,-0.382325,34.213894,0.657707,340555.360822,0.931563,19.564092,1.672949,4.245045,0.068249,0.082495,218.371022,32.000000,233.511424,206.892610,213.032693,193.367934,32.000000,185.978246,69.204993,63.660295,113.652926,55.506329,45.165109,43.410000,41.679882,34.810000,41.373723,59.603017,46.895434
50.109475,59.940062,212.647992,180.233691,106.976086,93.324134,28.945849,14.208579,211.074686,4.451873,57.276763,50.997128,179.410989,215.383886,176.455294,211.214998,127.021920,209.656755,-0.000715,-1.442029,32.000000,-235.799610,210.967899,-0.381967,34.222838,0.657793,340603.676408,0.930222,19.568449,1.675084,4.246152,0.069054,0.075998,218.388196,32.000000,233.493920,206.908271,213.077466,193.368906,32.000000,186.012406,69.201810,63.651451,113.671585,55.506329,45.150880,43.410000,41.644735,34.810000,41.373657,59.606076,46.864473
50.112352,59.937103,212.734088,180.238010,106.997892,93.320289,28.940214,14.208585,211.094124,4.451331,57.274914,51.000124,179.411395,215.408452,176.456216,211.236160,127.027726,209.678099,-0.000715,-1.440279,32.000000,-235.799524,210.987884,-0.381608,34.230440,0.657484,340638.057539,0.930630,19.566298,1.675545,4.244086,0.077017,0.078347,218.394044,32.000000,233.502620,206.943167,213.024886,193.385090,32.000000,186.031782,69.200477,63.643173,113.688888,55.506329,45.217381,43.410000,41.615408,34.810000,41.369612,59.598867,46.952587
50.114289,59.937072,212.890393,180.241997,107.033489,93.308061,28.952661,14.208670,211.113221,4.451171,57.282246,51.002434,179.414991,215.429996,176.461623,211.254449,127.033153,209.699018,-0.000715,-1.438510,32.000000,-235.799404,211.010298,-0.381289,34.235092,0.657333,340665.143330,0.930602,19.559726,1.674417,4.243668,0.064774,0.068882,218.369393,32.000000,233.514103,206.951976,212.977243,193.401615,32.000000,186.042308,69.200460,63.636659,113.704250,55.506329,45.252568,43.410000,41.585058,34.810000,41.366310,59.611081,46.858457
50.112064,59.940617,213.078200,180.246226,107.009448,93.303970,28.933282,14.208545,211.128437,4.451047,57.304018,50.999826,179.418272,215.449796,176.468244,211.274503,127.041895,209.715822,-0.000715,-1.437335,32.000000,-235.799635,211.031531,-0.381398,34.235667,0.657307,340635.431884,0.930679,19.553804,1.676072,4.245143,0.068377,0.075127,218.354015,32.000000,233.514346,206.943558,212.944182,193.425535,32.000000,186.035110,69.199677,63.628722,113.715809,55.506329,45.408249,43.410000,41.559461,34.810000,41.368518,59.611790,46.906660
50.111443,59.948382,213.170119,180.251269,106.953682,93.291769,28.940163,14.208483,211.143035,4.451244,57.331484,50.997741,179.418631,215.466959,176.470971,211.293011,127.046633,209.734492,-0.000715,-1.437336,32.000000,-235.799837,211.049034,-0.381487,34.233787,0.657444,340580.015221,0.930117,19.551778,1.677954,4.248098,0.072880,0.080268,218.361341,32.000000,233.520383,206.938347,212.918844,193.455548,32.000000,186.022510,69.198761,63.621515,113.728635,55.506329,45.561968,43.410000,41.535056,34.810000,41.382659,59.607364,46.944664
50.110602,59.964802,213.141725,180.258425,106.826283,93.279525,28.947630,14.208393,211.154840,4.451756,57.369554,50.996020,179.422419,215.478562,176.475120,211.309091,127.053928,209.751378,-0.000716,-1.437913,32.000000,-235.799978,211.061282,-0.381452,34.232126,0.657838,340555.602871,0.930754,19.557615,1.675086,4.252034,0.067597,0.076426,218.368049,32.000000,233.502462,206.931769,212.977948,193.459300,32.000000,186.013927,69.196415,63.613701,113.740190,55.506329,45.531923,43.410000,41.508545,34.810000,41.407722,59.610757,46.850387
50.109024,59.985245,213.190476,180.266855,106.614776,93.267319,28.938884,14.208507,211.165440,4.452012,57.408626,50.993824,179.427236,215.490950,176.478171,211.325514,127.060908,209.765904,-0.000716,-1.439695,32.000000,-235.799908,211.076309,-0.381122,34.230247,0.658007,340512.893999,0.930443,19.566019,1.676871,4.253921,0.070161,0.074762,218.394493,32.000000,233.506222,206.945803,213.004455,193.467377,32.000000,186.012635,69.195105,63.604902,113.751964,55.506329,45.537097,43.410000,41.484032,34.810000,41.442114,59.609547,46.786631
50.108247,60.007526,212.944706,180.276438,106.474931,93.252852,28.945686,14.208422,211.177812,4.453746,57.438297,50.992709,179.439137,215.504313,176.480628,211.341707,127.068005,209.779155,-0.000717,-1.440987,32.000000,-235.800069,211.090389,-0.381316,34.231304,0.657931,340475.313777,0.930138,19.583305,1.675477,4.253426,0.079601,0.080940,218.401895,32.000000,233.504907,206.972211,213.028516,193.458431,32.000000,186.035764,69.193553,63.597917,113.763568,55.506329,45.279714,43.410000,41.458961,34.810000,41.484231,59.607610,46.768949
50.111313,60.029461,212.806101,180.287054,106.405944,93.240650,28.943978,14.208617,211.191161,4.455143,57.459562,50.995698,179.446690,215.521813,176.484311,211.359289,127.074835,209.798388,-0.000715,-1.442283,32.000000,-235.799926,211.107112,-0.381555,34.233828,0.658043,340444.596944,0.930380,19.605375,1.673572,4.254533,0.066362,0.066631,218.394890,32.000000,233.504662,206.986157,213.005560,193.445364,32.000000,186.040326,69.192570,63.592718,113.776573,55.506329,45.255568,43.410000,41.431297,34.810000,41.525545,59.611003,46.815611
50.116337,60.044249,212.866864,180.298521,106.351492,93.239554,28.927412,14.208503,211.210072,4.456932,57.460787,50.997155,179.451962,215.542512,176.487119,211.374195,127.078845,209.815573,-0.000713,-1.442276,32.000000,-235.799942,211.125998,-0.381317,34.239826,0.657452,340406.601881,0.930088,19.628457,1.671105,4.249694,0.072321,0.068031,218.387877,32.000000,233.528896,206.997171,212.971878,193.441481,32.000000,186.036288,69.192022,63.589026,113.789226,55.506329,45.228645,43.410000,41.399068,34.810000,41.558063,59.602968,46.934026
50.118734,60.053438,212.964861,180.309375,106.366387,93.239418,28.941460,14.208386,211.228821,4.458422,57.454597,51.003102,179.460267,215.564575,176.494892,211.391037,127.086784,209.836306,-0.000712,-1.441109,32.000000,-235.800052,211.147227,-0.381325,34.247421,0.657024,340374.358363,0.930013,19.647232,1.670995,4.246668,0.071943,0.080718,218.388540,32.000000,233.548696,207.004783,212.948189,193.458714,32.000000,186.038735,69.188972,63.581264,113.799203,55.506329,45.224698,43.410000,41.368700,34.810000,41.580955,59.605377,47.022286
50.122390,60.058870,212.824171,180.319565,106.436119,93.239444,28.940152,14.208263,211.247634,4.460328,57.450106,51.006850,179.464606,215.586980,176.497149,211.410454,127.093734,209.856017,-0.000711,-1.439933,32.000000,-235.800026,211.165388,-0.381101,34.256701,0.657007,340377.945826,0.930469,19.656845,1.672987,4.247455,0.068546,0.077750,218.383164,32.000000,233.551232,206.998693,212.979208,193.473120,32.000000,186.021767,69.188384,63.577368,113.811876,55.506329,45.034631,43.410000,41.339717,34.810000,41.593388,59.604453,46.862346
50.128543,60.062390,212.731088,180.329036,106.540598,93.239297,28.939126,14.208206,211.265065,4.461787,57.447026,51.009264,179.472653,215.606743,176.503700,211.432218,127.098304,209.877224,-0.000709,-1.439927,32.000000,-235.800120,211.184299,-0.380573,34.267884,0.657060,340372.814400,0.929989,19.663564,1.672292,4.249207,0.075884,0.072496,218.381218,32.000000,233.528928,206.994680,213.051587,193.473601,32.000000,186.024141,69.186879,63.572027,113.824491,55.506329,45.112898,43.410000,41.304903,34.810000,41.600467,59.606794,46.927716
50.128834,60.068012,212.844802,180.337556,106.577671,93.239483,28.933313,14.207948,211.285326,4.464286,57.451035,51.010072,179.484045,215.626368,176.511159,211.454483,127.103750,209.897412,-0.000710,-1.439913,32.000000,-235.800446,211.204992,-0.380596,34.280311,0.656552,340364.832687,0.929970,19.665231,1.672226,4.246090,0.067655,0.071308,218.390447,32.000000,233.519267,207.010397,213.106920,193.476004,32.000000,186.036250,69.183497,63.564270,113.833819,55.506329,45.186270,43.410000,41.274191,34.810000,41.610211,59.607846,46.817885
50.128052,60.074646,213.000333,180.345784,106.549122,93.239224,28.948370,14.208028,211.305161,4.467747,57.458818,51.012958,179.493909,215.645969,176.518589,211.477110,127.112036,209.918649,-0.000710,-1.439935,32.000000,-235.800407,211.226102,-0.380171,34.293256,0.656073,340356.113333,0.929885,19.662413,1.675062,4.243712,0.069660,0.069929,218.394391,32.000000,233.514368,207.039875,213.130069,193.462036,32.000000,186.067544,69.180062,63.557583,113.843955,55.506329,45.121331,43.410000,41.247273,34.810000,41.622266,59.601591,46.987217
50.128609,60.081598,212.974649,180.353799,106.509022,93.239092,28.928173,14.208065,211.326562,4.471752,57.463727,51.013100,179.499527,215.665988,176.525200,211.499933,127.117412,209.942910,-0.000711,-1.439957,32.000000,-235.800603,211.250544,-0.379917,34.305294,0.656092,340354.034117,0.930082,19.667734,1.676666,4.245956,0.065131,0.066495,218.389662,32.000000,233.519134,207.052178,213.115373,193.445687,32.000000,186.093521,69.178342,63.550040,113.854650,55.506329,45.148353,43.410000,41.219976,34.810000,41.636275,59.605338,46.945251
50.129945,60.088176,212.983359,180.361679,106.482975,93.239098,28.948338,14.207935,211.348490,4.475882,57.461193,51.014158,179.505991,215.688880,176.528533,211.524414,127.122454,209.966014,-0.000711,-1.439999,32.000000,-235.800726,211.275985,-0.380021,34.315537,0.656194,340346.979542,0.929628,19.675174,1.675798,4.249124,0.068012,0.070384,218.367540,32.000000,233.549799,207.069922,213.063003,193.451055,32.000000,186.119097,69.177266,63.541576,113.862972,55.506329,45.203535,43.410000,41.189983,34.810000,41.649284,59.611121,46.846131
50.135350,60.090963,213.183126,180.369492,106.424350,93.238993,28.943720,14.207901,211.372574,4.479882,57.455242,51.015988,179.514210,215.712648,176.535776,211.553741,127.129180,209.989948,-0.000711,-1.439427,32.000000,-235.800867,211.301341,-0.379798,34.323273,0.655916,340345.159818,0.930281,19.681552,1.678893,4.248565,0.067415,0.068539,218.355083,32.000000,233.566480,207.056951,213.061795,193.457645,32.000000,186.117246,69.176214,63.535946,113.870558,55.506329,45.267626,43.410000,41.156852,34.810000,41.657585,59.613107,46.886630
50.138424,60.092051,213.308270,180.377147,106.480048,93.239045,28.936954,14.207942,211.398460,4.483667,57.443850,51.017066,179.521773,215.737130,176.547505,211.579029,127.136762,210.018865,-0.000712,-1.437670,32.000000,-235.800758,211.327641,-0.379408,34.328317,0.655731,340343.491862,0.929622,19.686754,1.681918,4.248625,0.069360,0.068669,218.362386,32.000000,233.582455,207.054799,213.065260,193.491579,32.000000,186.101216,69.174028,63.527402,113.877130,55.506329,45.454539,43.410000,41.124867,34.810000,41.661938,59.602683,47.027129
50.140500,60.091746,213.340103,180.384638,106.561150,93.239229,28.936767,14.207867,211.430419,4.487787,57.431693,51.019053,179.525542,215.763909,176.557821,211.609623,127.141581,210.047237,-0.000712,-1.435924,32.000000,-235.800776,211.356938,-0.378955,34.330672,0.655955,340331.241521,0.929666,19.683975,1.683548,4.252152,0.063741,0.072962,218.363630,32.000000,233.578442,207.047230,213.120487,193.510608,32.000000,186.120611,69.172002,63.519386,113.885758,55.506329,45.439525,43.410000,41.093489,34.810000,41.663104,59.609331,46.833292
50.142707,60.090353,213.309438,180.391954,106.588621,93.231187,28.949938,14.207942,211.464142,4.491670,57.412972,51.023632,179.533785,215.792424,176.565083,211.644009,127.145250,210.074246,-0.000712,-1.435329,32.000000,-235.800509,211.389172,-0.378546,34.331517,0.656095,340317.183943,0.929824,19.681897,1.686061,4.254387,0.064381,0.072049,218.369389,32.000000,233.574748,207.044769,213.182526,193.510231,32.000000,186.137020,69.168650,63.510433,113.890740,55.506329,45.498809,43.410000,41.062139,34.810000,41.661199,59.610688,47.022800
50.147481,60.086091,213.559559,180.398908,106.691246,93.219081,28.939615,14.207937,211.500271,4.495760,57.385596,51.027640,179.539115,215.825290,176.570641,211.680236,127.148452,210.108529,-0.000712,-1.433566,32.000000,-235.800629,211.420008,-0.378071,34.330229,0.656094,340307.981363,0.929789,19.679455,1.691146,4.254846,0.067748,0.063254,218.374184,32.000000,233.577375,207.059786,213.210296,193.492396,32.000000,186.187383,69.164744,63.501626,113.896192,55.506329,45.724544,43.410000,41.028053,34.810000,41.655683,59.600411,47.068361
50.149578,60.079504,213.540031,180.405172,106.747200,93.215131,28.934942,14.207905,211.539642,4.499857,57.357192,51.033273,179.545523,215.861494,176.573829,211.716318,127.153562,210.143185,-0.000712,-1.431843,32.000000,-235.800694,211.453387,-0.377777,34.328258,0.655929,340269.350575,0.929237,19.675788,1.696903,4.254047,0.101905,0.082398,218.371557,32.000000,233.597344,207.060792,213.183510,193.471911,32.000000,186.211990,69.161330,63.493873,113.901512,55.506329,45.666554,43.410000,40.995692,34.810000,41.646152,59.601738,46.995361
50.152526,60.070780,213.665738,180.410638,106.775944,93.215028,28.943135,14.207783,211.578263,4.504059,57.323320,51.039971,179.548670,215.899001,176.579175,211.756449,127.160389,210.180952,-0.000713,-1.430139,32.000000,-235.800867,211.491711,-0.377336,34.325729,0.656339,340211.239863,0.929340,19.666611,1.705666,4.258630,0.072823,0.075450,218.360070,32.000000,233.628063,207.069833,213.123709,193.482736,32.000000,186.205471,69.158504,63.486193,113.903931,55.506329,45.883849,43.410000,40.963496,34.810000,41.632197,59.605063,46.983255
50.157197,60.060105,213.665982,180.415201,106.804671,93.215020,28.931570,14.207741,211.620167,4.508468,57.280538,51.045932,179.553573,215.938309,176.586319,211.796280,127.167764,210.219212,-0.000712,-1.429549,32.000000,-235.800946,211.531069,-0.376950,34.324680,0.656270,340179.344882,0.929392,19.657864,1.712648,4.258062,0.073829,0.073335,218.359538,32.000000,233.647397,207.059053,213.096949,193.508084,32.000000,186.198684,69.156079,63.479648,113.906185,55.506329,45.756317,43.410000,40.929004,34.810000,41.612670,59.603430,47.022286
50.160854,60.044838,213.666415,180.418434,106.856369,93.215055,28.940430,14.207687,211.662442,4.512774,57.230694,51.050003,179.556420,215.985048,176.595846,211.840123,127.174619,210.261603,-0.000714,-1.429548,32.000000,-235.801012,211.573669,-0.376938,34.325135,0.656537,340154.289054,0.929046,19.646103,1.718997,4.260319,0.074057,0.073883,218.363914,32.000000,233.660635,207.042108,213.135674,193.535393,32.000000,186.203175,69.154011,63.471147,113.905249,55.506329,45.764524,43.410000,40.894013,34.810000,41.587298,59.595070,46.884209
