OSU 80 Ton Compressor Load Stand
50.164721,60.025817,213.640334,180.420382,107.083296,93.215036,28.941741,14.207770,211.707439,4.517289,57.181077,51.053569,179.564086,216.029059,176.608100,211.885455,127.181927,210.307335,-0.000714,-1.428398,32.000000,-235.800914,211.614892,-0.377169,34.327417,0.656486,340125.315488,0.929296,19.630620,1.724969,4.259927,0.073540,0.071075,218.398978,32.000000,233.663032,207.032271,213.223264,193.547695,32.000000,186.210269,69.149673,63.461787,113.902858,55.506329,45.818723,43.410000,40.859296,34.810000,41.555403,59.602427,47.028376
50.167172,60.004660,213.687909,180.421255,107.197180,93.222868,28.941001,14.207917,211.751568,4.521468,57.140303,51.057463,179.568012,216.075715,176.615765,211.929221,127.189671,210.353884,-0.000714,-1.426672,32.000000,-235.800792,211.657444,-0.377173,34.331363,0.656402,340093.006371,0.928900,19.611587,1.732900,4.259625,0.064778,0.075883,218.416654,32.000000,233.668794,207.041552,213.252260,193.565321,32.000000,186.210652,69.146440,63.451929,113.896765,55.506329,45.832389,43.410000,40.824602,34.810000,41.516299,59.605574,47.048479
50.167051,59.982988,213.906316,180.421263,107.259301,93.222999,28.883423,14.207862,211.795726,4.525666,57.106889,51.058431,179.572036,216.119612,176.623009,211.971385,127.196741,210.394830,-0.000715,-1.424925,32.000000,-235.800828,211.699658,-0.377170,34.336843,0.656224,340055.150333,0.928732,19.588587,1.741541,4.258776,0.075711,0.083454,218.433738,32.000000,233.682534,207.067571,213.224551,193.573313,32.000000,186.231651,69.142951,63.442892,113.890676,55.506329,45.946523,43.410000,40.792873,34.810000,41.475573,59.602663,47.042242
50.163687,59.965544,213.998528,180.421288,107.232165,93.223023,28.934922,14.207968,211.838372,4.529900,57.088260,51.057614,179.576518,216.160797,176.631191,212.013813,127.206593,210.433377,-0.000715,-1.423194,32.000000,-235.800700,211.741922,-0.377231,34.342808,0.656236,340043.025905,0.928731,19.564907,1.750029,4.259517,0.076566,0.080632,218.447751,32.000000,233.702172,207.074173,213.179473,193.567027,32.000000,186.238669,69.139097,63.432008,113.882001,55.506329,46.069456,43.410000,40.765097,34.810000,41.439985,59.604453,47.045324
50.159887,59.951690,214.091692,180.421936,107.175298,93.223120,28.890378,14.207937,211.878555,4.534391,57.067369,51.056783,179.576659,216.200711,176.636354,212.054236,127.212242,210.470305,-0.000715,-1.421476,32.000000,-235.800734,211.781083,-0.377321,34.347722,0.656558,340005.375572,0.930533,19.543358,1.757233,4.263881,0.082083,0.067933,218.438209,32.000000,233.711830,207.069113,213.161278,193.558475,32.000000,186.250551,69.137827,63.424146,113.874832,55.506329,46.244856,43.410000,40.737175,34.810000,41.410284,59.600765,47.052954
50.157225,59.940784,214.239838,180.423469,107.081187,93.210900,28.932248,14.208029,211.917662,4.539458,57.053665,51.053559,179.580690,216.237977,176.641365,212.092080,127.221987,210.511107,-0.000714,-1.420294,32.000000,-235.800732,211.821840,-0.377453,34.348378,0.656639,339970.101075,0.928902,19.529378,1.760818,4.266005,0.069967,0.070488,218.452168,32.000000,233.730596,207.063941,213.140227,193.575541,32.000000,186.233082,69.134873,63.413754,113.864398,55.506329,46.431973,43.410000,40.708732,34.810000,41.387224,59.592022,47.141582
50.154797,59.932186,214.445583,180.426146,107.051959,93.206848,28.951287,14.208065,211.954319,4.544183,57.046160,51.048227,179.585496,216.275352,176.647783,212.128396,127.228056,210.547261,-0.000713,-1.420301,32.000000,-235.800747,211.860833,-0.377230,34.347401,0.656760,339947.089475,0.930379,19.519435,1.768040,4.268185,0.076290,0.077053,218.470615,32.000000,233.731871,207.050553,213.183211,193.591814,32.000000,186.221445,69.134180,63.404795,113.854813,55.506329,46.518275,43.410000,40.683306,34.810000,41.370592,59.593772,47.008934
50.153192,59.927446,214.562755,180.430978,107.070892,93.206921,28.932445,14.208015,211.990894,4.548344,57.036424,51.046974,179.592041,216.311205,176.650738,212.162905,127.235780,210.581746,-0.000714,-1.420304,32.000000,-235.800739,211.894911,-0.377705,34.346764,0.656987,339873.910324,0.928938,19.511270,1.772514,4.271365,0.065430,0.067258,218.495288,32.000000,233.733432,207.054434,213.217765,193.612237,32.000000,186.215733,69.134541,63.396105,113.845527,55.506329,46.679089,43.410000,40.654984,34.810000,41.358734,59.610914,47.178999
50.150457,59.920871,214.647324,180.436816,107.122800,93.214958,28.932886,14.207934,212.026914,4.552380,57.009023,51.046144,179.603563,216.348005,176.651767,212.196135,127.240662,210.619037,-0.000714,-1.420310,32.000000,-235.800940,211.931999,-0.377770,34.347063,0.657421,339840.474945,0.928315,19.505173,1.779042,4.275674,0.070112,0.075842,218.512203,32.000000,233.734312,207.057612,213.272801,193.607214,32.000000,186.247098,69.133037,63.387677,113.836605,55.506329,46.881553,43.410000,40.626572,34.810000,41.347529,59.599801,47.209667
50.150368,59.911140,214.650087,180.443093,107.136305,93.227182,28.940041,14.207962,212.061738,4.556843,56.975212,51.044138,179.603153,216.383075,176.649060,212.232863,127.244692,210.658671,-0.000715,-1.420326,32.000000,-235.800953,211.966343,-0.377709,34.350940,0.657689,339822.820416,0.928941,19.502085,1.783332,4.278148,0.066404,0.074781,218.529872,32.000000,233.739760,207.065870,213.264856,193.593451,32.000000,186.278231,69.131151,63.378254,113.828962,55.506329,46.941215,43.410000,40.599089,34.810000,41.332820,59.602978,47.017151
50.150905,59.896929,214.656603,180.449247,107.139271,93.239302,28.937646,14.207942,212.099234,4.561011,56.934784,51.046201,179.605256,216.418667,176.653743,212.268972,127.251471,210.697000,-0.000716,-1.420340,32.000000,-235.800827,211.999415,-0.377829,34.357500,0.657935,339838.126624,0.929047,19.498326,1.791441,4.280067,0.065590,0.064354,218.534282,32.000000,233.766548,207.069376,213.221344,193.587085,32.000000,186.303807,69.129330,63.369804,113.822917,55.506329,46.942038,43.410000,40.567867,34.810000,41.305401,59.607856,47.003578
50.152346,59.877658,214.731718,180.454375,107.174364,93.251454,28.944586,14.207987,212.135577,4.565165,56.885894,51.048852,179.608391,216.452682,176.658740,212.304652,127.258683,210.730887,-0.000716,-1.419757,32.000000,-235.800770,212.032135,-0.377461,34.366950,0.657933,339864.317342,0.928917,19.488686,1.801215,4.280130,0.060875,0.071105,218.527113,32.000000,233.782617,207.069967,213.187108,193.599733,32.000000,186.311449,69.127857,63.363900,113.818526,55.506329,47.047044,43.410000,40.536351,34.810000,41.271521,59.606498,47.039308
50.150593,59.855259,214.931808,180.458564,107.298700,93.263726,28.932648,14.208118,212.169328,4.569750,56.835993,51.048371,179.614187,216.488713,176.665962,212.338212,127.266866,210.764189,-0.000716,-1.417994,32.000000,-235.800625,212.066763,-0.377067,34.376958,0.657872,339879.582389,0.929068,19.473923,1.807785,4.280214,0.066265,0.081641,218.537065,32.000000,233.808010,207.057137,213.190685,193.615354,32.000000,186.293868,69.127807,63.356381,113.813693,55.506329,47.205316,43.410000,40.507591,34.810000,41.231381,59.605200,47.009227
50.149310,59.830846,214.934420,180.461943,107.413825,93.275919,28.954145,14.208171,212.203271,4.573436,56.787004,51.046764,179.618424,216.523352,176.671801,212.371968,127.272639,210.796492,-0.000715,-1.417940,32.000000,-235.800453,212.101428,-0.377037,34.387850,0.657886,339887.510688,0.928890,19.453168,1.812372,4.281589,0.141396,0.077367,218.549058,32.000000,233.799877,207.047132,213.256000,193.619929,32.000000,186.293941,69.126830,63.349939,113.809249,55.506329,47.325398,43.410000,40.479359,34.810000,41.185185,59.603519,47.052661
50.147279,59.805532,215.149671,180.464637,107.492441,93.282463,28.896744,14.208189,212.233153,4.576531,56.751404,51.045574,179.620095,216.553829,176.677266,212.400642,127.278016,210.824898,-0.000715,-1.417931,32.000000,-235.800439,212.129908,-0.377704,34.397533,0.658174,339892.388337,0.929375,19.432573,1.815785,4.285728,0.072239,0.077632,218.574504,32.000000,233.794992,207.048005,213.300541,193.636924,32.000000,186.297139,69.123659,63.341242,113.802223,55.506329,47.488261,43.410000,40.451780,34.810000,41.136255,59.603578,47.057429
50.139833,59.783226,215.178008,180.467138,107.505437,93.282599,28.944930,14.208126,212.258317,4.579025,56.724751,51.037953,179.628479,216.578788,176.685632,212.425106,127.285382,210.848216,-0.000716,-1.418829,32.000000,-235.800476,212.152632,-0.377996,34.405199,0.658023,339898.197336,0.928773,19.409481,1.821256,4.285890,0.068582,0.068767,218.599394,32.000000,233.808606,207.062651,213.325171,193.648564,32.000000,186.303925,69.121072,63.331443,113.794165,55.506329,47.513372,43.410000,40.428237,34.810000,41.090904,59.602643,47.006512
50.128618,59.764152,215.078750,180.469240,107.523007,93.282767,28.926323,14.208104,212.278836,4.581246,56.703233,51.031974,179.631533,216.597928,176.691480,212.448315,127.295682,210.873748,-0.000718,-1.420001,32.000000,-235.800508,212.173503,-0.378038,34.410294,0.658309,339883.531987,0.930662,19.386259,1.825767,4.290356,0.066786,0.075685,218.606861,32.000000,233.815897,207.074714,213.283532,193.650493,32.000000,186.324015,69.119673,63.322276,113.787410,55.506329,47.737889,43.410000,40.410026,34.810000,41.050301,59.600716,47.048479
50.118784,59.747550,215.103457,180.471325,107.444520,93.282977,28.940003,14.208071,212.298753,4.583938,56.681534,51.022834,179.630879,216.614296,176.694335,212.467449,127.304282,210.893295,-0.000719,-1.421779,32.000000,-235.800453,212.190664,-0.378072,34.413560,0.658267,339849.720499,0.929211,19.371621,1.826517,4.291558,0.061606,0.081188,218.599297,32.000000,233.839928,207.077780,213.231520,193.647954,32.000000,186.330022,69.119377,63.316341,113.782329,55.506329,47.761258,43.410000,40.394227,34.810000,41.015627,59.611976,46.920012
50.109537,59.732663,215.344198,180.473775,107.345397,93.282925,28.931365,14.208088,212.316091,4.586376,56.656157,51.015139,179.635945,216.627412,176.696934,212.484080,127.314373,210.911415,-0.000718,-1.423543,32.000000,-235.800458,212.206250,-0.377715,34.415783,0.658044,339817.305114,0.929992,19.364097,1.825104,4.290538,0.062502,0.080162,218.594394,32.000000,233.846968,207.074222,213.213005,193.657794,32.000000,186.340688,69.118271,63.307632,113.774455,55.506329,47.819082,43.410000,40.377082,34.810000,40.985660,59.614002,46.743124
50.099189,59.717248,215.331391,180.476460,107.283305,93.283082,28.961028,14.208064,212.332121,4.589152,56.627849,51.004525,179.642058,216.640172,176.701829,212.499487,127.326136,210.925237,-0.000720,-1.423592,32.000000,-235.800316,212.222938,-0.378029,34.416125,0.658117,339789.716645,0.929714,19.357626,1.823306,4.291873,0.064898,0.066005,218.598299,32.000000,233.864169,207.068979,213.203360,193.688508,32.000000,186.334083,69.116580,63.300279,113.766666,55.506329,47.759591,43.410000,40.361372,34.810000,40.954915,59.611347,46.811722
50.091018,59.700266,215.323231,180.479214,107.267872,93.274936,28.934726,14.207962,212.342864,4.591267,56.595630,50.993604,179.643075,216.654813,176.700669,212.511410,127.332858,210.938208,-0.000719,-1.423592,32.000000,-235.800312,212.235770,-0.378348,34.414984,0.658652,339760.819308,0.930143,19.352264,1.819520,4.297469,0.081130,0.079590,218.614099,32.000000,233.873588,207.066043,213.241765,193.711094,32.000000,186.340301,69.115682,63.293631,113.761011,55.506329,47.902671,43.410000,40.346661,34.810000,40.922246,59.603568,46.727276
50.082250,59.682532,215.380886,180.481866,107.224399,93.262747,28.943045,14.208052,212.352070,4.591916,56.566676,50.984276,179.644934,216.662034,176.697875,212.518813,127.340336,210.947684,-0.000718,-1.423592,32.000000,-235.800165,212.244632,-0.378672,34.414091,0.658702,339728.836703,0.929365,19.347510,1.812567,4.298101,0.069987,0.071977,218.629311,32.000000,233.875573,207.062939,213.289764,193.711762,32.000000,186.347670,69.115552,63.288189,113.756623,55.506329,47.974290,43.410000,40.330156,34.810000,40.886499,59.601965,46.846058
50.072796,59.664857,215.333079,180.484248,107.234332,93.250685,28.969453,14.208152,212.354579,4.591661,56.545794,50.971352,179.647076,216.666310,176.694868,212.520772,127.350172,210.953396,-0.000718,-1.423596,32.000000,-235.799889,212.249075,-0.378798,34.412433,0.658705,339672.503206,0.930253,19.338949,1.810357,4.298640,0.071231,0.078450,218.629760,32.000000,233.885956,207.087630,213.292105,193.714359,32.000000,186.364989,69.114468,63.282560,113.751198,55.506329,47.929526,43.410000,40.317004,34.810000,40.850784,59.607354,46.852661
50.057903,59.650151,215.360842,180.486824,107.181519,93.238654,28.923536,14.208159,212.353864,4.592024,56.526015,50.957361,179.644181,216.666097,176.690427,212.518885,127.355205,210.954977,-0.000718,-1.423572,32.000000,-235.799822,212.247697,-0.378995,34.411652,0.658826,339599.642134,0.930000,19.330253,1.806177,4.300543,0.070046,0.075814,218.626129,32.000000,233.894029,207.094800,213.249294,193.705700,32.000000,186.361765,69.111991,63.277949,113.746209,55.506329,48.027218,43.410000,40.307940,34.810000,40.818655,59.607639,46.789932
50.041332,59.637143,215.257573,180.489653,107.152506,93.226571,28.977053,14.208185,212.347391,4.592059,56.508705,50.942974,179.643875,216.662555,176.689050,212.515492,127.364572,210.954262,-0.000717,-1.423560,32.000000,-235.799666,212.241981,-0.378660,34.411805,0.658739,339523.812171,0.929181,19.322324,1.798328,4.300401,0.066871,0.078430,218.609864,32.000000,233.911496,207.099365,213.196259,193.720019,32.000000,186.362731,69.109729,63.271380,113.740541,55.506329,48.000462,43.410000,40.303394,34.810000,40.789866,59.610855,46.841436
50.026556,59.624772,215.183926,180.492715,107.084460,93.214480,28.937364,14.208194,212.337471,4.591966,56.491446,50.925347,179.645618,216.654096,176.687654,212.506201,127.373377,210.947775,-0.000717,-1.426472,32.000000,-235.799702,212.232286,-0.378758,34.412102,0.658863,339463.630169,0.930804,19.322971,1.793846,4.302235,0.076606,0.082644,218.594927,32.000000,233.916558,207.093985,213.167130,193.729403,32.000000,186.356639,69.108475,63.266972,113.735373,55.506329,47.999765,43.410000,40.299830,34.810000,40.764171,59.613039,46.770196
50.008973,59.611978,215.160056,180.495990,106.981946,93.202295,28.932470,14.208348,212.322986,4.591430,56.472858,50.909298,179.651523,216.643815,176.687514,212.494878,127.380673,210.938055,-0.000716,-1.428199,32.000000,-235.799619,212.218358,-0.378921,34.412996,0.658721,339399.188408,0.929271,19.327052,1.784229,4.301596,0.063729,0.075577,218.597113,32.000000,233.916223,207.079446,213.194561,193.737773,32.000000,186.354482,69.106797,63.263266,113.729652,55.506329,47.997799,43.410000,40.298447,34.810000,40.737185,59.606557,46.735860
49.991895,59.599787,215.090198,180.498844,106.939430,93.190059,28.956119,14.208368,212.302653,4.591079,56.461674,50.889751,179.652488,216.626328,176.683531,212.474902,127.389796,210.923685,-0.000717,-1.429949,32.000000,-235.799571,212.201106,-0.379044,34.413775,0.658617,339334.869865,0.930697,19.329922,1.773166,4.301394,0.063561,0.083367,218.609930,32.000000,233.915363,207.079203,213.242741,193.744078,32.000000,186.341734,69.105382,63.261030,113.727198,55.506329,47.978416,43.410000,40.299611,34.810000,40.710855,59.612134,46.887511
49.972302,59.588793,214.849629,180.501648,106.806344,93.177630,28.952903,14.208366,212.278664,4.590979,56.457212,50.871027,179.661433,216.608027,176.685713,212.452020,127.402403,210.905614,-0.000717,-1.431697,32.000000,-235.799646,212.180834,-0.379058,34.413917,0.658628,339274.402552,0.931061,19.335271,1.762491,4.302429,0.066832,0.067006,218.622399,32.000000,233.917180,207.083373,213.303372,193.734832,32.000000,186.331272,69.104955,63.257413,113.723427,55.506329,47.973985,43.410000,40.304046,34.810000,40.685934,59.609213,46.829771
49.955494,59.578465,215.035344,180.504502,106.714201,93.165282,28.945046,14.208166,212.246249,4.590703,56.446605,50.850426,179.661236,216.581955,176.682435,212.426564,127.411793,210.882352,-0.000718,-1.433430,32.000000,-235.799783,212.156529,-0.379187,34.413985,0.658546,339210.784359,0.930498,19.340703,1.748367,4.302501,0.085438,0.064782,218.619436,32.000000,233.919907,207.110266,213.291528,193.745377,32.000000,186.343920,69.105225,63.252824,113.719962,55.506329,48.002643,43.410000,40.308964,34.810000,40.663180,59.605466,46.885236
49.937228,59.568268,215.025321,180.507508,106.658949,93.153091,28.959632,14.208296,212.213974,4.590422,56.430236,50.830835,179.660590,216.554735,176.679846,212.398493,127.417885,210.852161,-0.000718,-1.435174,32.000000,-235.799690,212.131732,-0.379835,34.413385,0.658153,339143.066342,0.930851,19.349936,1.729472,4.299374,0.072430,0.064412,218.610043,32.000000,233.931646,207.126112,213.245558,193.752575,32.000000,186.362533,69.105802,63.249527,113.719454,55.506329,48.029527,43.410000,40.314995,34.810000,40.640718,59.605485,46.739602
49.918752,59.554304,215.007152,180.510808,106.675714,93.140940,28.904832,14.208365,212.181808,4.590341,56.405250,50.810732,179.659691,216.523826,176.676759,212.365008,127.426861,210.822979,-0.000719,-1.436344,32.000000,-235.799641,212.099927,-0.379838,34.410718,0.658616,339080.448192,0.931299,19.356963,1.711986,4.304538,0.113239,0.063677,218.594546,32.000000,233.945766,207.125458,213.215462,193.742521,32.000000,186.367267,69.108092,63.248119,113.719915,55.506329,48.039002,43.410000,40.323627,34.810000,40.613450,59.611278,46.782595
49.900885,59.538962,215.019822,180.514030,106.692017,93.128731,28.941036,14.208385,212.145063,4.589825,56.388347,50.789297,179.663994,216.486033,176.675785,212.326503,127.436704,210.788426,-0.000718,-1.436362,32.000000,-235.799621,212.064514,-0.380036,34.405849,0.658704,339024.959950,0.931057,19.365634,1.695387,4.305912,0.062494,0.076101,218.597467,32.000000,233.952187,207.118595,213.201746,193.750157,32.000000,186.361842,69.107954,63.245404,113.719804,55.506329,48.055802,43.410000,40.333803,34.810000,40.582418,59.613993,46.703579
49.880776,59.523561,215.149143,180.517243,106.613430,93.112312,28.928008,14.208263,212.105979,4.589090,56.371103,50.766710,179.662646,216.447135,176.671700,212.285691,127.442746,210.751843,-0.000718,-1.436940,32.000000,-235.799750,212.026187,-0.379247,34.399415,0.658811,338960.557361,0.933046,19.370757,1.676254,4.307142,0.081187,0.079132,218.594298,32.000000,233.951604,207.115459,213.211857,193.761551,32.000000,186.333431,69.110309,63.242831,113.721842,55.506329,48.119975,43.410000,40.345435,34.810000,40.548672,59.611947,46.726763
49.858847,59.509424,215.098061,180.520518,106.546688,93.079868,28.950675,14.208296,212.064798,4.588744,56.356075,50.742462,179.664789,216.403883,176.668180,212.243563,127.452074,210.712666,-0.000717,-1.438683,32.000000,-235.799785,211.983952,-0.379272,34.391479,0.659013,338892.517436,0.932086,19.373879,1.654383,4.308938,0.065760,0.064608,218.618635,32.000000,233.954674,207.123116,213.252884,193.761589,32.000000,186.332150,69.111919,63.238416,113.724457,55.506329,48.142355,43.410000,40.362580,34.810000,40.518372,59.618094,46.668509
49.836838,59.498915,215.097064,180.524416,106.426289,93.055405,28.946500,14.208313,212.018566,4.588432,56.348013,50.720311,179.670230,216.354138,176.670758,212.196768,127.461004,210.670521,-0.000718,-1.440425,32.000000,-235.799894,211.940703,-0.379373,34.382073,0.659487,338816.723872,0.932716,19.379267,1.635606,4.313268,0.067881,0.068308,218.635865,32.000000,233.959931,207.123630,213.281736,193.751843,32.000000,186.330199,69.111686,63.233158,113.725982,55.506329,48.167854,43.410000,40.381300,34.810000,40.492513,59.611308,46.645618
49.815531,59.489378,215.004388,180.528842,106.399549,93.030816,28.950420,14.208299,211.964323,4.588106,56.344953,50.693799,179.673757,216.303791,176.673074,212.147242,127.470397,210.626866,-0.000717,-1.442166,32.000000,-235.799821,211.888021,-0.379341,34.372809,0.659515,338680.138107,0.932077,19.387806,1.612636,4.314140,0.071249,0.075704,218.634336,32.000000,233.958413,207.126012,213.300543,193.736589,32.000000,186.338914,69.114118,63.229998,113.729406,55.506329,48.140484,43.410000,40.402573,34.810000,40.469757,59.615428,46.742023
49.787995,59.481692,214.966373,180.533784,106.307140,93.006272,28.883616,14.208402,211.908739,4.587645,56.357119,50.664801,179.675149,216.245434,176.672022,212.091243,127.478485,210.577148,-0.000718,-1.443911,32.000000,-235.799794,211.833314,-0.379008,34.365095,0.659750,338577.043603,0.932393,19.400065,1.589031,4.316026,0.079292,0.077273,218.627621,32.000000,233.980799,207.140148,213.216428,193.743833,32.000000,186.346892,69.116121,63.225154,113.729547,55.506329,48.158637,43.410000,40.428786,34.810000,40.448756,59.615251,46.720380
49.759353,59.476738,214.817825,180.539231,106.176832,92.973807,28.939823,14.208469,211.847174,4.586798,56.375492,50.636245,179.679068,216.183332,176.670640,212.033744,127.487302,210.520681,-0.000718,-1.446849,32.000000,-235.799727,211.772997,-0.379123,34.358903,0.659776,338473.503260,0.932435,19.412574,1.564433,4.316011,0.063948,0.065463,218.608366,32.000000,233.996729,207.149637,213.153271,193.757596,32.000000,186.340307,69.117520,63.221167,113.730683,55.506329,48.115748,43.410000,40.460645,34.810000,40.435401,59.616677,46.595068
49.732333,59.479442,214.832757,180.546059,106.010033,92.933026,28.940806,14.208443,211.780700,4.585996,56.402849,50.606248,179.685039,216.114738,176.673465,211.966899,127.497960,210.459445,-0.000716,-1.449777,32.000000,-235.799749,211.704381,-0.379491,34.350989,0.659965,338379.537103,0.934894,19.433394,1.539025,4.317635,0.061277,0.071655,218.590286,32.000000,233.987702,207.131242,213.167835,193.759761,32.000000,186.334918,69.119326,63.218836,113.732955,55.506329,48.157993,43.410000,40.493049,34.810000,40.431615,59.609823,46.744298
49.702867,59.485344,214.745105,180.553555,105.777418,92.884208,28.946215,14.208409,211.707281,4.585016,56.428212,50.577122,179.686661,216.041290,176.673208,211.895016,127.503457,210.394524,-0.000716,-1.452705,32.000000,-235.799914,211.634732,-0.379361,34.341963,0.659848,338258.855159,0.933331,19.458102,1.510535,4.317135,0.063506,0.064824,218.589828,32.000000,233.985504,207.122209,213.214818,193.753316,32.000000,186.317619,69.119104,63.214400,113.733999,55.506329,48.101849,43.410000,40.531711,34.810000,40.435653,59.614189,46.457358
49.675523,59.493795,214.466723,180.561553,105.602412,92.835384,28.954030,14.208428,211.630559,4.584508,56.456357,50.547335,179.689871,215.962477,176.672488,211.821681,127.509470,210.326251,-0.000714,-1.455623,32.000000,-235.799870,211.559553,-0.379830,34.330005,0.660051,338113.311061,0.933454,19.488801,1.478537,4.319780,0.070418,0.092981,218.601045,32.000000,233.962451,207.117916,213.279581,193.749346,32.000000,186.312759,69.120033,63.212913,113.738326,55.506329,48.030383,43.410000,40.570807,34.810000,40.445751,59.615625,46.684503
49.645010,59.504148,214.306804,180.569888,105.446893,92.786472,28.976405,14.208549,211.554139,4.583555,56.485104,50.517177,179.697046,215.881151,176.675502,211.745854,127.516396,210.249922,-0.000713,-1.457345,32.000000,-235.799798,211.481607,-0.380234,34.313920,0.660032,337952.790666,0.933412,19.525243,1.450411,4.320578,0.070842,0.077526,218.609335,32.000000,233.954922,207.126082,213.313287,193.746402,32.000000,186.318862,69.119937,63.210127,113.740971,55.506329,47.985223,43.410000,40.612591,34.810000,40.461279,59.616343,46.518546
49.614149,59.514089,214.249503,180.578905,105.350049,92.737711,28.932018,14.208553,211.469362,4.582855,56.519150,50.484706,179.705575,215.795282,176.671797,211.663825,127.522462,210.173546,-0.000711,-1.459091,32.000000,-235.799824,211.401912,-0.379846,34.293494,0.659656,337792.441397,0.933255,19.562050,1.420595,4.317352,0.065061,0.078714,218.605629,32.000000,233.951017,207.151430,211.480278,193.739272,32.000000,186.337267,69.119636,63.207594,113.743678,55.506329,47.994480,43.410000,40.659597,34.810000,40.476371,59.616982,46.433440
49.581488,59.525304,213.964510,180.587889,105.196590,92.681529,28.965812,14.208480,211.384243,4.581838,56.554109,50.450067,179.709507,215.707294,176.664144,211.577849,127.525784,210.095601,-0.000711,-1.460846,32.000000,-235.799928,211.318295,-0.379517,34.271103,0.659641,337635.002048,0.932698,19.604058,1.387048,4.316784,0.069692,0.072479,218.602495,32.000000,233.961054,207.159628,206.038904,193.731401,32.000000,186.357422,69.119591,63.203859,113.747231,55.506329,47.885906,43.410000,40.711070,34.810000,40.492481,59.615714,46.454203
49.548668,59.538492,213.716192,180.596939,105.013576,92.624630,28.890916,14.208536,211.295663,4.580723,56.594294,50.417375,179.714698,215.615754,176.663786,211.488590,127.530981,210.012908,-0.000710,-1.462601,32.000000,-235.799940,211.229808,-0.380002,34.247023,0.659928,337479.846762,0.934301,19.646030,1.354340,4.318315,0.081675,0.075791,218.594369,32.000000,233.952020,207.152137,202.367807,193.741002,32.000000,186.384183,69.119605,63.199025,113.746316,55.506329,47.775505,43.410000,40.765662,34.810000,40.511075,59.615202,46.461540
49.513392,59.554351,213.575726,180.606158,104.867062,92.567747,28.931612,14.208555,211.206621,4.579874,56.629522,50.384520,179.721415,215.521903,176.663183,211.397396,127.534057,209.929352,-0.000709,-1.464397,32.000000,-235.799969,211.136718,-0.379980,34.223191,0.659744,337304.465972,0.933349,19.691161,1.323821,4.315411,0.061570,0.077319,218.607768,32.000000,233.958966,207.152989,202.331095,193.777005,32.000000,186.399389,69.120490,63.194432,113.746758,55.506329,47.734020,43.410000,40.824193,34.810000,40.537308,59.616461,46.518033
49.481319,59.573071,213.441710,180.615630,104.635873,92.510801,28.935475,14.208480,211.115202,4.578854,56.664766,50.348782,179.730402,215.428199,176.661646,211.304565,127.537427,209.842114,-0.000708,-1.466185,32.000000,-235.800030,211.046314,-0.379926,34.200883,0.659672,337126.281477,0.935907,19.738448,1.289763,4.313258,0.060274,0.065275,218.617684,32.000000,233.944606,207.146807,202.361799,193.806409,32.000000,186.424352,69.121558,63.189249,113.748260,55.506329,47.683940,43.410000,40.884966,34.810000,40.567253,59.615979,46.406221
49.448547,59.592049,213.449678,180.624989,104.449214,92.461728,28.941015,14.208523,211.023412,4.578188,56.694824,50.314598,179.740169,215.331927,176.659426,211.213873,127.541697,209.755949,-0.000708,-1.467947,32.000000,-235.799882,210.955571,-0.379631,34.179550,0.659856,336956.405263,0.934787,19.790977,1.257514,4.313494,0.060821,0.063042,218.629958,32.000000,233.928420,207.157410,202.380043,193.811328,32.000000,186.450252,69.121738,63.186268,113.750305,55.506329,47.653393,43.410000,40.948062,34.810000,40.599378,59.619284,46.355524
49.416948,59.610222,213.349774,180.634245,104.208358,92.400725,28.944210,14.208576,210.930111,4.577229,56.725236,50.280396,179.746446,215.235778,176.655076,211.121595,127.542678,209.666691,-0.000707,-1.469693,32.000000,-235.799844,210.864367,-0.379624,34.160801,0.659991,336786.714429,0.934799,19.843054,1.223677,4.313582,0.067253,0.075860,218.622769,32.000000,233.903435,207.162651,202.417129,193.805724,32.000000,186.490335,69.121229,63.182526,113.751170,55.506329,47.561578,43.410000,41.014451,34.810000,40.632137,59.620484,46.428451
49.386199,59.626527,213.481058,180.643405,104.101983,92.339726,28.928488,14.208599,210.836708,4.576222,56.753104,50.246121,179.753861,215.140381,176.655202,211.027974,127.544197,209.577260,-0.000706,-1.470310,32.000000,-235.799902,210.772902,-0.379592,34.143753,0.660480,336645.141670,0.934852,19.896133,1.189306,4.316602,0.070186,0.084262,218.626112,32.000000,233.898938,207.181194,202.363722,193.806666,32.000000,186.524443,69.120365,63.176201,113.752361,55.506329,47.681370,43.410000,41.078928,34.810000,40.659767,59.614661,46.471664
49.354489,59.640763,213.504175,180.651909,103.977917,92.278710,28.933378,14.208520,210.741424,4.575131,56.779458,50.212608,179.759832,215.044993,176.660645,210.934014,127.546782,209.483535,-0.000706,-1.472077,32.000000,-235.800034,210.679239,-0.379748,34.128373,0.660583,336463.564346,0.934833,19.947205,1.157133,4.317340,0.066513,0.085025,218.610362,32.000000,233.900666,207.175113,202.308868,193.808264,32.000000,186.538876,69.122030,63.171322,113.755748,55.506329,47.736542,43.410000,41.150164,34.810000,40.684928,59.626040,46.372985
49.322448,59.654439,213.457774,180.660463,103.813612,92.217667,28.964749,14.208535,210.644213,4.573572,56.802466,50.182456,179.765034,214.948030,176.663180,210.840843,127.545660,209.389874,-0.000706,-1.473829,32.000000,-235.800113,210.585169,-0.379730,34.113296,0.661129,336279.113147,0.935403,19.995537,1.124350,4.322687,0.067978,0.087145,218.602982,32.000000,233.882652,207.155879,202.299623,193.805297,32.000000,186.556051,69.124354,63.165722,113.757297,55.506329,47.647628,43.410000,41.221383,34.810000,40.708378,59.619382,46.280322
49.290186,59.668422,213.278141,180.668933,103.627391,92.156710,28.948068,14.208559,210.548940,4.572676,56.830392,50.151151,179.772540,214.852149,176.671042,210.743947,127.547353,209.298940,-0.000706,-1.475573,32.000000,-235.800238,210.489483,-0.379805,34.097543,0.661424,336090.130773,0.935322,20.042817,1.088991,4.325932,0.067944,0.075102,218.610938,32.000000,233.870230,207.155813,200.437060,193.840575,32.000000,186.556347,69.126601,63.160326,113.758924,55.506329,47.595195,43.410000,41.297512,34.810000,40.730880,59.620228,46.375993
49.258158,59.683582,213.083445,180.677184,103.494177,92.104016,28.996497,14.208613,210.451220,4.571633,56.858684,50.119704,179.781153,214.753048,176.679910,210.647026,127.548692,209.205882,-0.000706,-1.477287,32.000000,-235.800176,210.394652,-0.379428,34.080369,0.661564,335907.172365,0.934391,20.089899,1.057350,4.327802,0.058506,0.075058,218.609470,32.000000,233.847780,207.148079,195.001928,193.853951,32.000000,186.550954,69.129317,63.156790,113.763402,55.506329,47.556672,43.410000,41.376327,34.810000,40.756809,59.621998,46.377094
49.229221,59.699483,213.029983,180.685435,103.338661,92.047243,28.971847,14.208512,210.355677,4.570582,56.884251,50.087971,179.788615,214.655263,176.686958,210.548981,127.545145,209.108048,-0.000706,-1.479030,32.000000,-235.800261,210.301032,-0.379664,34.061034,0.661445,335719.740635,0.935018,20.137535,1.023837,4.326990,0.064297,0.070548,218.621860,32.000000,233.825318,207.143611,191.421806,193.861691,32.000000,186.548558,69.131942,63.153347,113.767282,55.506329,47.497121,43.410000,41.454555,34.810000,40.783788,59.619520,46.387439
49.200039,59.715308,212.798754,180.693276,103.142303,91.998249,28.951959,14.208478,210.260189,4.569372,56.912764,50.057820,179.799533,214.556619,176.692962,210.454283,127.543013,209.013837,-0.000705,-1.480816,32.000000,-235.800315,210.203977,-0.379437,34.038889,0.661377,335564.917767,0.933626,20.186123,0.989925,4.325851,0.090066,0.067693,218.625563,32.000000,233.807106,207.144450,191.458319,193.856190,32.000000,186.577975,69.135698,63.149102,113.772283,55.506329,47.442592,43.410000,41.535679,34.810000,40.811283,59.631144,46.149802
49.172283,59.731150,212.746109,180.700806,102.903718,91.949415,28.980129,14.208485,210.163726,4.568014,56.944789,50.029233,179.807127,214.457440,176.698953,210.357192,127.540367,208.919085,-0.000707,-1.482567,32.000000,-235.800411,210.111409,-0.379647,34.013721,0.661588,335402.408992,0.934486,20.232237,0.959214,4.327308,0.066981,0.074287,218.610215,32.000000,233.793227,207.148195,191.423214,193.840666,32.000000,186.592144,69.141652,63.145683,113.778507,55.506329,47.370146,43.410000,41.617851,34.810000,40.838756,59.622175,46.288760
49.146164,59.747101,212.494649,180.708123,102.698830,91.892603,28.937006,14.208626,210.069345,4.566835,56.974523,50.001388,179.813068,214.358888,176.700878,210.258495,127.536341,208.822596,-0.000708,-1.483169,32.000000,-235.800157,210.016316,-0.379956,33.987181,0.661533,335265.650793,0.935278,20.278547,0.928347,4.325175,0.059643,0.069060,218.601659,32.000000,233.808231,207.159921,191.344557,193.848467,32.000000,186.613522,69.145776,63.140850,113.783696,55.506329,47.315414,43.410000,41.700062,34.810000,40.866663,59.620661,46.377021
49.120047,59.765978,212.501997,180.715422,102.521099,91.835576,28.940193,14.208289,209.971936,4.565715,57.005546,49.974876,179.815320,214.257286,176.704345,210.157280,127.531342,208.726138,-0.000708,-1.484934,32.000000,-235.800562,209.919112,-0.380062,33.960310,0.661907,335129.089944,0.934491,20.323395,0.897792,4.326545,0.065833,0.067113,218.581853,32.000000,233.793465,207.139793,191.339476,193.852728,32.000000,186.618877,69.151127,63.138597,113.791926,55.506329,47.296061,43.410000,41.784716,34.810000,40.898366,59.624476,46.314585
49.094405,59.786301,212.315773,180.723340,102.293483,91.786862,28.964073,14.208152,209.875992,4.564546,57.036738,49.947891,179.825574,214.156297,176.713879,210.057656,127.526734,208.627751,-0.000708,-1.486696,32.000000,-235.800735,209.819680,-0.380138,33.932955,0.661804,334964.981901,0.935890,20.366654,0.867998,4.323728,0.074467,0.074228,218.588350,32.000000,233.777397,207.120725,191.351640,193.866606,32.000000,186.627229,69.156073,63.134070,113.796487,55.506329,47.191008,43.410000,41.870073,34.810000,40.933407,59.628794,46.233147
49.070250,59.807305,212.290897,180.731756,102.048713,91.738270,28.964856,14.208098,209.776541,4.563504,57.069288,49.921480,179.831644,214.053299,176.717489,209.957572,127.519384,208.527249,-0.000708,-1.488435,32.000000,-235.800758,209.719059,-0.380240,33.907070,0.662261,334804.827697,0.935799,20.412849,0.839175,4.326177,0.073841,0.072261,218.608262,32.000000,233.760578,207.125952,191.377727,193.882560,32.000000,186.642288,69.159192,63.126464,113.798903,55.506329,47.143039,43.410000,41.957756,34.810000,40.971324,59.620356,46.378415
49.046539,59.828227,212.136879,180.740555,101.872687,91.689651,28.962930,14.208196,209.677044,4.561951,57.102662,49.899480,179.840626,213.951725,176.718192,209.855962,127.509978,208.428910,-0.000708,-1.490183,32.000000,-235.800665,209.617597,-0.380090,33.884058,0.662377,334676.304368,0.935117,20.460002,0.809271,4.324643,0.083058,0.074283,218.623483,32.000000,233.743948,207.128123,191.404899,193.897013,32.000000,186.658523,69.162502,63.122305,113.804080,55.506329,47.110239,43.410000,42.045191,34.810000,41.009173,59.630190,46.225297
49.024850,59.849750,212.070593,180.749850,101.715540,91.640762,28.959875,14.208077,209.577072,4.561027,57.148992,49.873261,179.853375,213.847539,176.723534,209.753641,127.505994,208.333008,-0.000708,-1.491926,32.000000,-235.800711,209.516246,-0.380148,33.864052,0.662792,334552.498509,0.935153,20.506291,0.781357,4.326265,0.076689,0.081597,218.623046,32.000000,233.732515,207.141016,189.617503,193.897910,32.000000,186.673692,69.165494,63.118312,113.808878,55.506329,47.104994,43.410000,42.135093,34.810000,41.047939,59.620956,46.237476
49.003337,59.872878,212.128135,180.759263,101.563082,91.591984,28.981591,14.208108,209.472133,4.559686,57.197244,49.849072,179.859861,213.741598,176.729004,209.651938,127.497207,208.235142,-0.000708,-1.493684,32.000000,-235.800655,209.415756,-0.380744,33.847253,0.662872,334431.400089,0.935267,20.552042,0.756245,4.325216,0.065702,0.072167,218.613728,32.000000,233.723929,207.147972,184.204210,193.900717,32.000000,186.700461,69.167406,63.111795,113.811305,55.506329,46.994305,43.410000,42.222897,34.810000,41.088759,59.619677,46.245986
48.982045,59.897888,211.797269,180.768973,101.314565,91.543265,28.925136,14.208175,209.368819,4.558190,57.244919,49.830475,179.868142,213.638989,176.736502,209.551756,127.490142,208.137332,-0.000708,-1.495419,32.000000,-235.800568,209.314694,-0.380830,33.835534,0.663057,334299.352337,0.935374,20.596285,0.726555,4.325777,0.068986,0.074491,218.595751,32.000000,233.730257,207.147232,180.561081,193.911462,32.000000,186.710579,69.169716,63.106584,113.813951,55.506329,46.880118,43.410000,42.314673,34.810000,41.132776,59.625578,46.186265
48.962055,59.925057,211.636715,180.779161,101.091866,91.494521,28.979931,14.208119,209.263585,4.556707,57.297601,49.813119,179.881032,213.534596,176.746384,209.451046,127.484046,208.041276,-0.000708,-1.497162,32.000000,-235.800584,209.214566,-0.381248,33.826462,0.663444,334177.940877,0.934683,20.641957,0.700965,4.328851,0.068634,0.067248,218.574639,32.000000,233.731175,207.144366,180.506696,193.948803,32.000000,186.722198,69.172652,63.101751,113.816446,55.506329,46.852004,43.410000,42.406725,34.810000,41.183081,59.624427,46.219134
48.946107,59.954461,211.394154,180.790375,100.942482,91.457983,28.947687,14.208188,209.156880,4.555435,57.348325,49.798200,179.893926,213.426925,176.756144,209.346574,127.471205,207.937163,-0.000708,-1.498916,32.000000,-235.800418,209.112615,-0.381601,33.821223,0.662903,334055.483598,0.936517,20.689286,0.673661,4.323978,0.072119,0.064990,218.560440,32.000000,233.714339,207.136572,180.535378,193.966564,32.000000,186.725042,69.175333,63.097461,113.818302,55.506329,46.694365,43.410000,42.496745,34.810000,41.236402,59.625194,46.229039
48.932822,59.984211,211.134795,180.801450,100.852510,91.421324,28.953152,14.208178,209.053528,4.553933,57.388268,49.785599,179.901839,213.325121,176.762204,209.244471,127.456843,207.835325,-0.000707,-1.500679,32.000000,-235.800221,209.011202,-0.381413,33.817899,0.662663,333933.190111,0.934734,20.737416,0.645992,4.322464,0.113183,0.065102,218.568820,32.000000,233.690347,207.130767,180.612097,193.969592,32.000000,186.730203,69.178966,63.094865,113.822153,55.506329,46.624742,43.410000,42.585180,34.810000,41.291676,59.619982,46.199912
48.924317,60.013250,211.098508,180.811957,100.709405,91.388521,29.003735,14.208158,208.953740,4.552841,57.422375,49.775833,179.909142,213.225054,176.762099,209.143794,127.442017,207.736613,-0.000708,-1.502425,32.000000,-235.800361,208.914427,-0.381293,33.813902,0.662216,333866.248895,0.935808,20.783549,0.622226,4.318917,0.062320,0.067656,218.561598,32.000000,233.674342,207.155749,180.629221,193.971915,32.000000,186.745407,69.181955,63.091873,113.826600,55.506329,46.562568,43.410000,42.668858,34.810000,41.347833,59.620788,46.379148
48.917655,60.040519,211.015489,180.821471,100.601498,91.364052,28.957299,14.208045,208.861919,4.551517,57.440805,49.770649,179.917489,213.131233,176.763371,209.049797,127.427032,207.639917,-0.000708,-1.503019,32.000000,-235.800475,208.820313,-0.381360,33.807758,0.661671,333800.581419,0.935608,20.827235,0.600764,4.314789,0.064892,0.069198,218.545521,32.000000,233.658724,207.175636,180.629219,193.964039,32.000000,186.774163,69.184957,63.091081,113.834917,55.506329,46.469983,43.410000,42.752540,34.810000,41.399225,59.622450,46.375186
48.914361,60.062084,210.803353,180.828383,100.654935,91.335624,28.926781,14.207989,208.770892,4.550612,57.457883,49.766029,179.923593,213.039964,176.773665,208.958009,127.415170,207.548370,-0.000708,-1.502425,32.000000,-235.800411,208.731573,-0.381674,33.799402,0.661585,333745.335471,0.933891,20.865200,0.580855,4.314797,0.079290,0.073257,218.528594,32.000000,233.660198,207.186659,180.583271,193.961873,32.000000,186.799828,69.187603,63.087797,113.840591,55.506329,46.387304,43.410000,42.831304,34.810000,41.443672,59.626198,46.215539
48.912258,60.080324,210.524837,180.832961,100.745201,91.323583,28.921825,14.208049,208.682106,4.549283,57.464585,49.767671,179.927305,212.951958,176.778229,208.869750,127.400103,207.457882,-0.000710,-1.500678,32.000000,-235.800323,208.647412,-0.381495,33.789477,0.661475,333717.735924,0.935345,20.899460,0.561800,4.313688,0.070577,0.082632,218.520411,32.000000,233.677185,207.204183,180.505560,193.966963,32.000000,186.806811,69.189371,63.085232,113.847564,55.506329,46.257411,43.410000,42.910069,34.810000,41.481588,59.624585,46.323096
48.909452,60.096652,210.339289,180.835321,100.806406,91.311274,28.961845,14.208032,208.598306,4.548283,57.480225,49.764447,179.933326,212.868304,176.786237,208.785875,127.383667,207.375792,-0.000711,-1.500073,32.000000,-235.800319,208.563854,-0.381063,33.777997,0.661061,333660.624245,0.936163,20.924481,0.541426,4.309641,0.071390,0.071868,218.513243,32.000000,233.684353,207.209828,180.460407,193.995508,32.000000,186.801374,69.192933,63.083620,113.854601,55.506329,46.126098,43.410000,42.987923,34.810000,41.513394,59.622077,46.216713
48.904782,60.112480,210.209696,180.835582,100.758084,91.298991,28.944599,14.208085,208.515014,4.547229,57.510842,49.760248,179.940587,212.784499,176.798281,208.701956,127.368178,207.290547,-0.000711,-1.498332,32.000000,-235.800212,208.481541,-0.380924,33.767663,0.660627,333664.450990,0.936289,20.944928,0.524619,4.304132,0.067650,0.076184,218.507599,32.000000,233.678301,207.203192,180.494874,194.000394,32.000000,186.797794,69.196590,63.080881,113.861048,55.506329,46.040804,43.410000,43.067911,34.810000,41.543915,59.624378,46.200866
48.904992,60.134597,210.183682,180.834016,100.744784,91.286856,28.955946,14.207922,208.433577,4.546242,57.550610,49.759450,179.944448,212.702141,176.803636,208.619310,127.350696,207.206532,-0.000712,-1.498382,32.000000,-235.800340,208.400987,-0.380328,33.760750,0.660425,333668.141897,0.934968,20.964202,0.512128,4.300586,0.064527,0.064499,218.510200,32.000000,233.659944,207.207746,180.526664,194.012727,32.000000,186.795855,69.200234,63.079384,113.867363,55.506329,45.964398,43.410000,43.147295,34.810000,41.582452,59.619893,46.084065
48.908546,60.160901,210.018372,180.832040,100.628046,91.274741,28.965835,14.207895,208.353005,4.545129,57.586612,49.762709,179.947504,212.622823,176.810295,208.538619,127.332334,207.125755,-0.000714,-1.498395,32.000000,-235.800300,208.321475,-0.380190,33.758101,0.660340,333671.348401,0.935536,20.984930,0.497572,4.298346,0.064723,0.071112,218.506541,32.000000,233.648371,207.220384,180.564233,194.014193,32.000000,186.805321,69.202395,63.077202,113.872719,55.506329,45.904907,43.410000,43.219002,34.810000,41.629036,59.621024,46.116640
48.913823,60.189039,210.160926,180.829680,100.501814,91.277933,28.994040,14.207845,208.273741,4.544091,57.616893,49.769476,179.950446,212.547577,176.817708,208.461545,127.315824,207.048059,-0.000714,-1.498383,32.000000,-235.800413,208.247529,-0.380487,33.757819,0.660371,333681.629478,0.935095,21.006827,0.485433,4.297796,0.064510,0.067386,218.490753,32.000000,233.646072,207.236883,185.925616,194.002261,32.000000,186.823234,69.204704,63.075670,113.876745,55.506329,45.906600,43.410000,43.289502,34.810000,41.683702,59.621221,46.318400
48.919077,60.216655,210.160825,180.826961,100.506459,91.289723,28.954460,14.207713,208.198972,4.542941,57.645668,49.775294,179.954136,212.474871,176.826368,208.389125,127.302293,206.971721,-0.000715,-1.498385,32.000000,-235.800513,208.173151,-0.380444,33.758413,0.659987,333697.134451,0.934642,21.029402,0.475307,4.294104,0.059422,0.080460,218.478324,32.000000,233.667804,207.254144,191.334090,193.996100,32.000000,186.830691,69.206643,63.075109,113.881185,55.506329,45.827493,43.410000,43.359441,34.810000,41.737115,59.628125,46.175847
48.929353,60.239473,210.031866,180.823281,100.466201,91.281608,28.951576,14.207674,208.125478,4.541826,57.669126,49.787235,179.955151,212.404490,176.832400,208.318569,127.285283,206.896771,-0.000716,-1.498345,32.000000,-235.800554,208.104915,-0.380228,33.760618,0.660319,333765.622526,0.933724,21.052001,0.464406,4.296555,0.058589,0.072395,218.463773,32.000000,233.669245,207.246209,191.333507,193.983930,32.000000,186.819908,69.207710,63.075213,113.886145,55.506329,45.756656,43.410000,43.425716,34.810000,41.784723,59.621201,46.131240
48.941227,60.261170,210.073501,180.818923,100.530866,91.289702,28.928377,14.207705,208.055359,4.540680,57.691880,49.801117,179.953204,212.334881,176.840852,208.250749,127.265527,206.828330,-0.000717,-1.497142,32.000000,-235.800464,208.038623,-0.380039,33.762128,0.660386,333859.738427,0.935079,21.074102,0.450998,4.296091,0.074944,0.081199,218.452534,32.000000,233.668071,207.229014,191.351074,193.983873,32.000000,186.789242,69.209361,63.075132,113.890241,55.506329,45.711045,43.410000,43.486153,34.810000,41.828451,59.624850,46.108349
48.957570,60.282170,209.960792,180.814031,100.544743,91.302065,28.969356,14.207678,207.990941,4.539638,57.711028,49.817636,179.947198,212.271378,176.846590,208.186072,127.243811,206.761567,-0.000718,-1.495378,32.000000,-235.800514,207.975430,-0.379398,33.763411,0.659932,333878.350385,0.934930,21.086136,0.441554,4.292553,0.069454,0.072708,218.445796,32.000000,233.655818,207.213946,191.435872,193.978778,32.000000,186.771218,69.214444,63.077833,113.893632,55.506329,45.632124,43.410000,43.543654,34.810000,41.870241,59.617572,46.199545
48.974603,60.302895,209.814693,180.808752,100.567465,91.322486,28.975392,14.207757,207.927327,4.538363,57.727991,49.836174,179.945591,212.213168,176.852454,208.122386,127.222000,206.699271,-0.000720,-1.493637,32.000000,-235.800557,207.915003,-0.379146,33.764034,0.659959,333959.009168,0.935567,21.095376,0.437145,4.292363,0.069685,0.072812,218.473471,32.000000,233.649569,207.221600,191.478923,193.977786,32.000000,186.745866,69.218088,63.078538,113.894855,55.506329,45.568013,43.410000,43.596048,34.810000,41.911419,59.623513,46.106002
48.993102,60.322911,209.596286,180.802640,100.586498,91.346766,28.939875,14.207735,207.871124,4.537801,57.747075,49.857294,179.945357,212.155342,176.858128,208.063921,127.200174,206.639975,-0.000721,-1.492453,32.000000,-235.800578,207.859733,-0.379008,33.763006,0.659633,334053.911230,0.934079,21.099234,0.435283,4.288628,0.069192,0.071657,218.477813,32.000000,233.646326,207.229246,191.524118,193.959904,32.000000,186.734881,69.222244,63.081355,113.893955,55.506329,45.453592,43.410000,43.647795,34.810000,41.951869,59.619520,46.428671
49.015890,60.341911,209.373869,180.795932,100.678745,91.371076,28.955142,14.207703,207.816378,4.536407,57.768065,49.878704,179.941835,212.102645,176.860064,208.008788,127.178054,206.585516,-0.000719,-1.491236,32.000000,-235.800568,207.808853,-0.378874,33.760190,0.659303,334178.802662,0.933788,21.102096,0.435089,4.284153,0.066025,0.069779,218.466285,32.000000,233.658704,207.243693,191.486277,193.952476,32.000000,186.734968,69.225266,63.083906,113.888665,55.506329,45.296599,43.410000,43.692114,34.810000,41.991076,59.624221,46.153617
49.038860,60.360037,209.284006,180.788565,100.833395,91.399389,28.932791,14.207688,207.767680,4.535394,57.786545,49.905007,179.936723,212.053344,176.864555,207.959066,127.156709,206.536020,-0.000719,-1.489487,32.000000,-235.800571,207.757816,-0.379222,33.758023,0.658854,334315.312776,0.934845,21.102719,0.435964,4.278077,0.071211,0.072511,218.458416,32.000000,233.697272,207.260111,191.409748,193.956074,32.000000,186.718111,69.225851,63.085161,113.882181,55.506329,45.234172,43.410000,43.733907,34.810000,42.028518,59.625185,46.360073
49.062941,60.377432,209.185127,180.780474,101.000698,91.427697,28.946059,14.207641,207.722258,4.534526,57.804737,49.926712,179.928587,212.006962,176.868877,207.911044,127.134164,206.486874,-0.000719,-1.487734,32.000000,-235.800571,207.711990,-0.378971,33.756078,0.658378,334448.369501,0.934171,21.097836,0.438839,4.271551,0.075622,0.082431,218.437109,32.000000,233.708867,207.254533,191.390291,193.949407,32.000000,186.687113,69.228208,63.088326,113.875265,55.506329,45.099514,43.410000,43.772107,34.810000,42.064039,59.625509,46.376434
49.088021,60.395412,209.259369,180.772181,101.104484,91.460118,28.947408,14.207676,207.679040,4.533379,57.820006,49.951124,179.922108,211.964083,176.871899,207.871157,127.110951,206.443643,-0.000719,-1.485980,32.000000,-235.800502,207.671512,-0.379018,33.755327,0.658207,334594.301779,0.934746,21.091896,0.442689,4.267718,0.066968,0.071519,218.446109,32.000000,233.710136,207.248126,196.893098,193.961768,32.000000,186.653665,69.228707,63.089653,113.864991,55.506329,45.038620,43.410000,43.808299,34.810000,42.100431,59.622952,46.235275
49.113378,60.413772,209.359019,180.763417,101.139973,91.492517,28.944209,14.207747,207.641410,4.532561,57.839117,49.975513,179.916318,211.927286,176.876187,207.835632,127.087502,206.402868,-0.000719,-1.484233,32.000000,-235.800442,207.631100,-0.379161,33.756903,0.657995,334739.896995,0.934147,21.084071,0.447861,4.263608,0.066887,0.070770,218.467667,32.000000,233.705516,207.249685,202.388422,193.949632,32.000000,186.633937,69.230211,63.090540,113.854350,55.506329,45.062829,43.410000,43.840269,34.810000,42.137686,59.613412,46.309302
