OSU 80 Ton Compressor Load Stand
49.139713,60.432330,209.411036,180.754282,101.245777,91.516974,28.938704,14.207691,207.607148,4.532068,57.857934,50.005591,179.907652,211.894747,176.879511,207.800368,127.064866,206.367420,-0.000721,-1.482479,32.000000,-235.800462,207.597253,-0.379154,33.760776,0.658155,334902.533796,0.933955,21.075795,0.455789,4.262942,0.065535,0.076907,218.478221,32.000000,233.702776,207.258521,202.452760,193.929756,32.000000,186.622950,69.230301,63.093585,113.841708,55.506329,45.024487,43.410000,43.870744,34.810000,42.175798,59.616658,46.278488
49.166497,60.450904,209.503553,180.744877,101.417769,91.549620,28.925025,14.207697,207.575299,4.531396,57.879717,50.034892,179.900552,211.865212,176.879942,207.767591,127.040388,206.333565,-0.000720,-1.480713,32.000000,-235.800407,207.567588,-0.378786,33.768633,0.658322,335065.386672,0.933905,21.067619,0.464818,4.262770,0.073015,0.073412,218.486520,32.000000,233.723357,207.298478,202.454886,193.907322,32.000000,186.619992,69.229493,63.094740,113.826568,55.506329,45.002141,43.410000,43.897246,34.810000,42.214101,59.620788,46.246500
49.194645,60.469487,209.382345,180.735725,101.602143,91.590344,28.929997,14.207603,207.551230,4.530800,57.901732,50.066810,179.893581,211.842891,176.881098,207.741436,127.016667,206.304074,-0.000718,-1.478959,32.000000,-235.800511,207.542524,-0.378917,33.780307,0.658271,335197.424997,0.933829,21.058630,0.474917,4.261544,0.070686,0.073686,218.481326,32.000000,233.728334,207.317558,202.429140,193.879932,32.000000,186.614535,69.228135,63.096029,113.810043,55.506329,44.913997,43.410000,43.920436,34.810000,42.252559,59.618359,46.389126
49.222750,60.487872,209.357079,180.726410,101.759362,91.639031,28.935630,14.207668,207.530632,4.530487,57.917882,50.100651,179.888707,211.824982,176.885072,207.723245,126.994795,206.280858,-0.000719,-1.477209,32.000000,-235.800488,207.525810,-0.379050,33.792845,0.658290,335362.466230,0.934091,21.049198,0.487419,4.261104,0.075068,0.068360,218.475844,32.000000,233.756530,207.335411,202.378843,193.862675,32.000000,186.594650,69.227651,63.096655,113.790874,55.506329,44.868055,43.410000,43.941624,34.810000,42.290981,59.615576,46.367556
49.255867,60.505416,209.448865,180.716478,101.873500,91.675677,28.939289,14.207793,207.513530,4.530080,57.935166,50.131628,179.878741,211.815280,176.886883,207.709293,126.976559,206.266328,-0.000718,-1.475447,32.000000,-235.800377,207.513507,-0.378660,33.807058,0.657805,335555.532817,0.933805,21.038362,0.500707,4.256202,0.066611,0.073409,218.476513,32.000000,233.783036,207.356328,202.327133,193.851655,32.000000,186.558881,69.226589,63.096856,113.770559,55.506329,44.846185,43.410000,43.955411,34.810000,42.329174,59.613924,46.408128
49.288564,60.521476,209.557897,180.705474,102.128278,91.712228,28.958377,14.207832,207.503329,4.529797,57.942645,50.166108,179.867931,211.810791,176.888004,207.700651,126.950899,206.256608,-0.000719,-1.472532,32.000000,-235.800314,207.508732,-0.378370,33.820860,0.657577,335773.695812,0.933579,21.027385,0.514364,4.253259,0.062126,0.070003,218.473331,32.000000,233.798660,207.366020,202.334196,193.849559,32.000000,186.529184,69.227115,63.100244,113.754413,55.506329,44.813985,43.410000,43.966600,34.810000,42.363317,59.616864,46.269757
49.320165,60.536529,209.514332,180.692929,102.397542,91.760968,28.962381,14.207950,207.500491,4.529612,57.959726,50.196539,179.860557,211.808195,176.895480,207.698082,126.929716,206.246144,-0.000718,-1.469604,32.000000,-235.800195,207.504039,-0.378240,33.834096,0.657418,335937.328907,0.933189,21.010347,0.527459,4.252262,0.060369,0.070282,218.489245,32.000000,233.792008,207.368024,202.414765,193.813733,32.000000,186.497303,69.226936,63.102565,113.737934,55.506329,44.759511,43.410000,43.974921,34.810000,42.396323,59.624771,46.392795
49.352096,60.553359,209.197707,180.679447,102.551214,91.809738,28.978491,14.207944,207.502064,4.529325,57.982704,50.228765,179.849581,211.809810,176.897819,207.698833,126.905149,206.240431,-0.000718,-1.467854,32.000000,-235.800314,207.504979,-0.377982,33.845957,0.657311,336112.303057,0.932306,20.992283,0.549680,4.251654,0.076941,0.088976,218.493755,32.000000,233.785935,207.381108,202.476776,193.773177,32.000000,186.482931,69.228762,63.106066,113.720184,55.506329,44.666087,43.410000,43.980751,34.810000,42.430485,59.619500,46.267777
49.380907,60.572936,209.454267,180.665252,102.590449,91.854675,29.002950,14.207925,207.505662,4.528975,58.019934,50.261891,179.841822,211.815680,176.901532,207.700563,126.884915,206.237938,-0.000718,-1.465482,32.000000,-235.800346,207.509306,-0.377039,33.856651,0.656985,336323.716786,0.932053,20.974369,0.567160,4.248046,0.065129,0.072796,218.490302,32.000000,233.798019,207.412793,207.838431,193.752962,32.000000,186.467099,69.228263,63.109504,113.703302,55.506329,44.666297,43.410000,43.986188,34.810000,42.468118,59.614996,46.494702
49.412841,60.596234,209.716007,180.650569,102.751622,91.899281,28.935968,14.208007,207.512642,4.528621,58.050911,50.294329,179.827917,211.822645,176.898339,207.707422,126.860915,206.239995,-0.000718,-1.463167,32.000000,-235.800130,207.516956,-0.376776,33.865885,0.656082,336543.731272,0.931410,20.957908,0.589706,4.238882,0.079083,0.079483,218.484181,32.000000,233.824550,207.428635,213.208698,193.713406,32.000000,186.452054,69.228020,63.111004,113.686716,55.506329,44.636521,43.410000,43.988441,34.810000,42.516401,59.613107,46.346280
49.444850,60.621173,209.607899,180.635885,102.912168,91.948196,28.936409,14.207944,207.525295,4.528673,58.077037,50.323786,179.813852,211.836605,176.893492,207.716553,126.836070,206.247599,-0.000719,-1.461411,32.000000,-235.800252,207.527830,-0.376563,33.874837,0.656472,336746.696531,0.930532,20.947459,0.609058,4.241604,0.068106,0.070687,218.477988,32.000000,233.855092,207.435686,213.191526,193.674127,32.000000,186.427464,69.228443,63.114710,113.669609,55.506329,44.647359,43.410000,43.986406,34.810000,42.566925,59.615940,46.466382
49.477995,60.644750,209.720247,180.620882,102.989771,91.996780,28.933378,14.207907,207.541925,4.528676,58.091480,50.358811,179.800113,211.858299,176.891382,207.731251,126.814570,206.260026,-0.000720,-1.459658,32.000000,-235.800394,207.541033,-0.376291,33.882294,0.656863,336957.931728,0.932534,20.937493,0.633784,4.244160,0.076126,0.072893,218.482418,32.000000,233.879689,207.429644,213.181693,193.654505,32.000000,186.389279,69.229042,63.118618,113.653700,55.506329,44.561398,43.410000,43.980048,34.810000,42.617388,59.615281,46.533660
49.512582,60.665762,209.647120,180.605685,103.024162,92.049860,28.931423,14.207900,207.562609,4.528510,58.101546,50.393013,179.787074,211.883662,176.891688,207.752164,126.793707,206.278407,-0.000720,-1.457904,32.000000,-235.800349,207.562463,-0.376020,33.889170,0.656492,337188.904950,0.932415,20.929106,0.661321,4.239226,0.069666,0.070129,218.475716,32.000000,233.898245,207.435923,213.191290,193.649289,32.000000,186.355192,69.229871,63.121876,113.635968,55.506329,44.520141,43.410000,43.970776,34.810000,42.665472,59.616441,46.468143
49.546048,60.683009,209.649661,180.590421,103.249853,92.111076,28.938839,14.207895,207.590445,4.528262,58.102237,50.429843,179.778746,211.913924,176.893915,207.777949,126.774997,206.302049,-0.000721,-1.456168,32.000000,-235.800300,207.589555,-0.375829,33.896014,0.656609,337410.388409,0.932377,20.918190,0.687218,4.238657,0.078013,0.076408,218.489789,32.000000,233.916591,207.438578,213.242499,193.633272,32.000000,186.330530,69.229549,63.123300,113.616872,55.506329,44.484183,43.410000,43.956885,34.810000,42.703098,59.617867,46.508788
49.584163,60.694263,209.624589,180.575148,103.562235,92.160346,28.948075,14.208044,207.621954,4.528378,58.095263,50.471195,179.766750,211.950993,176.893100,207.808998,126.753494,206.333316,-0.000720,-1.453223,32.000000,-235.800247,207.624781,-0.375505,33.903213,0.656348,337643.028709,0.932314,20.903230,0.714587,4.234219,0.064688,0.070428,218.515091,32.000000,233.938168,207.443247,213.317233,193.606537,32.000000,186.315828,69.227904,63.124325,113.596308,55.506329,44.420837,43.410000,43.939206,34.810000,42.733337,59.615753,46.537915
49.620156,60.700768,209.652664,180.559471,103.824402,92.225441,28.944531,14.207952,207.657704,4.528206,58.080193,50.512094,179.753917,211.993691,176.887898,207.845127,126.730591,206.367990,-0.000720,-1.451463,32.000000,-235.800401,207.661953,-0.375214,33.908719,0.656316,337897.930684,0.932046,20.885688,0.741659,4.231410,0.066585,0.072660,218.526216,32.000000,233.968677,207.462517,213.326532,193.563765,32.000000,186.295913,69.227550,63.126508,113.576593,55.506329,44.383006,43.410000,43.916623,34.810000,42.755446,59.618133,46.672838
49.656636,60.703505,209.813432,180.543217,103.940513,92.286436,28.948506,14.207845,207.700660,4.528504,58.073208,50.548897,179.742722,212.037832,176.888269,207.887724,126.710835,206.407322,-0.000719,-1.449705,32.000000,-235.800513,207.704210,-0.374548,33.913086,0.656062,338103.876994,0.931488,20.857342,0.774225,4.227652,0.068141,0.077714,218.523300,32.000000,234.006127,207.474687,213.290619,193.548730,32.000000,186.294087,69.227867,63.128852,113.555216,55.506329,44.374835,43.410000,43.891971,34.810000,42.768673,59.610777,46.601598
49.690118,60.703455,210.104531,180.526210,104.115883,92.347668,28.949866,14.207858,207.743297,4.528947,58.066720,50.585463,179.726481,212.083095,176.887623,207.931180,126.693525,206.445644,-0.000719,-1.447937,32.000000,-235.800495,207.748056,-0.374660,33.917301,0.656089,338366.409628,0.931533,20.826473,0.809393,4.225151,0.069566,0.078145,218.522309,32.000000,234.042633,207.474455,213.280098,193.533341,32.000000,186.281021,69.226860,63.131645,113.534957,55.506329,44.423699,43.410000,43.866749,34.810000,42.774061,59.615822,46.680028
49.723905,60.707322,210.280698,180.509246,104.293667,92.408703,28.927371,14.207921,207.792958,4.528953,58.062454,50.622073,179.709159,212.134299,176.887770,207.977397,126.674598,206.489915,-0.000719,-1.446158,32.000000,-235.800427,207.794935,-0.374575,33.920279,0.656381,338603.819947,0.931276,20.791351,0.843059,4.225285,0.079996,0.075863,218.536432,32.000000,234.081399,207.474144,213.264683,193.519980,32.000000,186.232737,69.225190,63.133669,113.512891,55.506329,44.461582,43.410000,43.839750,34.810000,42.784361,59.622185,46.576286
49.758682,60.712644,210.429647,180.493022,104.452052,92.469812,28.933702,14.208027,207.842316,4.529052,58.058428,50.658284,179.692979,212.188264,176.889338,208.027327,126.657854,206.538379,-0.000718,-1.444384,32.000000,-235.800349,207.846501,-0.374552,33.923634,0.656993,338836.306452,0.931161,20.756574,0.873922,4.228296,0.079375,0.079702,218.553658,32.000000,234.110817,207.469342,213.308147,193.502292,32.000000,186.200116,69.223721,63.135088,113.489607,55.506329,44.494562,43.410000,43.808206,34.810000,42.798513,59.616992,46.689492
49.792939,60.718575,210.472922,180.477708,104.576782,92.530689,28.929974,14.208131,207.900072,4.529784,58.053702,50.695271,179.682649,212.246313,176.892211,208.078962,126.645192,206.590203,-0.000720,-1.442621,32.000000,-235.800367,207.898984,-0.374672,33.927002,0.657380,339075.208138,0.931815,20.725414,0.908502,4.228966,0.077495,0.073087,218.578790,32.000000,234.124392,207.460605,213.389325,193.467732,32.000000,186.173018,69.224083,63.137620,113.467980,55.506329,44.461800,43.410000,43.773752,34.810000,42.815446,59.612065,46.694114
49.826640,60.724263,210.306125,180.463471,104.858543,92.584045,28.933050,14.208222,207.960425,4.530367,58.042592,50.731920,179.672723,212.307562,176.889979,208.139251,126.628654,206.644874,-0.000719,-1.440871,32.000000,-235.800219,207.958441,-0.375084,33.931713,0.657696,339312.139547,0.931524,20.694703,0.942378,4.229004,0.081101,0.077137,218.590449,32.000000,234.138342,207.463498,213.435892,193.434788,32.000000,186.152722,69.224390,63.140704,113.445106,55.506329,44.429885,43.410000,43.737508,34.810000,42.831743,59.613275,46.713116
49.866095,60.725253,210.487786,180.450212,105.097170,92.636999,28.981184,14.208331,208.026562,4.531127,58.017150,50.772434,179.658387,212.377629,176.884911,208.203812,126.607781,206.704079,-0.000719,-1.439122,32.000000,-235.800185,208.025511,-0.374728,33.937211,0.657780,339542.073124,0.931568,20.665157,0.973359,4.226963,0.074343,0.072002,218.598150,32.000000,234.162386,207.479488,213.414062,193.408413,32.000000,186.133682,69.223602,63.141261,113.421204,55.506329,44.404178,43.410000,43.694030,34.810000,42.842188,59.621742,46.678780
49.904057,60.721196,210.633082,180.437103,105.327708,92.697984,28.937054,14.208389,208.097971,4.531805,57.989966,50.810756,179.645569,212.453199,176.882881,208.276828,126.593571,206.770704,-0.000719,-1.437355,32.000000,-235.800167,208.095949,-0.374945,33.942954,0.657343,339751.156079,0.931327,20.635965,1.009216,4.220757,0.067194,0.077792,218.586299,32.000000,234.208137,207.493525,213.352647,193.399046,32.000000,186.109001,69.223480,63.141456,113.396729,55.506329,44.412945,43.410000,43.645967,34.810000,42.844954,59.612911,46.726689
49.939008,60.712738,210.725983,180.423815,105.535470,92.766898,28.935776,14.208390,208.172156,4.532285,57.955925,50.847739,179.630275,212.532426,176.879932,208.353110,126.582202,206.843288,-0.000720,-1.434459,32.000000,-235.800126,208.170290,-0.374953,33.948796,0.657563,339957.673794,0.929506,20.596139,1.051006,4.221060,0.076184,0.070019,218.568789,32.000000,234.235834,207.485552,213.323922,193.376872,32.000000,186.083828,69.225987,63.144931,113.374845,55.506329,44.438199,43.410000,43.596597,34.810000,42.838199,59.603479,46.852588
49.970858,60.700521,210.799553,180.410017,105.770346,92.827802,28.936906,14.208346,208.249369,4.532422,57.931308,50.881526,179.620881,212.615973,176.882653,208.429652,126.569821,206.918400,-0.000721,-1.432696,32.000000,-235.800128,208.247428,-0.374803,33.955176,0.657768,340176.093008,0.930748,20.552836,1.088750,4.220761,0.062199,0.081458,218.572092,32.000000,234.261290,207.475174,213.315149,193.372809,32.000000,186.057029,69.226036,63.145315,113.352551,55.506329,44.412490,43.410000,43.550404,34.810000,42.820773,59.609154,46.694114
50.003848,60.689152,210.792518,180.395898,106.037137,92.888826,28.906195,14.208362,208.331598,4.532998,57.913321,50.914029,179.610540,212.701361,176.882347,208.509937,126.556829,206.995399,-0.000719,-1.430940,32.000000,-235.800109,208.328196,-0.374995,33.963713,0.657935,340415.820166,0.930744,20.508264,1.125751,4.219667,0.068676,0.095042,218.581375,32.000000,234.279986,207.471046,213.350893,193.361356,32.000000,186.031435,69.223563,63.142644,113.330343,55.506329,44.375022,43.410000,43.501968,34.810000,42.804316,59.615350,46.645178
50.038609,60.680289,210.894793,180.382223,106.255673,92.949762,28.925345,14.208319,208.414423,4.533517,57.896261,50.948199,179.603013,212.789408,176.880792,208.593204,126.548456,207.074526,-0.000718,-1.429166,32.000000,-235.800129,208.408501,-0.375410,33.973152,0.658021,340625.824454,0.930637,20.463154,1.164651,4.218450,0.064442,0.067267,218.601815,32.000000,234.285454,207.468682,213.414060,193.333127,32.000000,186.023693,69.222363,63.141904,113.311513,55.506329,44.386707,43.410000,43.444605,34.810000,42.790660,59.607974,46.814877
50.072017,60.672482,211.030062,180.368941,106.422507,93.010676,28.962135,14.208458,208.497895,4.534484,57.867256,50.983304,179.591399,212.879692,176.873478,208.677093,126.533091,207.158397,-0.000719,-1.427704,32.000000,-235.799995,208.493123,-0.375139,33.986355,0.657886,340837.134822,0.931534,20.417733,1.204819,4.215526,0.071330,0.074273,218.635749,32.000000,234.311288,207.492924,213.440887,193.305044,32.000000,186.016102,69.219513,63.141271,113.293913,55.506329,44.397959,43.410000,43.388531,34.810000,42.781648,59.608092,46.871003
50.106088,60.664279,211.152800,180.356001,106.567177,93.071695,28.931042,14.208542,208.587079,4.535828,57.833502,51.018065,179.579684,212.973086,176.867289,208.765336,126.520512,207.244607,-0.000720,-1.425931,32.000000,-235.799975,208.581841,-0.374710,34.000784,0.657949,341041.881860,0.930795,20.373007,1.241113,4.214641,0.067064,0.071976,218.644783,32.000000,234.327119,207.500636,213.441288,193.269415,32.000000,186.005544,69.218563,63.141829,113.279809,55.506329,44.419583,43.410000,43.327492,34.810000,42.771458,59.606931,46.924708
50.142263,60.650767,211.546780,180.342783,106.764435,93.136940,28.959855,14.208580,208.679716,4.536807,57.787247,51.053796,179.571602,213.070469,176.863674,208.858163,126.510444,207.333672,-0.000721,-1.424171,32.000000,-235.799938,208.674916,-0.374794,34.017461,0.658031,341261.424613,0.929520,20.330751,1.286063,4.214531,0.074287,0.073668,218.650789,32.000000,234.370888,207.514954,213.369997,193.250465,32.000000,185.983815,69.215542,63.141012,113.266550,55.506329,44.520596,43.410000,43.262967,34.810000,42.754543,59.607059,46.874745
50.177868,60.632715,211.740357,180.328578,107.031039,93.210278,28.944850,14.208556,208.774997,4.537518,57.740789,51.091716,179.560389,213.172265,176.858729,208.953147,126.500450,207.423592,-0.000721,-1.422410,32.000000,-235.800053,208.767289,-0.374560,34.034297,0.658047,341475.743119,0.930414,20.287434,1.329042,4.214115,0.065136,0.080407,218.642410,32.000000,234.398568,207.512771,213.350914,193.221574,32.000000,185.963946,69.214676,63.140411,113.256263,55.506329,44.584900,43.410000,43.194302,34.810000,42.729930,59.607580,46.938794
50.210180,60.612602,211.690530,180.313514,107.256091,93.283410,28.985929,14.208496,208.870823,4.538637,57.702832,51.125435,179.548965,213.271384,176.856085,209.047148,126.495393,207.517327,-0.000720,-1.421261,32.000000,-235.800057,208.862892,-0.374312,34.051094,0.658613,341692.974156,0.929369,20.236660,1.370507,4.218932,0.068962,0.071190,218.653541,32.000000,234.425833,207.503134,213.360873,193.206547,32.000000,185.925337,69.213235,63.139508,113.246268,55.506329,44.563834,43.410000,43.125624,34.810000,42.696638,59.601837,46.819939
50.241918,60.592907,211.804941,180.297720,107.440043,93.348531,28.915163,14.208566,208.967236,4.539227,57.677809,51.156308,179.536046,213.369250,176.846951,209.143284,126.483178,207.610637,-0.000720,-1.421256,32.000000,-235.800102,208.958599,-0.374403,34.068415,0.658787,341934.797245,0.929812,20.181953,1.412190,4.219796,0.073172,0.066629,218.664754,32.000000,234.441168,207.511349,213.384886,193.203090,32.000000,185.906374,69.213224,63.137442,113.237612,55.506329,44.562974,43.410000,43.055887,34.810000,42.664367,59.608328,46.867628
50.269991,60.580268,211.800295,180.282465,107.585128,93.409380,28.906501,14.208533,209.063768,4.540297,57.664310,51.184562,179.529007,213.469656,176.841057,209.238721,126.478309,207.703460,-0.000720,-1.419501,32.000000,-235.800226,209.053084,-0.375005,34.085314,0.658473,342166.329582,0.928516,20.128592,1.450270,4.216088,0.074283,0.072511,218.684178,32.000000,234.436484,207.506663,213.441998,193.185633,32.000000,185.893431,69.211386,63.135156,113.230863,55.506329,44.536481,43.410000,42.986672,34.810000,42.640797,59.611868,46.899470
50.297523,60.571614,211.911025,180.267782,107.651440,93.462172,28.928589,14.208526,209.158637,4.541307,57.659230,51.213153,179.516518,213.567507,176.837521,209.335445,126.473288,207.796861,-0.000722,-1.417755,32.000000,-235.800250,209.147040,-0.374685,34.101206,0.658455,342382.721157,0.930743,20.076254,1.495345,4.215702,0.075083,0.065376,218.691868,32.000000,234.444616,207.503489,213.502925,193.153704,32.000000,185.903477,69.210967,63.135704,113.227586,55.506329,44.574570,43.410000,42.915849,34.810000,42.625293,59.607207,46.847525
50.325502,60.565606,211.903710,180.253880,107.725749,93.511134,28.938486,14.208547,209.250766,4.542635,57.661947,51.238430,179.504311,213.662988,176.829697,209.429381,126.467706,207.889006,-0.000722,-1.417175,32.000000,-235.800030,209.242059,-0.374740,34.117202,0.658207,342581.206239,0.931025,20.034757,1.532894,4.213255,0.071050,0.069941,218.691298,32.000000,234.470708,207.514374,211.653998,193.129789,32.000000,185.895931,69.209996,63.134780,113.225161,55.506329,44.561731,43.410000,42.842508,34.810000,42.617217,59.607020,46.876065
50.350153,60.560907,211.885642,180.240965,107.848359,93.559708,28.986742,14.208559,209.348234,4.543235,57.654285,51.264253,179.491971,213.758003,176.818777,209.524487,126.458187,207.981591,-0.000722,-1.415453,32.000000,-235.799974,209.335345,-0.375040,34.133093,0.658190,342755.334002,0.930258,19.997813,1.570786,4.213150,0.072980,0.073090,218.685412,32.000000,234.506593,207.509827,206.194780,193.105590,32.000000,185.881965,69.207324,63.132395,113.222791,55.506329,44.536873,43.410000,42.769973,34.810000,42.612785,59.613619,46.853615
50.376266,60.557453,211.953507,180.231182,107.924098,93.608306,28.938079,14.208510,209.443373,4.544150,57.651064,51.288476,179.484385,213.856985,176.810643,209.621602,126.456594,208.073537,-0.000723,-1.414287,32.000000,-235.799993,209.430805,-0.375073,34.150074,0.657885,342919.629852,0.929844,19.963066,1.608786,4.210663,0.082305,0.076092,218.676938,32.000000,234.529431,207.487750,200.687847,193.094716,32.000000,185.856940,69.205685,63.128832,113.218932,55.506329,44.565597,43.410000,42.695373,34.810000,42.609878,59.601365,46.979953
50.402568,60.552888,212.124986,180.223190,108.015630,93.648920,28.915140,14.208532,209.540615,4.545167,57.633733,51.317298,179.474400,213.956371,176.800749,209.719164,126.450935,208.174080,-0.000724,-1.414325,32.000000,-235.800025,209.528850,-0.374956,34.167486,0.657595,343093.835021,0.928266,19.933057,1.650867,4.208242,0.067183,0.082033,218.673362,32.000000,234.547981,207.468999,195.169488,193.097248,32.000000,185.828300,69.205668,63.126221,113.215248,55.506329,44.541152,43.410000,42.617783,34.810000,42.606679,59.607541,47.003504
50.429346,60.545320,212.258669,180.216705,108.162638,93.697732,28.910183,14.208560,209.640726,4.546324,57.599413,51.348149,179.465386,214.059670,176.790891,209.818647,126.445304,208.275811,-0.000723,-1.412590,32.000000,-235.799844,209.628766,-0.375159,34.186225,0.657462,343253.841327,0.929771,19.902802,1.684786,4.207408,0.069047,0.069798,218.684871,32.000000,234.559972,207.447550,191.559259,193.090836,32.000000,185.821978,69.204979,63.123815,113.212407,55.506329,44.547176,43.410000,42.537340,34.810000,42.601357,59.610216,47.043930
50.457542,60.532854,212.344448,180.211443,108.402172,93.746372,28.962053,14.208579,209.745253,4.547210,57.543646,51.378009,179.460228,214.164737,176.781555,209.923508,126.442596,208.382063,-0.000722,-1.410864,32.000000,-235.799804,209.731870,-0.374940,34.204712,0.657478,343390.453856,0.930367,19.871256,1.725783,4.208615,0.070403,0.072197,218.703802,32.000000,234.569795,207.434085,191.602565,193.059705,32.000000,185.820541,69.203803,63.119703,113.209110,55.506329,44.657159,43.410000,42.453779,34.810000,42.582161,59.604266,46.996388
50.488083,60.508649,212.426282,180.206038,108.589901,93.803263,28.942889,14.208647,209.852986,4.548264,57.484471,51.408453,179.455424,214.276392,176.776144,210.029517,126.441158,208.488018,-0.000722,-1.410279,32.000000,-235.799737,209.838096,-0.374980,34.223193,0.657435,343553.128299,0.930449,19.836227,1.767155,4.209031,0.066942,0.068013,218.700210,32.000000,234.568061,207.428157,191.639688,193.027889,32.000000,185.834526,69.204965,63.116831,113.206459,55.506329,44.667824,43.410000,42.363557,34.810000,42.548136,59.604827,47.018545
50.516597,60.478750,212.342625,180.199567,108.737476,93.851929,28.937554,14.208634,209.960628,4.549298,57.422112,51.438436,179.448994,214.389264,176.774567,210.137952,126.444406,208.594002,-0.000722,-1.408526,32.000000,-235.799745,209.945945,-0.374889,34.240143,0.657271,343703.480068,0.928662,19.794857,1.807179,4.208379,0.067805,0.064459,218.700812,32.000000,234.589987,207.425116,191.593569,193.009902,32.000000,185.829597,69.204409,63.112468,113.204761,55.506329,44.618736,43.410000,42.274865,34.810000,42.501219,59.599172,46.904899
50.541364,60.445534,212.632013,180.192200,108.982048,93.900750,28.885828,14.208771,210.075132,4.550238,57.363319,51.464485,179.443650,214.501114,176.774222,210.249827,126.448041,208.704044,-0.000723,-1.406773,32.000000,-235.799467,210.058844,-0.374665,34.257431,0.657101,343865.391438,0.929163,19.739361,1.845813,4.207454,0.072906,0.073882,218.697249,32.000000,234.627685,207.425056,191.536593,193.010261,32.000000,185.808513,69.202040,63.106471,113.199550,55.506329,44.733877,43.410000,42.184622,34.810000,42.443360,59.599496,47.069315
50.563386,60.411379,212.775960,180.184110,109.259264,93.949565,28.921107,14.208726,210.187080,4.551181,57.308720,51.486986,179.437981,214.615939,176.770553,210.363589,126.451730,208.815637,-0.000724,-1.405013,32.000000,-235.799624,210.167968,-0.374387,34.274246,0.656565,343982.876921,0.929165,19.680258,1.879759,4.203423,0.071441,0.071108,218.697726,32.000000,234.649249,207.401451,191.525673,192.997449,32.000000,185.789358,69.199433,63.100715,113.196768,55.506329,44.709129,43.410000,42.096684,34.810000,42.382590,59.602633,47.027275
50.581182,60.380496,212.983265,180.175699,109.345741,93.986185,28.915065,14.208652,210.297223,4.552697,57.261886,51.505743,179.428213,214.726339,176.766764,210.476130,126.454206,208.925654,-0.000725,-1.403270,32.000000,-235.799744,210.278704,-0.374318,34.290209,0.656854,344099.508486,0.930728,19.621688,1.914727,4.207089,0.074429,0.068519,218.692976,32.000000,234.650596,207.376658,191.544810,192.998190,32.000000,185.762237,69.199161,63.095610,113.195749,55.506329,44.796009,43.410000,42.011921,34.810000,42.325661,59.601178,47.053394
50.597987,60.353747,213.089331,180.167850,109.360746,94.014773,28.932143,14.208662,210.407509,4.553595,57.229906,51.521306,179.421985,214.833635,176.764291,210.585176,126.458786,209.030274,-0.000726,-1.402687,32.000000,-235.799662,210.385561,-0.374540,34.305179,0.656875,344216.208607,0.929546,19.564994,1.950168,4.208103,0.070488,0.075030,218.709904,32.000000,234.653890,207.373426,191.560299,192.985802,32.000000,185.740522,69.198627,63.089528,113.195044,55.506329,44.846168,43.410000,41.925232,34.810000,42.274428,59.601198,47.184722
50.612170,60.331301,213.262513,180.160936,109.336146,94.047117,28.903761,14.208644,210.513401,4.555057,57.210146,51.532726,179.417190,214.940721,176.757274,210.690741,126.462618,209.132532,-0.000726,-1.402721,32.000000,-235.799597,210.488066,-0.374566,34.321560,0.657014,344297.887250,0.929666,19.515905,1.986255,4.210721,0.072348,0.069178,218.718537,32.000000,234.649655,207.368951,191.586870,192.966510,32.000000,185.727011,69.198652,63.084971,113.196214,55.506329,44.910345,43.410000,41.842309,34.810000,42.230761,59.598414,47.191398
50.627354,60.313330,213.421688,180.155329,109.314049,94.071399,28.925114,14.208693,210.618718,4.556313,57.193165,51.544741,179.415556,215.048306,176.752614,210.797294,126.469578,209.235453,-0.000728,-1.402712,32.000000,-235.799562,210.589416,-0.374727,34.339148,0.656916,344351.825365,0.928994,19.471969,2.018332,4.211419,0.071166,0.078715,218.711021,32.000000,234.654071,207.362568,191.610971,192.933422,32.000000,185.727406,69.198052,63.080317,113.198737,55.506329,44.945251,43.410000,41.756114,34.810000,42.199541,59.604187,47.019719
50.639972,60.297403,213.341011,180.152054,109.341395,94.095319,28.940615,14.208737,210.726486,4.557203,57.160879,51.555578,179.410854,215.155165,176.742937,210.905390,126.474629,209.340081,-0.000727,-1.402744,32.000000,-235.799493,210.694913,-0.374802,34.359169,0.656999,344427.295286,0.929884,19.435019,2.050316,4.213661,0.075857,0.076252,218.694260,32.000000,234.660581,207.346711,191.592509,192.900755,32.000000,185.706902,69.198979,63.076662,113.202783,55.506329,44.920613,43.410000,41.672497,34.810000,42.170747,59.601139,47.176871
50.654275,60.277751,213.172316,180.149408,109.407489,94.119496,28.913301,14.208790,210.833399,4.558481,57.114995,51.568850,179.409968,215.261172,176.737223,211.012510,126.481636,209.445687,-0.000728,-1.402751,32.000000,-235.799448,210.803105,-0.374621,34.381124,0.656965,344473.236522,0.929086,19.401526,2.079391,4.215541,0.071374,0.071472,218.675328,32.000000,234.675072,207.328700,191.539775,192.896833,32.000000,185.686225,69.198763,63.071662,113.204845,55.506329,44.916788,43.410000,41.584478,34.810000,42.139605,59.597746,47.063886
50.668253,60.252668,213.254419,180.147025,109.393722,94.143738,28.953908,14.208664,210.940952,4.559616,57.048655,51.582718,179.408244,215.369044,176.729630,211.119953,126.487477,209.551547,-0.000727,-1.402779,32.000000,-235.799475,210.909651,-0.374524,34.403813,0.656410,344524.873569,0.928530,19.372703,2.110959,4.212898,0.081448,0.076403,218.665396,32.000000,234.689082,207.314012,191.489459,192.913128,32.000000,185.663251,69.199154,63.064098,113.207229,55.506329,44.924287,43.410000,41.496044,34.810000,42.101302,59.598503,47.180540
50.678360,60.220453,213.309299,180.144542,109.450456,94.168117,28.923274,14.208570,211.047959,4.560534,56.979998,51.594575,179.403248,215.478899,176.724412,211.233318,126.492437,209.658884,-0.000725,-1.402792,32.000000,-235.799514,211.021475,-0.374634,34.426893,0.655309,344608.220000,0.927900,19.299069,2.172080,4.208837,0.069417,0.070874,218.655391,32.000000,234.682130,207.296710,191.514171,192.914970,32.000000,185.654327,69.201201,63.058784,113.211720,55.506329,44.899128,43.410000,41.410011,34.810000,42.042679,59.596251,47.068214
50.687135,60.180168,213.479204,180.140526,109.492641,94.192423,28.928749,14.208418,211.154452,4.561573,56.921500,51.602034,179.399170,215.590123,176.717381,211.340783,126.499831,209.761714,-0.000724,-1.402786,32.000000,-235.799611,211.127443,-0.374198,34.448065,0.655309,344608.220000,0.927900,19.299069,2.172080,4.208837,0.079168,0.079228,218.666196,32.000000,234.680766,207.290098,191.535736,192.911662,32.000000,185.645705,69.201892,63.052718,113.218072,55.506329,44.937905,43.410000,41.325017,34.810000,41.973680,59.606085,47.154715
50.690402,60.142097,213.685164,180.135798,109.519975,94.216665,28.978248,14.208368,211.257041,4.562881,56.887318,51.603189,179.396554,215.694431,176.713709,211.445962,126.512153,209.866980,-0.000723,-1.402799,32.000000,-235.799625,211.228788,-0.374173,34.467591,0.654989,344644.034274,0.928840,19.256529,2.204645,4.209081,0.071071,0.075751,218.671085,32.000000,234.675720,207.279594,191.574866,192.888107,32.000000,185.656439,69.202655,63.048089,113.228086,55.506329,45.043978,43.410000,41.244000,34.810000,41.901397,59.592671,47.119498
50.690880,60.110171,213.816611,180.131086,109.474097,94.228740,28.931710,14.208309,211.353760,4.564013,56.876285,51.603180,179.392904,215.791941,176.708878,211.541948,126.523225,209.969576,-0.000723,-1.402829,32.000000,-235.799670,211.327112,-0.374154,34.486969,0.654937,344665.912471,0.928627,19.207283,2.233185,4.211704,0.060403,0.067838,218.670191,32.000000,234.675846,207.271846,191.563659,192.856136,32.000000,185.667340,69.203478,63.042689,113.238405,55.506329,45.094683,43.410000,41.167627,34.810000,41.832983,59.596467,47.221552
50.689472,60.088318,213.968493,180.127121,109.417083,94.232832,28.944068,14.208291,211.446823,4.565298,56.871845,51.600981,179.388747,215.887017,176.703258,211.635266,126.531296,210.061718,-0.000721,-1.402838,32.000000,-235.799771,211.421548,-0.373889,34.505569,0.655064,344684.742725,0.927119,19.165875,2.257637,4.215496,0.066791,0.069127,218.664728,32.000000,234.702663,207.276069,191.478589,192.854756,32.000000,185.669626,69.200751,63.034611,113.248662,55.506329,45.155202,43.410000,41.092162,34.810000,41.792740,59.604207,47.055669
50.690201,60.077923,214.012688,180.126532,109.277388,94.233037,28.952876,14.208299,211.535913,4.566758,56.869404,51.597993,179.384998,215.976153,176.694325,211.727255,126.545036,210.151731,-0.000720,-1.402836,32.000000,-235.799782,211.511085,-0.373763,34.522959,0.654997,344671.940057,0.928641,19.133461,2.282390,4.218049,0.069934,0.093668,218.653663,32.000000,234.726486,207.272208,191.421065,192.856416,32.000000,185.664750,69.198365,63.026768,113.258097,55.506329,45.146747,43.410000,41.015764,34.810000,41.766704,59.600539,47.099982
50.688613,60.068830,214.158770,180.128283,109.130900,94.224838,28.910638,14.208222,211.621894,4.568485,56.858173,51.594064,179.384731,216.064456,176.684818,211.816511,126.559068,210.241041,-0.000721,-1.403992,32.000000,-235.799875,211.597153,-0.373661,34.539320,0.654963,344648.342674,0.928259,19.113046,2.306484,4.221162,0.070654,0.074894,218.653344,32.000000,234.737225,207.250239,191.385046,192.863030,32.000000,185.644674,69.199140,63.021126,113.271967,55.506329,45.256394,43.410000,40.942346,34.810000,41.748984,59.597195,47.165353
50.683652,60.055316,214.417481,180.133929,109.023171,94.216628,28.929651,14.208145,211.737844,4.569779,56.834190,51.588386,179.383315,216.175664,176.672753,211.934124,126.576845,210.357103,-0.000723,-1.406317,32.000000,-235.799959,211.713218,-0.373066,34.561724,0.654705,344612.195901,0.927938,19.101906,2.324156,4.221974,0.065417,0.069233,218.659117,32.000000,234.733491,207.218852,191.432945,192.860099,32.000000,185.631221,69.200425,63.011809,113.290877,55.506329,45.390429,43.410000,40.847647,34.810000,41.726391,59.600411,47.199028
50.683824,60.040933,214.658830,180.139926,109.003400,94.211186,28.937305,14.208022,211.828184,4.570635,56.794869,51.587801,179.384369,216.261449,176.664503,212.023370,126.592910,210.445421,-0.000723,-1.407191,32.000000,-235.800005,211.802394,-0.373057,34.577943,0.654645,344548.587329,0.929223,19.094435,2.341281,4.224988,0.076389,0.071794,218.661343,32.000000,234.726024,207.208032,191.457057,192.852313,32.000000,185.622388,69.200809,63.004238,113.306005,55.506329,45.514782,43.410000,40.771992,34.810000,41.704572,59.596674,47.333437
50.684430,60.021446,214.781878,180.146821,108.937852,94.211273,28.929493,14.208057,211.917530,4.571498,56.740381,51.586810,179.387006,216.348767,176.660149,212.113667,126.611338,210.533720,-0.000722,-1.407215,32.000000,-235.799883,211.891730,-0.372835,34.593127,0.654742,344475.212911,0.928598,19.085988,2.363977,4.230506,0.068279,0.080690,218.649338,32.000000,234.718401,207.197816,187.875279,192.841829,32.000000,185.637096,69.201608,62.997628,113.320378,55.506329,45.492471,43.410000,40.696980,34.810000,41.668238,59.587370,47.380979
50.682106,59.989701,214.652259,180.152899,108.927804,94.211094,28.911544,14.208049,212.005578,4.572583,56.674128,51.584045,179.386324,216.435754,176.654685,212.203825,126.629360,210.621768,-0.000723,-1.407225,32.000000,-235.799825,211.978519,-0.372987,34.605113,0.654873,344409.902433,0.928259,19.071429,2.378698,4.235253,0.065161,0.073079,218.629769,32.000000,234.726784,207.184270,182.468591,192.831329,32.000000,185.646884,69.203495,62.991789,113.334505,55.506329,45.516605,43.410000,40.622149,34.810000,41.616374,59.590920,47.319057
50.675804,59.953958,214.623620,180.158006,108.882521,94.202827,28.903002,14.208059,212.091790,4.573934,56.606749,51.577716,179.386343,216.521266,176.650493,212.291939,126.646466,210.709807,-0.000723,-1.407256,32.000000,-235.799789,212.065461,-0.372957,34.615657,0.654804,344354.194622,0.928450,19.051322,2.391042,4.237630,0.076624,0.079568,218.616380,32.000000,234.744978,207.174643,176.988967,192.834166,32.000000,185.659297,69.204231,62.984392,113.346716,55.506329,45.502975,43.410000,40.553292,34.810000,41.552828,59.591441,47.200276
50.668316,59.917137,214.638057,180.162572,108.873530,94.190555,28.955705,14.208047,212.174475,4.574919,56.546101,51.570818,179.389634,216.605696,176.652924,212.375598,126.665876,210.796016,-0.000723,-1.406659,32.000000,-235.799892,212.147354,-0.372584,34.626511,0.654264,344285.308947,0.928993,19.021952,2.403693,4.235267,0.069591,0.069125,218.602740,32.000000,234.746596,207.150980,171.468001,192.847149,32.000000,185.675266,69.204922,62.975334,113.357553,55.506329,45.488900,43.410000,40.486396,34.810000,41.481480,59.602958,47.079146
50.660241,59.882162,214.416935,180.167025,108.904804,94.186419,28.940394,14.208019,212.255148,4.576032,56.491832,51.563502,179.390594,216.688487,176.657353,212.458926,126.686635,210.879652,-0.000722,-1.404935,32.000000,-235.799832,212.228479,-0.372039,34.636595,0.653951,344186.874898,0.929225,18.992645,2.417249,4.235229,0.085109,0.073975,218.604659,32.000000,234.739669,207.117766,165.980027,192.852418,32.000000,185.673230,69.206733,62.966267,113.369247,55.506329,45.513707,43.410000,40.421822,34.810000,41.415053,59.600617,47.168067
50.651964,59.848685,214.689962,180.171900,108.882936,94.170134,28.974067,14.208088,212.334147,4.577037,56.434862,51.551519,179.390979,216.769061,176.656554,212.540744,126.703846,210.960453,-0.000722,-1.404921,32.000000,-235.799634,212.310159,-0.371468,34.645740,0.653703,344068.634501,0.927473,18.963472,2.427854,4.236140,0.064048,0.068529,218.628744,32.000000,234.739413,207.094986,160.549540,192.863024,32.000000,185.682730,69.208333,62.957222,113.379977,55.506329,45.591515,43.410000,40.356996,34.810000,41.350234,59.595946,47.345323
50.639938,59.814867,214.738020,180.176937,108.861743,94.153760,28.918682,14.208071,212.412397,4.577842,56.379568,51.536988,179.396726,216.846304,176.655564,212.620352,126.722482,211.044916,-0.000723,-1.405347,32.000000,-235.799735,212.390478,-0.371460,34.654028,0.653036,343980.111965,0.927999,18.936749,2.436205,4.232450,0.073738,0.083889,218.649782,32.000000,234.740469,207.078275,155.161718,192.864696,32.000000,185.691661,69.207716,62.945800,113.388224,55.506329,45.583945,43.410000,40.296478,34.810000,41.285771,59.591353,47.155375
50.626438,59.781118,214.934508,180.182199,108.843599,94.141506,28.925075,14.207978,212.487700,4.578751,56.331084,51.520910,179.397343,216.923493,176.653767,212.695176,126.742872,211.122717,-0.000722,-1.405920,32.000000,-235.800008,212.464665,-0.371142,34.660871,0.653356,343855.969903,0.926844,18.911728,2.447109,4.238532,0.069558,0.071777,218.655338,32.000000,234.744483,207.064017,151.585281,192.867411,32.000000,185.693201,69.208846,62.935620,113.396810,55.506329,45.672712,43.410000,40.239887,34.810000,41.220402,59.604187,47.106365
50.611247,59.747846,215.058893,180.187747,108.768960,94.129352,28.887785,14.207997,212.558220,4.579982,56.291080,51.504917,179.396689,216.997772,176.651778,212.768774,126.765385,211.197037,-0.000723,-1.407661,32.000000,-235.799973,212.537779,-0.370854,34.666533,0.653251,343731.114513,0.928617,18.890201,2.457853,4.240487,0.083630,0.078995,218.649575,32.000000,234.748854,207.044347,151.585281,192.873677,32.000000,185.703530,69.212260,62.928518,113.407723,55.506329,45.745547,43.410000,40.185314,34.810000,41.156119,59.600548,47.152073
50.593317,59.719025,215.142925,180.194095,108.671916,94.105060,28.944641,14.208005,212.626358,4.581218,56.258053,51.486647,179.398441,217.062579,176.650058,212.834386,126.786322,211.270715,-0.000723,-1.409415,32.000000,-235.800018,212.604218,-0.370790,34.670845,0.653535,343619.103595,0.928480,18.870248,2.464519,4.245499,0.064680,0.072382,218.644052,32.000000,234.760492,207.031173,151.585281,192.891540,32.000000,185.718405,69.213749,62.919414,113.416623,55.506329,45.794159,43.410000,40.134368,34.810000,41.097162,59.601630,47.147745
50.572025,59.693558,215.188974,180.201217,108.507624,94.080736,28.981344,14.207837,212.689493,4.582189,56.239274,51.464138,179.403650,217.122498,176.652136,212.896565,126.809073,211.333804,-0.000722,-1.411158,32.000000,-235.800224,212.666955,-0.370867,34.674068,0.653708,343505.911413,0.929783,18.852508,2.467845,4.249231,0.065465,0.067011,218.644770,32.000000,234.770173,207.012166,151.585281,192.915152,32.000000,185.707976,69.214110,62.908772,113.424330,55.506329,45.846826,43.410000,40.089786,34.810000,41.043921,59.601335,46.991692
50.550150,59.671902,215.229565,180.209316,108.274941,94.044062,28.974598,14.207744,212.748142,4.583164,56.229600,51.437359,179.409880,217.177849,176.655123,212.955520,126.832789,211.392204,-0.000722,-1.412910,32.000000,-235.800417,212.725741,-0.370671,34.674758,0.653773,343357.897396,0.928008,18.842023,2.472515,4.252398,0.071899,0.075685,218.656253,32.000000,234.766670,206.993164,149.774774,192.944046,32.000000,185.688192,69.214936,62.898648,113.432820,55.506329,45.872702,43.410000,40.047964,34.810000,40.996786,59.602742,47.040335
50.527047,59.654516,215.350891,180.218594,108.033743,94.007293,28.913445,14.207775,212.802658,4.584075,56.230342,51.413465,179.416854,217.230505,176.654301,213.009702,126.854995,211.446686,-0.000723,-1.414658,32.000000,-235.800387,212.777701,-0.371084,34.673931,0.653824,343213.637946,0.926960,18.838335,2.471686,4.255099,0.076758,0.068708,218.673961,32.000000,234.757711,206.969926,144.359386,192.966935,32.000000,185.695013,69.216447,62.890032,113.442959,55.506329,45.934118,43.410000,40.008888,34.810000,40.961531,59.609547,46.993600
50.502841,59.643404,215.381023,180.230843,107.857914,93.970763,28.912525,14.207711,212.848339,4.585335,56.238329,51.388058,179.424355,217.276617,176.649602,213.060639,126.877615,211.496890,-0.000722,-1.416422,32.000000,-235.800473,212.823620,-0.371004,34.672724,0.653841,343026.748175,0.927203,18.839062,2.468258,4.257743,0.085085,0.069228,218.684134,32.000000,234.750285,206.961165,138.981461,192.981338,32.000000,185.721926,69.216813,62.880433,113.452903,55.506329,45.985523,43.410000,39.973596,34.810000,40.934012,59.596251,47.183254
50.475233,59.635501,215.367842,180.245187,107.696206,93.934316,28.940190,14.207560,212.891016,4.586478,56.247098,51.362747,179.430634,217.318211,176.643325,213.108177,126.899305,211.543833,-0.000721,-1.418193,32.000000,-235.800750,212.867716,-0.370976,34.672675,0.654075,342849.029720,0.929225,18.845325,2.464976,4.262091,0.075290,0.078649,218.693176,32.000000,234.748739,206.959590,137.156058,192.988764,32.000000,185.758925,69.217764,62.872113,113.464550,55.506329,46.006491,43.410000,39.941985,34.810000,40.913352,59.604453,47.169315
50.448906,59.629074,215.513178,180.261399,107.472001,93.893645,28.928967,14.207600,212.929366,4.587506,56.252161,51.334409,179.438762,217.357477,176.638837,213.149269,126.922186,211.586345,-0.000720,-1.419929,32.000000,-235.800625,212.905711,-0.371428,34.671827,0.654151,342679.336813,0.929356,18.858999,2.459790,4.264731,0.064528,0.068498,218.686399,32.000000,234.736823,206.938960,137.113678,192.991633,32.000000,185.786958,69.220459,62.865647,113.477819,55.506329,46.075561,43.410000,39.915129,34.810000,40.898667,59.601011,47.048552
50.424471,59.622389,215.618755,180.279255,107.304460,93.844863,28.938185,14.207591,212.965549,4.588568,56.251006,51.307797,179.450331,217.390567,176.638208,213.186004,126.946538,211.624049,-0.000720,-1.421683,32.000000,-235.800601,212.943052,-0.371787,34.671300,0.654161,342518.372589,0.928647,18.879376,2.454400,4.266802,0.071500,0.074558,218.695515,32.000000,234.735526,206.919846,137.066041,193.006415,32.000000,185.801640,69.222827,62.857826,113.491310,55.506329,46.130936,43.410000,39.887021,34.810000,40.883204,59.602142,47.017444
50.396459,59.613700,215.373683,180.298392,107.142285,93.795872,28.928839,14.207621,212.997547,4.589049,56.246503,51.279093,179.462699,217.424586,176.636410,213.218444,126.968717,211.661118,-0.000719,-1.423442,32.000000,-235.800614,212.975129,-0.372070,34.671367,0.654469,342340.218927,0.929123,18.899927,2.446278,4.271910,0.063110,0.076951,218.707817,32.000000,234.730850,206.897405,137.040739,193.041862,32.000000,185.817773,69.225222,62.849998,113.504231,55.506329,46.077775,43.410000,39.863545,34.810000,40.865175,59.607639,47.021773
50.368885,59.604589,215.395771,180.317377,106.981919,93.755043,28.925453,14.207678,213.022725,4.589528,56.247832,51.250248,179.479299,217.454459,176.639299,213.248851,126.992046,211.695119,-0.000718,-1.425207,32.000000,-235.800527,213.003103,-0.371960,34.671605,0.654620,342128.836666,0.928823,18.918292,2.435012,4.276074,0.076840,0.072185,218.716988,32.000000,234.705479,206.872394,137.072852,193.081565,32.000000,185.836713,69.227859,62.843165,113.516581,55.506329,46.107943,43.410000,39.842764,34.810000,40.845426,59.607403,47.172616
50.341161,59.595972,215.327549,180.336188,106.840483,93.706154,28.928249,14.207636,213.047281,4.589993,56.250448,51.223451,179.492433,217.476603,176.641366,213.275969,127.017015,211.725044,-0.000718,-1.426959,32.000000,-235.800560,213.028909,-0.371751,34.671817,0.654055,341920.242035,0.929185,18.938334,2.425699,4.273588,0.088955,0.081776,218.736524,32.000000,234.678739,206.850895,137.100985,193.112218,32.000000,185.867112,69.230426,62.836092,113.528747,55.506329,46.095719,43.410000,39.824884,34.810000,40.824811,59.597273,47.082815
50.312062,59.588767,215.270735,180.354802,106.737690,93.657334,28.922223,14.207601,213.065945,4.590368,56.255156,51.195432,179.502148,217.493552,176.643928,213.295839,127.041729,211.751955,-0.000716,-1.428732,32.000000,-235.800657,213.050440,-0.371758,34.672352,0.654100,341738.593011,0.929427,18.957513,2.414169,4.276366,0.066568,0.073630,218.757197,32.000000,234.663302,206.841663,133.523825,193.135906,32.000000,185.908544,69.231730,62.827697,113.540009,55.506329,46.126350,43.410000,39.809967,34.810000,40.808113,59.598572,47.025881
50.283934,59.583970,215.451503,180.374065,106.622736,93.608778,28.916752,14.207593,213.080754,4.590959,56.263237,51.171549,179.512601,217.507215,176.647144,213.309330,127.066053,211.772580,-0.000717,-1.430461,32.000000,-235.800670,213.068630,-0.371568,34.672340,0.653895,341524.959605,0.929394,18.977354,2.399583,4.277366,0.061100,0.082273,218.763495,32.000000,234.652709,206.837682,128.114682,193.161654,32.000000,185.964916,69.234112,62.819250,113.550555,55.506329,46.188685,43.410000,39.797403,34.810000,40.794379,59.607649,47.142902
50.257080,59.579612,215.505057,180.393468,106.510897,93.560233,28.936738,14.207553,213.092619,4.591331,56.271236,51.146065,179.525105,217.519574,176.650977,213.323683,127.094037,211.791211,-0.000717,-1.432213,32.000000,-235.800643,213.081698,-0.371555,34.671701,0.653738,341315.005852,0.929677,19.000029,2.384205,4.278710,0.072037,0.073925,218.767850,32.000000,234.648280,206.829102,122.655224,193.186725,32.000000,186.004361,69.236093,62.810349,113.561528,55.506329,46.240517,43.410000,39.786993,34.810000,40.782528,59.597008,47.215463
50.228455,59.576502,215.575154,180.412781,106.464125,93.511506,28.926356,14.207596,213.100356,4.591773,56.284556,51.117606,179.538563,217.527183,176.654609,213.331545,127.122798,211.805978,-0.000717,-1.433975,32.000000,-235.800644,213.089220,-0.371758,34.670810,0.654074,341108.953383,0.929932,19.024129,2.367036,4.284699,0.095083,0.079543,218.774728,32.000000,234.634770,206.806944,117.161546,193.230787,32.000000,186.026277,69.238336,62.803155,113.572218,55.506329,46.274656,43.410000,39.778772,34.810000,40.771471,59.610059,47.014583
50.201158,59.575447,215.741200,180.431775,106.374669,93.462680,28.951222,14.207627,213.104431,4.592058,56.297744,51.088100,179.552130,217.526820,176.658392,213.334106,127.145877,211.814067,-0.000718,-1.435727,32.000000,-235.800641,213.091111,-0.371566,34.668442,0.654149,340895.893818,0.929343,19.047371,2.345516,4.288054,0.070119,0.076333,218.793853,32.000000,234.619639,206.777225,111.653904,193.281267,32.000000,186.034369,69.240315,62.795402,113.582349,55.506329,46.364233,43.410000,39.772531,34.810000,40.766187,59.612999,47.010254
50.173026,59.577878,215.567228,180.450818,106.292587,93.413849,28.923124,14.207824,213.102923,4.592294,56.311840,51.058579,179.568169,217.521860,176.666594,213.334681,127.169899,211.820017,-0.000718,-1.437451,32.000000,-235.800462,213.089173,-0.371376,34.667734,0.654277,340683.007855,0.929768,19.073694,2.321876,4.291893,0.071554,0.077493,218.813913,32.000000,234.586235,206.751341,106.205823,193.318788,32.000000,186.051152,69.242748,62.786910,113.591713,55.506329,46.375256,43.410000,39.769038,34.810000,40.765270,59.602329,46.920599
50.145896,59.580112,215.446221,180.470552,106.196152,93.365076,28.960767,14.207778,213.099957,4.592000,56.317762,51.030365,179.584056,217.516253,176.672533,213.332139,127.194447,211.820366,-0.000719,-1.439200,32.000000,-235.800473,213.086711,-0.371383,34.667888,0.654622,340482.048061,0.929037,19.100717,2.301603,4.297534,0.065005,0.079975,218.824211,32.000000,234.550359,206.740211,100.820447,193.341105,32.000000,186.078528,69.245181,62.779657,113.599969,55.506329,46.333838,43.410000,39.767343,34.810000,40.766369,59.603784,46.954935
