OSU 80 Ton Compressor Load Stand
50.118681,59.580172,215.358867,180.490774,106.127364,93.320514,28.935781,14.207718,213.097017,4.592081,56.311023,50.999892,179.600361,217.511212,176.673976,213.327999,127.217382,211.818337,-0.000719,-1.440972,32.000000,-235.800463,213.082407,-0.371492,34.666841,0.654246,340283.927233,0.930033,19.132100,2.279644,4.296477,0.064883,0.081320,218.832816,32.000000,234.523108,206.742918,95.456339,193.357745,32.000000,186.119810,69.246820,62.772298,113.607851,55.506329,46.326799,43.410000,39.766879,34.810000,40.767113,59.599437,46.967334
50.090515,59.576084,215.296034,180.511283,106.058188,93.283968,28.914508,14.207807,213.090408,4.592152,56.302274,50.972277,179.615889,217.503467,176.678817,213.319435,127.242928,211.817538,-0.000720,-1.442744,32.000000,-235.800313,213.075308,-0.371432,34.665210,0.653955,340084.410921,0.928898,19.162262,2.255218,4.296388,0.066507,0.075955,218.831885,32.000000,234.496524,206.739713,90.066608,193.360634,32.000000,186.157984,69.248208,62.764941,113.615448,55.506329,46.321741,43.410000,39.771209,34.810000,40.756153,59.606085,46.842243
50.063135,59.567833,215.339492,180.530327,105.982071,93.235053,28.918647,14.207854,213.081282,4.592732,56.288427,50.944121,179.629489,217.493222,176.685720,213.308176,127.265213,211.811132,-0.000721,-1.444497,32.000000,-235.800370,213.066297,-0.371669,34.663092,0.653780,339900.374962,0.929812,19.190352,2.231580,4.296978,0.075576,0.072074,218.830371,32.000000,234.479244,206.735857,84.600530,193.380683,32.000000,186.192028,69.249630,62.758560,113.621409,55.506329,46.393541,43.410000,39.776891,34.810000,40.739937,59.602388,47.059557
50.035359,59.558608,215.438060,180.548501,105.962571,93.194332,28.933303,14.207855,213.070334,4.592485,56.277838,50.914676,179.642941,217.479767,176.695035,213.295366,127.289014,211.801243,-0.000720,-1.445102,32.000000,-235.800380,213.054655,-0.371923,34.659517,0.653727,339735.888330,0.930697,19.215287,2.205757,4.298140,0.097480,0.082123,218.819639,32.000000,234.449077,206.718385,79.103451,193.421700,32.000000,186.223109,69.249914,62.750898,113.625099,55.506329,46.375946,43.410000,39.784307,34.810000,40.720137,59.606548,46.939308
50.006765,59.549527,215.299301,180.565780,105.859600,93.153860,28.974948,14.207844,213.054118,4.593118,56.274608,50.887846,179.657544,217.463592,176.707491,213.279411,127.311903,211.788934,-0.000719,-1.445126,32.000000,-235.800285,213.037282,-0.371628,34.653217,0.653801,339527.464212,0.930615,19.235258,2.181249,4.301359,0.067261,0.068558,218.819721,32.000000,234.417692,206.701887,73.608003,193.474036,32.000000,186.237078,69.248600,62.741303,113.626698,55.506329,46.366168,43.410000,39.794634,34.810000,40.698434,59.606076,46.884062
49.974565,59.541704,215.192041,180.582138,105.618655,93.110581,28.944885,14.207975,213.030824,4.593240,56.289905,50.854353,179.673660,217.441265,176.720525,213.257952,127.334775,211.775326,-0.000718,-1.445126,32.000000,-235.800076,213.011965,-0.371701,34.643656,0.654075,339344.696345,0.930282,19.254679,2.154018,4.305716,0.063321,0.077678,218.823541,32.000000,234.377053,206.684324,68.176234,193.508800,32.000000,186.270559,69.248551,62.734273,113.630283,55.506329,46.395677,43.410000,39.811621,34.810000,40.680212,59.604404,46.759778
49.939305,59.541877,215.410379,180.598868,105.462756,93.061786,28.935695,14.207918,213.000787,4.593626,56.330225,50.821316,179.692120,217.413982,176.729481,213.228945,127.358770,211.752084,-0.000718,-1.446888,32.000000,-235.800210,212.981220,-0.371505,34.631216,0.653918,339165.641442,0.929103,19.275096,2.126860,4.305403,0.064093,0.067226,218.836834,32.000000,234.345152,206.682237,64.590509,193.536460,32.000000,186.329157,69.249367,62.727008,113.634707,55.506329,46.483711,43.410000,39.833855,34.810000,40.671961,59.600676,46.812089
49.904439,59.551551,215.177295,180.616775,105.332875,93.004987,28.937959,14.208012,212.968398,4.593425,56.385053,50.787901,179.708947,217.378583,176.735828,213.193675,127.381267,211.724265,-0.000718,-1.448647,32.000000,-235.800137,212.948201,-0.371313,34.618376,0.653914,338980.527539,0.930276,19.300510,2.099266,4.306031,0.073238,0.067123,218.853718,32.000000,234.322194,206.691249,68.132113,193.562014,32.000000,186.383398,69.248997,62.718961,113.639433,55.506329,46.443583,43.410000,39.861468,34.810000,40.677652,59.608692,46.796242
49.873917,59.567784,215.221334,180.636008,105.225167,92.948167,28.949558,14.207944,212.930314,4.593209,56.433241,50.755813,179.726304,217.342027,176.743627,213.158779,127.402135,211.693075,-0.000718,-1.450405,32.000000,-235.800194,212.912859,-0.371142,34.605295,0.654648,338784.561617,0.930807,19.337097,2.067210,4.313444,0.065856,0.067003,218.856587,32.000000,234.293337,206.680798,73.487621,193.590485,32.000000,186.425204,69.249057,62.711599,113.645032,55.506329,46.442552,43.410000,39.888945,34.810000,40.701289,59.601404,47.034392
49.847068,59.587631,215.298995,180.656711,105.151750,92.899467,28.923095,14.208058,212.894613,4.593020,56.455783,50.728439,179.742770,217.305160,176.746706,213.124142,127.421207,211.662087,-0.000719,-1.452159,32.000000,-235.800095,212.880715,-0.371134,34.590929,0.654412,338573.324628,0.930904,19.382797,2.035060,4.311787,0.113017,0.077264,218.850382,32.000000,234.272355,206.658315,78.925804,193.627272,32.000000,186.446848,69.249885,62.705562,113.651322,55.506329,46.480094,43.410000,39.911472,34.810000,40.735251,59.607236,46.958530
49.820995,59.597061,215.432417,180.677986,105.063480,92.850688,28.935649,14.208098,212.859556,4.592715,56.454643,50.704351,179.759815,217.268802,176.749620,213.089563,127.439779,211.628109,-0.000720,-1.453905,32.000000,-235.800180,212.845681,-0.371115,34.574861,0.654717,338370.119245,0.930629,19.430581,2.003369,4.315308,0.065954,0.074550,218.854093,32.000000,234.251111,206.640210,84.411015,193.683140,32.000000,186.471164,69.249262,62.699083,113.656714,55.506329,46.529309,43.410000,39.936118,34.810000,40.756296,59.610865,46.943343
49.794748,59.598814,215.481828,180.697959,105.051911,92.809956,28.949014,14.208129,212.826060,4.592458,56.448623,50.679633,179.778588,217.231214,176.760274,213.055296,127.460037,211.597472,-0.000721,-1.455651,32.000000,-235.800279,212.811069,-0.371304,34.556070,0.655142,338200.842931,0.931593,19.478198,1.973544,4.319191,0.066014,0.077654,218.864821,32.000000,234.220308,206.624237,89.895642,193.740351,32.000000,186.501213,69.249197,62.693977,113.663900,55.506329,46.619510,43.410000,39.963495,34.810000,40.763673,59.604069,46.843270
49.769432,59.595893,215.495359,180.716706,105.111223,92.765264,28.952976,14.208086,212.789185,4.592339,56.447903,50.653363,179.794464,217.192126,176.770747,213.014751,127.478008,211.561319,-0.000719,-1.457189,32.000000,-235.800237,212.771031,-0.371434,34.535928,0.655684,338019.511234,0.931259,19.514604,1.943180,4.324129,0.066155,0.064810,218.879821,32.000000,234.180099,206.613165,95.344465,193.771038,32.000000,186.521502,69.248961,62.688679,113.672851,55.506329,46.616131,43.410000,39.991931,34.810000,40.756625,59.601660,46.844077
49.743456,59.591302,215.331331,180.734302,105.079492,92.720530,28.953150,14.208122,212.751725,4.591893,56.446969,50.627435,179.808550,217.154319,176.777884,212.976440,127.494853,211.525819,-0.000717,-1.457553,32.000000,-235.800080,212.731427,-0.371728,34.516901,0.656154,337855.056570,0.930964,19.543524,1.912288,4.327401,0.072875,0.069079,218.891562,32.000000,234.137809,206.620082,100.735955,193.797220,32.000000,186.556342,69.248588,62.683427,113.681825,55.506329,46.644572,43.410000,40.022568,34.810000,40.744842,59.605564,46.742463
49.717954,59.589744,215.331789,180.751124,104.981964,92.671693,28.932132,14.208198,212.710626,4.591702,56.448549,50.601871,179.826320,217.112417,176.787927,212.934195,127.512936,211.491384,-0.000717,-1.457573,32.000000,-235.799991,212.689936,-0.371483,34.497553,0.656521,337673.904300,0.930902,19.566818,1.881768,4.329874,0.065030,0.076097,218.899656,32.000000,234.103917,206.627227,106.082878,193.820322,32.000000,186.604014,69.248086,62.677764,113.690535,55.506329,46.644745,43.410000,40.055762,34.810000,40.736829,59.615645,46.858384
49.693545,59.587180,215.253790,180.767300,104.893148,92.631113,28.924298,14.208228,212.668853,4.590909,56.437231,50.580638,179.842142,217.070219,176.796021,212.891171,127.528163,211.453175,-0.000718,-1.457578,32.000000,-235.799892,212.647950,-0.371607,34.479475,0.656506,337493.745110,0.930970,19.589134,1.852598,4.328837,0.086053,0.075947,218.903260,32.000000,234.083181,206.631729,111.445794,193.852615,32.000000,186.643866,69.248098,62.673088,113.700480,55.506329,46.622813,43.410000,40.089878,34.810000,40.729757,59.607216,47.013042
49.674553,59.582509,215.093805,180.782582,104.924152,92.604657,28.923095,14.208293,212.627798,4.590725,56.409687,50.563253,179.856238,217.028474,176.804680,212.850806,127.543681,211.414343,-0.000719,-1.457574,32.000000,-235.799828,212.609637,-0.371337,34.463371,0.656809,337299.331612,0.931677,19.614003,1.822557,4.331067,0.067650,0.072870,218.906629,32.000000,234.056560,206.626605,116.883268,193.884043,32.000000,186.668072,69.248818,62.670306,113.711814,55.506329,46.597989,43.410000,40.121626,34.810000,40.720773,59.607266,46.871957
49.655270,59.574629,215.071066,180.796718,105.010135,92.580090,28.950832,14.208291,212.587119,4.590103,56.368649,50.547525,179.871152,216.990200,176.814179,212.807968,127.560567,211.376220,-0.000720,-1.457559,32.000000,-235.799843,212.568616,-0.371065,34.449497,0.656969,337137.638385,0.932018,19.636746,1.794062,4.331625,0.067539,0.072553,218.907708,32.000000,234.015905,206.614612,122.393195,193.916300,32.000000,186.698899,69.248204,62.665489,113.720981,55.506329,46.583903,43.410000,40.153086,34.810000,40.702700,59.609803,46.835713
49.638013,59.556668,214.944036,180.807790,105.130658,92.555855,28.916536,14.208360,212.546012,4.589961,56.324917,50.528217,179.885383,216.950178,176.824885,212.768535,127.576054,211.337093,-0.000721,-1.457549,32.000000,-235.799770,212.531060,-0.371154,34.437437,0.656955,337020.934049,0.932170,19.651770,1.765057,4.330060,0.068926,0.070214,218.917047,32.000000,233.968205,206.612713,127.900552,193.949664,32.000000,186.719822,69.247923,62.661292,113.729363,55.506329,46.535233,43.410000,40.185227,34.810000,40.671916,59.610206,46.875698
49.619238,59.535514,214.913999,180.816543,105.236571,92.531479,28.954086,14.208378,212.506053,4.589248,56.284243,50.507035,179.897316,216.908531,176.836263,212.727045,127.590148,211.301109,-0.000722,-1.457564,32.000000,-235.799848,212.491738,-0.371044,34.426193,0.657196,336904.835211,0.931408,19.663893,1.734929,4.331284,0.075597,0.077648,218.925422,32.000000,233.925727,206.623467,129.732398,193.975586,32.000000,186.724104,69.246185,62.656773,113.735582,55.506329,46.584342,43.410000,40.218585,34.810000,40.631678,59.609469,46.864620
49.598642,59.514138,215.125854,180.823366,105.258501,92.494754,28.949099,14.208539,212.465353,4.589082,56.253377,50.483280,179.907667,216.864685,176.846856,212.682860,127.601834,211.258903,-0.000724,-1.457554,32.000000,-235.799686,212.446729,-0.371156,34.415463,0.657150,336779.072010,0.932581,19.663839,1.705848,4.330230,0.064643,0.083183,218.930669,32.000000,233.890502,206.639119,127.953562,193.987538,32.000000,186.741615,69.244427,62.653101,113.741156,55.506329,46.633436,43.410000,40.256263,34.810000,40.585272,59.614111,46.862272
49.577285,59.495510,214.846015,180.828645,105.261514,92.458140,28.924291,14.208533,212.421770,4.588737,56.235714,50.460201,179.916438,216.817639,176.856707,212.635326,127.611803,211.217734,-0.000724,-1.457553,32.000000,-235.799826,212.400981,-0.370866,34.405290,0.657296,336652.734489,0.931461,19.662172,1.679251,4.331264,0.067066,0.076878,218.928042,32.000000,233.860402,206.657732,126.163137,193.993978,32.000000,186.773160,69.243034,62.647544,113.745330,55.506329,46.647292,43.410000,40.296321,34.810000,40.546450,59.613993,46.661686
49.555337,59.484398,214.976630,180.832585,105.198032,92.429767,28.935113,14.208610,212.376197,4.588809,56.232973,50.437229,179.920796,216.769445,176.865203,212.588856,127.622628,211.174770,-0.000723,-1.457592,32.000000,-235.799753,212.353087,-0.370372,34.395589,0.657866,336486.517207,0.931624,19.662180,1.652899,4.337334,0.069075,0.069371,218.911411,32.000000,233.834383,206.669941,126.134926,194.015252,32.000000,186.804839,69.242402,62.643739,113.749972,55.506329,46.673974,43.410000,40.340005,34.810000,40.516915,59.601286,46.888098
49.535206,59.477930,215.049543,180.836784,105.141768,92.393431,28.930046,14.208460,212.328629,4.588217,56.234718,50.413638,179.923514,216.716160,176.872558,212.537831,127.634371,211.129828,-0.000722,-1.457584,32.000000,-235.799837,212.302495,-0.370071,34.386744,0.657420,336327.218224,0.932449,19.665733,1.628620,4.333558,0.071366,0.073613,218.887720,32.000000,233.799416,206.668380,126.132670,194.038949,32.000000,186.821041,69.240850,62.639902,113.753698,55.506329,46.663829,43.410000,40.382678,34.810000,40.496366,59.602899,46.904679
49.511939,59.474493,214.963134,180.841667,105.027595,92.356845,28.927867,14.208388,212.279906,4.588499,56.234250,50.389923,179.929326,216.663208,176.881142,212.486815,127.643892,211.079882,-0.000722,-1.457888,32.000000,-235.799962,212.250878,-0.369726,34.378560,0.657897,336206.681818,0.932240,19.677424,1.602860,4.338113,0.068504,0.081920,218.887481,32.000000,233.771127,206.668125,126.150944,194.063314,32.000000,186.841817,69.239659,62.635059,113.757501,55.506329,46.661012,43.410000,40.430705,34.810000,40.484501,59.618074,46.646059
49.490923,59.472473,214.948934,180.847662,104.919481,92.320438,28.948120,14.208448,212.226347,4.588223,56.230126,50.368786,179.936004,216.607084,176.890593,212.433434,127.652658,211.032668,-0.000722,-1.459363,32.000000,-235.799909,212.197163,-0.369922,34.370559,0.658175,336059.465360,0.932437,19.691877,1.575493,4.341348,0.097550,0.074656,218.893895,32.000000,233.732147,206.669560,126.197601,194.088184,32.000000,186.870011,69.238623,62.630055,113.761689,55.506329,46.700979,43.410000,40.477777,34.810000,40.476609,59.616107,46.724268
49.468864,59.468344,214.848794,180.855206,104.854798,92.283953,28.944143,14.208470,212.174538,4.587491,56.226257,50.345614,179.944921,216.554006,176.896696,212.381964,127.659535,210.982435,-0.000723,-1.459374,32.000000,-235.799910,212.145673,-0.370050,34.362356,0.658141,335920.543385,0.932611,19.712628,1.548604,4.341642,0.070927,0.067777,218.889677,32.000000,233.687906,206.681048,128.032067,194.102109,32.000000,186.885762,69.237645,62.625050,113.764158,55.506329,46.679788,43.410000,40.527823,34.810000,40.466053,59.611160,46.633880
49.449205,59.463274,214.744174,180.862890,104.792176,92.247472,28.963163,14.208639,212.123354,4.586897,56.225371,50.323891,179.954696,216.500985,176.899732,212.331558,127.666260,210.931251,-0.000721,-1.459368,32.000000,-235.799632,212.090074,-0.370133,34.353895,0.658234,335784.337844,0.932021,19.732466,1.523418,4.343199,0.065007,0.077630,218.890545,32.000000,233.658199,206.702801,133.389133,194.110424,32.000000,186.899670,69.236933,62.620470,113.766920,55.506329,46.661444,43.410000,40.579097,34.810000,40.453260,59.617867,46.699617
49.425851,59.458735,214.614586,180.870911,104.715202,92.210876,28.989107,14.208600,212.068054,4.586580,56.235066,50.298444,179.962486,216.443790,176.902800,212.275432,127.671786,210.879286,-0.000721,-1.459380,32.000000,-235.799758,212.032977,-0.369889,34.342948,0.658163,335649.378586,0.932227,19.751285,1.499067,4.343112,0.062828,0.063777,218.891422,32.000000,233.649526,206.727748,138.730650,194.124641,32.000000,186.908472,69.235994,62.616644,113.769984,55.506329,46.573414,43.410000,40.632303,34.810000,40.438661,59.623995,46.726396
49.401010,59.456197,214.575608,180.879466,104.606157,92.174301,28.932924,14.208629,212.010334,4.586127,56.255126,50.272996,179.967218,216.384490,176.903957,212.216531,127.673184,210.823117,-0.000722,-1.459383,32.000000,-235.799787,211.977106,-0.369591,34.331357,0.658056,335511.598813,0.931641,19.766674,1.474537,4.342723,0.061975,0.071125,218.879934,32.000000,233.640119,206.743976,144.126161,194.141650,32.000000,186.925980,69.235572,62.613288,113.772718,55.506329,46.637949,43.410000,40.691021,34.810000,40.429669,59.615133,46.642390
49.376280,59.461596,214.430221,180.889729,104.431138,92.137656,28.956339,14.208509,211.950191,4.585588,56.281346,50.246168,179.972724,216.322553,176.907882,212.158055,127.678041,210.765835,-0.000721,-1.459388,32.000000,-235.799890,211.915759,-0.369502,34.319300,0.657988,335379.335786,0.930910,19.786446,1.450928,4.342153,0.078531,0.077444,218.870562,32.000000,233.633920,206.758237,149.586189,194.159970,32.000000,186.933982,69.234065,62.607901,113.773286,55.506329,46.627995,43.410000,40.751811,34.810000,40.430618,59.612694,46.704899
49.351401,59.471671,214.367474,180.900902,104.254849,92.101215,28.931863,14.208480,211.890559,4.585175,56.316251,50.221995,179.981878,216.258049,176.914168,212.095192,127.686996,210.707825,-0.000721,-1.460594,32.000000,-235.799948,211.853551,-0.369425,34.306140,0.658139,335257.202944,0.932856,19.809777,1.429980,4.343547,0.070443,0.073003,218.853940,32.000000,233.612985,206.765159,155.095728,194.177046,32.000000,186.939666,69.232512,62.602136,113.773479,55.506329,46.539525,43.410000,40.815490,34.810000,40.440976,59.622313,46.709595
49.330481,59.485406,214.301002,180.912805,104.015777,92.064587,28.947411,14.208446,211.826496,4.584912,56.349178,50.199174,179.992454,216.188932,176.917075,212.028918,127.691322,210.647565,-0.000721,-1.462339,32.000000,-235.800046,211.788721,-0.369655,34.292431,0.658092,335138.264094,0.932257,19.840939,1.405182,4.342778,0.112228,0.075563,218.857194,32.000000,233.588313,206.769545,160.581959,194.178975,32.000000,186.941150,69.230992,62.596385,113.773066,55.506329,46.547435,43.410000,40.878236,34.810000,40.460208,59.618418,46.642684
49.309298,59.501785,214.255385,180.925257,103.776379,92.027908,28.974351,14.208409,211.759355,4.584403,56.377717,50.177750,180.003597,216.120334,176.920392,211.962763,127.694724,210.582845,-0.000721,-1.464076,32.000000,-235.800042,211.722257,-0.369186,34.279192,0.658248,335018.500675,0.933218,19.876944,1.376030,4.343696,0.067275,0.072487,218.865806,32.000000,233.566297,206.781254,165.995950,194.182069,32.000000,186.959568,69.229513,62.590590,113.772299,55.506329,46.540444,43.410000,40.940646,34.810000,40.487004,59.613461,46.497490
49.291365,59.516408,214.195127,180.937853,103.540896,91.991390,28.926941,14.208402,211.696660,4.584117,56.401956,50.161488,180.016018,216.052439,176.926331,211.896964,127.698565,210.519429,-0.000723,-1.465232,32.000000,-235.800205,211.656530,-0.369122,34.267253,0.658374,334908.123159,0.932814,19.912490,1.350718,4.344190,0.069471,0.070624,218.860147,32.000000,233.552238,206.796608,171.361896,194.184663,32.000000,186.973352,69.229787,62.587171,113.771593,55.506329,46.502096,43.410000,41.003378,34.810000,40.511725,59.618222,46.531385
49.274805,59.526410,214.007442,180.949995,103.439712,91.962857,28.988501,14.208285,211.632227,4.583062,56.415640,50.147728,180.028376,215.984430,176.929856,211.830834,127.701565,210.459468,-0.000722,-1.466407,32.000000,-235.800262,211.592699,-0.369082,34.256081,0.658535,334801.533549,0.932056,19.950962,1.324772,4.345132,0.067639,0.069826,218.851557,32.000000,233.546695,206.808744,176.743303,194.196879,32.000000,186.981441,69.230826,62.584186,113.771425,55.506329,46.502801,43.410000,41.065594,34.810000,40.531115,59.609016,46.568729
49.260821,59.532493,213.888403,180.961227,103.381905,91.938449,28.941985,14.208497,211.570696,4.582344,56.420479,50.137796,180.037537,215.918037,176.933938,211.766449,127.703869,210.396410,-0.000722,-1.468178,32.000000,-235.800034,211.528482,-0.368806,34.245073,0.658607,334691.087300,0.933622,19.984292,1.298836,4.345490,0.069411,0.073737,218.846472,32.000000,233.553950,206.821601,182.160407,194.204048,32.000000,186.974889,69.231426,62.581296,113.772702,55.506329,46.476550,43.410000,41.126442,34.810000,40.541890,59.606725,46.671957
49.246722,59.535362,213.766485,180.971095,103.404209,91.913884,28.944960,14.208533,211.505550,4.581648,56.424642,50.122252,180.044257,215.851026,176.938379,211.700426,127.704634,210.335483,-0.000722,-1.469934,32.000000,-235.800033,211.464369,-0.368688,34.233390,0.658429,334604.502688,0.931719,20.011574,1.274940,4.343141,0.061580,0.064613,218.846681,32.000000,233.560714,206.830373,187.641203,194.217564,32.000000,186.967690,69.233040,62.578932,113.773518,55.506329,46.372180,43.410000,41.187292,34.810000,40.543643,59.616687,46.538282
49.229493,59.538519,213.575517,180.979152,103.461717,91.889461,28.903843,14.208450,211.436603,4.580878,56.439348,50.105694,180.050602,215.780061,176.944024,211.633296,127.704097,210.267979,-0.000721,-1.469950,32.000000,-235.800168,211.398224,-0.368620,34.221146,0.658387,334527.724736,0.933274,20.032253,1.250656,4.341958,0.058378,0.089426,218.844519,32.000000,233.551912,206.832200,193.153667,194.236337,32.000000,186.972670,69.234828,62.575783,113.774237,55.506329,46.307700,43.410000,41.253022,34.810000,40.545781,59.616461,46.463154
49.213918,59.545930,213.352875,180.986116,103.488857,91.865079,28.878777,14.208402,211.368474,4.580052,56.467100,50.088743,180.057614,215.707607,176.950128,211.564778,127.700397,210.201410,-0.000721,-1.469958,32.000000,-235.800207,211.332487,-0.368716,34.210278,0.658341,334449.256660,0.933230,20.049840,1.228650,4.340725,0.064868,0.064333,218.853754,32.000000,233.541504,206.847717,198.609505,194.247491,32.000000,186.968383,69.235433,62.571578,113.772735,55.506329,46.266304,43.410000,41.318235,34.810000,40.552124,59.626768,46.491767
49.196779,59.558056,213.292058,180.992540,103.344373,91.836436,28.949731,14.208341,211.296719,4.579680,56.507494,50.069360,180.063184,215.633853,176.953458,211.494621,127.695304,210.134177,-0.000720,-1.471704,32.000000,-235.800258,211.261645,-0.368787,34.200157,0.658197,334375.859841,0.934676,20.070988,1.205645,4.338365,0.058160,0.072621,218.861784,32.000000,233.530707,206.870869,202.218665,194.248330,32.000000,186.963458,69.235664,62.568320,113.771251,55.506329,46.173021,43.410000,41.386069,34.810000,40.566525,59.627879,46.520307
49.179492,59.575359,213.198459,180.998981,103.102473,91.799851,28.956044,14.208465,211.224359,4.579094,56.562247,50.053122,180.069799,215.556840,176.955076,211.422003,127.691563,210.065957,-0.000720,-1.473436,32.000000,-235.800229,211.188728,-0.368711,34.191771,0.657956,334312.386792,0.935582,20.094668,1.186125,4.335214,0.069777,0.072558,218.865826,32.000000,233.532334,206.899678,202.217930,194.249887,32.000000,186.979116,69.236262,62.565598,113.769868,55.506329,46.191786,43.410000,41.456616,34.810000,40.595626,59.629168,46.549507
49.160377,59.601358,213.214234,181.007148,102.881125,91.763142,28.958006,14.208460,211.146545,4.578137,56.628830,50.035332,180.077058,215.477864,176.959394,211.346773,127.691757,209.993503,-0.000720,-1.474600,32.000000,-235.800278,211.111155,-0.368928,34.185478,0.658034,334242.739049,0.933385,20.124700,1.167763,4.335488,0.069608,0.070767,218.870069,32.000000,233.548242,206.933236,202.166373,194.256328,32.000000,186.988067,69.236754,62.565675,113.768787,55.506329,46.153718,43.410000,41.530220,34.810000,40.635773,59.617032,46.567482
49.143939,59.631875,213.119870,181.016646,102.627244,91.726439,28.948311,14.208442,211.065220,4.577545,56.696483,50.017126,180.086999,215.395844,176.966641,211.267363,127.692575,209.920963,-0.000718,-1.474584,32.000000,-235.800242,211.033205,-0.368965,34.180030,0.657962,334147.787140,0.933212,20.160068,1.147697,4.335109,0.083764,0.081989,218.870708,32.000000,233.559987,206.954442,202.128731,194.257834,32.000000,186.985257,69.237661,62.566373,113.767000,55.506329,46.146921,43.410000,41.603070,34.810000,40.685816,59.614396,46.517005
49.129109,59.664827,212.900082,181.027157,102.351454,91.689796,28.961445,14.208380,210.983996,4.576524,56.756233,50.004500,180.098979,215.314504,176.973909,211.187957,127.691401,209.843966,-0.000718,-1.476340,32.000000,-235.800312,210.953601,-0.369622,34.177188,0.658117,334056.781386,0.933238,20.206051,1.122211,4.337116,0.069763,0.069226,218.861640,32.000000,233.553833,206.955914,202.143119,194.249152,32.000000,186.971458,69.238522,62.566637,113.765603,55.506329,46.049211,43.410000,41.676109,34.810000,40.744593,59.617150,46.552222
49.121192,59.687029,212.849180,181.034628,102.220173,91.673474,28.942008,14.208429,210.929428,4.576007,56.788875,49.998982,180.105485,215.261625,176.976446,211.136742,127.689366,209.792405,-0.000717,-1.477516,32.000000,-235.800308,210.900262,-0.369897,34.176706,0.658000,333968.541046,0.933595,20.253756,1.096066,4.336646,0.061936,0.066802,218.853932,32.000000,233.543778,206.958460,202.159502,194.243645,32.000000,186.964285,69.238353,62.565622,113.764098,55.506329,46.017096,43.410000,41.723612,34.810000,40.784582,59.615842,46.535054
49.114771,59.716323,212.745925,181.045178,102.025150,91.653263,28.940999,14.208442,210.847735,4.575090,56.824261,49.991789,180.116897,215.181753,176.985310,211.058982,127.685528,209.713523,-0.000717,-1.478116,32.000000,-235.800272,210.823027,-0.369748,34.175604,0.657479,333860.674125,0.933870,20.332702,1.054373,4.333144,0.068945,0.070672,218.851395,32.000000,233.534668,206.979325,202.184412,194.244102,32.000000,186.980079,69.239475,62.566217,113.762788,55.506329,46.023557,43.410000,41.789813,34.810000,40.840272,59.620798,46.577093
49.105300,59.748079,212.564063,181.058092,101.911226,91.637201,28.955621,14.208593,210.744104,4.574589,56.862881,49.986651,180.133801,215.076120,176.995042,210.956843,127.680501,209.610312,-0.000718,-1.479280,32.000000,-235.800004,210.722895,-0.369233,34.174807,0.657479,333860.674125,0.933870,20.332702,1.054373,4.333144,0.065104,0.075879,218.854545,32.000000,233.532052,207.019938,202.206321,194.244788,32.000000,187.015343,69.241168,62.569418,113.764441,55.506329,45.922532,43.410000,41.877831,34.810000,40.902107,59.619982,46.461907
49.100503,59.766552,212.516229,181.066004,101.864958,91.624960,28.965876,14.208646,210.667804,4.574153,56.885386,49.981483,180.141862,214.998983,177.003885,210.885145,127.677677,209.534453,-0.000717,-1.479871,32.000000,-235.800061,210.648134,-0.368961,34.173032,0.657263,333831.632310,0.933903,20.368712,1.030648,4.331608,0.073216,0.070932,218.848289,32.000000,233.536295,207.040548,202.205406,194.245089,32.000000,187.032781,69.242035,62.572786,113.766289,55.506329,45.876593,43.410000,41.943144,34.810000,40.937220,59.621634,46.426910
49.093804,59.782432,212.524928,181.072366,101.792613,91.606540,28.961182,14.208600,210.590719,4.573751,56.918689,49.970892,180.150155,214.923175,177.016034,210.810476,127.676290,209.458610,-0.000715,-1.479883,32.000000,-235.800108,210.569870,-0.369184,34.168132,0.656947,333824.098644,0.933543,20.410379,0.999602,4.328740,0.070420,0.073742,218.845764,32.000000,233.551298,207.059057,202.194416,194.255887,32.000000,187.046298,69.242769,62.576151,113.769384,55.506329,45.816328,43.410000,42.008497,34.810000,40.966922,59.616884,46.399911
49.087591,59.800559,212.294221,181.077747,101.711999,91.582324,28.927330,14.208694,210.514525,4.572715,56.962799,49.962075,180.152549,214.844477,177.023588,210.738397,127.669478,209.382889,-0.000714,-1.479903,32.000000,-235.799890,210.493394,-0.369558,34.160562,0.656881,333808.759315,0.933234,20.433873,0.975902,4.328188,0.070152,0.083292,218.841800,32.000000,233.559484,207.068618,202.195246,194.264103,32.000000,187.043443,69.242540,62.579595,113.772429,55.506329,45.794671,43.410000,42.076450,34.810000,40.996812,59.614091,46.492207
49.081419,59.824406,212.242160,181.083119,101.563397,91.558045,28.926153,14.208736,210.437151,4.571912,57.018749,49.955780,180.157937,214.765260,177.032078,210.662542,127.660275,209.307353,-0.000714,-1.479909,32.000000,-235.799758,210.416385,-0.369562,34.151853,0.656969,333765.913227,0.933376,20.456761,0.950764,4.328956,0.086159,0.078111,218.850594,32.000000,233.579306,207.080821,196.676069,194.274772,32.000000,187.046044,69.244046,62.583214,113.777746,55.506329,45.750994,43.410000,42.142638,34.810000,41.034570,59.613511,46.417739
49.074818,59.854218,212.043345,181.089203,101.417619,91.533676,28.916944,14.208687,210.358030,4.570931,57.078256,49.954022,180.165516,214.686983,177.040505,210.583480,127.654558,209.229037,-0.000713,-1.479914,32.000000,-235.799712,210.338693,-0.369284,34.140951,0.656555,333714.070289,0.934396,20.481391,0.931087,4.324804,0.084727,0.074932,218.867520,32.000000,233.587698,207.092988,193.012378,194.291530,32.000000,187.054260,69.243167,62.583429,113.781712,55.506329,45.564734,43.410000,42.212047,34.810000,41.085021,59.626217,46.372912
49.071365,59.889121,211.643257,181.096211,101.311604,91.517583,28.947762,14.208575,210.280266,4.569991,57.136678,49.951827,180.174841,214.609584,177.044398,210.506168,127.649153,209.152965,-0.000712,-1.481562,32.000000,-235.799726,210.264087,-0.369054,34.130017,0.656558,333673.297038,0.934374,20.511701,0.913860,4.324287,0.069082,0.069568,218.867395,32.000000,233.596469,207.118604,198.422651,194.295032,32.000000,187.084372,69.243917,62.587270,113.787444,55.506329,45.345338,43.410000,42.278553,34.810000,41.147356,59.607246,46.483477
49.073327,59.923034,211.474051,181.103907,101.259137,91.505358,28.942626,14.208520,210.206164,4.568819,57.184287,49.953049,180.182614,214.533893,177.052044,210.432237,127.643958,209.077779,-0.000711,-1.483286,32.000000,-235.799864,210.189630,-0.369245,34.118050,0.656299,333633.001579,0.934634,20.548421,0.892165,4.320818,0.097306,0.078357,218.864589,32.000000,233.596837,207.133991,201.991734,194.309810,32.000000,187.123113,69.243226,62.591852,113.792899,55.506329,45.102094,43.410000,42.340217,34.810000,41.212344,59.612989,46.534247
49.079188,59.953731,211.348399,181.111058,101.217949,91.493322,28.933110,14.208406,210.135453,4.567819,57.219371,49.960690,180.190531,214.461686,177.056445,210.361055,127.639186,209.003320,-0.000711,-1.483290,32.000000,-235.799939,210.119291,-0.369189,34.106510,0.655652,333625.962192,0.933633,20.586941,0.870937,4.312969,0.082604,0.067176,218.868483,32.000000,233.610264,207.143452,201.983080,194.311816,32.000000,187.138058,69.243275,62.598016,113.800856,55.506329,45.036336,43.410000,42.397405,34.810000,41.272814,59.622470,46.537768
49.087778,59.978535,211.309907,181.116986,101.344737,91.500968,28.943003,14.208487,210.065298,4.566978,57.231361,49.973565,180.199994,214.393054,177.062366,210.292530,127.630270,208.932237,-0.000711,-1.483297,32.000000,-235.799925,210.053579,-0.369209,34.093766,0.655479,333627.960078,0.933716,20.618799,0.849799,4.309348,0.074728,0.080637,218.872925,32.000000,233.629850,207.150898,201.982582,194.322614,32.000000,187.139317,69.242156,62.601180,113.805663,55.506329,44.947405,43.410000,42.450565,34.810000,41.324526,59.624132,46.444959
49.099591,59.996775,211.360272,181.120949,101.476160,91.513331,28.902588,14.208622,210.000103,4.566357,57.241443,49.987602,180.206634,214.328319,177.069050,210.228808,127.620037,208.863929,-0.000711,-1.483294,32.000000,-235.799764,209.991433,-0.369184,34.079397,0.655340,333623.396562,0.933854,20.643361,0.828489,4.306273,0.071727,0.071400,218.880892,32.000000,233.652023,207.157785,201.976703,194.343911,32.000000,187.145928,69.240700,62.605033,113.811342,55.506329,44.875356,43.410000,42.498819,34.810000,41.361879,59.607344,46.562053
49.108510,60.009947,211.079309,181.121656,101.660018,91.525559,28.939423,14.208707,209.939598,4.565432,57.244088,49.998319,180.207278,214.269875,177.072577,210.170159,127.607519,208.800356,-0.000710,-1.482092,32.000000,-235.799701,209.930529,-0.369052,34.062631,0.655508,333688.864537,0.933494,20.659174,0.812499,4.304736,0.068017,0.068189,218.891158,32.000000,233.672213,207.175378,202.006631,194.339490,32.000000,187.127973,69.237759,62.609854,113.817971,55.506329,44.768647,43.410000,42.546759,34.810000,41.387662,59.618949,46.558165
49.118045,60.021257,211.188977,181.119574,101.785736,91.549786,28.967201,14.208672,209.878984,4.565106,57.259605,50.010296,180.208723,214.210267,177.080342,210.109653,127.594106,208.737453,-0.000709,-1.481494,32.000000,-235.799642,209.872590,-0.368691,34.044725,0.655882,333763.440780,0.934724,20.665049,0.798790,4.304726,0.068817,0.070223,218.914947,32.000000,233.699945,207.202753,202.023259,194.351516,32.000000,187.121304,69.235315,62.613934,113.824318,55.506329,44.693701,43.410000,42.595395,34.810000,41.409643,59.613029,46.497270
49.128001,60.036191,211.284568,181.116307,101.866083,91.565887,28.960348,14.208712,209.819446,4.564552,57.292537,50.020308,180.211788,214.152738,177.088029,210.048709,127.585192,208.679465,-0.000710,-1.481504,32.000000,-235.799592,209.817154,-0.368712,34.025962,0.655617,333838.178644,0.933505,20.668889,0.789022,4.298223,0.092357,0.073527,218.922052,32.000000,233.710641,207.217162,202.065335,194.359539,32.000000,187.125438,69.233515,62.619165,113.831841,55.506329,44.654819,43.410000,42.642107,34.810000,41.434408,59.610462,46.512016
49.137590,60.056257,211.163316,181.112448,101.923370,91.578015,28.944318,14.208652,209.760889,4.563369,57.332281,50.030985,180.214073,214.096481,177.097162,209.992203,127.575212,208.621297,-0.000711,-1.481516,32.000000,-235.799762,209.761101,-0.368481,34.008543,0.656285,333956.016105,0.932686,20.670221,0.780378,4.299621,0.069045,0.068880,218.919594,32.000000,233.723198,207.235636,202.080033,194.355289,32.000000,187.134158,69.230384,62.624130,113.840140,55.506329,44.594894,43.410000,42.690404,34.810000,41.468023,59.619520,46.532633
49.151062,60.080386,210.999218,181.108162,101.956619,91.590150,28.988184,14.208654,209.705627,4.562551,57.373212,50.044079,180.219174,214.041141,177.107356,209.940742,127.565359,208.565755,-0.000712,-1.481488,32.000000,-235.799797,209.706802,-0.368196,33.992620,0.656882,334039.713992,0.932900,20.674742,0.768956,4.300695,0.082167,0.075397,218.901829,32.000000,233.732195,207.249876,202.075882,194.360099,32.000000,187.143499,69.228489,62.628984,113.847495,55.506329,44.439984,43.410000,42.732916,34.810000,41.514234,59.623070,46.466235
49.163800,60.107226,211.019587,181.103573,101.919821,91.602299,28.919215,14.208585,209.650844,4.561786,57.412578,50.060880,180.224114,213.992492,177.117069,209.887890,127.555762,208.513811,-0.000713,-1.481473,32.000000,-235.800019,209.655580,-0.368133,33.976349,0.656978,334117.230293,0.933390,20.684777,0.758529,4.297389,0.067055,0.068265,218.890939,32.000000,233.749181,207.271332,202.078947,194.359526,32.000000,187.141007,69.225835,62.635452,113.855107,55.506329,44.331501,43.410000,42.773232,34.810000,41.564639,59.612626,46.496096
49.180147,60.134502,211.218371,181.098749,101.956590,91.614490,28.916376,14.208727,209.599045,4.560929,57.455889,50.078010,180.225053,213.947801,177.125280,209.838637,127.543191,208.460417,-0.000713,-1.480877,32.000000,-235.799914,209.608080,-0.368236,33.962480,0.656918,334196.821468,0.931880,20.694816,0.748895,4.292872,0.066395,0.073689,218.894931,32.000000,233.761867,207.285573,202.103874,194.355811,32.000000,187.125339,69.223473,62.642389,113.864603,55.506329,44.463790,43.410000,42.810965,34.810000,41.616206,59.624191,46.404093
49.195918,60.162121,211.318044,181.093815,102.019084,91.626741,28.926464,14.208673,209.549991,4.560596,57.496692,50.097268,180.223352,213.906695,177.130610,209.794132,127.530246,208.410289,-0.000714,-1.479154,32.000000,-235.799957,209.563221,-0.368285,33.949539,0.657271,334280.209828,0.934027,20.708341,0.740264,4.292174,0.088858,0.076869,218.898664,32.000000,233.776496,207.301607,202.139625,194.368575,32.000000,187.115304,69.222177,62.651280,113.874446,55.506329,44.397497,43.410000,42.845737,34.810000,41.649690,59.621939,46.529405
49.210893,60.189178,211.207209,181.088325,101.981210,91.638840,28.972824,14.208773,209.507350,4.559798,57.538176,50.118319,180.226843,213.868321,177.141595,209.753456,127.516133,208.367618,-0.000713,-1.477369,32.000000,-235.799824,209.522378,-0.368388,33.937050,0.657925,334366.290772,0.933969,20.718527,0.734093,4.294789,0.075825,0.077624,218.900272,32.000000,233.785081,207.319546,202.181223,194.370402,32.000000,187.098141,69.221281,62.660452,113.883458,55.506329,44.402641,43.410000,42.881020,34.810000,41.683942,59.616992,46.554716
49.229370,60.216833,211.164803,181.082922,102.034060,91.650962,28.950610,14.208876,209.467146,4.558859,57.580988,50.136993,180.226361,213.830616,177.146317,209.715947,127.500693,208.325789,-0.000712,-1.475623,32.000000,-235.799656,209.483448,-0.368570,33.924344,0.658351,334454.737976,0.933508,20.729666,0.729439,4.295439,0.098000,0.065716,218.907485,32.000000,233.796489,207.350942,202.212658,194.368731,32.000000,187.096076,69.219459,62.667792,113.889119,55.506329,44.270604,43.410000,42.912179,34.810000,41.717463,59.619372,46.574159
49.249960,60.245627,211.150479,181.077766,102.112675,91.663214,28.975393,14.208983,209.432925,4.558256,57.622858,50.152166,180.222597,213.798952,177.150940,209.683100,127.481827,208.286797,-0.000713,-1.475053,32.000000,-235.799523,209.450408,-0.368370,33.911764,0.658411,334634.561949,0.932414,20.749431,0.729320,4.289407,0.064815,0.069636,218.896148,32.000000,233.801052,207.377885,202.231491,194.364552,32.000000,187.117996,69.217652,62.676062,113.895449,55.506329,44.153768,43.410000,42.937719,34.810000,41.751504,59.606803,46.439970
49.268643,60.275665,211.036957,181.073205,102.100889,91.675234,28.949991,14.208931,209.401369,4.557920,57.665903,50.171161,180.220318,213.769179,177.158592,209.654304,127.464135,208.250086,-0.000714,-1.473302,32.000000,-235.799538,209.420805,-0.368361,33.899612,0.658411,334634.561949,0.932414,20.749431,0.729320,4.289407,0.069951,0.078301,218.887045,32.000000,233.816519,207.411344,202.211689,194.357340,32.000000,187.104702,69.215078,62.683806,113.896835,55.506329,44.097839,43.410000,42.964396,34.810000,41.788922,59.618654,46.449287
49.288682,60.305516,211.060055,181.069661,102.091743,91.695513,28.985692,14.208914,209.374383,4.557093,57.707683,50.192191,180.219836,213.742364,177.165449,209.627540,127.448515,208.219625,-0.000713,-1.471540,32.000000,-235.799599,209.393896,-0.368340,33.889882,0.658535,334731.498233,0.931384,20.756725,0.734491,4.287323,0.069140,0.072502,218.869626,32.000000,233.817600,207.429309,202.247684,194.356731,32.000000,187.080002,69.212488,62.689803,113.896310,55.506329,44.055619,43.410000,42.987511,34.810000,41.825357,59.615684,46.538209
49.313074,60.333987,211.134175,181.066573,102.134904,91.719968,28.937299,14.208996,209.353289,4.556669,57.741439,50.218236,180.221749,213.721459,177.176240,209.607754,127.430954,208.193392,-0.000714,-1.470931,32.000000,-235.799530,209.376686,-0.368553,33.882942,0.658466,334828.482157,0.932010,20.767260,0.739288,4.283393,0.083104,0.074661,218.865859,32.000000,233.817065,207.454738,202.272317,194.362451,32.000000,187.055663,69.210683,62.698921,113.894217,55.506329,44.026762,43.410000,43.006341,34.810000,41.861515,59.625194,46.548407
49.336994,60.360654,211.032232,181.063177,102.126293,91.744573,28.935715,14.209063,209.337877,4.556455,57.767910,50.244829,180.220779,213.709610,177.186534,209.590877,127.419114,208.173152,-0.000713,-1.469764,32.000000,-235.799576,209.360465,-0.368438,33.877197,0.658680,334950.537805,0.930725,20.776198,0.744205,4.282120,0.077590,0.081818,218.868799,32.000000,233.817181,207.478923,202.315200,194.364471,32.000000,187.033974,69.209346,62.708797,113.892026,55.506329,43.908567,43.410000,43.021504,34.810000,41.896525,59.621005,46.545692
49.362398,60.384240,211.144302,181.059262,102.227402,91.769166,28.915949,14.209097,209.327644,4.555656,57.784117,50.272090,180.222405,213.701672,177.194684,209.582307,127.406055,208.156222,-0.000714,-1.466836,32.000000,-235.799592,209.350137,-0.368221,33.875727,0.658925,335087.072607,0.932094,20.779223,0.752550,4.281505,0.073021,0.070909,218.875931,32.000000,233.816531,207.501651,202.377705,194.364901,32.000000,187.030667,69.205806,62.714534,113.886934,55.506329,43.939343,43.410000,43.033623,34.810000,41.925779,59.606774,46.657577
49.391051,60.403556,211.302481,181.054294,102.331770,91.805684,28.934351,14.209110,209.324188,4.555304,57.791641,50.300549,180.220472,213.700685,177.199805,209.577295,127.390045,208.144787,-0.000714,-1.463332,32.000000,-235.799489,209.345872,-0.368289,33.876615,0.658779,335212.541853,0.931965,20.780946,0.757276,4.277363,0.072117,0.073267,218.872113,32.000000,233.810739,207.525952,202.428406,194.348638,32.000000,187.022211,69.203049,62.722287,113.882576,55.506329,43.911287,43.410000,43.040810,34.810000,41.952584,59.610108,46.714144
49.419714,60.420199,211.361209,181.047617,102.469249,91.842282,28.950447,14.208898,209.324862,4.554532,57.796310,50.328450,180.214785,213.701374,177.205441,209.574139,127.369913,208.137724,-0.000713,-1.461564,32.000000,-235.799686,209.347339,-0.367821,33.879902,0.658982,335334.602239,0.932383,20.778050,0.764387,4.277432,0.109049,0.075454,218.863112,32.000000,233.813400,207.552434,202.449294,194.332334,32.000000,187.019713,69.199048,62.728271,113.875372,55.506329,43.992504,43.410000,43.043809,34.810000,41.975971,59.618044,46.575333
49.448341,60.434168,211.377285,181.039761,102.629072,91.878841,28.949985,14.208800,209.332427,4.548173,57.796438,50.359582,180.204077,213.707071,177.209852,209.579016,127.347891,208.136204,-0.000715,-1.461557,32.000000,-235.799720,209.353545,-0.367784,33.884179,0.659281,335498.783318,0.931614,20.767510,0.776379,4.278153,0.065096,0.072942,218.845034,32.000000,233.820145,207.586745,202.446549,194.322777,32.000000,187.006809,69.195271,62.733510,113.867611,55.506329,43.950946,43.410000,43.044016,34.810000,41.995784,59.610688,46.597563
49.477062,60.446015,211.449241,181.030780,102.840367,91.915642,28.962806,14.208799,209.342887,4.525203,57.798700,50.387103,180.194577,213.719321,177.211699,209.589499,127.329374,208.140528,-0.000714,-1.459806,32.000000,-235.799646,209.367184,-0.367366,33.888925,0.659319,335667.989793,0.930916,20.754299,0.794029,4.276860,0.071543,0.072381,218.841693,32.000000,233.826740,207.609451,202.458580,194.322166,32.000000,186.993334,69.192226,62.739917,113.858965,55.506329,43.845988,43.410000,43.043123,34.810000,42.012269,59.608446,46.723901
49.506894,60.458076,211.407859,181.021670,102.961928,91.956253,28.935092,14.208659,209.359153,4.486908,57.805953,50.415243,180.188882,213.734704,177.218268,209.603325,127.313246,208.149780,-0.000715,-1.457472,32.000000,-235.799698,209.384536,-0.366491,33.892354,0.659239,335836.569189,0.930743,20.738466,0.815516,4.274709,0.072806,0.068407,218.843452,32.000000,233.841117,207.632469,202.469313,194.334059,32.000000,186.985461,69.188854,62.743681,113.846099,55.506329,43.865412,43.410000,43.038379,34.810000,42.028477,59.613363,46.580175
49.533534,60.469626,211.294339,181.013275,103.140330,91.996809,28.921742,14.208556,209.380105,4.443999,57.804591,50.446208,180.183411,213.757206,177.223517,209.621732,127.296262,208.165906,-0.000715,-1.455470,32.000000,-235.799825,209.406525,-0.366335,33.893584,0.659265,335998.223652,0.930140,20.720426,0.835552,4.273682,0.074946,0.079684,218.851257,32.000000,233.842666,207.654944,202.525476,194.349301,32.000000,186.970010,69.186333,62.749788,113.832980,55.506329,43.803925,43.410000,43.034207,34.810000,42.044626,59.605781,46.596462
49.566596,60.478165,211.472816,181.004824,103.400983,92.045465,28.929501,14.208375,209.405547,4.400633,57.798820,50.476669,180.180383,213.783002,177.228219,209.644418,127.280992,208.188151,-0.000716,-1.454653,32.000000,-235.800021,209.431187,-0.366315,33.893118,0.659087,336168.700293,0.930856,20.701459,0.854933,4.270271,0.070050,0.080847,218.866048,32.000000,233.854808,207.684621,202.574735,194.345999,32.000000,186.958264,69.181392,62.751740,113.816555,55.506329,43.735804,43.410000,43.021954,34.810000,42.058844,59.609331,46.642244
49.596957,60.483064,211.460249,180.996014,103.615260,92.094332,28.954852,14.208363,209.436808,4.357896,57.793385,50.509201,180.175173,213.815916,177.232989,209.674620,127.264223,208.213651,-0.000715,-1.451716,32.000000,-235.800060,209.468162,-0.366577,33.892753,0.658833,336341.992292,0.931174,20.685312,0.877583,4.265683,0.072351,0.077252,218.862632,32.000000,233.857400,207.713774,202.624266,194.330734,32.000000,186.943339,69.176705,62.753316,113.798633,55.506329,43.718472,43.410000,43.006562,34.810000,42.069532,59.605830,46.878633
49.627061,60.483699,211.601312,180.986542,103.862259,92.143090,28.934972,14.208268,209.471652,4.314507,57.785086,50.543486,180.168431,213.853911,177.231763,209.709486,127.245933,208.246729,-0.000716,-1.449950,32.000000,-235.800059,209.506583,-0.366208,33.894024,0.659217,336534.126758,0.930756,20.659492,0.900670,4.266438,0.073520,0.070669,218.851942,32.000000,233.856039,207.733793,202.617220,194.302177,32.000000,186.913019,69.173070,62.755504,113.782829,55.506329,43.797072,43.410000,42.991591,34.810000,42.072658,59.612144,46.873497
49.657355,60.481012,211.514248,180.975655,104.046335,92.191869,28.937098,14.208276,209.505680,4.271232,57.779485,50.574501,180.162728,213.897274,177.235965,209.745171,127.231890,208.282718,-0.000716,-1.448178,32.000000,-235.800114,209.552382,-0.365852,33.899529,0.659217,336727.290438,0.929821,20.632856,0.926398,4.263573,0.073740,0.070331,218.838360,32.000000,233.876142,207.753426,202.607039,194.288067,32.000000,186.893450,69.171219,62.759607,113.766815,55.506329,43.708437,43.410000,42.971913,34.810000,42.073158,59.612016,46.808347
49.686112,60.477940,211.534736,180.964263,104.269107,92.240579,28.935087,14.208179,209.543221,4.228161,57.773687,50.604039,180.153711,213.940785,177.237234,209.786976,127.217674,208.320781,-0.000717,-1.446426,32.000000,-235.800236,209.597168,-0.365906,33.910298,0.659509,336918.465941,0.930334,20.602237,0.956311,4.263829,0.068123,0.069340,218.834701,32.000000,233.896981,207.762465,206.289466,194.285217,32.000000,186.873981,69.168402,62.763352,113.750903,55.506329,43.685920,43.410000,42.953270,34.810000,42.072106,59.608210,46.890078
49.717712,60.473639,211.662739,180.952433,104.419752,92.289411,28.931808,14.208296,209.589921,4.185844,57.754945,50.635066,180.142152,213.992649,177.241139,209.835139,127.200083,208.367845,-0.000715,-1.444677,32.000000,-235.800232,209.651638,-0.366133,33.927694,0.659214,337097.724437,0.930128,20.568113,0.982995,4.259475,0.065033,0.083729,218.836518,32.000000,233.905425,207.771185,211.833169,194.276970,32.000000,186.870087,69.166259,62.767684,113.735708,55.506329,43.740590,43.410000,42.929615,34.810000,42.070582,59.600804,46.743637
49.753469,60.467267,211.883952,180.940233,104.679312,92.338116,28.934892,14.208403,209.643684,4.143173,57.717051,50.671149,180.131020,214.050927,177.242796,209.889964,127.181165,208.416838,-0.000714,-1.441845,32.000000,-235.800271,209.709355,-0.366167,33.948149,0.659066,337278.044566,0.930085,20.535213,1.010580,4.257422,0.070594,0.074496,218.864988,32.000000,233.911532,207.790992,213.716757,194.280943,32.000000,186.858587,69.163355,62.769228,113.718826,55.506329,43.763420,43.410000,42.898955,34.810000,42.065352,59.611180,46.933365
49.789285,60.450112,212.009432,180.927174,104.876509,92.399138,28.951090,14.208319,209.703480,4.100350,57.672350,50.706471,180.122040,214.116919,177.242382,209.954382,127.165175,208.475474,-0.000715,-1.438367,32.000000,-235.800252,209.777767,-0.366165,33.970086,0.658995,337461.258352,0.930022,20.498151,1.044699,4.257290,0.079034,0.081170,218.884137,32.000000,233.924179,207.810897,213.770661,194.273518,32.000000,186.821486,69.162267,62.772476,113.705092,55.506329,43.844261,43.410000,42.862857,34.810000,42.051560,59.604010,46.978339
49.822142,60.424902,212.193596,180.913178,105.111637,92.459897,28.950830,14.208512,209.769466,4.057855,57.624565,50.742275,180.111471,214.187556,177.243914,210.021971,127.149615,208.537307,-0.000715,-1.434886,32.000000,-235.800077,209.848690,-0.366052,33.990141,0.659007,337640.565642,0.929664,20.454725,1.080819,4.258677,0.069743,0.078487,218.888915,32.000000,233.943831,207.846712,213.757494,194.267284,32.000000,186.802800,69.159591,62.773601,113.689005,55.506329,43.946120,43.410000,42.826580,34.810000,42.028651,59.605092,46.944150
