OSU 80 Ton Compressor Load Stand
49.852201,60.395454,212.292916,180.898618,105.289053,92.516723,28.952787,14.208516,209.839970,4.014901,57.595635,50.769746,180.098015,214.261614,177.245121,210.094035,127.134703,208.607331,-0.000716,-1.433120,32.000000,-235.800032,209.920577,-0.365989,34.007604,0.658850,337847.348842,0.928981,20.400478,1.117394,4.258134,0.097307,0.074172,218.883459,32.000000,233.965379,207.863887,213.732004,194.249907,32.000000,186.792503,69.157304,62.775377,113.674480,55.506329,44.019282,43.410000,42.790520,34.810000,41.996064,59.599880,47.012749
49.880454,60.365589,212.519808,180.883867,105.409461,92.565433,28.922840,14.208505,209.911114,3.971837,57.581872,50.797090,180.088235,214.335740,177.247699,210.163970,127.123585,208.675088,-0.000717,-1.431371,32.000000,-235.800140,209.994580,-0.366017,34.022921,0.658871,338044.960452,0.928865,20.341258,1.154657,4.259022,0.070300,0.072471,218.885653,32.000000,233.995248,207.879889,213.719912,194.229728,32.000000,186.751941,69.155832,62.780339,113.659570,55.506329,44.076835,43.410000,42.755083,34.810000,41.962590,59.602997,46.959044
49.908305,60.346070,212.545770,180.871456,105.368002,92.614081,28.939378,14.208382,209.984017,3.929076,57.587050,50.822930,180.081314,214.407920,177.252111,210.235098,127.114698,208.745057,-0.000718,-1.429617,32.000000,-235.800225,210.069905,-0.366038,34.037231,0.658758,338224.420187,0.928685,20.280710,1.194139,4.258446,0.067776,0.066950,218.882162,32.000000,234.010393,207.875001,213.714666,194.239251,32.000000,186.712469,69.155695,62.784382,113.643339,55.506329,44.017315,43.410000,42.717920,34.810000,41.937154,59.608151,46.916491
49.936359,60.333221,212.567243,180.861140,105.331002,92.654729,28.954896,14.208356,210.059167,3.886313,57.597621,50.848217,180.077011,214.481861,177.251900,210.309182,127.104156,208.815519,-0.000719,-1.427857,32.000000,-235.800230,210.144149,-0.365816,34.050946,0.658922,338367.684098,0.929483,20.221628,1.229025,4.260583,0.065313,0.068264,218.886582,32.000000,234.007358,207.869186,213.750655,194.227514,32.000000,186.679974,69.155208,62.787437,113.628766,55.506329,44.197512,43.410000,42.677671,34.810000,41.919662,59.597696,46.986923
49.964463,60.323846,212.623954,180.852642,105.224635,92.695311,28.950756,14.208242,210.137411,3.843539,57.600990,50.874889,180.071081,214.554346,177.250467,210.383311,127.092278,208.884552,-0.000719,-1.426095,32.000000,-235.800539,210.219094,-0.365696,34.063701,0.658700,338519.411180,0.928822,20.173319,1.262453,4.258725,0.070594,0.074275,218.907491,32.000000,234.007682,207.880981,213.782266,194.203298,32.000000,186.658037,69.154431,62.791279,113.613602,55.506329,44.202961,43.410000,42.635950,34.810000,41.910017,59.609596,46.857063
49.995028,60.314746,212.827359,180.845687,105.188952,92.744009,28.912229,14.208376,210.213309,3.801116,57.596187,50.902894,180.063389,214.628639,177.246726,210.455655,127.080412,208.954633,-0.000718,-1.424328,32.000000,-235.800419,210.298305,-0.365982,34.077318,0.658426,338653.059981,0.928127,20.131484,1.297701,4.256763,0.073378,0.072145,218.926986,32.000000,234.013802,207.894570,213.846643,194.170903,32.000000,186.649341,69.152967,62.794687,113.598079,55.506329,44.187639,43.410000,42.588949,34.810000,41.900816,59.613019,46.739822
50.023416,60.300616,212.877426,180.840265,105.193607,92.805172,28.933834,14.208266,210.290794,3.758323,57.593253,50.930848,180.057466,214.707479,177.241044,210.531123,127.070559,209.024059,-0.000718,-1.422561,32.000000,-235.800347,210.374545,-0.366256,34.093383,0.658258,338792.586893,0.928069,20.093082,1.333778,4.255504,0.094060,0.090247,218.943894,32.000000,234.023692,207.914156,213.849248,194.144102,32.000000,186.633213,69.150951,62.797457,113.583798,55.506329,44.273766,43.410000,42.540906,34.810000,41.887591,59.599113,46.966381
50.055566,60.283508,212.901466,180.835752,105.336363,92.858022,28.934047,14.208373,210.373988,3.715615,57.582523,50.958727,180.051497,214.786840,177.234656,210.610488,127.061396,209.097319,-0.000717,-1.420826,32.000000,-235.800140,210.454654,-0.366343,34.113062,0.658415,338961.004411,0.929147,20.052429,1.370205,4.256970,0.065235,0.073777,218.951652,32.000000,234.047621,207.913878,213.833683,194.121552,32.000000,186.616390,69.150072,62.800990,113.571441,55.506329,44.303359,43.410000,42.487974,34.810000,41.870546,59.591717,47.030504
50.089244,60.262882,212.850293,180.831955,105.444648,92.919004,28.935519,14.208343,210.459903,3.673344,57.556891,50.986957,180.045585,214.867825,177.230261,210.691833,127.051794,209.173240,-0.000717,-1.419066,32.000000,-235.800106,210.535699,-0.366235,34.136488,0.658302,339165.836438,0.928451,20.009006,1.404382,4.255556,0.077094,0.076526,218.949422,32.000000,234.066786,207.907046,213.805074,194.112947,32.000000,186.595101,69.150452,62.806312,113.558342,55.506329,44.241374,43.410000,42.428728,34.810000,41.849883,59.601896,46.993306
50.121059,60.238200,212.948555,180.828680,105.563167,92.979929,28.943211,14.208225,210.550058,3.630616,57.517126,51.016653,180.040849,214.953828,177.226473,210.775332,127.042430,209.255321,-0.000718,-1.418046,32.000000,-235.800092,210.625551,-0.365792,34.162831,0.657963,339333.319173,0.928275,19.958738,1.439206,4.253303,0.086488,0.067696,218.962132,32.000000,234.079070,207.904530,213.787621,194.122569,32.000000,186.572221,69.148893,62.808528,113.545260,55.506329,44.275738,43.410000,42.369376,34.810000,41.821905,59.596959,47.109447
50.156038,60.204492,212.847082,180.825177,105.898850,93.044148,28.945303,14.208298,210.645177,3.587946,57.459304,51.049232,180.033620,215.043176,177.226205,210.860923,127.033708,209.338627,-0.000719,-1.417443,32.000000,-235.799965,210.717647,-0.365802,34.192204,0.657414,339526.501978,0.928100,19.903394,1.475395,4.249421,0.063240,0.067062,218.988337,32.000000,234.081642,207.905298,213.816144,194.123920,32.000000,186.562090,69.146703,62.810623,113.533861,55.506329,44.160878,43.410000,42.305285,34.810000,41.786663,59.602879,47.027496
50.191043,60.164612,212.971992,180.820507,106.212665,93.116708,28.925445,14.208275,210.744137,3.545123,57.394797,51.084027,180.028132,215.137007,177.226262,210.952383,127.025899,209.423157,-0.000720,-1.415687,32.000000,-235.799996,210.814996,-0.365618,34.221052,0.657148,339714.548348,0.927752,19.845931,1.513494,4.248684,0.071547,0.062510,219.012287,32.000000,234.076060,207.911510,213.841407,194.112322,32.000000,186.545704,69.146065,62.812881,113.524354,55.506329,44.280338,43.410000,42.236167,34.810000,41.744034,59.609941,46.988904
50.223377,60.118797,212.933894,180.814434,106.504799,93.189787,28.923945,14.208151,210.841209,3.502681,57.330464,51.116876,180.023969,215.237289,177.224552,211.047775,127.020508,209.517299,-0.000722,-1.413915,32.000000,-235.800206,210.911491,-0.365519,34.247463,0.656364,339901.429651,0.927531,19.776200,1.551370,4.243698,0.071462,0.071110,219.028598,32.000000,234.091772,207.923743,213.857936,194.091105,32.000000,186.530228,69.146318,62.814806,113.514221,55.506329,44.255704,43.410000,42.165706,34.810000,41.693890,59.610069,47.205925
50.255230,60.067284,213.000904,180.806721,106.752871,93.263275,28.939974,14.208176,210.939791,3.460209,57.275552,51.147189,180.018616,215.335486,177.222621,211.142360,127.014877,209.612662,-0.000721,-1.412139,32.000000,-235.800291,211.006652,-0.365178,34.271525,0.656125,340108.571402,0.928081,19.700290,1.588755,4.243227,0.074223,0.079453,219.034822,32.000000,234.113955,207.922125,213.847843,194.081611,32.000000,186.534902,69.147299,62.817753,113.506269,55.506329,44.264506,43.410000,42.095922,34.810000,41.633385,59.608318,47.180687
50.285220,60.019027,213.268360,180.797207,107.030953,93.332238,28.947147,14.208164,211.040871,3.417752,57.230699,51.176499,180.010863,215.435572,177.219674,211.239540,127.010251,209.705248,-0.000722,-1.410378,32.000000,-235.800268,211.104000,-0.365175,34.290944,0.655607,340308.927351,0.928087,19.621211,1.627074,4.239737,0.095744,0.073337,219.038012,32.000000,234.148155,207.923272,213.807938,194.064964,32.000000,186.541128,69.147760,62.820372,113.501534,55.506329,44.462703,43.410000,42.023963,34.810000,41.575202,59.602791,46.969095
50.314564,59.972808,213.385121,180.787670,107.166952,93.384694,28.889811,14.208086,211.141723,3.375058,57.184532,51.204020,179.999551,215.536997,177.213778,211.337046,127.005593,209.797936,-0.000724,-1.408626,32.000000,-235.800312,211.200212,-0.364931,34.307183,0.655355,340504.122118,0.927530,19.536945,1.666048,4.238383,0.065776,0.073801,219.043504,32.000000,234.185375,207.916539,213.785834,194.053943,32.000000,186.538576,69.146797,62.821867,113.497163,55.506329,44.493473,43.410000,41.949464,34.810000,41.519277,59.600057,47.201963
50.343691,59.927721,213.432734,180.778406,107.411022,93.445732,28.929814,14.208049,211.245478,3.332231,57.133099,51.232146,179.992747,215.638753,177.208378,211.436224,127.002333,209.895001,-0.000724,-1.407440,32.000000,-235.800266,211.298553,-0.365184,34.321767,0.655609,340685.956169,0.927258,19.457865,1.703035,4.241174,0.068449,0.071514,219.054002,32.000000,234.212556,207.900840,213.781546,194.058473,32.000000,186.523397,69.145272,62.821302,113.493543,55.506329,44.482487,43.410000,41.873877,34.810000,41.465543,59.601699,47.224780
50.374929,59.882860,213.396353,180.769708,107.590114,93.506665,28.937144,14.208054,211.349919,3.289597,57.066480,51.259833,179.985329,215.740511,177.206948,211.538624,126.997156,209.995591,-0.000723,-1.407451,32.000000,-235.800201,211.399728,-0.365166,34.335309,0.655499,340811.044740,0.928910,19.381502,1.740078,4.241021,0.063366,0.070532,219.059696,32.000000,234.236294,207.891466,213.831736,194.039844,32.000000,186.509476,69.146475,62.823384,113.490539,55.506329,44.590681,43.410000,41.794920,34.810000,41.411987,59.594628,47.159850
50.407055,59.830728,213.542645,180.761811,107.820078,93.571650,28.881476,14.208004,211.455616,3.246973,56.988593,51.290117,179.981546,215.842772,177.204721,211.638187,126.995868,210.094698,-0.000724,-1.407459,32.000000,-235.800292,211.506375,-0.364769,34.347801,0.655343,340965.548845,0.927529,19.306506,1.777242,4.239513,0.078777,0.072919,219.073076,32.000000,234.258897,207.888895,213.882151,194.022906,32.000000,186.500006,69.146909,62.824366,113.487439,55.506329,44.646787,43.410000,41.709640,34.810000,41.352459,59.598483,47.182081
50.436316,59.770491,213.529852,180.753335,108.060527,93.644828,28.921803,14.208009,211.561477,3.204497,56.905093,51.319420,179.977813,215.948260,177.201947,211.742609,127.001455,210.195712,-0.000725,-1.406297,32.000000,-235.800324,211.613233,-0.364689,34.359960,0.655004,341122.350351,0.927155,19.229583,1.817542,4.236162,0.065388,0.065923,219.089274,32.000000,234.283946,207.899950,213.910754,193.997958,32.000000,186.490100,69.147280,62.826221,113.488066,55.506329,44.627656,43.410000,41.625897,34.810000,41.284999,59.590055,47.199249
50.462702,59.704810,213.635785,180.744074,108.255406,93.714175,28.932636,14.208112,211.671614,3.165662,56.823379,51.346222,179.971193,216.058748,177.199930,211.849574,127.005536,210.295974,-0.000724,-1.404548,32.000000,-235.800220,211.720156,-0.364579,34.373480,0.655073,341277.670232,0.928806,19.144491,1.853421,4.236364,0.077499,0.076096,219.108121,32.000000,234.306262,207.895465,213.890809,193.971644,32.000000,186.480845,69.147235,62.825552,113.489598,55.506329,44.730531,43.410000,41.542048,34.810000,41.207632,59.594166,47.175624
50.487383,59.636342,213.943875,180.733819,108.497291,93.775081,28.943550,14.208222,211.780036,3.137894,56.754562,51.367896,179.963345,216.165950,177.197610,211.955897,127.006103,210.396727,-0.000724,-1.402811,32.000000,-235.800160,211.823666,-0.364703,34.388277,0.654887,341442.214888,0.927495,19.054251,1.883081,4.233653,0.076612,0.074787,219.107328,32.000000,234.347415,207.891796,213.865523,193.967312,32.000000,186.486094,69.147643,62.824235,113.490747,55.506329,44.795824,43.410000,41.457628,34.810000,41.124987,59.597893,47.138280
50.510758,59.571073,213.958733,180.723143,108.702587,93.832033,28.934314,14.208268,211.886945,3.130443,56.694233,51.388951,179.952607,216.271456,177.192907,212.058845,127.007412,210.497554,-0.000723,-1.402215,32.000000,-235.800200,211.927507,-0.364431,34.405212,0.654918,341590.757665,0.927138,18.961524,1.913970,4.233538,0.075256,0.077903,219.116857,32.000000,234.370591,207.880260,213.859478,193.966821,32.000000,186.457874,69.148412,62.824508,113.495187,55.506329,44.864315,43.410000,41.371553,34.810000,41.044537,59.597657,47.209593
50.528382,59.511502,214.110025,180.713006,108.864901,93.880995,28.946209,14.208360,211.991643,3.129992,56.656029,51.406149,179.943964,216.371436,177.188178,212.164152,127.010371,210.597877,-0.000723,-1.401653,32.000000,-235.800140,212.030683,-0.364412,34.424406,0.655310,341712.272754,0.926722,18.867770,1.948533,4.237571,0.074054,0.076396,219.131916,32.000000,234.389322,207.868174,213.878369,193.965498,32.000000,186.435248,69.149212,62.825146,113.500509,55.506329,45.029910,43.410000,41.291586,34.810000,40.968406,59.592022,47.098882
50.540223,59.459886,214.323532,180.704030,108.936199,93.917604,28.942049,14.208370,212.091575,3.130277,56.643972,51.417841,179.939339,216.468731,177.184112,212.262908,127.013256,210.691961,-0.000723,-1.402119,32.000000,-235.800215,212.125038,-0.364690,34.444545,0.655037,341823.404165,0.926947,18.778561,1.982366,4.235904,0.070291,0.074293,219.157178,32.000000,234.396481,207.851587,208.417290,193.961470,32.000000,186.410876,69.153022,62.827061,113.506378,55.506329,45.232798,43.410000,41.213308,34.810000,40.898742,59.581735,47.180466
50.547755,59.418480,214.502514,180.696840,108.844197,93.954171,28.945231,14.208428,212.186792,3.130030,56.652580,51.427034,179.933773,216.559539,177.174908,212.352192,127.016044,210.779778,-0.000722,-1.403297,32.000000,-235.800168,212.214898,-0.364666,34.463584,0.655018,341913.054656,0.926546,18.700943,2.014361,4.237421,0.072803,0.074221,219.177519,32.000000,234.407263,207.839302,203.005398,193.954200,32.000000,186.402663,69.154682,62.828368,113.512332,55.506329,45.273172,43.410000,41.141818,34.810000,40.846986,59.605643,47.045911
50.555204,59.394096,214.549836,180.694348,108.644075,93.978560,28.910566,14.208426,212.271644,3.130212,56.682646,51.429501,179.930799,216.641179,177.167509,212.435847,127.022590,210.859952,-0.000720,-1.405041,32.000000,-235.800305,212.294235,-0.364436,34.481002,0.655113,341971.511840,0.926673,18.637207,2.044246,4.240653,0.085424,0.077298,219.183571,32.000000,234.435457,207.851420,197.623144,193.928887,32.000000,186.408367,69.157470,62.828189,113.515099,55.506329,45.346073,43.410000,41.069049,34.810000,40.808494,59.602486,47.228009
50.560158,59.378665,214.759344,180.695381,108.428395,94.002913,28.931929,14.208396,212.357618,3.130793,56.725034,51.433786,179.927516,216.717528,177.157953,212.512026,127.027531,210.934695,-0.000721,-1.406794,32.000000,-235.800331,212.369877,-0.364442,34.495243,0.655219,342045.327077,0.926677,18.588092,2.072034,4.243562,0.078398,0.081911,219.187634,32.000000,234.468563,207.849021,192.199890,193.917313,32.000000,186.409511,69.157508,62.824612,113.515458,55.506329,45.522780,43.410000,40.999668,34.810000,40.781910,59.620838,47.059264
50.565990,59.370262,215.066141,180.699686,108.198318,94.027499,28.946964,14.208383,212.440465,3.131602,56.767703,51.437374,179.925189,216.788474,177.150811,212.584992,127.033924,211.007329,-0.000721,-1.408518,32.000000,-235.800371,212.438701,-0.364091,34.501338,0.655027,342088.866099,0.927818,18.556086,2.093395,4.243872,0.061870,0.071310,219.175978,32.000000,234.505366,207.847857,192.166354,193.908448,32.000000,186.407194,69.159524,62.821295,113.514942,55.506329,45.831073,43.410000,40.927928,34.810000,40.765866,59.583524,46.912382
50.568718,59.366965,215.282779,180.707011,107.983239,94.043760,28.954255,14.208295,212.515449,3.131638,56.813715,51.437979,179.927876,216.856238,177.142497,212.652846,127.041208,211.073945,-0.000721,-1.410278,32.000000,-235.800537,212.502280,-0.363722,34.501689,0.655284,342147.677457,0.927235,18.535585,2.114462,4.247600,0.060454,0.064672,219.176281,32.000000,234.520397,207.829606,192.128587,193.916828,32.000000,186.369905,69.160646,62.819131,113.513990,55.506329,45.900364,43.410000,40.859550,34.810000,40.758862,59.602692,47.088757
50.565933,59.367600,215.251369,180.717502,107.707276,94.055938,28.902257,14.208326,212.583404,3.131862,56.873677,51.434093,179.936002,216.915680,177.137450,212.717265,127.048221,211.138116,-0.000722,-1.412038,32.000000,-235.800402,212.561045,-0.363523,34.497400,0.655909,342211.893822,0.926857,18.521214,2.133337,4.253178,0.064895,0.074383,219.172575,32.000000,234.537024,207.803143,192.172830,193.912295,32.000000,186.336603,69.164195,62.816848,113.513079,55.506329,45.966679,43.410000,40.794257,34.810000,40.754953,59.608692,47.028229
50.561116,59.373939,215.293547,180.729969,107.441291,94.060069,28.939665,14.208318,212.643764,3.131947,56.941072,51.431241,179.945232,216.968302,177.132404,212.770396,127.055599,211.194032,-0.000723,-1.413752,32.000000,-235.800488,212.615082,-0.362940,34.491329,0.656430,342253.616449,0.926721,18.515125,2.149223,4.257232,0.065565,0.070193,219.188470,32.000000,234.542941,207.785695,192.232229,193.897361,32.000000,186.340712,69.166457,62.812695,113.511208,55.506329,46.075754,43.410000,40.735124,34.810000,40.755982,59.598218,47.045617
50.556092,59.385762,215.271047,180.744537,107.202976,94.060202,28.935728,14.208238,212.696859,3.131952,57.008878,51.427570,179.956857,217.015599,177.128215,212.814045,127.064347,211.242472,-0.000723,-1.416077,32.000000,-235.800579,212.660885,-0.362996,34.486023,0.656564,342289.267512,0.928566,18.518609,2.164525,4.256846,0.074856,0.073904,219.195616,32.000000,234.550321,207.774807,192.278625,193.877976,32.000000,186.342812,69.168540,62.808481,113.509019,55.506329,46.102388,43.410000,40.677553,34.810000,40.763807,59.596605,47.208346
50.555891,59.402850,215.177246,180.761335,107.027273,94.060389,28.955206,14.208182,212.745967,3.131998,57.062271,51.423848,179.969706,217.060483,177.119925,212.858223,127.075670,211.288109,-0.000723,-1.418418,32.000000,-235.800584,212.706553,-0.362952,34.482532,0.656863,342302.727256,0.927520,18.529878,2.176585,4.258085,0.065087,0.083849,219.211913,32.000000,234.560596,207.785578,192.271955,193.860347,32.000000,186.351936,69.171283,62.804758,113.507335,55.506329,46.099611,43.410000,40.613222,34.810000,40.781054,59.592602,47.213775
50.554069,59.416772,215.165058,180.780035,107.036256,94.072414,28.931881,14.208189,212.792099,3.131905,57.092503,51.420798,179.982388,217.104417,177.117134,212.903302,127.084082,211.334935,-0.000723,-1.420144,32.000000,-235.800526,212.747459,-0.362784,34.481108,0.656997,342306.465225,0.927778,18.546842,2.184674,4.258063,0.094833,0.070382,219.205576,32.000000,234.578034,207.785815,192.224888,193.853597,32.000000,186.376727,69.175307,62.799627,113.505361,55.506329,46.124358,43.410000,40.550838,34.810000,40.795880,59.607020,47.079880
50.552566,59.422528,215.216347,180.798303,107.087943,94.076503,28.906476,14.208242,212.838231,3.131771,57.106463,51.417339,179.991170,217.147049,177.113970,212.946529,127.093703,211.380322,-0.000722,-1.420738,32.000000,-235.800458,212.791439,-0.362845,34.481675,0.656901,342308.607284,0.927202,18.564135,2.189211,4.256225,0.076620,0.075575,219.201134,32.000000,234.594257,207.785655,192.203270,193.837550,32.000000,186.391434,69.177767,62.793337,113.504152,55.506329,46.142224,43.410000,40.487947,34.810000,40.804683,59.605220,47.094480
50.548064,59.421322,215.281607,180.815748,107.155165,94.076587,28.930980,14.208228,212.881061,3.131737,57.115041,51.410044,179.999799,217.187598,177.116719,212.986784,127.106131,211.424573,-0.000721,-1.421130,32.000000,-235.800484,212.832177,-0.362782,34.483704,0.657033,342356.539185,0.928140,18.579922,2.197071,4.256137,0.069391,0.070630,219.207717,32.000000,234.601819,207.770480,192.190297,193.858357,32.000000,186.398867,69.181484,62.786681,113.501722,55.506329,46.237885,43.410000,40.427274,34.810000,40.803831,59.590537,47.158456
50.542828,59.414357,215.429761,180.831981,107.205130,94.076839,28.890372,14.208155,212.919510,3.131621,57.119418,51.404000,180.009915,217.227430,177.116992,213.024431,127.118481,211.466063,-0.000721,-1.422684,32.000000,-235.800477,212.871528,-0.362868,34.487805,0.657193,342362.685625,0.929041,18.587217,2.203217,4.257278,0.062995,0.071045,219.225551,32.000000,234.602805,207.756004,192.218027,193.869198,32.000000,186.402096,69.184996,62.780276,113.499251,55.506329,46.352177,43.410000,40.370119,34.810000,40.792729,59.603981,47.114509
50.532651,59.406122,215.444812,180.847128,107.205473,94.076868,28.981891,14.207984,212.957510,3.131528,57.116457,51.395168,180.023258,217.266050,177.119189,213.064121,127.129484,211.509254,-0.000722,-1.424431,32.000000,-235.800545,212.909486,-0.362343,34.491052,0.657339,342343.206563,0.928343,18.590617,2.206160,4.258949,0.062974,0.081791,219.243946,32.000000,234.595430,207.744369,192.253556,193.881779,32.000000,186.406050,69.187735,62.773145,113.496303,55.506329,46.447547,43.410000,40.315333,34.810000,40.780588,59.595769,46.937987
50.523149,59.395997,215.315781,180.861680,107.170677,94.068656,28.927617,14.208067,212.992520,3.131824,57.108546,51.383113,180.035615,217.301231,177.122303,213.100694,127.142164,211.548496,-0.000722,-1.426216,32.000000,-235.800529,212.945374,-0.362191,34.492699,0.657614,342317.832327,0.929739,18.589011,2.208219,4.262321,0.071909,0.074443,219.257635,32.000000,234.594062,207.751275,192.279006,193.872837,32.000000,186.437136,69.191778,62.767116,113.493220,55.506329,46.445849,43.410000,40.265009,34.810000,40.766784,59.610541,46.949800
50.510791,59.383995,215.377593,180.875523,107.149650,94.056593,28.931831,14.208072,213.028136,3.131989,57.096566,51.372049,180.040847,217.330684,177.127785,213.131361,127.158366,211.582381,-0.000722,-1.427982,32.000000,-235.800489,212.978427,-0.361985,34.491140,0.657685,342295.708476,0.926988,18.591194,2.212214,4.263477,0.069003,0.079530,219.269442,32.000000,234.600166,207.754858,192.262930,193.871895,32.000000,186.467262,69.194635,62.759222,113.489908,55.506329,46.535815,43.410000,40.214671,34.810000,40.750689,59.610816,46.965573
50.494102,59.370131,215.434309,180.888540,107.190091,94.036217,28.936026,14.208048,213.058279,3.131990,57.084630,51.359827,180.048807,217.357315,177.133838,213.160225,127.174064,211.617610,-0.000722,-1.429727,32.000000,-235.800512,213.010348,-0.361928,34.485712,0.657405,342238.103473,0.928814,18.590797,2.213160,4.261725,0.072454,0.075221,219.272359,32.000000,234.625000,207.761293,192.238728,193.871812,32.000000,186.487059,69.197449,62.750693,113.486514,55.506329,46.520963,43.410000,40.171362,34.810000,40.731221,59.607688,47.035493
50.476051,59.355557,215.399776,180.901178,107.137816,94.011891,28.938745,14.208155,213.083894,3.131593,57.078200,51.341909,180.057416,217.378646,177.136219,213.183377,127.190330,211.646142,-0.000721,-1.431104,32.000000,-235.800385,213.032321,-0.362113,34.474751,0.657598,342159.543488,0.928780,18.591449,2.208721,4.263992,0.077050,0.068163,219.278552,32.000000,234.647885,207.758993,192.235029,193.872100,32.000000,186.493038,69.200518,62.742415,113.482555,55.506329,46.567733,43.410000,40.132359,34.810000,40.711125,59.588727,46.972984
50.455375,59.343858,215.516711,180.913990,107.083810,93.987659,28.977299,14.208139,213.104571,3.131524,57.092501,51.318650,180.069430,217.397030,177.138768,213.204151,127.209864,211.668427,-0.000720,-1.431333,32.000000,-235.800446,213.050005,-0.362055,34.461473,0.657836,342052.965207,0.928748,18.594675,2.205252,4.266524,0.063804,0.074759,219.292244,32.000000,234.656728,207.746309,192.216542,193.891936,32.000000,186.486674,69.205119,62.733084,113.479007,55.506329,46.673995,43.410000,40.095681,34.810000,40.692381,59.592986,47.041802
50.431137,59.337209,215.559663,180.927610,106.978116,93.952739,28.936532,14.208079,213.115714,3.131771,57.119865,51.291110,180.082369,217.408364,177.141426,213.218342,127.224041,211.688845,-0.000720,-1.433095,32.000000,-235.800600,213.061159,-0.362261,34.447513,0.657970,341930.813361,0.928750,18.598593,2.198887,4.267366,0.068907,0.069202,219.312492,32.000000,234.668798,207.735912,192.280507,193.908887,32.000000,186.492303,69.209564,62.721938,113.476532,55.506329,46.756001,43.410000,40.065034,34.810000,40.676988,59.603941,47.020599
50.403912,59.337786,215.616362,180.942674,106.762334,93.916355,28.920245,14.208055,213.124011,3.131958,57.152570,51.263340,180.094866,217.411301,177.145992,213.227725,127.243727,211.700116,-0.000718,-1.434842,32.000000,-235.800626,213.069644,-0.362467,34.434856,0.658506,341807.709284,0.927665,18.608082,2.187088,4.271432,0.103791,0.073726,219.338397,32.000000,234.667473,207.741610,192.322676,193.915860,32.000000,186.512852,69.212410,62.712225,113.473957,55.506329,46.855825,43.410000,40.040822,34.810000,40.674417,59.597303,46.928670
50.379101,59.345872,215.740547,180.960574,106.599398,93.879822,28.944868,14.208079,213.125480,3.131786,57.176817,51.232995,180.108562,217.410085,177.151111,213.227827,127.264040,211.705519,-0.000717,-1.436606,32.000000,-235.800457,213.073491,-0.363009,34.424726,0.658873,341665.279408,0.929102,18.626278,2.179996,4.274337,0.070987,0.070798,219.366056,32.000000,234.661088,207.750838,192.325677,193.903327,32.000000,186.547625,69.215468,62.701038,113.472598,55.506329,46.992166,43.410000,40.016948,34.810000,40.677789,59.600883,47.055082
50.353733,59.351441,215.686536,180.979687,106.408173,93.843116,28.941796,14.207989,213.125177,3.131464,57.189876,51.205437,180.121646,217.405754,177.154007,213.226202,127.281408,211.709068,-0.000716,-1.438353,32.000000,-235.800482,213.072525,-0.362873,34.416853,0.659284,341517.754511,0.929819,18.654773,2.164221,4.277770,0.077272,0.078608,219.378399,32.000000,234.672053,207.761873,192.314995,193.900283,32.000000,186.578201,69.218697,62.691283,113.471318,55.506329,47.028065,43.410000,39.996241,34.810000,40.682672,59.603027,46.901450
50.325467,59.353361,215.721641,180.999320,106.314833,93.811289,28.945555,14.208029,213.122375,3.131378,57.190698,51.178163,180.137081,217.396355,177.159771,213.222906,127.299645,211.708659,-0.000715,-1.440090,32.000000,-235.800563,213.068384,-0.362644,34.410372,0.659772,341375.759377,0.929190,18.688313,2.145783,4.282342,0.096988,0.068061,219.387230,32.000000,234.689110,207.760897,192.265812,193.921365,32.000000,186.591354,69.223731,62.681954,113.470873,55.506329,47.072354,43.410000,39.978658,34.810000,40.684599,59.599604,46.856990
50.295326,59.350501,215.904985,181.018778,106.241127,93.770607,28.946462,14.208169,213.114309,3.131587,57.198048,51.145781,180.153461,217.383106,177.167140,213.212046,127.315970,211.702545,-0.000715,-1.441849,32.000000,-235.800521,213.060706,-0.362418,34.403412,0.659846,341235.865544,0.929455,18.719915,2.129646,4.283427,0.065297,0.070457,219.400998,32.000000,234.696900,207.764529,192.260423,193.937797,32.000000,186.599222,69.229919,62.673055,113.470883,55.506329,47.196371,43.410000,39.966278,34.810000,40.678031,59.601679,46.854715
50.261674,59.346471,215.877452,181.037891,106.125588,93.721734,28.942759,14.208292,213.096506,3.131527,57.223715,51.110441,180.165779,217.360237,177.172169,213.192359,127.335102,211.687241,-0.000716,-1.443580,32.000000,-235.800441,213.042783,-0.362340,34.393764,0.660135,341110.037578,0.929598,18.750857,2.111268,4.286530,0.076528,0.075962,219.428470,32.000000,234.685976,207.759323,192.260100,193.961553,32.000000,186.601074,69.233445,62.663029,113.471711,55.506329,47.277569,43.410000,39.959062,34.810000,40.670523,59.608692,46.795581
50.221632,59.349105,215.921220,181.057352,105.959182,93.673102,28.937169,14.208271,213.072793,3.131822,57.277721,51.071142,180.179902,217.332204,177.176471,213.166064,127.350857,211.669267,-0.000716,-1.445295,32.000000,-235.800538,213.017808,-0.362532,34.380898,0.660696,340950.259145,0.929772,18.778955,2.092821,4.292745,0.068262,0.070851,219.457882,32.000000,234.666857,207.756040,192.307220,193.977248,32.000000,186.626050,69.238542,62.654286,113.472422,55.506329,47.361187,43.410000,39.961671,34.810000,40.666485,59.616392,46.708788
50.179503,59.361043,215.691312,181.077995,105.776869,93.599984,28.947256,14.208186,213.039245,3.131667,57.348803,51.027877,180.195913,217.295615,177.182224,213.130763,127.364597,211.640684,-0.000715,-1.447064,32.000000,-235.800606,212.982895,-0.363198,34.364394,0.660845,340757.143985,0.930082,18.809508,2.068379,4.295071,0.077164,0.074407,219.475623,32.000000,234.652707,207.752275,192.360258,193.990294,32.000000,186.667361,69.242027,62.643529,113.470682,55.506329,47.250220,43.410000,39.972258,34.810000,40.670365,59.623355,46.898369
50.139763,59.384921,215.422559,181.100653,105.557795,93.526860,28.951345,14.208293,213.000406,3.131461,57.428722,50.985674,180.211906,217.251714,177.183818,213.091058,127.381353,211.606076,-0.000715,-1.448821,32.000000,-235.800486,212.941460,-0.363588,34.345495,0.661292,340583.704322,0.930601,18.853314,2.046387,4.299367,0.080063,0.073826,219.488397,32.000000,234.648814,207.758969,192.397213,194.002282,32.000000,186.725753,69.245822,62.632954,113.467220,55.506329,47.231093,43.410000,39.984229,34.810000,40.695543,59.601473,46.766454
50.100508,59.417420,215.331221,181.126957,105.272884,93.465930,28.920027,14.208341,212.956958,3.131152,57.496582,50.947655,180.233347,217.201521,177.187206,213.043064,127.400925,211.566367,-0.000714,-1.450605,32.000000,-235.800471,212.895938,-0.363654,34.324525,0.661106,340337.409574,0.930440,18.908598,2.022727,4.298395,0.086840,0.072021,219.510213,32.000000,234.647141,207.761012,192.370254,194.014671,32.000000,186.753700,69.249947,62.625199,113.465495,55.506329,47.175598,43.410000,39.998740,34.810000,40.727659,59.620366,46.847012
50.060059,59.448178,215.112572,181.154282,104.905229,93.405047,28.954080,14.208360,212.908115,3.130963,57.549067,50.908654,180.254508,217.145749,177.190328,212.991183,127.419730,211.521963,-0.000715,-1.452371,32.000000,-235.800488,212.844039,-0.363984,34.301323,0.660875,340097.800693,0.930452,18.973388,1.993960,4.296442,0.077520,0.072243,219.517759,32.000000,234.657518,207.765382,192.327602,194.027822,32.000000,186.773479,69.253098,62.617088,113.462821,55.506329,47.046844,43.410000,40.016281,34.810000,40.762305,59.619038,46.690079
50.023393,59.475370,214.996128,181.181900,104.632516,93.344041,28.942162,14.208305,212.853899,3.130559,57.585931,50.869247,180.275687,217.086617,177.196012,212.932012,127.435204,211.470113,-0.000715,-1.455284,32.000000,-235.800486,212.791334,-0.364240,34.277349,0.661160,339907.914216,0.931736,19.046324,1.960603,4.297985,0.066845,0.073239,219.524937,32.000000,234.665253,207.754081,192.322550,194.052112,32.000000,186.792198,69.257872,62.606814,113.458229,55.506329,47.010964,43.410000,40.036548,34.810000,40.795037,59.595533,46.850167
49.988963,59.497171,215.034446,181.209079,104.392111,93.282982,28.944834,14.208119,212.797988,3.130184,57.602930,50.831502,180.294820,217.026839,177.204804,212.871039,127.452236,211.415508,-0.000715,-1.455855,32.000000,-235.800739,212.732442,-0.363672,34.254362,0.661227,339718.261669,0.930937,19.118775,1.926381,4.297090,0.062539,0.080170,219.535797,32.000000,234.661001,207.741252,196.028300,194.082315,32.000000,186.814404,69.260063,62.594367,113.455243,55.506329,46.981074,43.410000,40.055727,34.810000,40.818314,59.583810,46.767702
49.956247,59.508010,214.958541,181.234129,104.274326,93.222015,28.919091,14.208071,212.739909,3.129456,57.606406,50.796098,180.315710,216.964333,177.214820,212.812870,127.468955,211.358366,-0.000716,-1.457597,32.000000,-235.800674,212.674208,-0.363613,34.232559,0.661474,339526.415894,0.931530,19.183783,1.892904,4.297912,0.066111,0.074665,219.559525,32.000000,234.648240,207.748622,201.558415,194.096212,32.000000,186.836228,69.264171,62.583613,113.452288,55.506329,47.010531,43.410000,40.076181,34.810000,40.833025,59.598857,46.873571
49.922736,59.510859,214.885408,181.257483,104.183226,93.169242,28.928079,14.208141,212.679556,3.129256,57.592348,50.762390,180.334113,216.904783,177.223395,212.752835,127.484270,211.303406,-0.000717,-1.459359,32.000000,-235.800599,212.614180,-0.364122,34.212158,0.661993,339324.205441,0.931594,19.241113,1.856907,4.301638,0.067730,0.069585,219.583178,32.000000,234.631547,207.757484,207.009270,194.114168,32.000000,186.866593,69.266939,62.574280,113.452298,55.506329,47.003435,43.410000,40.098845,34.810000,40.838725,59.625588,46.655596
49.891398,59.506394,214.814241,181.279181,104.155842,93.116598,28.939766,14.208248,212.623225,3.128341,57.565703,50.729422,180.352722,216.842738,177.234878,212.695209,127.498454,211.248432,-0.000717,-1.459352,32.000000,-235.800417,212.554646,-0.364298,34.193001,0.662205,339107.825786,0.932512,19.285730,1.820337,4.302936,0.066072,0.066865,219.604736,32.000000,234.621477,207.779208,212.414840,194.128806,32.000000,186.912406,69.271218,62.565558,113.452827,55.506329,46.965482,43.410000,40.123501,34.810000,40.834963,59.635432,46.678340
49.858908,59.495291,214.522707,181.299263,104.142117,93.055681,28.960146,14.208308,212.563483,3.127158,57.535249,50.696673,180.373678,216.780253,177.244937,212.635524,127.511460,211.194035,-0.000715,-1.459377,32.000000,-235.800376,212.494680,-0.364094,34.176132,0.662450,338914.182156,0.932390,19.323195,1.785927,4.304360,0.074980,0.074030,219.621153,32.000000,234.609904,207.788670,214.179134,194.144279,32.000000,186.949915,69.273273,62.556430,113.455185,55.506329,46.894695,43.410000,40.151126,34.810000,40.819372,59.620926,46.737841
49.827668,59.477816,214.493002,181.316845,104.206978,93.010883,28.961265,14.208219,212.501903,3.126175,57.496879,50.665497,180.389590,216.716942,177.256150,212.572376,127.528451,211.137155,-0.000713,-1.459354,32.000000,-235.800488,212.434210,-0.364105,34.161305,0.662639,338713.284318,0.932119,19.351120,1.752639,4.305637,0.065836,0.069189,219.631836,32.000000,234.600498,207.799984,214.164288,194.156511,32.000000,186.980572,69.276285,62.548508,113.458300,55.506329,46.881202,43.410000,40.180298,34.810000,40.798684,59.617474,46.710182
49.795279,59.458704,214.497551,181.333068,104.199131,92.966464,28.950992,14.208316,212.438793,3.125036,57.455630,50.634523,180.406325,216.649976,177.267601,212.506669,127.544614,211.077356,-0.000713,-1.459331,32.000000,-235.800378,212.373530,-0.364108,34.147597,0.662261,338477.140855,0.931494,19.373610,1.720726,4.302595,0.072566,0.073057,219.654581,32.000000,234.581811,207.804113,214.144305,194.192805,32.000000,187.002571,69.279097,62.540612,113.463895,55.506329,46.781511,43.410000,40.213575,34.810000,40.774425,59.599811,46.722361
49.765909,59.437802,214.305910,181.347916,104.215602,92.917362,28.928931,14.208365,212.377632,3.124847,57.410543,50.602691,180.418905,216.584111,177.279164,212.441445,127.560326,211.015396,-0.000714,-1.459312,32.000000,-235.800300,212.310696,-0.364235,34.134552,0.662482,338284.423569,0.931608,19.388452,1.683960,4.304697,0.073485,0.082664,219.680229,32.000000,234.551010,207.805609,214.156489,194.221423,32.000000,186.993998,69.280309,62.533717,113.468974,55.506329,46.736118,43.410000,40.246704,34.810000,40.748130,59.613550,46.681935
49.736918,59.414961,214.254408,181.361371,104.269191,92.868518,28.920733,14.208416,212.311924,3.123915,57.366694,50.570080,180.432563,216.515764,177.288806,212.379770,127.572841,210.955795,-0.000713,-1.459318,32.000000,-235.800215,212.247032,-0.364226,34.121103,0.662762,338092.646011,0.932113,19.402865,1.647003,4.307588,0.070646,0.068362,219.712191,32.000000,234.521033,207.821752,214.211500,194.238706,32.000000,187.015023,69.281888,62.525867,113.474201,55.506329,46.703628,43.410000,40.282339,34.810000,40.718281,59.597657,46.570930
49.701012,59.390991,214.192098,181.372882,104.283270,92.819810,28.918845,14.208476,212.248909,3.123418,57.330013,50.536078,180.444207,216.445456,177.299825,212.312961,127.586466,210.891798,-0.000712,-1.459310,32.000000,-235.800233,212.184209,-0.363916,34.107063,0.662553,337880.879158,0.932884,19.412376,1.609741,4.306279,0.066204,0.081498,219.727734,32.000000,234.498729,207.841290,214.256205,194.247481,32.000000,187.039358,69.282738,62.516932,113.479373,55.506329,46.695382,43.410000,40.323960,34.810000,40.687427,59.607315,46.739382
49.665541,59.369192,214.138846,181.383500,104.165480,92.763118,28.952082,14.208422,212.182288,3.122883,57.309681,50.502161,180.455188,216.370642,177.308838,212.242120,127.599090,210.823834,-0.000712,-1.459326,32.000000,-235.800288,212.115799,-0.364070,34.092863,0.662636,337672.806031,0.933199,19.419568,1.576495,4.307754,0.067739,0.077712,219.747873,32.000000,234.474921,207.857354,214.253699,194.259437,32.000000,187.067076,69.282681,62.508719,113.487231,55.506329,46.656069,43.410000,40.371883,34.810000,40.657297,59.635423,46.725736
49.630166,59.350973,214.016819,181.393610,104.051260,92.706364,28.955761,14.208283,212.110762,3.122166,57.296093,50.465862,180.463669,216.294345,177.320008,212.168347,127.608994,210.755448,-0.000713,-1.460485,32.000000,-235.800404,212.041711,-0.363923,34.078866,0.662789,337466.918784,0.933452,19.432814,1.540602,4.309612,0.065344,0.065730,219.761524,32.000000,234.456026,207.868570,214.210957,194.286549,32.000000,187.092817,69.282495,62.501498,113.494720,55.506329,46.591169,43.410000,40.422146,34.810000,40.629634,59.608751,46.646646
49.596345,59.337744,213.843594,181.403597,103.894897,92.657546,28.986928,14.208405,212.040293,3.121757,57.279842,50.434391,180.474026,216.215603,177.324526,212.096365,127.623072,210.680625,-0.000712,-1.463969,32.000000,-235.800270,211.966772,-0.363756,34.064394,0.662900,337236.341241,0.932489,19.447800,1.504324,4.311618,0.061289,0.076953,219.773120,32.000000,234.442793,207.872096,214.211899,194.296148,32.000000,187.117106,69.282070,62.494845,113.501647,55.506329,46.527661,43.410000,40.473933,34.810000,40.610758,59.639425,46.556550
49.563056,59.328042,213.714132,181.413600,103.793949,92.602945,28.973851,14.208575,211.964822,3.121249,57.262893,50.401526,180.483498,216.137981,177.335533,212.021005,127.634750,210.604247,-0.000712,-1.464342,32.000000,-235.800072,211.888841,-0.363843,34.050764,0.662873,337014.453900,0.932485,19.466289,1.470613,4.312233,0.067016,0.068309,219.790416,32.000000,234.427489,207.873064,214.239388,194.327086,32.000000,187.131633,69.281648,62.488089,113.509635,55.506329,46.467482,43.410000,40.527253,34.810000,40.594608,59.629797,46.705046
49.528500,59.317885,213.620547,181.423379,103.673964,92.541954,28.932520,14.208732,211.890362,3.120652,57.253522,50.366435,180.491210,216.058307,177.345236,211.942713,127.648028,210.525257,-0.000711,-1.464372,32.000000,-235.799907,211.812079,-0.364116,34.036512,0.662792,336819.023836,0.931657,19.488170,1.430482,4.311680,0.082589,0.079750,219.807820,32.000000,234.406931,207.887168,214.306758,194.345343,32.000000,187.149182,69.282295,62.481528,113.517585,55.506329,46.329348,43.410000,40.585472,34.810000,40.579532,59.612793,46.711502
49.496773,59.308241,213.581775,181.433009,103.595970,92.480854,28.919042,14.208927,211.816898,3.119669,57.245404,50.333898,180.500622,215.975781,177.352594,211.865262,127.655599,210.447976,-0.000710,-1.464367,32.000000,-235.799813,211.736786,-0.364008,34.022707,0.662747,336610.427264,0.932192,19.513049,1.392202,4.311964,0.072386,0.071764,219.834191,32.000000,234.382056,207.900465,214.367754,194.355852,32.000000,187.162691,69.281547,62.474544,113.525079,55.506329,46.221288,43.410000,40.643188,34.810000,40.563865,59.619185,46.548774
49.461030,59.300081,213.684100,181.442566,103.502061,92.411785,28.943856,14.208873,211.741259,3.119083,57.241628,50.299997,180.511421,215.894724,177.357562,211.785753,127.660723,210.370234,-0.000710,-1.464355,32.000000,-235.799828,211.658100,-0.364108,34.009209,0.662758,336375.689779,0.933599,19.538803,1.351404,4.313083,0.064880,0.072655,219.852164,32.000000,234.361123,207.926101,214.416656,194.361254,32.000000,187.184112,69.281583,62.470008,113.534064,55.506329,46.390898,43.410000,40.707573,34.810000,40.550790,59.604118,46.573132
49.427196,59.294839,213.844848,181.452594,103.327013,92.358983,28.944669,14.208847,211.661499,3.118567,57.245810,50.262562,180.522331,215.811827,177.362320,211.706285,127.663691,210.290307,-0.000709,-1.464349,32.000000,-235.799996,211.577851,-0.364098,33.995389,0.662844,336149.739327,0.934051,19.562150,1.316900,4.315065,0.065097,0.070666,219.864193,32.000000,234.333364,207.953600,214.390259,194.369877,32.000000,187.215979,69.280651,62.463794,113.543360,55.506329,46.556819,43.410000,40.774810,34.810000,40.539984,59.633839,46.559852
49.395122,59.291855,213.812870,181.462466,103.195120,92.298181,28.952132,14.208853,211.578740,3.117971,57.255165,50.228871,180.532882,215.728710,177.371063,211.626346,127.668842,210.209478,-0.000709,-1.464342,32.000000,-235.800025,211.496256,-0.364350,33.982204,0.663215,335904.140715,0.933274,19.591174,1.284676,4.320252,0.074298,0.063101,219.866896,32.000000,234.318668,207.961879,214.346633,194.387439,32.000000,187.247123,69.279656,62.458328,113.551753,55.506329,46.462787,43.410000,40.841800,34.810000,40.531643,59.607216,46.517226
49.362391,59.290715,213.641625,181.472205,102.987710,92.237319,28.943855,14.208871,211.496462,3.117455,57.258098,50.196461,180.541078,215.641206,177.380079,211.543622,127.672648,210.129255,-0.000709,-1.464339,32.000000,-235.799995,211.414914,-0.364297,33.967994,0.663816,335723.744054,0.933403,19.621149,1.253838,4.326461,0.066492,0.071776,219.866527,32.000000,234.302427,207.972350,214.347041,194.405302,32.000000,187.266852,69.276658,62.452680,113.559803,55.506329,46.379475,43.410000,40.911858,34.810000,40.525965,59.614740,46.584870
49.329860,59.291003,213.718208,181.481838,102.807215,92.176164,28.945272,14.208856,211.415347,3.116674,57.260193,50.165588,180.549129,215.551972,177.387603,211.460698,127.676326,210.047709,-0.000708,-1.464318,32.000000,-235.800094,211.335469,-0.364406,33.952742,0.663928,335511.079056,0.933206,19.651570,1.220496,4.328623,0.067270,0.070820,219.875185,32.000000,234.279461,207.976198,214.365754,194.431133,32.000000,187.276222,69.275368,62.449688,113.566613,55.506329,46.396654,43.410000,40.984584,34.810000,40.522823,59.618320,46.382450
49.298912,59.291424,213.642927,181.490756,102.614146,92.115071,28.907712,14.208953,211.331895,3.116055,57.267122,50.135544,180.557555,215.463095,177.396768,211.376559,127.676994,209.962965,-0.000708,-1.464316,32.000000,-235.799854,211.246916,-0.364147,33.936531,0.663771,335303.502149,0.933534,19.684532,1.188701,4.328024,0.071920,0.063921,219.899585,32.000000,234.242261,207.963574,214.431397,194.454677,32.000000,187.294816,69.273372,62.446249,113.575275,55.506329,46.347151,43.410000,41.058943,34.810000,40.519787,59.603174,46.570050
49.267709,59.294064,213.491656,181.499201,102.444362,92.054004,28.966026,14.208879,211.246729,3.115426,57.290069,50.104814,180.566796,215.371107,177.403284,211.291780,127.674462,209.879692,-0.000707,-1.465506,32.000000,-235.799986,211.159379,-0.364054,33.919451,0.664157,335097.067890,0.933546,19.718735,1.156564,4.332431,0.062495,0.074595,219.916822,32.000000,234.216886,207.967349,214.489524,194.475924,32.000000,187.304461,69.270285,62.442693,113.581683,55.506329,46.347154,43.410000,41.135787,34.810000,40.518121,59.628184,46.258092
49.234794,59.299969,213.603130,181.507518,102.278499,91.988875,28.992859,14.208829,211.158524,3.115140,57.326305,50.072249,180.574771,215.280872,177.408847,211.204630,127.675755,209.791849,-0.000708,-1.465518,32.000000,-235.800118,211.070872,-0.364284,33.902172,0.664230,334895.131785,0.934785,19.751433,1.126313,4.333624,0.069390,0.064333,219.929496,32.000000,234.191394,207.975473,214.519966,194.493481,32.000000,187.340925,69.266777,62.437908,113.588760,55.506329,46.387452,43.410000,41.216359,34.810000,40.519101,59.616776,46.559192
49.204036,59.310181,213.532845,181.516048,101.987057,91.923804,28.928903,14.208917,211.070680,3.114226,57.369463,50.039455,180.581705,215.189389,177.414469,211.111926,127.678844,209.704093,-0.000709,-1.466697,32.000000,-235.799911,210.983627,-0.364950,33.886236,0.664156,334701.364815,0.932940,19.786635,1.099766,4.333298,0.061874,0.069593,219.946457,32.000000,234.165465,207.976158,214.489873,194.500962,32.000000,187.378180,69.262765,62.434844,113.598400,55.506329,46.319478,43.410000,41.299367,34.810000,40.527774,59.629925,46.388833
49.174532,59.327805,213.390124,181.526228,101.685635,91.863070,28.923368,14.208857,210.978582,3.113794,57.411089,50.010392,180.589184,215.096997,177.423793,211.021712,127.681888,209.615304,-0.000709,-1.468440,32.000000,-235.799899,210.894082,-0.364948,33.871384,0.664645,334491.333972,0.932115,19.826903,1.067790,4.338459,0.077745,0.069388,219.951657,32.000000,234.159891,207.966314,214.473477,194.511627,32.000000,187.417240,69.257826,62.431745,113.607413,55.506329,46.239909,43.410000,41.382692,34.810000,40.542359,59.622893,46.375553
49.148038,59.346312,213.379197,181.537616,101.453051,91.802180,28.932911,14.208836,210.888095,3.112812,57.444619,49.983489,180.602048,215.006597,177.429829,210.932797,127.679853,209.526674,-0.000708,-1.470210,32.000000,-235.799914,210.804622,-0.364815,33.858625,0.664706,334281.768852,0.934181,19.869244,1.034038,4.339742,0.062202,0.077901,219.961221,32.000000,234.145083,207.954372,214.448237,194.544810,32.000000,187.440095,69.253513,62.429305,113.616521,55.506329,46.194817,43.410000,41.466067,34.810000,40.560481,59.643782,46.330506
49.125588,59.364191,213.361002,181.549845,101.175389,91.741228,28.966124,14.208887,210.799305,3.111797,57.466064,49.960187,180.610955,214.915516,177.440152,210.844291,127.679434,209.433572,-0.000708,-1.471975,32.000000,-235.799879,210.717240,-0.364793,33.848070,0.664622,334095.850750,0.934402,19.917700,0.999959,4.339444,0.074503,0.071211,219.981035,32.000000,234.118530,207.942184,214.454876,194.583777,32.000000,187.453177,69.248718,62.426870,113.627158,55.506329,46.292702,43.410000,41.548059,34.810000,40.579743,59.618359,46.375773
49.106594,59.379927,213.369419,181.562552,100.919764,91.688256,28.965759,14.208820,210.714303,3.110526,57.480071,49.940599,180.621268,214.825308,177.445231,210.760079,127.678411,209.345621,-0.000708,-1.473748,32.000000,-235.799936,210.629677,-0.364614,33.837850,0.664748,333916.732235,0.934073,19.963906,0.971006,4.341561,0.065936,0.065112,220.006887,32.000000,234.092184,207.936451,214.491356,194.605315,32.000000,187.457882,69.244550,62.423833,113.638197,55.506329,46.137482,43.410000,41.626755,34.810000,40.595281,59.638678,46.381129
49.087517,59.388805,213.300006,181.574350,100.804568,91.651516,28.964654,14.208960,210.628710,3.109743,57.486108,49.922298,180.633119,214.736642,177.456979,210.671613,127.673354,209.262287,-0.000708,-1.475481,32.000000,-235.799875,210.545172,-0.364355,33.827837,0.664764,333731.719650,0.932894,20.005264,0.938864,4.343174,0.073219,0.069608,220.027741,32.000000,234.068765,207.933877,214.496457,194.626406,32.000000,187.456029,69.240287,62.422299,113.650372,55.506329,46.136962,43.410000,41.705643,34.810000,40.605470,59.646978,46.339456
49.069615,59.395012,213.375314,181.584760,100.751726,91.614771,28.970184,14.209071,210.542408,3.108757,57.497674,49.900563,180.642824,214.649741,177.466669,210.585223,127.666881,209.177012,-0.000709,-1.477204,32.000000,-235.799816,210.460821,-0.364141,33.816882,0.664843,333571.318040,0.932802,20.040873,0.909116,4.345026,0.064958,0.070021,220.044056,32.000000,234.050603,207.946058,214.499627,194.635102,32.000000,187.470930,69.236331,62.420957,113.664843,55.506329,46.164132,43.410000,41.787595,34.810000,40.611412,59.605722,46.387072
49.053316,59.400598,213.149671,181.594018,100.640927,91.574602,28.947061,14.209030,210.460607,3.108006,57.520318,49.882104,180.650750,214.563680,177.476969,210.502682,127.662563,209.093767,-0.000708,-1.478941,32.000000,-235.799871,210.377993,-0.363596,33.805912,0.664858,333469.077949,0.932884,20.069715,0.885007,4.345300,0.066384,0.069184,220.054527,32.000000,234.033826,207.942728,214.462121,194.648387,32.000000,187.492038,69.231992,62.418760,113.679773,55.506329,45.982784,43.410000,41.867987,34.810000,40.614218,59.636347,46.263008
