OSU 80 Ton Compressor Load Stand
49.038317,59.407613,213.022518,181.602354,100.585672,91.526262,28.931974,14.209150,210.377000,3.107395,57.548459,49.865350,180.658749,214.479134,177.487349,210.421261,127.657801,209.011049,-0.000708,-1.479531,32.000000,-235.799711,210.292520,-0.363344,33.795415,0.665186,333365.405065,0.932720,20.094664,0.861628,4.348420,0.065112,0.063435,220.066459,32.000000,234.018157,207.941001,214.421535,194.666087,32.000000,187.504701,69.227196,62.418338,113.696704,55.506329,46.002161,43.410000,41.947911,34.810000,40.619593,59.628932,46.245326
49.022614,59.421668,212.851671,181.610548,100.554784,91.489545,28.962486,14.209177,210.292549,3.106888,57.583719,49.849096,180.668373,214.391756,177.497299,210.339288,127.653069,208.930727,-0.000707,-1.480123,32.000000,-235.799604,210.207640,-0.363200,33.784454,0.664822,333243.438770,0.933410,20.117315,0.836794,4.345265,0.059139,0.074012,220.075443,32.000000,234.006429,207.934159,214.405757,194.691232,32.000000,187.496944,69.223761,62.419573,113.712948,55.506329,45.852406,43.410000,42.029377,34.810000,40.630571,59.633918,46.383404
49.008059,59.439937,212.811456,181.618786,100.397990,91.452907,28.966599,14.209292,210.210619,3.106402,57.624654,49.835426,180.677170,214.306281,177.505290,210.256023,127.641957,208.850092,-0.000708,-1.480710,32.000000,-235.799444,210.124909,-0.363276,33.774103,0.664594,333093.124085,0.933735,20.140041,0.812582,4.344001,0.078656,0.074270,220.097929,32.000000,233.981238,207.929832,214.415233,194.705240,32.000000,187.499494,69.219021,62.419392,113.730704,55.506329,45.758478,43.410000,42.112305,34.810000,40.646897,59.628607,46.273573
48.997668,59.461757,212.666005,181.626963,100.240562,91.416398,28.933784,14.209290,210.127482,3.105675,57.663998,49.823333,180.686484,214.219630,177.515744,210.174816,127.632676,208.770012,-0.000707,-1.480692,32.000000,-235.799431,210.041398,-0.363119,33.764268,0.664383,332994.576814,0.932739,20.170546,0.789170,4.341908,0.068210,0.081002,220.132572,32.000000,233.956005,207.924652,214.461744,194.729270,32.000000,187.514597,69.215537,62.420292,113.748045,55.506329,45.617104,43.410000,42.191572,34.810000,40.668311,59.638245,46.365942
48.987757,59.486462,212.410922,181.634971,100.149329,91.387825,28.945346,14.209248,210.045520,3.105600,57.700277,49.815600,180.695048,214.133691,177.522081,210.093499,127.623891,208.689560,-0.000708,-1.481868,32.000000,-235.799456,209.961122,-0.362653,33.755714,0.664434,332910.902701,0.932582,20.204069,0.772021,4.342377,0.085706,0.066815,220.149679,32.000000,233.934380,207.923248,214.488163,194.740308,32.000000,187.527389,69.211307,62.420503,113.764629,55.506329,45.563128,43.410000,42.271821,34.810000,40.694965,59.635423,46.309596
48.979459,59.511546,212.301235,181.642010,100.118026,91.375388,28.925961,14.209087,209.966503,3.105141,57.730629,49.809438,180.700972,214.052149,177.532303,210.015476,127.618043,208.610499,-0.000708,-1.483016,32.000000,-235.799601,209.882623,-0.363268,33.747712,0.664215,332826.252334,0.933538,20.236779,0.753225,4.340329,0.063821,0.068128,220.164361,32.000000,233.917925,207.926444,214.472242,194.753385,32.000000,187.541676,69.207587,62.421376,113.781411,55.506329,45.316388,43.410000,42.350490,34.810000,40.722039,59.616746,46.382670
48.973852,59.533030,212.371984,181.647776,100.090667,91.355193,28.902661,14.209093,209.890033,3.104954,57.754602,49.805727,180.708420,213.973342,177.539203,209.938660,127.606757,208.533095,-0.000710,-1.483008,32.000000,-235.799562,209.806510,-0.363735,33.739563,0.663795,332772.222468,0.933142,20.271873,0.733798,4.336000,0.066945,0.070699,220.174108,32.000000,233.918090,207.925708,214.429756,194.770343,32.000000,187.553819,69.205211,62.422364,113.797474,55.506329,45.380214,43.410000,42.427313,34.810000,40.747252,59.593005,46.280616
48.972402,59.557215,212.234308,181.653502,100.224676,91.330449,28.970509,14.208948,209.789558,3.105014,57.789285,49.801525,180.714235,213.872682,177.553766,209.845654,127.592564,208.432172,-0.000710,-1.483043,32.000000,-235.799729,209.712994,-0.363805,33.729414,0.663770,332771.646286,0.933875,20.305654,0.711911,4.334495,0.061571,0.069339,220.186036,32.000000,233.910294,207.916685,214.406260,194.782916,32.000000,187.563808,69.200925,62.424984,113.816044,55.506329,45.306324,43.410000,42.524313,34.810000,40.774118,59.644234,46.418693
48.969512,59.574563,212.130291,181.656618,100.306300,91.318489,28.951112,14.208913,209.716662,3.104165,57.823553,49.798748,180.718506,213.801656,177.564712,209.776147,127.579353,208.360582,-0.000710,-1.483069,32.000000,-235.799668,209.642266,-0.364262,33.722188,0.664039,332745.755357,0.934592,20.333017,0.696035,4.336436,0.065327,0.070463,220.195063,32.000000,233.915165,207.904002,214.410609,194.808914,32.000000,187.591864,69.198949,62.425241,113.829857,55.506329,45.193188,43.410000,42.596995,34.810000,40.791620,59.615350,46.346793
48.966181,59.593423,212.186272,181.659043,100.202131,91.306440,28.962470,14.208891,209.647072,3.103831,57.862546,49.796160,180.720215,213.730904,177.577016,209.705977,127.566808,208.285499,-0.000709,-1.483070,32.000000,-235.799589,209.574457,-0.364462,33.715061,0.663828,332708.713885,0.932241,20.358725,0.674804,4.333753,0.071301,0.074435,220.219185,32.000000,233.905916,207.887839,214.427444,194.833596,32.000000,187.599417,69.196775,62.426888,113.843019,55.506329,45.127112,43.410000,42.670823,34.810000,40.811896,59.620002,46.367703
48.963868,59.618242,212.062960,181.661434,100.111739,91.294533,28.928308,14.208937,209.574597,3.103414,57.910853,49.792273,180.726278,213.658889,177.587777,209.637658,127.551415,208.214313,-0.000709,-1.483080,32.000000,-235.799573,209.502987,-0.364939,33.707196,0.663726,332709.219368,0.932846,20.379103,0.662877,4.331885,0.070630,0.068492,220.260305,32.000000,233.893845,207.879096,214.456749,194.856870,32.000000,187.624111,69.194624,62.430377,113.854656,55.506329,45.072610,43.410000,42.744749,34.810000,40.836979,59.633023,46.417593
48.962001,59.646649,212.211840,181.664292,99.982430,91.282400,28.902193,14.208914,209.503629,3.103144,57.964291,49.789276,180.731858,213.589030,177.596166,209.569440,127.535347,208.142487,-0.000709,-1.483062,32.000000,-235.799616,209.432826,-0.364946,33.700526,0.663975,332710.831039,0.932473,20.401456,0.649055,4.333323,0.075977,0.064966,220.282780,32.000000,233.895972,207.887519,214.494310,194.867771,32.000000,187.646229,69.192802,62.433401,113.863268,55.506329,45.058704,43.410000,42.817995,34.810000,40.866664,59.639543,46.245033
48.961498,59.666784,212.129204,181.666352,99.861613,91.274405,28.943895,14.208891,209.457416,3.102712,58.004613,49.787538,180.736109,213.541263,177.598167,209.523878,127.527804,208.095666,-0.000708,-1.483059,32.000000,-235.799596,209.386727,-0.364934,33.695545,0.663854,332723.823158,0.933562,20.428700,0.639439,4.331009,0.098910,0.072802,220.297616,32.000000,233.899835,207.896522,214.493853,194.866942,32.000000,187.664306,69.191841,62.436016,113.869349,55.506329,45.072601,43.410000,42.866464,34.810000,40.889368,59.635541,46.311797
48.963445,59.711504,211.995796,181.671135,99.629407,91.258176,28.900065,14.208857,209.361179,3.102028,58.085164,49.786350,180.742806,213.447313,177.607998,209.429834,127.507264,208.000626,-0.000709,-1.480753,32.000000,-235.799683,209.297859,-0.364835,33.689332,0.664289,332741.846373,0.934391,20.459066,0.630269,4.334215,0.068726,0.074241,220.312247,32.000000,233.922087,207.908432,214.451916,194.891605,32.000000,187.653701,69.190338,62.441472,113.881023,55.506329,44.984336,43.410000,42.960449,34.810000,40.938937,59.630299,46.351709
48.969186,59.747699,212.058502,181.675185,99.521458,91.251897,28.959153,14.208797,209.294407,3.101530,58.145963,49.793221,180.746963,213.378125,177.611351,209.362334,127.490453,207.936179,-0.000708,-1.480776,32.000000,-235.799751,209.231154,-0.364692,33.685574,0.664197,332749.206930,0.933023,20.479728,0.621356,4.332572,0.060322,0.064720,220.321883,32.000000,233.931498,207.909275,214.411979,194.905590,32.000000,187.635272,69.188300,62.445401,113.888770,55.506329,44.948751,43.410000,43.027571,34.810000,40.979396,59.624604,46.286779
48.979513,59.784593,211.995647,181.679595,99.491815,91.254142,28.920038,14.208744,209.228908,3.100899,58.197160,49.803121,180.753769,213.313992,177.618517,209.297715,127.471142,207.871435,-0.000708,-1.480771,32.000000,-235.799740,209.163568,-0.364835,33.682426,0.663983,332775.305248,0.934341,20.522407,0.608483,4.329675,0.066842,0.069491,220.342479,32.000000,233.943198,207.897990,214.402512,194.932857,32.000000,187.615519,69.186414,62.449553,113.895792,55.506329,44.859521,43.410000,43.087732,34.810000,41.021494,59.606321,46.359999
48.992000,59.820860,211.962681,181.683853,99.445964,91.266448,28.920789,14.208580,209.162850,3.100532,58.246667,49.816066,180.757526,213.247683,177.628088,209.235324,127.456470,207.808546,-0.000709,-1.480750,32.000000,-235.799848,209.100013,-0.365051,33.679748,0.664151,332819.687165,0.932339,20.552581,0.602632,4.330448,0.070015,0.074458,220.370874,32.000000,233.947591,207.889121,214.437405,194.951061,32.000000,187.599543,69.184867,62.453128,113.902439,55.506329,44.809602,43.410000,43.145613,34.810000,41.064601,59.638068,46.353029
49.007890,59.855176,211.655555,181.687448,99.379759,91.286727,28.962321,14.208672,209.101458,3.099904,58.288547,49.833047,180.765047,213.187023,177.637660,209.175709,127.440079,207.749644,-0.000709,-1.480752,32.000000,-235.799757,209.041531,-0.364675,33.677745,0.664045,332896.621031,0.933498,20.578645,0.599169,4.328251,0.066275,0.073243,220.405906,32.000000,233.946526,207.882068,214.465441,194.955584,32.000000,187.599996,69.182192,62.455157,113.907028,55.506329,44.648070,43.410000,43.196691,34.810000,41.104416,59.629709,46.237036
49.028693,59.885477,211.609503,181.689410,99.502110,91.303017,28.955974,14.208590,209.045352,3.099356,58.325885,49.853589,180.771207,213.130858,177.644055,209.117050,127.425479,207.693579,-0.000709,-1.480754,32.000000,-235.799805,208.985538,-0.364633,33.676859,0.664046,333000.167321,0.933428,20.601823,0.591715,4.326475,0.067987,0.076239,220.431805,32.000000,233.957660,207.891297,214.496217,194.948600,32.000000,187.603960,69.181570,62.459450,113.910140,55.506329,44.528756,43.410000,43.242209,34.810000,41.141223,59.609606,46.399251
49.046500,59.913108,211.349460,181.690340,99.584715,91.335485,28.961917,14.208557,208.992446,3.098983,58.359196,49.872149,180.774796,213.076618,177.651551,209.060952,127.406709,207.635793,-0.000709,-1.480762,32.000000,-235.799838,208.932071,-0.364357,33.676466,0.663465,333131.362833,0.932049,20.619483,0.587378,4.318806,0.075704,0.084127,220.452853,32.000000,233.969426,207.910096,214.471960,194.945498,32.000000,187.604648,69.181675,62.464065,113.913903,55.506329,44.324839,43.410000,43.287900,34.810000,41.175011,59.646172,46.335861
49.067494,59.939307,211.282974,181.690314,99.692939,91.360575,28.888872,14.208523,208.943359,3.098632,58.392862,49.893223,180.777090,213.027922,177.660601,209.012490,127.385427,207.581899,-0.000710,-1.480762,32.000000,-235.799943,208.882284,-0.363938,33.677832,0.663323,333236.524677,0.932060,20.627987,0.582246,4.316034,0.068240,0.078490,220.472061,32.000000,233.998962,207.917391,214.441007,194.942558,32.000000,187.612606,69.182522,62.469934,113.915753,55.506329,44.191532,43.410000,43.330629,34.810000,41.205768,59.604895,46.349948
49.090143,59.965314,211.110474,181.689413,99.818767,91.384925,28.949077,14.208470,208.895986,3.098216,58.421594,49.916872,180.778042,212.983112,177.670842,208.964542,127.366543,207.532424,-0.000710,-1.480767,32.000000,-235.799948,208.833083,-0.363767,33.680428,0.662861,333406.922987,0.931897,20.636964,0.580672,4.309165,0.066565,0.070587,220.483928,32.000000,234.023984,207.918141,214.425331,194.944999,32.000000,187.612387,69.179919,62.473343,113.915595,55.506329,44.048702,43.410000,43.368507,34.810000,41.236311,59.622637,46.525736
49.115524,59.990778,211.082271,181.687291,99.970066,91.421633,28.945719,14.208462,208.853533,3.097397,58.441555,49.941820,180.780587,212.943160,177.679197,208.921329,127.347660,207.488788,-0.000708,-1.480761,32.000000,-235.800022,208.793492,-0.363851,33.683687,0.662681,333551.038962,0.934135,20.641178,0.582977,4.305966,0.076224,0.066853,220.499837,32.000000,234.051914,207.926982,214.431361,194.959366,32.000000,187.599936,69.178579,62.477054,113.913290,55.506329,44.014097,43.410000,43.401597,34.810000,41.266552,59.618595,46.395362
49.141757,60.013114,211.106815,181.684058,100.171323,91.458310,28.953644,14.208483,208.817915,3.097111,58.447218,49.971356,180.783223,212.910410,177.687240,208.884193,127.330135,207.448511,-0.000709,-1.479547,32.000000,-235.799889,208.758307,-0.363662,33.687409,0.662229,333686.516581,0.932033,20.643476,0.584437,4.300466,0.067102,0.069770,220.532049,32.000000,234.066076,207.933843,214.485496,194.970840,32.000000,187.598285,69.177373,62.479800,113.912575,55.506329,43.843416,43.410000,43.431885,34.810000,41.294850,59.631430,46.534467
49.170421,60.031483,210.829052,181.679379,100.423256,91.498948,28.908543,14.208545,208.786979,3.096643,58.444165,50.004188,180.784367,212.879594,177.695004,208.853970,127.311703,207.415471,-0.000709,-1.479516,32.000000,-235.799831,208.729604,-0.363195,33.693049,0.662137,333865.222082,0.932049,20.642380,0.587949,4.297669,0.071012,0.073622,220.567307,32.000000,234.077905,207.952323,214.515959,194.968947,32.000000,187.584678,69.176660,62.484373,113.911120,55.506329,43.694737,43.410000,43.457592,34.810000,41.319549,59.593241,46.529478
49.199401,60.045043,210.814470,181.672920,100.744005,91.539607,28.938727,14.208321,208.759317,3.096623,58.440164,50.039125,180.782432,212.855201,177.703041,208.828318,127.291401,207.387819,-0.000710,-1.478348,32.000000,-235.800006,208.702746,-0.362755,33.699353,0.662127,334037.594367,0.931677,20.637276,0.591285,4.295874,0.075711,0.068428,220.585933,32.000000,234.100343,207.978440,214.548364,194.964000,32.000000,187.589275,69.176022,62.488302,113.906479,55.506329,43.563477,43.410000,43.478771,34.810000,41.335784,59.611986,46.423389
49.232837,60.054135,210.765927,181.664163,101.071626,91.580129,28.944629,14.208276,208.742432,3.096110,58.433644,50.070797,180.777862,212.835678,177.704394,208.808701,127.270482,207.364284,-0.000710,-1.476030,32.000000,-235.800018,208.685518,-0.362747,33.706012,0.661421,334218.702324,0.932993,20.625674,0.598075,4.287721,0.058669,0.066043,220.596820,32.000000,234.129569,208.002056,214.518662,194.963214,32.000000,187.579030,69.176390,62.491981,113.900806,55.506329,43.446172,43.410000,43.495371,34.810000,41.348552,59.598896,46.572545
49.264832,60.061409,210.439459,181.653598,101.285029,91.636944,28.954681,14.208086,208.729880,3.096053,58.424872,50.106247,180.768770,212.820629,177.707885,208.796613,127.252845,207.345619,-0.000710,-1.472514,32.000000,-235.800253,208.670458,-0.362987,33.711131,0.661256,334398.587578,0.931865,20.608948,0.608634,4.284899,0.066669,0.068590,220.600502,32.000000,234.174855,208.014828,214.514977,194.960981,32.000000,187.569499,69.176480,62.495178,113.894651,55.506329,43.336952,43.410000,43.507103,34.810000,41.358522,59.607295,46.425296
49.297247,60.067286,210.392562,181.641340,101.647318,91.697795,28.965066,14.208048,208.721253,3.096094,58.418471,50.139294,180.761486,212.815495,177.710914,208.791003,127.234879,207.336235,-0.000710,-1.468982,32.000000,-235.800289,208.662842,-0.363119,33.715719,0.660952,334570.200911,0.931415,20.583113,0.621259,4.281003,0.062292,0.064742,220.611576,32.000000,234.216489,208.017085,214.517695,194.965439,32.000000,187.547752,69.175889,62.498450,113.888455,55.506329,43.072671,43.410000,43.517024,34.810000,41.366370,59.608102,46.548847
49.326962,60.072191,210.386503,181.627505,101.994957,91.758841,28.960347,14.208125,208.716562,3.096376,58.415891,50.168805,180.752998,212.815311,177.723120,208.786540,127.215060,207.328328,-0.000709,-1.465439,32.000000,-235.800208,208.659372,-0.362834,33.720028,0.660208,334794.353845,0.931023,20.556982,0.632318,4.271596,0.073872,0.074204,220.634541,32.000000,234.246194,208.017852,214.553177,194.978016,32.000000,187.524724,69.175661,62.502119,113.881490,55.506329,43.052216,43.410000,43.526632,34.810000,41.372517,59.625027,46.576213
49.357846,60.079272,210.344859,181.612929,102.209483,91.807659,28.935565,14.207984,208.717732,3.096523,58.424613,50.199748,180.746320,212.817165,177.729483,208.789192,127.194685,207.324399,-0.000709,-1.463085,32.000000,-235.800387,208.659914,-0.362937,33.723914,0.660101,335031.987165,0.930649,20.529034,0.646976,4.267836,0.060978,0.066968,220.658440,32.000000,234.267514,208.030399,214.634595,194.973570,32.000000,187.512417,69.176197,62.505966,113.872060,55.506329,42.901110,43.410000,43.534765,34.810000,41.380410,59.614071,46.490520
49.388602,60.089942,210.389394,181.598790,102.350843,91.856372,28.921355,14.207891,208.724477,3.096621,58.439902,50.232614,180.738376,212.824062,177.735040,208.793793,127.175526,207.325975,-0.000708,-1.459587,32.000000,-235.800459,208.663132,-0.363257,33.728104,0.660119,335275.070761,0.930816,20.502945,0.664008,4.265142,0.069931,0.069268,220.667733,32.000000,234.290980,208.047408,214.675895,194.959217,32.000000,187.517267,69.175016,62.508427,113.858867,55.506329,42.898968,43.410000,43.536925,34.810000,41.391325,59.605446,46.533440
49.418931,60.103398,210.637704,181.585096,102.630396,91.904560,28.885557,14.207917,208.731027,3.096747,58.456633,50.264438,180.730858,212.836459,177.736048,208.804748,127.154095,207.330603,-0.000709,-1.456074,32.000000,-235.800402,208.671071,-0.363946,33.732833,0.659967,335475.916856,0.931486,20.477827,0.682999,4.261630,0.082482,0.066588,220.674970,32.000000,234.320570,208.079212,214.687295,194.934188,32.000000,187.532185,69.174400,62.510456,113.844730,55.506329,42.996071,43.410000,43.538268,34.810000,41.406548,59.631971,46.551928
49.448851,60.118839,210.815828,181.571850,102.773643,91.961032,28.938546,14.207793,208.745871,3.096510,58.473741,50.296720,180.723489,212.852403,177.737379,208.818304,127.134614,207.340291,-0.000709,-1.452575,32.000000,-235.800446,208.683233,-0.363993,33.738349,0.660000,335678.804251,0.931827,20.456448,0.702712,4.259877,0.064168,0.069030,220.673288,32.000000,234.364851,208.101186,214.669086,194.912926,32.000000,187.534323,69.173401,62.512380,113.830007,55.506329,42.997024,43.410000,43.538895,34.810000,41.425366,59.604758,46.486631
49.481663,60.132936,210.961458,181.559110,102.813575,92.009968,28.957601,14.207730,208.766578,3.096694,58.485696,50.330795,180.714691,212.873057,177.736664,208.839357,127.113442,207.356188,-0.000710,-1.450253,32.000000,-235.800559,208.702703,-0.364372,33.744934,0.660479,335887.374275,0.932876,20.438314,0.725774,4.262288,0.078681,0.076604,220.679753,32.000000,234.403290,208.117398,214.644541,194.894006,32.000000,187.533597,69.171366,62.513720,113.814459,55.506329,43.047799,43.410000,43.533463,34.810000,41.443198,59.592671,46.660585
49.513743,60.145406,210.857285,181.546874,102.994492,92.058752,28.944865,14.207685,208.791150,3.096594,58.489183,50.363999,180.704669,212.897436,177.737907,208.867710,127.097107,207.379022,-0.000709,-1.447924,32.000000,-235.800589,208.728233,-0.364421,33.751359,0.660849,336125.634036,0.931159,20.422608,0.748670,4.263311,0.065255,0.072311,220.683085,32.000000,234.439044,208.115043,214.638536,194.897335,32.000000,187.520976,69.170506,62.515738,113.796389,55.506329,43.028970,43.410000,43.525126,34.810000,41.459604,59.634469,46.705560
49.545885,60.156055,211.003799,181.535139,103.240429,92.107363,28.935424,14.207526,208.823915,3.096641,58.492264,50.398599,180.695694,212.929053,177.738343,208.899937,127.077820,207.404047,-0.000709,-1.444436,32.000000,-235.800842,208.758779,-0.364313,33.758448,0.661047,336336.027720,0.930398,20.402561,0.775446,4.263427,0.067022,0.067443,220.694231,32.000000,234.459551,208.119569,214.650371,194.887070,32.000000,187.499816,69.168200,62.516608,113.777920,55.506329,43.077004,43.410000,43.516753,34.810000,41.474142,59.635432,46.577534
49.581946,60.164686,211.256331,181.523897,103.462331,92.148110,28.928735,14.207424,208.859808,3.096213,58.497909,50.432796,180.690548,212.966579,177.739566,208.936809,127.059905,207.432552,-0.000709,-1.440934,32.000000,-235.801014,208.793617,-0.364519,33.766335,0.660707,336535.937563,0.930669,20.381666,0.799828,4.258561,0.068376,0.073938,220.721113,32.000000,234.477630,208.129819,214.699317,194.879355,32.000000,187.486028,69.165751,62.518356,113.759525,55.506329,43.010989,43.410000,43.497374,34.810000,41.485144,59.604325,46.690593
49.618885,60.171834,211.355374,181.513127,103.646750,92.188792,28.970011,14.207433,208.902944,3.096523,58.502596,50.468619,180.685447,213.011043,177.736494,208.978161,127.039556,207.470189,-0.000708,-1.438026,32.000000,-235.800956,208.835761,-0.363636,33.776139,0.660892,336738.304779,0.930826,20.358903,0.827934,4.258755,0.080734,0.068052,220.733791,32.000000,234.505666,208.146817,214.748431,194.857102,32.000000,187.477936,69.164247,62.520783,113.740290,55.506329,43.113775,43.410000,43.476744,34.810000,41.495015,59.613845,46.732485
49.653986,60.179657,211.276236,181.502593,103.861813,92.237553,28.952709,14.207533,208.952337,3.096508,58.511095,50.503783,180.677831,213.059115,177.737026,209.024861,127.022820,207.512890,-0.000708,-1.436282,32.000000,-235.800846,208.882833,-0.362752,33.787045,0.661184,336904.120306,0.930731,20.330067,0.855893,4.260751,0.075446,0.072716,220.741914,32.000000,234.537708,208.165524,214.749493,194.840442,32.000000,187.469271,69.161458,62.521933,113.720549,55.506329,43.088390,43.410000,43.451891,34.810000,41.504736,59.596211,46.611283
49.690003,60.187365,211.530134,181.492230,104.005511,92.286305,28.911726,14.207708,209.009050,3.096464,58.513239,50.538548,180.669346,213.114370,177.734765,209.078256,127.004156,207.559917,-0.000706,-1.434520,32.000000,-235.800741,208.935168,-0.362561,33.799952,0.661095,337071.947001,0.929072,20.298859,0.889501,4.259575,0.074407,0.078615,220.736537,32.000000,234.592998,208.178462,214.734237,194.830798,32.000000,187.457659,69.159473,62.522619,113.699687,55.506329,43.135211,43.410000,43.425683,34.810000,41.515297,59.604482,46.699690
49.726223,60.194165,211.624426,181.481974,104.096181,92.343188,28.932089,14.207781,209.066109,3.097010,58.503713,50.572726,180.661012,213.174110,177.738065,209.132121,126.987079,207.612428,-0.000705,-1.432742,32.000000,-235.800654,208.989819,-0.362299,33.814199,0.660680,337265.524782,0.929416,20.270253,0.921278,4.254970,0.074686,0.071306,220.741126,32.000000,234.624974,208.187479,214.706400,194.814200,32.000000,187.417712,69.157641,62.524775,113.679150,55.506329,43.176606,43.410000,43.395642,34.810000,41.524282,59.634370,46.882081
49.763991,60.198139,211.797275,181.472130,104.368052,92.404008,28.946950,14.207790,209.128437,3.097335,58.497565,50.613194,180.655823,213.238362,177.739941,209.192539,126.971360,207.673310,-0.000706,-1.431029,32.000000,-235.800676,209.051448,-0.362066,33.831436,0.660935,337461.613787,0.930503,20.240604,0.956506,4.256996,0.064519,0.072195,220.751722,32.000000,234.657442,208.184754,214.706318,194.809350,32.000000,187.386574,69.154991,62.527024,113.659186,55.506329,43.316519,43.410000,43.361569,34.810000,41.531064,59.616835,46.851561
49.800969,60.200480,211.919875,181.461961,104.682344,92.456687,28.957072,14.207676,209.195991,3.097907,58.488717,50.651523,180.647723,213.308225,177.740829,209.258809,126.950628,207.737309,-0.000706,-1.429270,32.000000,-235.800753,209.118064,-0.361882,33.851968,0.660873,337682.934444,0.929693,20.209855,0.992075,4.255791,0.070822,0.073187,220.759073,32.000000,234.692238,208.187577,214.759631,194.796296,32.000000,187.357843,69.152799,62.527012,113.640149,55.506329,43.248633,43.410000,43.322853,34.810000,41.535781,59.615055,46.892573
49.841346,60.201527,211.970187,181.451489,104.922675,92.509413,28.958795,14.207610,209.266952,3.098481,58.474031,50.691400,180.637994,213.381597,177.740780,209.330451,126.935789,207.805400,-0.000706,-1.427536,32.000000,-235.800823,209.189805,-0.361483,33.874585,0.660928,337912.873499,0.929062,20.174698,1.029230,4.256035,0.069860,0.071026,220.785011,32.000000,234.718814,208.199967,214.816261,194.774679,32.000000,187.347292,69.149495,62.527623,113.622393,55.506329,43.354745,43.410000,43.280606,34.810000,41.538574,59.610403,46.804092
49.882394,60.201617,212.103229,181.440736,105.196862,92.570270,28.927002,14.207631,209.345718,3.099110,58.451890,50.735290,180.629482,213.463353,177.741838,209.408937,126.919945,207.875722,-0.000705,-1.425781,32.000000,-235.800850,209.267956,-0.361216,33.898537,0.660758,338120.275979,0.928515,20.138750,1.072489,4.255336,0.067032,0.069120,220.791223,32.000000,234.756899,208.221721,214.845528,194.748545,32.000000,187.336202,69.147430,62.526956,113.603889,55.506329,43.304684,43.410000,43.231780,34.810000,41.539672,59.601856,46.867481
49.922128,60.196844,212.102054,181.429915,105.485210,92.631347,28.907864,14.207616,209.431703,3.099815,58.429449,50.779584,180.619526,213.552607,177.743212,209.491546,126.904984,207.957356,-0.000706,-1.424031,32.000000,-235.800808,209.349899,-0.361318,33.922861,0.660347,338313.308345,0.928164,20.098011,1.111290,4.252899,0.086729,0.069291,220.805057,32.000000,234.785976,208.230084,214.830260,194.727803,32.000000,187.326536,69.144765,62.526547,113.587160,55.506329,43.215618,43.410000,43.181182,34.810000,41.536922,59.605338,46.859484
49.963410,60.188213,212.108107,181.418814,105.808534,92.700250,28.928699,14.207663,209.519362,3.100444,58.393453,50.821553,180.613429,213.643450,177.747525,209.578981,126.892835,208.036905,-0.000707,-1.422258,32.000000,-235.800667,209.437644,-0.361235,33.946985,0.660144,338536.454728,0.928955,20.055651,1.151874,4.252066,0.072282,0.079302,220.796265,32.000000,234.841704,208.231914,214.830691,194.710263,32.000000,187.320334,69.142784,62.527251,113.570506,55.506329,43.369776,43.410000,43.125979,34.810000,41.529941,59.587527,46.899616
50.000593,60.176722,212.221054,181.407124,106.086954,92.772272,28.954568,14.207663,209.612146,3.101131,58.358878,50.860950,180.605273,213.738897,177.749479,209.672317,126.879637,208.123800,-0.000707,-1.420516,32.000000,-235.800636,209.530367,-0.360697,33.969648,0.659643,338754.195016,0.929358,20.009809,1.195548,4.248658,0.063409,0.074517,220.794321,32.000000,234.879278,208.224443,214.821856,194.690893,32.000000,187.303340,69.140691,62.526799,113.555304,55.506329,43.319874,43.410000,43.069936,34.810000,41.518342,59.590173,46.846058
50.039063,60.163367,212.287467,181.394535,106.350256,92.836237,28.954754,14.207623,209.710413,3.101838,58.324498,50.900834,180.598435,213.839116,177.751176,209.766047,126.864653,208.215206,-0.000707,-1.418781,32.000000,-235.800652,209.627615,-0.360159,33.991861,0.659199,338989.516903,0.928514,19.958536,1.235668,4.245269,0.065119,0.072853,220.790990,32.000000,234.920049,208.209777,214.838965,194.686027,32.000000,187.299625,69.139091,62.526492,113.541448,55.506329,43.371523,43.410000,43.011159,34.810000,41.503373,59.602230,47.042976
50.076105,60.151826,212.391739,181.381854,106.664200,92.889272,28.937878,14.207533,209.808889,3.102542,58.299064,50.938613,180.588168,213.939985,177.750292,209.864502,126.851016,208.314015,-0.000706,-1.417034,32.000000,-235.800809,209.724401,-0.360031,34.013010,0.659080,339238.374215,0.927618,19.908661,1.279410,4.244371,0.072120,0.068179,220.790256,32.000000,234.955220,208.214430,214.895669,194.670009,32.000000,187.286241,69.137978,62.526656,113.528040,55.506329,43.335858,43.410000,42.950851,34.810000,41.489773,59.585373,46.990372
50.111437,60.141142,212.533952,181.369684,106.905727,92.950250,28.928132,14.207519,209.910092,3.103158,58.268800,50.975880,180.579473,214.043961,177.752064,209.966158,126.838639,208.410631,-0.000706,-1.415288,32.000000,-235.800821,209.825416,-0.359904,34.032996,0.658786,339457.252257,0.927434,19.855616,1.326515,4.242435,0.087141,0.077127,220.801733,32.000000,234.983099,208.211134,214.942341,194.651707,32.000000,187.278021,69.135826,62.527652,113.518210,55.506329,43.485103,43.410000,42.886000,34.810000,41.477341,59.626660,47.036300
50.150977,60.129882,212.834013,181.357929,107.060960,93.019289,28.940921,14.207466,210.014931,3.103631,58.231208,51.016123,180.569491,214.153071,177.749750,210.072063,126.828695,208.514403,-0.000706,-1.413519,32.000000,-235.800779,209.931772,-0.359462,34.051835,0.658542,339637.374508,0.927721,19.805881,1.374861,4.241379,0.073698,0.067848,220.820277,32.000000,235.019220,208.210812,214.974848,194.627053,32.000000,187.282779,69.132555,62.527612,113.510554,55.506329,43.612767,43.410000,42.819648,34.810000,41.465873,59.608406,47.046791
50.191816,60.116610,212.961296,181.346494,107.314122,93.087637,28.952827,14.207583,210.124429,3.104457,58.183347,51.058547,180.558600,214.268351,177.746509,210.180018,126.823207,208.622210,-0.000705,-1.411759,32.000000,-235.800662,210.040794,-0.359510,34.068539,0.658479,339846.120316,0.927897,19.758787,1.421167,4.241226,0.073493,0.072012,220.818606,32.000000,235.060401,208.202913,214.939004,194.617725,32.000000,187.259870,69.128477,62.525046,113.502941,55.506329,43.736342,43.410000,42.744214,34.810000,41.450772,59.604718,46.974818
50.231272,60.093496,213.186647,181.334655,107.508482,93.160792,28.934115,14.207673,210.237587,3.105411,58.130530,51.096618,180.549252,214.383446,177.742744,210.294411,126.816094,208.730138,-0.000705,-1.410012,32.000000,-235.800503,210.152761,-0.359200,34.083081,0.658782,340076.625614,0.927343,19.706802,1.467537,4.243866,0.065558,0.067876,220.821256,32.000000,235.111032,208.190912,214.900326,194.613363,32.000000,187.231608,69.127767,62.525214,113.497785,55.506329,43.879741,43.410000,42.666468,34.810000,41.427820,59.582521,47.025368
50.267202,60.067448,213.222431,181.322160,107.714843,93.225769,28.960156,14.207584,210.353511,3.106255,58.083851,51.132909,180.540867,214.500690,177.740952,210.409991,126.809142,208.842615,-0.000705,-1.408258,32.000000,-235.800546,210.267645,-0.359051,34.097943,0.658734,340293.887447,0.926780,19.651493,1.510854,4.242949,0.066252,0.071269,220.824595,32.000000,235.149883,208.172116,214.878022,194.604947,32.000000,187.201839,69.126602,62.524182,113.492245,55.506329,43.901420,43.410000,42.590043,34.810000,41.399129,59.617917,46.962345
50.302112,60.041427,213.422711,181.309386,107.886649,93.286675,28.923999,14.207407,210.467451,3.107181,58.051106,51.169960,180.529248,214.617343,177.740124,210.524850,126.804118,208.955288,-0.000705,-1.406516,32.000000,-235.800792,210.382268,-0.358548,34.115092,0.658970,340519.784956,0.927249,19.587790,1.555825,4.244102,0.070884,0.079809,220.832937,32.000000,235.182627,208.156279,214.888280,194.592488,32.000000,187.169921,69.126628,62.524614,113.488805,55.506329,44.105554,43.410000,42.511597,34.810000,41.366829,59.603007,47.140041
50.335795,60.018395,213.604143,181.296714,108.011140,93.347744,28.948086,14.207416,210.582505,3.107602,58.026996,51.203317,180.519100,214.737603,177.740162,210.642142,126.798673,209.068748,-0.000705,-1.404808,32.000000,-235.800790,210.496979,-0.358608,34.134429,0.658761,340714.712834,0.926268,19.524802,1.602213,4.241780,0.070066,0.069934,220.852717,32.000000,235.208914,208.136842,214.934058,194.580982,32.000000,187.138909,69.126313,62.524461,113.485649,55.506329,44.067034,43.410000,42.431710,34.810000,41.339720,59.618399,47.030870
50.367491,60.002617,213.597321,181.285658,108.092602,93.408753,28.935338,14.207463,210.694626,3.108424,58.013104,51.233105,180.512887,214.852845,177.735577,210.755460,126.794170,209.183930,-0.000705,-1.403051,32.000000,-235.800874,210.610139,-0.358358,34.155572,0.658855,340892.133560,0.927259,19.462909,1.646728,4.242818,0.078561,0.071612,220.869646,32.000000,235.243065,208.133797,214.971774,194.558942,32.000000,187.103246,69.125328,62.523175,113.483710,55.506329,44.120784,43.410000,42.350861,34.810000,41.318236,59.607885,47.011722
50.398045,59.990494,213.592469,181.275585,108.077492,93.469688,28.928484,14.207503,210.805193,3.109154,58.009236,51.262603,180.507386,214.967614,177.728871,210.868078,126.790063,209.294022,-0.000704,-1.401258,32.000000,-235.800978,210.720466,-0.358238,34.177834,0.658875,341075.262521,0.926355,19.405285,1.691922,4.243583,0.068264,0.081888,220.885776,32.000000,235.275371,208.137521,214.977620,194.532754,32.000000,187.085618,69.123390,62.521305,113.483610,55.506329,44.177471,43.410000,42.268492,34.810000,41.301706,59.595297,46.924488
50.423799,59.982026,213.681232,181.266746,108.116112,93.526598,28.942315,14.207546,210.914705,3.110019,58.013698,51.289076,180.499400,215.083325,177.724642,210.979304,126.787628,209.403812,-0.000702,-1.401258,32.000000,-235.800834,210.830248,-0.358018,34.201803,0.658503,341267.002960,0.926688,19.356973,1.736761,4.240777,0.069711,0.078766,220.892905,32.000000,235.310407,208.133493,213.106982,194.498316,32.000000,187.063655,69.122052,62.520907,113.483797,55.506329,44.141427,43.410000,42.188354,34.810000,41.289449,59.602083,47.036813
50.449000,59.977211,213.877673,181.259395,108.104040,93.575502,28.935333,14.207576,211.026462,3.110871,58.017063,51.315731,180.494117,215.196123,177.720619,211.087735,126.785282,209.511802,-0.000700,-1.401264,32.000000,-235.800718,210.938712,-0.357282,34.223814,0.658128,341463.021559,0.926863,19.313501,1.779406,4.238110,0.062002,0.071553,220.889670,32.000000,235.356168,208.135846,207.577047,194.467085,32.000000,187.036811,69.122176,62.518653,113.481625,55.506329,44.330033,43.410000,42.106865,34.810000,41.283652,59.604856,47.118324
50.478420,59.975002,214.103581,181.254419,108.135791,93.624378,28.945465,14.207369,211.135620,3.111455,58.014989,51.346254,180.491127,215.304902,177.711841,211.195891,126.783650,209.620601,-0.000701,-1.401287,32.000000,-235.800814,211.047351,-0.357295,34.243267,0.657958,341648.170466,0.926442,19.278619,1.820258,4.237706,0.064389,0.073003,220.892521,32.000000,235.382348,208.126381,203.856731,194.448476,32.000000,187.005529,69.122239,62.516398,113.479745,55.506329,44.466727,43.410000,42.021503,34.810000,41.279892,59.602112,47.200643
50.508546,59.971199,214.393673,181.250498,108.130047,93.673128,28.922262,14.207513,211.244046,3.112253,57.998317,51.376322,180.485992,215.416212,177.702864,211.304920,126.784659,209.728807,-0.000700,-1.400142,32.000000,-235.800535,211.157129,-0.356827,34.261365,0.658007,341809.556687,0.926629,19.247969,1.860378,4.239483,0.064827,0.066120,220.912943,32.000000,235.403156,208.112164,203.868440,194.423742,32.000000,186.984316,69.121008,62.514303,113.480855,55.506329,44.659981,43.410000,41.930700,34.810000,41.276204,59.630495,47.112528
50.538648,59.963588,214.402290,181.247197,108.308088,93.721964,28.868662,14.207557,211.352967,3.112579,57.966382,51.405781,180.485160,215.528793,177.693949,211.416668,126.785640,209.838414,-0.000700,-1.400120,32.000000,-235.800475,211.269238,-0.356779,34.279553,0.658127,341969.617708,0.926188,19.215612,1.900048,4.241487,0.061399,0.071505,220.946329,32.000000,235.416938,208.101066,203.905406,194.403057,32.000000,186.958186,69.121322,62.511676,113.483315,55.506329,44.716156,43.410000,41.837862,34.810000,41.270607,59.584006,47.211868
50.567852,59.949953,214.388482,181.244082,108.456968,93.770785,28.942829,14.207483,211.465238,3.113242,57.922494,51.439675,180.484107,215.641330,177.693248,211.530827,126.787154,209.948173,-0.000701,-1.400121,32.000000,-235.800585,211.378769,-0.356070,34.298605,0.658391,342121.388825,0.926795,19.180951,1.936860,4.244701,0.075474,0.078314,220.957661,32.000000,235.446732,208.093296,203.952148,194.395295,32.000000,186.927249,69.121777,62.510112,113.487135,55.506329,44.792077,43.410000,41.742167,34.810000,41.254259,59.598375,47.049799
50.599452,59.926731,214.376151,181.240141,108.669498,93.827742,28.943316,14.207491,211.576486,3.114108,57.872157,51.470045,180.480877,215.756801,177.690445,211.643755,126.787985,210.058904,-0.000701,-1.400128,32.000000,-235.800637,211.492565,-0.355828,34.319781,0.658060,342269.508616,0.928372,19.142520,1.974172,4.242343,0.074115,0.076319,220.964084,32.000000,235.478942,208.088413,203.952997,194.381899,32.000000,186.909207,69.123107,62.507237,113.490067,55.506329,44.787896,43.410000,41.642121,34.810000,41.230259,59.592218,47.127349
50.627570,59.899970,214.431628,181.235364,108.948359,93.876405,28.919638,14.207596,211.686557,3.114709,57.821984,51.496953,180.472620,215.870104,177.686828,211.756534,126.793220,210.170802,-0.000700,-1.400128,32.000000,-235.800528,211.605973,-0.355619,34.343269,0.657654,342409.512612,0.925853,19.099000,2.010988,4.239620,0.070229,0.067345,220.962216,32.000000,235.516882,208.077017,203.925535,194.367095,32.000000,186.899789,69.124085,62.504438,113.494012,55.506329,44.812243,43.410000,41.543447,34.810000,41.200262,59.602299,47.085016
50.652275,59.871373,214.502878,181.229720,109.171550,93.925254,28.918875,14.207724,211.796909,3.115286,57.772913,51.520797,180.464807,215.985197,177.685024,211.864096,126.797927,210.276988,-0.000700,-1.399525,32.000000,-235.800549,211.713460,-0.355351,34.367988,0.657227,342567.123737,0.925705,19.043454,2.048813,4.236729,0.067676,0.073977,220.964852,32.000000,235.554281,208.072763,203.916066,194.349757,32.000000,186.882525,69.124822,62.503506,113.500182,55.506329,44.909328,43.410000,41.444137,34.810000,41.165936,59.596713,47.183768
50.675967,59.842644,214.480018,181.223177,109.370513,93.974246,28.936549,14.207748,211.903624,3.116064,57.735177,51.543264,180.460899,216.098852,177.683394,211.969169,126.805455,210.385594,-0.000701,-1.398936,32.000000,-235.800575,211.822132,-0.355035,34.393685,0.656874,342684.519579,0.926310,18.987945,2.082625,4.235472,0.067068,0.067032,220.971293,32.000000,235.595956,208.056233,203.943616,194.348123,32.000000,186.852025,69.124499,62.498914,113.506439,55.506329,44.917242,43.410000,41.346225,34.810000,41.131235,59.611239,46.931604
50.690996,59.818218,214.717774,181.215986,109.440402,94.018857,28.933103,14.207891,212.010316,3.117163,57.704881,51.555791,180.453580,216.208004,177.683533,212.074897,126.810585,210.491665,-0.000701,-1.398921,32.000000,-235.800547,211.927944,-0.354889,34.419407,0.656568,342804.098945,0.926248,18.934097,2.114959,4.234812,0.066626,0.071003,220.979803,32.000000,235.634979,208.038056,203.995523,194.333399,32.000000,186.831293,69.125752,62.494512,113.512706,55.506329,45.117064,43.410000,41.251677,34.810000,41.099797,59.606931,47.209080
50.702632,59.798205,214.765556,181.209374,109.493396,94.055248,28.886917,14.208012,212.110875,3.117904,57.689419,51.567806,180.446815,216.309191,177.680454,212.174997,126.818169,210.591188,-0.000702,-1.398930,32.000000,-235.800469,212.028416,-0.354987,34.442614,0.656051,342919.306536,0.925617,18.881164,2.145299,4.232381,0.067688,0.069986,221.009889,32.000000,235.655494,208.033739,204.031906,194.317412,32.000000,186.815256,69.125078,62.489194,113.521037,55.506329,45.129528,43.410000,41.161848,34.810000,41.072555,59.601384,47.188684
50.711729,59.782540,214.809839,181.203791,109.412824,94.079656,28.942631,14.207927,212.200812,3.118864,57.681166,51.575616,180.441047,216.404410,177.674404,212.270275,126.827038,210.685139,-0.000703,-1.399499,32.000000,-235.800508,212.119584,-0.355461,34.462724,0.656164,343034.015991,0.925804,18.841389,2.177141,4.235817,0.062893,0.066288,221.021776,32.000000,235.681827,208.037438,204.069995,194.289017,32.000000,186.810302,69.124738,62.485761,113.530274,55.506329,45.183425,43.410000,41.075072,34.810000,41.050448,59.621762,47.131604
50.720306,59.771155,214.753441,181.199690,109.341993,94.104137,28.947855,14.207821,212.287997,3.119790,57.673070,51.585691,180.435973,216.498696,177.668159,212.358669,126.835967,210.776053,-0.000705,-1.400068,32.000000,-235.800365,212.209044,-0.355764,34.479920,0.655907,343122.485051,0.927359,18.809495,2.204234,4.235787,0.065843,0.073200,221.032809,32.000000,235.706079,208.036646,204.063180,194.256161,32.000000,186.814840,69.123651,62.479754,113.540345,55.506329,45.238977,43.410000,40.987276,34.810000,41.035879,59.613245,47.182888
50.726871,59.762417,214.923310,181.198023,109.299362,94.124385,28.928494,14.207777,212.376005,3.120074,57.660789,51.596031,180.432607,216.585934,177.660129,212.448360,126.846873,210.864083,-0.000706,-1.401834,32.000000,-235.800514,212.295164,-0.355401,34.493290,0.655657,343170.976740,0.925593,18.784541,2.228087,4.235901,0.086734,0.080898,221.030185,32.000000,235.754951,208.024423,204.045587,194.237945,32.000000,186.824749,69.122315,62.474539,113.551416,55.506329,45.295389,43.410000,40.902495,34.810000,41.023348,59.600362,47.186629
50.732417,59.751273,214.952138,181.197007,109.326943,94.144785,28.930049,14.207717,212.462055,3.120579,57.637625,51.604056,180.429593,216.671209,177.649185,212.537394,126.858753,210.949141,-0.000706,-1.402373,32.000000,-235.800580,212.379441,-0.355589,34.503055,0.655267,343226.002333,0.925466,18.764400,2.250815,4.234072,0.067264,0.075089,221.025798,32.000000,235.796290,208.013668,204.039345,194.229094,32.000000,186.813381,69.121571,62.468140,113.560289,55.506329,45.416715,43.410000,40.815564,34.810000,41.010391,59.612153,47.167187
50.739615,59.736721,215.074992,181.196429,109.303451,94.160975,28.926255,14.207698,212.545349,3.121152,57.601792,51.607440,180.430868,216.757741,177.643335,212.620581,126.872457,211.034277,-0.000707,-1.402376,32.000000,-235.800625,212.461922,-0.355017,34.508319,0.655421,343266.205142,0.926131,18.748961,2.270548,4.236873,0.069656,0.089339,221.035857,32.000000,235.821294,207.995121,204.048300,194.228993,32.000000,186.784249,69.120307,62.461611,113.570833,55.506329,45.531344,43.410000,40.730229,34.810000,40.994526,59.598385,47.166673
50.743931,59.717762,215.203004,181.196075,109.342916,94.193349,28.929373,14.207688,212.626588,3.121549,57.566732,51.611831,180.431410,216.841876,177.638954,212.702922,126.887749,211.117251,-0.000708,-1.402344,32.000000,-235.800684,212.542617,-0.355212,34.510855,0.655354,343303.393193,0.926143,18.732157,2.288268,4.236978,0.065166,0.065171,221.043116,32.000000,235.835034,207.981447,204.074620,194.217906,32.000000,186.753478,69.120527,62.455824,113.580617,55.506329,45.587640,43.410000,40.643126,34.810000,40.970750,59.592848,47.186263
50.741938,59.694047,215.299472,181.195477,109.356143,94.213499,28.940224,14.207637,212.703475,3.122448,57.537098,51.609283,180.434354,216.919775,177.635003,212.780869,126.900530,211.195832,-0.000709,-1.402360,32.000000,-235.800783,212.618264,-0.355566,34.510655,0.655519,343315.804267,0.926243,18.710259,2.304179,4.238798,0.075979,0.080728,221.061146,32.000000,235.841618,207.961046,202.287479,194.204491,32.000000,186.742267,69.119929,62.451324,113.591371,55.506329,45.752140,43.410000,40.563460,34.810000,40.943117,59.589120,47.169608
50.738304,59.672376,215.398954,181.195127,109.375381,94.225551,28.885394,14.207561,212.774009,3.123078,57.516780,51.605408,180.436297,216.990031,177.631262,212.853211,126.914993,211.270207,-0.000707,-1.402373,32.000000,-235.800798,212.688804,-0.355335,34.507902,0.655881,343381.180160,0.926327,18.686895,2.317741,4.240960,0.067546,0.071412,221.061135,32.000000,235.863673,207.958128,196.890857,194.177407,32.000000,186.759238,69.118754,62.445294,113.600669,55.506329,45.810632,43.410000,40.486819,34.810000,40.914703,59.588924,47.189271
50.730982,59.654011,215.432161,181.195396,109.327048,94.233698,28.935810,14.207517,212.840136,3.123356,57.504943,51.595386,180.435838,217.055910,177.627338,212.919387,126.925777,211.341475,-0.000707,-1.402947,32.000000,-235.800846,212.754837,-0.355662,34.505086,0.656206,343405.443297,0.926160,18.665214,2.332281,4.243028,0.082963,0.073529,221.058663,32.000000,235.889551,207.950717,191.431642,194.159233,32.000000,186.779073,69.118527,62.438383,113.609292,55.506329,45.807252,43.410000,40.413237,34.810000,40.888607,59.594726,47.189124
50.722027,59.640212,215.430445,181.196659,109.165243,94.225546,28.934748,14.207332,212.903912,3.124189,57.502329,51.584516,180.431583,217.119350,177.625250,212.985363,126.943747,211.406653,-0.000707,-1.403517,32.000000,-235.801103,212.819738,-0.355784,34.501518,0.656553,343400.474345,0.928056,18.647252,2.343667,4.245293,0.080691,0.069852,221.051726,32.000000,235.929329,207.936438,185.904160,194.155808,32.000000,186.779377,69.117490,62.430672,113.617643,55.506329,46.008594,43.410000,40.344031,34.810000,40.870544,59.600047,46.954202
50.711700,59.629356,215.533673,181.200036,109.050855,94.213240,28.922302,14.207410,212.961157,3.124843,57.500117,51.570521,180.432462,217.175432,177.620960,213.041106,126.959056,211.469226,-0.000708,-1.404067,32.000000,-235.801131,212.874430,-0.356204,34.497255,0.656772,343394.735297,0.926621,18.636360,2.357647,4.246560,0.074381,0.072459,221.055283,32.000000,235.949750,207.921495,182.176459,194.170369,32.000000,186.760124,69.116453,62.423848,113.626797,55.506329,46.039996,43.410000,40.276311,34.810000,40.854740,59.597450,47.153467
50.698931,59.619351,215.670898,181.204989,108.916476,94.209012,28.922567,14.207454,213.013949,3.125543,57.493614,51.556267,180.435953,217.227877,177.618387,213.095809,126.977010,211.521119,-0.000708,-1.405810,32.000000,-235.801082,212.926152,-0.356359,34.493254,0.656858,343323.545349,0.926721,18.631700,2.362320,4.247276,0.062991,0.068885,221.064784,32.000000,235.965869,207.898625,182.179286,194.186971,32.000000,186.743743,69.116198,62.416543,113.635424,55.506329,46.174993,43.410000,40.211675,34.810000,40.840551,59.599152,47.042829
50.682300,59.610067,215.535129,181.211397,108.759381,94.196724,28.942261,14.207431,213.063131,3.125908,57.493285,51.539440,180.439011,217.274071,177.614484,213.144567,126.992008,211.566227,-0.000709,-1.407545,32.000000,-235.801115,212.972415,-0.356817,34.489943,0.657162,343245.874406,0.927179,18.631386,2.368742,4.250176,0.065192,0.075451,221.082001,32.000000,235.975376,207.869051,182.215938,194.205106,32.000000,186.726316,69.114820,62.406826,113.642272,55.506329,46.208188,43.410000,40.152419,34.810000,40.827322,59.599958,47.161098
50.662488,59.601370,215.542202,181.219136,108.606362,94.168065,28.949236,14.207460,213.105091,3.126686,57.502443,51.520530,180.445542,217.316989,177.611224,213.192324,127.009822,211.609278,-0.000708,-1.409288,32.000000,-235.801106,213.014299,-0.357263,34.486296,0.657615,343195.724522,0.927362,18.634419,2.368808,4.253954,0.074878,0.068884,221.089907,32.000000,235.981673,207.858664,182.250854,194.201732,32.000000,186.724499,69.112713,62.396700,113.646908,55.506329,46.186426,43.410000,40.097507,34.810000,40.815094,59.604522,47.117957
50.638455,59.596894,215.549394,181.229189,108.441092,94.131424,28.934440,14.207490,213.141507,3.127498,57.526760,51.493578,180.455419,217.349826,177.605352,213.232026,127.024642,211.649831,-0.000708,-1.411043,32.000000,-235.801088,213.053335,-0.357551,34.483640,0.657474,343125.304824,0.926922,18.642119,2.369472,4.252671,0.076647,0.078042,221.097540,32.000000,235.992979,207.860265,182.266329,194.189057,32.000000,186.738102,69.112152,62.386965,113.653541,55.506329,46.167582,43.410000,40.048362,34.810000,40.806161,59.603656,46.978413
50.612945,59.597875,215.630979,181.240821,108.271751,94.094569,28.932714,14.207421,213.171153,3.127578,57.557895,51.466436,180.463938,217.378254,177.601292,213.260674,127.043776,211.684288,-0.000707,-1.412774,32.000000,-235.801220,213.085535,-0.357386,34.482536,0.657558,342992.884542,0.926794,18.653660,2.366601,4.254473,0.077303,0.066840,221.105943,32.000000,235.996105,207.856658,182.229965,194.181580,32.000000,186.758655,69.110444,62.377823,113.660880,55.506329,46.381136,43.410000,40.005871,34.810000,40.802109,59.600489,47.057283
50.587220,59.602609,215.722450,181.254192,108.111339,94.057949,28.946897,14.207459,213.197120,3.127648,57.585832,51.438970,180.468921,217.401262,177.596343,213.285791,127.064938,211.707510,-0.000707,-1.414554,32.000000,-235.801160,213.110607,-0.357277,34.481192,0.657623,342845.034677,0.927381,18.673744,2.365856,4.256635,0.067185,0.066974,221.111273,32.000000,236.015470,207.842866,182.185178,194.191943,32.000000,186.763166,69.106964,62.367984,113.670860,55.506329,46.436677,43.410000,39.964203,34.810000,40.804533,59.611790,47.017151
