OSU 80 Ton Compressor Load Stand
50.560925,59.609393,215.664212,181.269467,107.967660,94.021157,28.963402,14.207646,213.218091,3.127747,57.601383,51.408884,180.475455,217.420055,177.591662,213.306066,127.085847,211.730536,-0.000708,-1.416320,32.000000,-235.800963,213.129662,-0.357279,34.479245,0.657843,342696.061052,0.927591,18.700801,2.358680,4.260392,0.064164,0.060786,221.117186,32.000000,236.018477,207.822177,182.143081,194.207500,32.000000,186.753055,69.104183,62.357178,113.680316,55.506329,46.518905,43.410000,39.926391,34.810000,40.810625,59.605043,47.023680
50.535550,59.614240,215.692002,181.287090,107.765513,93.984619,28.928329,14.207623,213.233080,3.128463,57.603915,51.378880,180.485300,217.434691,177.590221,213.320059,127.104938,211.751483,-0.000707,-1.418070,32.000000,-235.801015,213.145217,-0.357535,34.475549,0.658099,342549.338121,0.927306,18.731844,2.345576,4.264367,0.093586,0.077642,221.127201,32.000000,236.008829,207.807086,182.156324,194.215706,32.000000,186.765009,69.099528,62.345069,113.690566,55.506329,46.630982,43.410000,39.889995,34.810000,40.815219,59.615822,47.012309
50.509637,59.613916,215.708763,181.305124,107.584228,93.948012,28.930171,14.207510,213.248214,3.128605,57.592880,51.350953,180.499186,217.447253,177.587269,213.335609,127.124254,211.763541,-0.000706,-1.419805,32.000000,-235.801099,213.157619,-0.357737,34.469295,0.658063,342404.915429,0.926963,18.765527,2.332657,4.265432,0.058268,0.078091,221.142861,32.000000,235.990277,207.795648,182.185682,194.226151,32.000000,186.791760,69.097236,62.332185,113.700155,55.506329,46.562304,43.410000,39.855185,34.810000,40.816006,59.597431,46.972103
50.484096,59.607750,215.737515,181.322919,107.592592,93.911440,28.937992,14.207580,213.259960,3.128722,57.565707,51.326133,180.510168,217.457734,177.588118,213.347687,127.144968,211.777539,-0.000705,-1.421598,32.000000,-235.801007,213.172836,-0.357689,34.459626,0.658223,342261.771375,0.928251,18.796344,2.320832,4.268124,0.067694,0.065270,221.152425,32.000000,235.971719,207.789837,182.205034,194.218506,32.000000,186.824683,69.093824,62.321442,113.709225,55.506329,46.646683,43.410000,39.822688,34.810000,40.810659,59.599545,47.043123
50.458029,59.595073,215.821923,181.339827,107.575169,93.874957,28.968376,14.207546,213.271170,3.128816,57.534455,51.299873,180.520500,217.465667,177.587605,213.357585,127.167254,211.792578,-0.000706,-1.423350,32.000000,-235.801014,213.182823,-0.357730,34.447440,0.658411,342111.807468,0.928354,18.822550,2.305700,4.270646,0.064308,0.067359,221.157229,32.000000,235.961402,207.801383,182.208059,194.214485,32.000000,186.860821,69.090685,62.311084,113.719318,55.506329,46.770113,43.410000,39.793590,34.810000,40.793698,59.600273,47.048259
50.426266,59.574985,215.953237,181.354815,107.558792,93.826068,28.942338,14.207620,213.275465,3.128895,57.508555,51.268907,180.530957,217.468793,177.591025,213.365826,127.188276,211.805026,-0.000707,-1.425100,32.000000,-235.801081,213.185831,-0.358076,34.439401,0.658666,341951.901271,0.928243,18.842544,2.289842,4.273376,0.062194,0.069737,221.161354,32.000000,235.956310,207.785551,187.646428,194.226363,32.000000,186.883898,69.086433,62.298920,113.730534,55.506329,46.931296,43.410000,39.769795,34.810000,40.770812,59.601365,46.984282
50.393109,59.555424,215.863797,181.369074,107.461188,93.777158,28.944915,14.207647,213.276645,3.128889,57.480040,51.233862,180.540009,217.469569,177.597135,213.366262,127.209254,211.812047,-0.000707,-1.426853,32.000000,-235.801214,213.182464,-0.358188,34.434503,0.659083,341782.107784,0.927406,18.856577,2.272772,4.277256,0.069564,0.075141,221.160653,32.000000,235.964040,207.775622,193.160911,194.239117,32.000000,186.896888,69.082601,62.289989,113.742037,55.506329,46.945732,43.410000,39.752818,34.810000,40.745215,59.616215,47.002404
50.356575,59.537070,215.824425,181.382869,107.385371,93.728361,28.943453,14.207643,213.272496,3.129188,57.458772,51.196112,180.551716,217.463877,177.605162,213.364038,127.230760,211.814287,-0.000707,-1.428595,32.000000,-235.801076,213.180163,-0.358482,34.433861,0.659481,341564.974947,0.928350,18.869049,2.256068,4.282555,0.083009,0.072940,221.160801,32.000000,235.966653,207.759932,193.143216,194.269149,32.000000,186.905393,69.080322,62.279312,113.753359,55.506329,47.015900,43.410000,39.741234,34.810000,40.720148,59.607895,46.858457
50.319255,59.520600,215.899924,181.396468,107.232900,93.679622,28.924637,14.207551,213.263462,3.129512,57.442433,51.160793,180.561335,217.452521,177.613406,213.359752,127.251719,211.809995,-0.000707,-1.430367,32.000000,-235.801129,213.170321,-0.358450,34.434928,0.659374,341348.802386,0.928408,18.883494,2.237526,4.283598,0.072422,0.072308,221.163580,32.000000,235.962295,207.738475,193.163965,194.302165,32.000000,186.920143,69.077312,62.267864,113.764198,55.506329,46.985484,43.410000,39.734343,34.810000,40.698343,59.603224,46.819206
50.281734,59.507140,215.910473,181.410244,107.071165,93.630856,28.972431,14.207487,213.248631,3.129628,57.425154,51.121263,180.572027,217.437285,177.616671,213.345596,127.271899,211.803142,-0.000708,-1.432123,32.000000,-235.801171,213.155994,-0.358279,34.437115,0.659330,341136.334270,0.928667,18.902628,2.216796,4.285923,0.072661,0.072699,221.184226,32.000000,235.953361,207.727698,193.217955,194.307904,32.000000,186.953063,69.075175,62.258909,113.775437,55.506329,47.070346,43.410000,39.732035,34.810000,40.678837,59.605515,47.009887
50.241329,59.494108,216.021325,181.424261,106.924622,93.582075,28.926975,14.207534,213.230195,3.129570,57.411176,51.080756,180.581908,217.416238,177.615807,213.328876,127.297614,211.791774,-0.000708,-1.433872,32.000000,-235.801068,213.140028,-0.358411,34.438037,0.659508,340927.664358,0.929506,18.924475,2.194348,4.290603,0.076682,0.078964,221.207790,32.000000,235.936701,207.727610,193.249363,194.313195,32.000000,186.983105,69.071559,62.250477,113.787471,55.506329,47.215656,43.410000,39.732793,34.810000,40.660708,59.611347,46.735273
50.202505,59.481005,216.078128,181.438534,106.799648,93.533351,28.922662,14.207417,213.210018,3.129649,57.393908,51.042536,180.595205,217.393631,177.617710,213.306816,127.319795,211.773498,-0.000708,-1.436790,32.000000,-235.801183,213.119507,-0.358418,34.435666,0.659531,340724.759859,0.928218,18.949560,2.171792,4.294014,0.065975,0.067283,221.219360,32.000000,235.928234,207.735979,191.418174,194.319706,32.000000,187.012153,69.069828,62.241784,113.798258,55.506329,47.304646,43.410000,39.739275,34.810000,40.643023,59.600391,46.987510
50.162576,59.467330,215.866086,181.453076,106.635553,93.476560,28.952532,14.207310,213.185176,3.129762,57.375569,51.004527,180.607311,217.365526,177.623794,213.284723,127.343341,211.752734,-0.000708,-1.438548,32.000000,-235.801256,213.095970,-0.358468,34.429848,0.659829,340513.727097,0.929983,18.978061,2.142134,4.299674,0.066615,0.073175,221.220744,32.000000,235.926537,207.723787,185.909920,194.342250,32.000000,187.014498,69.067043,62.232058,113.808902,55.506329,47.326848,43.410000,39.748153,34.810000,40.624257,59.605987,46.805046
50.123273,59.452098,216.098648,181.468023,106.477963,93.415562,28.953888,14.207266,213.153848,3.129899,57.356188,50.961772,180.618321,217.331291,177.626804,213.255178,127.365186,211.725354,-0.000708,-1.440308,32.000000,-235.801154,213.065134,-0.358664,34.420586,0.660055,340307.758533,0.930396,19.004889,2.113612,4.304130,0.082813,0.088248,221.218116,32.000000,235.922016,207.708060,180.342191,194.359340,32.000000,187.023159,69.066053,62.224464,113.818361,55.506329,47.459049,43.410000,39.761016,34.810000,40.604192,59.602191,46.852441
50.083754,59.436690,215.972673,181.483177,106.343259,93.354485,28.920901,14.207129,213.115851,3.129819,57.339763,50.920951,180.632889,217.293899,177.630362,213.218676,127.385213,211.690887,-0.000708,-1.442066,32.000000,-235.801221,213.027360,-0.359055,34.409000,0.659737,340070.589773,0.929652,19.032307,2.082864,4.303329,0.071463,0.080788,221.228424,32.000000,235.898817,207.686959,174.756003,194.389752,32.000000,187.028339,69.064863,62.216811,113.829748,55.506329,47.467055,43.410000,39.776374,34.810000,40.583332,59.611790,46.575479
50.046309,59.421375,215.949407,181.498505,106.102075,93.305751,28.915096,14.207160,213.075642,3.129961,57.321619,50.881745,180.645511,217.250194,177.635547,213.178565,127.405003,211.654593,-0.000707,-1.445574,32.000000,-235.801165,212.986952,-0.358796,34.395305,0.660375,339818.508399,0.929766,19.057549,2.051519,4.311344,0.074192,0.071951,221.240991,32.000000,235.875297,207.671394,171.063611,194.414888,32.000000,187.029369,69.063943,62.208726,113.840855,55.506329,47.478619,43.410000,39.794653,34.810000,40.562189,59.615901,46.679954
50.007493,59.406422,215.893066,181.513973,105.925354,93.256943,28.934682,14.207185,213.032145,3.130000,57.303868,50.839323,180.658618,217.205024,177.638690,213.134211,127.422977,211.614758,-0.000707,-1.449085,32.000000,-235.801211,212.943092,-0.358257,34.380278,0.660315,339568.817475,0.930987,19.082859,2.019533,4.312230,0.065654,0.082901,221.257491,32.000000,235.852156,207.660933,171.099903,194.421117,32.000000,187.058220,69.063097,62.200762,113.849244,55.506329,47.493707,43.410000,39.814699,34.810000,40.541614,59.610757,46.719793
49.966218,59.391725,215.736587,181.529492,105.732258,93.204060,28.953261,14.207233,212.979570,3.129737,57.299953,50.796941,180.674867,217.151629,177.644052,213.086873,127.442649,211.569710,-0.000706,-1.451430,32.000000,-235.801223,212.891835,-0.358314,34.363883,0.660568,339364.023741,0.931416,19.106150,1.987147,4.314992,0.071649,0.068870,221.282522,32.000000,235.825597,207.662415,171.089505,194.429588,32.000000,187.090057,69.061822,62.193538,113.861021,55.506329,47.449009,43.410000,39.842077,34.810000,40.521169,59.600126,46.672911
49.925045,59.380435,215.601330,181.545213,105.531851,93.143072,28.911432,14.207256,212.921968,3.129789,57.314149,50.749508,180.688284,217.091879,177.644686,213.030791,127.460672,211.517365,-0.000706,-1.453752,32.000000,-235.801218,212.831944,-0.358636,34.346834,0.660796,339163.114097,0.931057,19.131241,1.955349,4.317214,0.061944,0.068301,221.293708,32.000000,235.800777,207.670156,171.047941,194.439751,32.000000,187.116643,69.060968,62.186550,113.872230,55.506329,47.419050,43.410000,39.872823,34.810000,40.502772,59.609105,46.714290
49.878076,59.374195,215.474747,181.561586,105.209302,93.078145,28.968905,14.207297,212.857402,3.129563,57.340654,50.701512,180.701041,217.025024,177.650507,212.968036,127.479132,211.459138,-0.000706,-1.456107,32.000000,-235.801226,212.766577,-0.358676,34.329567,0.660844,338946.171920,0.930740,19.159150,1.920039,4.317649,0.063691,0.061773,221.302959,32.000000,235.791566,207.669183,170.999883,194.457935,32.000000,187.144285,69.060525,62.181107,113.885989,55.506329,47.320802,43.410000,39.912099,34.810000,40.488360,59.619520,46.720013
49.831536,59.374648,215.314829,181.579059,104.863951,93.004851,28.915280,14.207299,212.784017,3.129039,57.382679,50.654502,180.713471,216.950002,177.653515,212.897025,127.500942,211.392503,-0.000706,-1.459631,32.000000,-235.801221,212.692542,-0.358701,34.312913,0.660891,338707.186500,0.932294,19.190386,1.883843,4.318501,0.064128,0.075666,221.310763,32.000000,235.775180,207.662120,170.963516,194.483154,32.000000,187.164978,69.060459,62.175034,113.899857,55.506329,47.395617,43.410000,39.956039,34.810000,40.485824,59.606489,46.717152
49.784832,59.385891,215.319980,181.598393,104.464022,92.927583,28.936971,14.207160,212.706828,3.128803,57.425284,50.607806,180.726379,216.866850,177.654895,212.819877,127.518817,211.321249,-0.000705,-1.463148,32.000000,-235.801289,212.613741,-0.358728,34.295939,0.661008,338462.866852,0.930744,19.232692,1.845163,4.320029,0.068277,0.085538,221.327823,32.000000,235.754504,207.645844,170.953045,194.526752,32.000000,187.178860,69.059830,62.170795,113.913392,55.506329,47.444365,43.410000,40.005702,34.810000,40.491826,59.610718,46.742683
49.742068,59.400844,215.078989,181.619080,104.068893,92.842280,28.941975,14.207263,212.626382,3.127870,57.462619,50.561835,180.739135,216.782859,177.656566,212.736322,127.536651,211.241943,-0.000703,-1.466628,32.000000,-235.801093,212.531606,-0.358352,34.279417,0.660993,338189.926027,0.932694,19.281283,1.800209,4.320855,0.068867,0.071158,221.356270,32.000000,235.729284,207.629866,170.988001,194.562834,32.000000,187.186944,69.058554,62.163410,113.926802,55.506329,47.309595,43.410000,40.054259,34.810000,40.504342,59.618713,46.508421
49.700654,59.416203,215.103378,181.640550,103.732116,92.769180,28.938755,14.207324,212.541856,3.127452,57.486205,50.520086,180.754605,216.694100,177.659587,212.652276,127.552365,211.162168,-0.000705,-1.470120,32.000000,-235.801065,212.449551,-0.358620,34.262614,0.661323,337922.326786,0.932209,19.340869,1.757580,4.325012,0.074153,0.068518,221.379814,32.000000,235.707126,207.621182,176.460860,194.582364,32.000000,187.206691,69.057796,62.156845,113.938301,55.506329,47.279143,43.410000,40.104580,34.810000,40.521330,59.606892,46.730284
49.660739,59.428666,215.051515,181.662233,103.452574,92.695923,28.900813,14.207444,212.456124,3.127262,57.502420,50.480099,180.769677,216.605856,177.660209,212.566484,127.569226,211.078994,-0.000705,-1.473643,32.000000,-235.801023,212.362963,-0.358705,34.244824,0.661039,337627.780872,0.932110,19.400114,1.712186,4.323885,0.071112,0.068066,221.403396,32.000000,235.685319,207.621369,181.885742,194.596222,32.000000,187.230722,69.056384,62.151678,113.950571,55.506329,47.351398,43.410000,40.158087,34.810000,40.533242,59.614268,46.523242
49.622600,59.433340,214.920601,181.682754,103.319252,92.626875,28.972788,14.207550,212.367183,3.126517,57.511398,50.438260,180.785834,216.513206,177.660310,212.477127,127.583058,210.993495,-0.000705,-1.475979,32.000000,-235.801001,212.271819,-0.359286,34.228951,0.661383,337380.433963,0.932371,19.458398,1.668742,4.327979,0.080761,0.083269,221.416947,32.000000,235.667035,207.636319,187.316638,194.600484,32.000000,187.273322,69.056643,62.146930,113.961933,55.506329,47.205445,43.410000,40.212316,34.810000,40.539053,59.612311,46.487365
49.583661,59.435128,214.965152,181.702091,103.136905,92.565979,28.992388,14.207607,212.275074,3.125824,57.512509,50.399133,180.798899,216.417020,177.663644,212.388068,127.600020,210.905551,-0.000704,-1.479485,32.000000,-235.800903,212.178443,-0.359525,34.214369,0.661570,337125.946118,0.933713,19.512257,1.622962,4.330413,0.068630,0.070904,221.434446,32.000000,235.656747,207.636413,192.804729,194.615590,32.000000,187.314180,69.054347,62.142428,113.973738,55.506329,47.342858,43.410000,40.269032,34.810000,40.540102,59.622195,46.557798
49.543276,59.434312,214.922831,181.720182,102.983873,92.492884,28.927559,14.207519,212.182706,3.124624,57.514504,50.354907,180.811454,216.323484,177.670181,212.293804,127.616102,210.816006,-0.000704,-1.479518,32.000000,-235.801026,212.086402,-0.359445,34.200225,0.661543,336880.778654,0.931497,19.556507,1.579393,4.331103,0.075271,0.071283,221.454135,32.000000,235.636261,207.627440,190.924155,194.639229,32.000000,187.346426,69.052885,62.137855,113.984714,55.506329,47.377803,43.410000,40.331636,34.810000,40.537738,59.613766,46.529405
49.501740,59.431172,214.962259,181.736964,102.818330,92.419821,28.927238,14.207544,212.083620,3.124160,57.522111,50.312206,180.825532,216.225818,177.677755,212.198966,127.631840,210.729165,-0.000705,-1.480704,32.000000,-235.800943,211.988418,-0.359472,34.187621,0.661924,336657.746324,0.931063,19.598729,1.531832,4.335403,0.071628,0.071875,221.482394,32.000000,235.604710,207.625531,185.363674,194.659149,32.000000,187.373618,69.052396,62.134648,113.998011,55.506329,47.337493,43.410000,40.398115,34.810000,40.531235,59.620897,46.323536
49.461990,59.430125,214.797543,181.752012,102.622360,92.350768,28.944805,14.207594,211.985261,3.123429,57.534392,50.271061,180.836877,216.123422,177.683963,212.097601,127.645149,210.635777,-0.000705,-1.482482,32.000000,-235.801003,211.887936,-0.359807,34.177868,0.662034,336389.609083,0.933246,19.639871,1.484587,4.338083,0.073066,0.077526,221.514113,32.000000,235.577840,207.617717,181.712140,194.687456,32.000000,187.393256,69.050372,62.131130,114.009897,55.506329,47.332293,43.410000,40.468135,34.810000,40.526373,59.618133,46.531459
49.419738,59.431958,214.700793,181.766476,102.439137,92.289652,28.904958,14.207684,211.883173,3.122395,57.547948,50.229496,180.849156,216.020725,177.689692,211.994337,127.660551,210.533599,-0.000706,-1.484240,32.000000,-235.800928,211.783526,-0.359844,34.168843,0.662298,336119.655620,0.933371,19.679913,1.438615,4.342519,0.065029,0.067627,221.538289,32.000000,235.545340,207.620911,181.741163,194.714149,32.000000,187.420296,69.048767,62.129637,114.019352,55.506329,47.290812,43.410000,40.541427,34.810000,40.524039,59.624850,46.374599
49.376645,59.436483,214.463924,181.780542,102.174432,92.216683,28.938189,14.207705,211.775789,3.121795,57.565539,50.185519,180.861822,215.910791,177.696922,211.889164,127.669853,210.431387,-0.000707,-1.486003,32.000000,-235.800902,211.677326,-0.359639,34.158713,0.662092,335870.151578,0.932929,19.720219,1.392784,4.342679,0.065697,0.067464,221.553866,32.000000,235.523762,207.631245,181.749826,194.727410,32.000000,187.464071,69.046661,62.125395,114.027652,55.506329,47.151570,43.410000,40.620541,34.810000,40.525130,59.625775,46.356258
49.334645,59.443514,214.323763,181.794395,101.904512,92.143589,28.944259,14.207784,211.665201,3.121320,57.590665,50.142828,180.872960,215.798383,177.705726,211.782496,127.679901,210.329782,-0.000708,-1.487762,32.000000,-235.800864,211.567754,-0.360037,34.148567,0.662103,335650.806173,0.934478,19.766035,1.341788,4.344434,0.063432,0.078859,221.561440,32.000000,235.502282,207.645421,181.715596,194.741914,32.000000,187.495536,69.046706,62.122587,114.034000,55.506329,47.145872,43.410000,40.704186,34.810000,40.530700,59.621477,46.291768
49.293499,59.453315,214.209782,181.808382,101.673698,92.070559,28.944897,14.207728,211.553505,3.120712,57.616208,50.102813,180.886436,215.684115,177.711092,211.671589,127.690303,210.221492,-0.000709,-1.489523,32.000000,-235.801020,211.453846,-0.360645,34.135478,0.661767,335403.393760,0.933572,19.815447,1.296865,4.343428,0.075915,0.079495,221.571020,32.000000,235.488381,207.655794,181.692169,194.757897,32.000000,187.522175,69.046383,62.120457,114.039055,55.506329,47.071567,43.410000,40.789041,34.810000,40.538496,59.618998,46.302186
49.251746,59.464914,214.107139,181.821965,101.389501,91.997300,28.969985,14.207678,211.437604,3.119833,57.653519,50.057888,180.898386,215.564781,177.716890,211.557819,127.699305,210.110075,-0.000709,-1.491277,32.000000,-235.801019,211.338661,-0.360899,34.119545,0.661632,335156.395135,0.933527,19.866256,1.251395,4.344285,0.070292,0.069720,221.580954,32.000000,235.480786,207.650508,181.666875,194.802735,32.000000,187.527047,69.046929,62.119968,114.042216,55.506329,47.024682,43.410000,40.876739,34.810000,40.548500,59.617386,46.191181
49.210275,59.479762,214.233696,181.835377,101.151159,91.924006,28.951199,14.207854,211.319292,3.119422,57.698052,50.017506,180.911159,215.443814,177.724577,211.437241,127.704621,209.996697,-0.000710,-1.493030,32.000000,-235.800894,211.220945,-0.360942,34.101956,0.661605,334910.986287,0.933646,19.918973,1.203226,4.345599,0.067937,0.066031,221.594189,32.000000,235.462477,207.636040,181.692036,194.828374,32.000000,187.531331,69.046056,62.118861,114.045678,55.506329,47.081018,43.410000,40.969675,34.810000,40.560691,59.621024,46.253323
49.168546,59.499315,213.958178,181.848851,100.884938,91.850785,28.941076,14.207710,211.197291,3.118826,57.749892,49.975856,180.925637,215.319150,177.730342,211.316633,127.708654,209.881765,-0.000709,-1.494775,32.000000,-235.801053,211.099006,-0.361202,34.083111,0.661661,334670.579387,0.932991,19.974147,1.155351,4.347199,0.066874,0.078915,221.615308,32.000000,235.437821,207.635259,181.736998,194.849347,32.000000,187.543016,69.046447,62.117119,114.049642,55.506329,47.028774,43.410000,41.064838,34.810000,40.581323,59.620651,46.405120
49.130454,59.524473,213.965361,181.863823,100.452185,91.777462,28.917919,14.207857,211.073773,3.117806,57.794550,49.937258,180.938683,215.190804,177.736789,211.192729,127.710238,209.759604,-0.000711,-1.496523,32.000000,-235.800965,210.975825,-0.361241,34.064380,0.662234,334439.595803,0.933753,20.032306,1.110464,4.353434,0.076870,0.069122,221.632356,32.000000,235.409055,207.628685,181.744061,194.874818,32.000000,187.566042,69.045482,62.114651,114.053246,55.506329,46.994736,43.410000,41.162907,34.810000,40.606486,59.617749,46.370931
49.100252,59.547614,213.839980,181.879245,100.161834,91.712422,28.943871,14.207908,210.950430,3.117071,57.816533,49.904910,180.954635,215.065726,177.744393,211.068178,127.712408,209.639025,-0.000710,-1.498305,32.000000,-235.800884,210.857687,-0.360960,34.042756,0.662000,334216.573770,0.934254,20.095467,1.066299,4.351525,0.067793,0.070161,221.639393,32.000000,235.389725,207.642964,181.740356,194.879918,32.000000,187.609312,69.046983,62.115490,114.057379,55.506329,46.915199,43.410000,41.255449,34.810000,40.632788,59.613707,46.411503
49.073271,59.565982,213.627516,181.894319,100.124808,91.660415,28.958800,14.207904,210.827593,3.116401,57.825627,49.876396,180.968180,214.940288,177.747519,210.946642,127.712120,209.521017,-0.000709,-1.500053,32.000000,-235.800882,210.740275,-0.360800,34.018583,0.662333,334001.754273,0.935113,20.160457,1.022041,4.355045,0.065129,0.071116,221.638532,32.000000,235.379310,207.643764,181.700462,194.890072,32.000000,187.648987,69.047104,62.114837,114.062142,55.506329,46.813122,43.410000,41.343332,34.810000,40.656813,59.626581,46.379148
49.046848,59.576821,213.469966,181.908247,100.079636,91.611655,28.965810,14.208095,210.708769,3.115718,57.826903,49.850290,180.978234,214.818919,177.752048,210.828353,127.717625,209.402438,-0.000710,-1.500618,32.000000,-235.800766,210.622204,-0.360959,33.992934,0.662403,333808.288493,0.934300,20.215197,0.977731,4.355171,0.077324,0.081577,221.639629,32.000000,235.368998,207.638872,181.661479,194.908742,32.000000,187.683676,69.047272,62.115061,114.066324,55.506329,46.723938,43.410000,41.436548,34.810000,40.667535,59.617504,46.384724
49.020712,59.579789,213.234395,181.919363,100.065032,91.562949,28.956329,14.208115,210.591513,3.114820,57.830769,49.817907,180.989687,214.697676,177.758841,210.706460,127.716834,209.284748,-0.000711,-1.501118,32.000000,-235.800659,210.503126,-0.361250,33.964229,0.662387,333658.165207,0.933897,20.261805,0.936761,4.353236,0.059482,0.066976,221.646614,32.000000,235.350818,207.635594,181.653420,194.931869,32.000000,187.708367,69.046679,62.115293,114.070999,55.506329,46.606634,43.410000,41.527708,34.810000,40.672082,59.622775,46.162935
48.992175,59.583943,213.087226,181.928974,100.005988,91.514171,28.951028,14.208214,210.468635,3.114175,57.853480,49.785745,180.996263,214.573777,177.765611,210.580516,127.715571,209.167072,-0.000710,-1.502789,32.000000,-235.800572,210.382378,-0.361233,33.936204,0.662521,333500.028177,0.933753,20.300314,0.889780,4.352369,0.067766,0.079352,221.667006,32.000000,235.316125,207.636200,181.656807,194.953249,32.000000,187.716153,69.044461,62.112734,114.073917,55.506329,46.489652,43.410000,41.625022,34.810000,40.674241,59.617759,46.222142
48.962906,59.592339,212.866644,181.937645,99.903468,91.456608,28.951965,14.208119,210.345657,3.113818,57.888793,49.754819,181.008541,214.445508,177.773758,210.453672,127.709975,209.046323,-0.000711,-1.504529,32.000000,-235.800747,210.256193,-0.361213,33.907518,0.662533,333344.327292,0.934116,20.330661,0.849390,4.349884,0.069065,0.080362,221.690401,32.000000,235.283473,207.642211,181.666521,194.968551,32.000000,187.730394,69.043578,62.110424,114.075581,55.506329,46.392967,43.410000,41.726472,34.810000,40.677828,59.622323,46.249361
48.934044,59.608034,212.643609,181.945940,99.661132,91.395547,28.958152,14.208212,210.218254,3.113258,57.938589,49.722673,181.015159,214.313285,177.783395,210.322960,127.707699,208.923963,-0.000712,-1.505099,32.000000,-235.800672,210.127754,-0.361717,33.880201,0.662746,333192.117236,0.934396,20.364721,0.809458,4.349413,0.066436,0.071188,221.708776,32.000000,235.248805,207.649112,181.701128,194.976195,32.000000,187.749119,69.041039,62.109338,114.076922,55.506329,46.235036,43.410000,41.828098,34.810000,40.694437,59.623631,46.107322
48.905705,59.633512,212.499943,181.954917,99.434898,91.338569,28.938369,14.208403,210.089713,3.111948,58.003953,49.691754,181.022959,214.178980,177.785584,210.189805,127.702667,208.796904,-0.000714,-1.506842,32.000000,-235.800484,209.999442,-0.362365,33.857150,0.662771,333020.631507,0.934412,20.403807,0.772765,4.347508,0.065571,0.065953,221.723534,32.000000,235.229958,207.663287,187.126117,194.978930,32.000000,187.780000,69.038840,62.107988,114.078509,55.506329,46.063178,43.410000,41.934580,34.810000,40.718864,59.622883,46.223683
48.880991,59.663899,212.490725,181.964753,99.230868,91.289696,28.934906,14.208435,209.960101,3.110987,58.064899,49.667313,181.032018,214.045008,177.790848,210.056559,127.696663,208.664704,-0.000715,-1.508601,32.000000,-235.800551,209.872157,-0.362419,33.836308,0.662748,332839.465788,0.934231,20.449776,0.732170,4.345515,0.071169,0.069196,221.730519,32.000000,235.218601,207.668521,192.598366,195.002311,32.000000,187.806071,69.035888,62.105836,114.077794,55.506329,46.099290,43.410000,42.037793,34.810000,40.750189,59.620700,46.180616
48.857420,59.696887,212.335236,181.975231,99.082662,91.240949,28.943414,14.208422,209.831125,3.110536,58.116664,49.647065,181.039709,213.909199,177.796084,209.927182,127.688847,208.538217,-0.000714,-1.510318,32.000000,-235.800557,209.745298,-0.363033,33.817624,0.662847,332688.212031,0.934944,20.504996,0.692663,4.345095,0.070043,0.074127,221.735605,32.000000,235.208732,207.671979,196.278124,195.017874,32.000000,187.815543,69.031714,62.105050,114.076915,55.506329,45.976426,43.410000,42.143020,34.810000,40.787483,59.624231,46.214805
48.835931,59.730173,212.142250,181.986136,98.892512,91.192092,28.951048,14.208363,209.700387,3.109388,58.161785,49.625459,181.047816,213.776825,177.800927,209.797369,127.683369,208.412684,-0.000714,-1.510874,32.000000,-235.800554,209.618791,-0.363570,33.798897,0.663222,332572.214953,0.935149,20.561327,0.652306,4.347103,0.071117,0.081535,221.745434,32.000000,235.190373,207.671455,196.278124,195.041754,32.000000,187.832908,69.027901,62.105629,114.075504,55.506329,45.890777,43.410000,42.246484,34.810000,40.825467,59.621487,46.217447
48.819035,59.759840,211.931943,181.995913,98.696196,91.143415,28.950777,14.208358,209.575165,3.107994,58.198132,49.610498,181.057233,213.647453,177.809433,209.672634,127.672943,208.287404,-0.000714,-1.510878,32.000000,-235.800538,209.496599,-0.363814,33.781068,0.663236,332461.466617,0.934950,20.619073,0.615743,4.346018,0.070231,0.066810,221.759944,32.000000,235.172838,207.664406,192.606155,195.076582,32.000000,187.847251,69.024833,62.104361,114.073281,55.506329,45.723186,43.410000,42.349342,34.810000,40.860752,59.627810,46.229259
48.805708,59.786760,211.984056,182.004500,98.495663,91.094707,28.956774,14.208185,209.453552,3.106977,58.224783,49.598524,181.064122,213.519128,177.817084,209.548893,127.661910,208.162708,-0.000713,-1.510884,32.000000,-235.800715,209.374384,-0.364010,33.762444,0.663140,332345.194126,0.934736,20.674936,0.577157,4.343979,0.058455,0.066122,221.774826,32.000000,235.157531,207.664833,192.653630,195.104790,32.000000,187.853065,69.020354,62.103108,114.069741,55.506329,45.665687,43.410000,42.448242,34.810000,40.893125,59.630387,46.043566
48.793495,59.810799,211.802060,182.011824,98.460864,91.058266,28.940769,14.208299,209.332650,3.106210,58.246727,49.588546,181.070191,213.395328,177.826851,209.426018,127.653722,208.043864,-0.000714,-1.510907,32.000000,-235.800578,209.257769,-0.364158,33.742712,0.662936,332230.431348,0.934674,20.722358,0.543588,4.341174,0.065590,0.067307,221.787930,32.000000,235.143357,207.682621,192.691645,195.104869,32.000000,187.872126,69.015731,62.101890,114.067288,55.506329,45.600749,43.410000,42.547076,34.810000,40.922371,59.623444,46.239750
48.784735,59.831828,211.766295,182.017811,98.453882,91.029914,28.930749,14.208194,209.213873,3.105166,58.269006,49.578046,181.075580,213.272388,177.835025,209.305111,127.643060,207.925564,-0.000714,-1.510920,32.000000,-235.800609,209.140410,-0.364319,33.723376,0.663264,332111.002222,0.934327,20.763289,0.510812,4.343428,0.072156,0.070416,221.803100,32.000000,235.130711,207.699224,192.660418,195.116882,32.000000,187.882637,69.011189,62.101340,114.063497,55.506329,45.502309,43.410000,42.642870,34.810000,40.946380,59.629168,46.037036
48.778228,59.849996,211.678411,182.021424,98.460814,90.997567,28.953304,14.208159,209.101019,3.104083,58.290790,49.571121,181.080602,213.153327,177.846212,209.190705,127.626869,207.809403,-0.000715,-1.510924,32.000000,-235.800771,209.027559,-0.364462,33.704424,0.663180,332027.505010,0.934785,20.800168,0.477227,4.340785,0.075223,0.068742,221.800605,32.000000,235.139118,207.707358,192.641928,195.123912,32.000000,187.899007,69.007788,62.102749,114.056465,55.506329,45.446666,43.410000,42.736278,34.810000,40.968228,59.624073,46.070565
48.770284,59.868418,211.259150,182.024149,98.493858,90.981146,28.961004,14.208266,208.986196,3.103055,58.315260,49.563883,181.083111,213.034733,177.858432,209.074442,127.611345,207.694794,-0.000717,-1.510913,32.000000,-235.800736,208.915721,-0.364970,33.686658,0.663418,331971.359624,0.935054,20.830409,0.446289,4.340831,0.131585,0.081572,221.791403,32.000000,235.141079,207.709408,192.636086,195.136942,32.000000,187.912678,69.005140,62.103090,114.047729,55.506329,45.267050,43.410000,42.831911,34.810000,40.989187,59.632482,46.030727
48.762289,59.888164,211.239539,182.026067,98.436679,90.964837,28.962637,14.208245,208.871433,3.102229,58.348973,49.557656,181.088684,212.919026,177.872023,208.958972,127.596639,207.581714,-0.000719,-1.510913,32.000000,-235.800754,208.803187,-0.365236,33.673463,0.663482,331906.038202,0.934174,20.855421,0.421617,4.339608,0.073434,0.074868,221.788985,32.000000,235.133237,207.705886,190.794953,195.152261,32.000000,187.913556,69.002451,62.101766,114.038405,55.506329,45.124280,43.410000,42.928113,34.810000,41.010537,59.629443,46.085385
48.756320,59.910306,211.134934,182.027254,98.391207,90.948460,28.959752,14.208469,208.757749,3.101341,58.393893,49.556347,181.091740,212.806608,177.881297,208.845849,127.580892,207.468840,-0.000719,-1.510939,32.000000,-235.800543,208.693046,-0.365364,33.664104,0.662936,331898.149725,0.933970,20.882198,0.396806,4.331719,0.097986,0.067605,221.799659,32.000000,235.116552,207.712494,185.300887,195.173211,32.000000,187.917281,68.998110,62.102550,114.029813,55.506329,45.024512,43.410000,43.023937,34.810000,41.036246,59.615950,46.083991
48.753265,59.939877,211.042937,182.028441,98.260480,90.936343,28.946333,14.208468,208.646288,3.100300,58.446295,49.551773,181.095449,212.695326,177.886355,208.733318,127.563322,207.357487,-0.000721,-1.510909,32.000000,-235.800562,208.583152,-0.365517,33.658515,0.663164,331890.944699,0.933966,20.910356,0.371700,4.332027,0.073634,0.070377,221.811975,32.000000,235.098922,207.728982,181.680972,195.176946,32.000000,187.917866,68.993949,62.103452,114.022367,55.506329,44.876902,43.410000,43.116296,34.810000,41.067940,59.621565,46.001893
48.749954,59.972970,210.880600,182.029915,98.058485,90.924058,28.949783,14.208369,208.537130,3.099603,58.500553,49.551072,181.100706,212.585213,177.895510,208.618675,127.545900,207.246883,-0.000722,-1.510914,32.000000,-235.800613,208.474206,-0.365422,33.653513,0.663115,331887.440875,0.934070,20.938777,0.347691,4.330412,0.062790,0.062744,221.821609,32.000000,235.092705,207.752170,181.697816,195.181707,32.000000,187.927974,68.989088,62.105068,114.015181,55.506329,44.831935,43.410000,43.209484,34.810000,41.104801,59.623100,46.021482
48.749543,60.008649,210.713524,182.031647,97.933126,90.911639,28.973003,14.208286,208.428284,3.099012,58.562561,49.553094,181.101970,212.479172,177.901295,208.512746,127.525848,207.138412,-0.000724,-1.510930,32.000000,-235.800749,208.369440,-0.364915,33.647327,0.663033,331908.709602,0.934516,20.971564,0.326024,4.328796,0.075010,0.073170,221.812317,32.000000,235.098276,207.757972,181.679229,195.183089,32.000000,187.926852,68.986038,62.105268,114.006227,55.506329,44.681519,43.410000,43.301019,34.810000,41.146001,59.621487,46.119354
48.752108,60.045976,210.380703,182.033609,97.735431,90.915445,28.982544,14.208416,208.323211,3.098403,58.613337,49.560014,181.105206,212.375183,177.907105,208.407577,127.507882,207.030140,-0.000724,-1.512093,32.000000,-235.800645,208.265458,-0.364866,33.638948,0.662791,331933.665018,0.934429,21.008140,0.304457,4.325760,0.062712,0.066888,221.809433,32.000000,235.105615,207.774335,181.649655,195.179590,32.000000,187.918422,68.983324,62.108246,113.998615,55.506329,44.454010,43.410000,43.387696,34.810000,41.190310,59.631971,46.051563
48.762601,60.083147,210.339332,182.035159,97.633603,90.919649,28.970267,14.208368,208.225170,3.097427,58.658432,49.569024,181.106479,212.274270,177.911441,208.307160,127.487104,206.926754,-0.000725,-1.511481,32.000000,-235.800723,208.166174,-0.364610,33.626121,0.662538,331963.629252,0.933649,21.044251,0.286256,4.322369,0.069269,0.069813,221.804108,32.000000,235.119734,207.771216,187.210431,195.197039,32.000000,187.904322,68.979657,62.110190,113.988064,55.506329,44.379682,43.410000,43.468430,34.810000,41.234678,59.625548,46.252590
48.773447,60.118086,210.247685,182.035765,97.523960,90.931743,28.955955,14.208408,208.130722,3.096818,58.695302,49.580748,181.105943,212.179608,177.916526,208.211919,127.465576,206.827073,-0.000725,-1.509717,32.000000,-235.800591,208.075132,-0.364207,33.610051,0.662061,332048.752936,0.933418,21.078880,0.266027,4.315315,0.072411,0.075484,221.808245,32.000000,235.117353,207.775539,192.776650,195.205492,32.000000,187.896388,68.977957,62.111785,113.979015,55.506329,44.185388,43.410000,43.544246,34.810000,41.277843,59.621329,46.243712
48.787744,60.150241,210.142866,182.035013,97.504766,90.935895,28.949971,14.208402,208.043016,3.096024,58.729716,49.599142,181.107484,212.090105,177.925323,208.123022,127.439845,206.735956,-0.000725,-1.507967,32.000000,-235.800620,207.987627,-0.364154,33.591355,0.662203,332134.706186,0.933728,21.105011,0.250317,4.313538,0.066095,0.068561,221.831440,32.000000,235.108774,207.787424,192.809022,195.202074,32.000000,187.893895,68.976487,62.111873,113.971095,55.506329,44.052264,43.410000,43.618808,34.810000,41.318534,59.628823,46.121922
48.809219,60.179061,210.052975,182.032486,97.593175,90.956145,28.963298,14.208400,207.959312,3.095264,58.762355,49.619700,181.107725,212.007992,177.932408,208.037362,127.417449,206.651393,-0.000725,-1.506211,32.000000,-235.800641,207.902264,-0.364278,33.573549,0.662354,332248.571266,0.934172,21.128540,0.236653,4.310700,0.072549,0.072498,221.840960,32.000000,235.116833,207.804080,192.855386,195.197373,32.000000,187.891351,68.976040,62.114128,113.963356,55.506329,44.000045,43.410000,43.682918,34.810000,41.353450,59.632285,46.023610
48.830854,60.204708,209.954350,182.027627,97.794273,90.980590,28.974607,14.208356,207.881694,3.094498,58.797793,49.641559,181.105478,211.932244,177.936238,207.957413,127.394414,206.569065,-0.000725,-1.504459,32.000000,-235.800697,207.827090,-0.364330,33.558986,0.662427,332334.855894,0.934186,21.145660,0.230204,4.307288,0.063302,0.068362,221.841112,32.000000,235.131159,207.827889,192.861097,195.178356,32.000000,187.896332,68.974359,62.117037,113.957416,55.506329,43.835291,43.410000,43.742368,34.810000,41.385995,59.621054,46.113265
48.853399,60.230492,209.657136,182.021410,97.941451,91.005118,28.963785,14.208318,207.809422,3.093745,58.831323,49.664584,181.101760,211.860443,177.943444,207.883170,127.367092,206.493361,-0.000724,-1.502684,32.000000,-235.800691,207.757349,-0.363744,33.549650,0.662542,332465.127948,0.933584,21.151899,0.222723,4.303551,0.074472,0.077514,221.829423,32.000000,235.161047,207.849179,192.847348,195.159768,32.000000,187.904186,68.973230,62.119681,113.951739,55.506329,43.696936,43.410000,43.801599,34.810000,41.417496,59.623601,46.244813
48.878622,60.256663,209.621011,182.014173,98.075602,91.033402,28.944317,14.208251,207.743933,3.092921,58.861589,49.692532,181.099159,211.794507,177.949715,207.817744,127.340480,206.423075,-0.000724,-1.500943,32.000000,-235.800789,207.690796,-0.363466,33.546312,0.662595,332608.226770,0.933080,21.154804,0.216665,4.299625,0.072790,0.073443,221.829101,32.000000,235.180952,207.865485,192.829165,195.148233,32.000000,187.901287,68.971401,62.124060,113.948153,55.506329,43.538217,43.410000,43.855704,34.810000,41.449287,59.622028,46.230653
48.904200,60.283473,209.478994,182.006257,98.148221,91.061954,28.891148,14.208233,207.683432,3.092331,58.887602,49.719380,181.090927,211.734311,177.955108,207.756191,127.315167,206.357174,-0.000725,-1.499171,32.000000,-235.800765,207.632752,-0.363198,33.546070,0.662109,332758.332523,0.933271,21.156900,0.217226,4.291557,0.067945,0.066898,221.831805,32.000000,235.200280,207.881860,192.843447,195.147872,32.000000,187.887668,68.969818,62.129932,113.945323,55.506329,43.396043,43.410000,43.904879,34.810000,41.482341,59.620985,46.175114
48.929789,60.309195,209.465263,181.997701,98.113931,91.090414,28.938313,14.208176,207.628606,3.091940,58.920620,49.745052,181.081027,211.679918,177.959644,207.699284,127.289461,206.298464,-0.000727,-1.497423,32.000000,-235.800754,207.578133,-0.363191,33.547537,0.662061,332920.122870,0.933725,21.156581,0.218986,4.288603,0.071649,0.069333,221.839199,32.000000,235.214147,207.897685,191.041760,195.153166,32.000000,187.868846,68.968033,62.135751,113.939158,55.506329,43.242673,43.410000,43.952986,34.810000,41.514666,59.625666,46.165429
48.955746,60.336319,209.337352,181.988634,98.119077,91.127004,28.976469,14.208171,207.577286,3.091953,58.965527,49.770989,181.076745,211.629857,177.968371,207.647040,127.263881,206.246682,-0.000728,-1.495682,32.000000,-235.800622,207.525771,-0.363124,33.549250,0.661725,333081.486871,0.935266,21.156535,0.220990,4.283456,0.064436,0.068885,221.866977,32.000000,235.226960,207.919815,185.598600,195.151104,32.000000,187.837902,68.966384,62.143324,113.935624,55.506329,43.193643,43.410000,43.999247,34.810000,41.547520,59.618517,46.091988
48.979058,60.367301,209.212800,181.979183,98.149239,91.163367,28.946992,14.208091,207.529729,3.091726,59.031390,49.797195,181.071656,211.584059,177.971033,207.596758,127.236753,206.193478,-0.000728,-1.493939,32.000000,-235.800659,207.477119,-0.362913,33.551788,0.661630,333241.928560,0.933561,21.155401,0.225928,4.280935,0.071123,0.074207,221.887473,32.000000,235.243768,207.950429,182.009075,195.133855,32.000000,187.823066,68.963250,62.150090,113.931462,55.506329,42.994286,43.410000,44.044711,34.810000,41.582168,59.621929,46.246280
49.003207,60.404598,209.145050,181.969473,97.914347,91.194940,28.960672,14.208071,207.483183,3.091172,59.109414,49.822674,181.063550,211.540549,177.975046,207.549717,127.211154,206.143136,-0.000730,-1.492202,32.000000,-235.800525,207.433016,-0.363195,33.554838,0.661341,333432.907025,0.932230,21.155294,0.233186,4.276053,0.063249,0.071068,221.886864,32.000000,235.270685,207.973764,182.015061,195.135232,32.000000,187.802709,68.961352,62.158902,113.927377,55.506329,42.888392,43.410000,44.088000,34.810000,41.628203,59.627437,46.232487
49.032241,60.451622,209.272838,181.960825,97.683098,91.219416,28.939799,14.207895,207.443613,3.090631,59.185546,49.853269,181.056899,211.498793,177.978963,207.505832,127.179879,206.095854,-0.000731,-1.491064,32.000000,-235.800730,207.391741,-0.363091,33.557834,0.661078,333632.789131,0.933141,21.161831,0.241486,4.271475,0.067316,0.070148,221.883484,32.000000,235.303240,207.993574,182.002008,195.133723,32.000000,187.781648,68.960109,62.168659,113.922048,55.506329,42.881453,43.410000,44.125103,34.810000,41.682116,59.626807,46.355744
49.060263,60.500350,209.354657,181.953069,97.537646,91.243651,28.944962,14.207570,207.407328,3.090482,59.250238,49.889338,181.052007,211.463676,177.981300,207.470312,127.152673,206.055974,-0.000731,-1.491083,32.000000,-235.801150,207.355459,-0.363006,33.561231,0.660900,333819.453090,0.932610,21.173813,0.249265,4.267987,0.067405,0.070498,221.878836,32.000000,235.337838,208.008546,182.000303,195.127573,32.000000,187.740850,68.958488,62.179229,113.916745,55.506329,42.801815,43.410000,44.159963,34.810000,41.741110,59.622775,46.391621
49.097089,60.547900,209.264115,181.945917,97.551887,91.280071,28.956323,14.207651,207.381034,3.089725,59.295664,49.929272,181.049145,211.440684,177.986912,207.444251,127.124021,206.024028,-0.000732,-1.488915,32.000000,-235.801131,207.331843,-0.362856,33.564125,0.661057,333997.972845,0.933042,21.190415,0.263802,4.268066,0.069368,0.068485,221.876441,32.000000,235.370465,208.006053,182.010258,195.136713,32.000000,187.698950,68.958199,62.189973,113.913083,55.506329,42.755595,43.410000,44.186307,34.810000,41.802362,59.622696,46.372032
49.137492,60.591394,209.377415,181.939079,97.639683,91.321254,28.958698,14.207685,207.364783,3.089419,59.327276,49.972021,181.042968,211.426086,177.993304,207.428183,127.094744,205.999475,-0.000732,-1.485407,32.000000,-235.801067,207.317650,-0.362720,33.566180,0.661118,334171.881867,0.932659,21.209793,0.276886,4.267296,0.073635,0.074094,221.870929,32.000000,235.402337,208.011601,182.069860,195.134698,32.000000,187.667020,68.956390,62.201206,113.911495,55.506329,42.634115,43.410000,44.202567,34.810000,41.856633,59.620867,46.354717
49.179811,60.624024,209.313527,181.931390,97.849939,91.370069,28.946791,14.207714,207.358709,3.089038,59.351589,50.016716,181.039153,211.424683,177.998672,207.423125,127.064618,205.985179,-0.000731,-1.481915,32.000000,-235.801037,207.311500,-0.362145,33.569251,0.660802,334384.819725,0.932014,21.218792,0.294226,4.262251,0.074887,0.073726,221.885302,32.000000,235.421960,208.022132,182.107053,195.124028,32.000000,187.646093,68.955498,62.212079,113.911361,55.506329,42.567033,43.410000,44.213803,34.810000,41.902521,59.618271,46.396903
49.225208,60.651646,209.394411,181.922495,98.118091,91.426617,28.967222,14.207651,207.360512,3.089040,59.358250,50.063016,181.034924,211.430695,178.003051,207.427135,127.034785,205.977821,-0.000730,-1.478407,32.000000,-235.801115,207.314055,-0.361362,33.571627,0.660929,334609.934881,0.931624,21.220018,0.314807,4.261052,0.074477,0.073006,221.890467,32.000000,235.448910,208.055403,182.120200,195.101041,32.000000,187.635090,68.954753,62.224667,113.910234,55.506329,42.529873,43.410000,44.217197,34.810000,41.941313,59.623021,46.365429
49.270478,60.673556,209.336871,181.912303,98.271946,91.487397,28.924101,14.207737,207.370949,3.089183,59.354934,50.111370,181.028138,211.448594,178.007446,207.437552,127.006181,205.986049,-0.000728,-1.474912,32.000000,-235.800918,207.324234,-0.361031,33.574845,0.660661,334850.222855,0.931705,21.208400,0.339870,4.256086,0.067484,0.078519,221.887175,32.000000,235.483324,208.083346,180.281884,195.070167,32.000000,187.617095,68.955208,62.237139,113.910626,55.506329,42.407804,43.410000,44.217005,34.810000,41.974302,59.617346,46.426764
49.318817,60.689047,209.381743,181.900724,98.530441,91.548319,28.941534,14.207944,207.389606,3.089169,59.346917,50.158605,181.018471,211.473615,178.014314,207.456334,126.981518,206.001656,-0.000728,-1.471443,32.000000,-235.800675,207.341870,-0.360284,33.579658,0.660741,335110.848759,0.930749,21.188593,0.367096,4.253805,0.071684,0.068586,221.873113,32.000000,235.527786,208.119455,174.762248,195.035057,32.000000,187.614441,68.955805,62.250556,113.910427,55.506329,42.383485,43.410000,44.209686,34.810000,41.995981,59.618143,46.558458
49.365672,60.698346,209.539804,181.886829,98.881014,91.617679,28.941021,14.207861,207.418244,3.089205,59.340092,50.210148,181.004874,211.506228,178.019058,207.485171,126.955139,206.026911,-0.000728,-1.467951,32.000000,-235.800828,207.372276,-0.359974,33.587449,0.660520,335377.806008,0.931870,21.163236,0.398615,4.248728,0.071001,0.066617,221.870039,32.000000,235.572740,208.138109,176.626974,195.015277,32.000000,187.594429,68.955468,62.261560,113.909807,55.506329,42.349501,43.410000,44.198744,34.810000,42.012838,59.618310,46.487732
49.410307,60.706816,209.641856,181.872525,99.285050,91.686792,28.956175,14.207784,207.451402,3.089558,59.340446,50.256836,180.997426,211.544174,178.024434,207.516121,126.925221,206.059358,-0.000728,-1.464461,32.000000,-235.800998,207.407531,-0.359855,33.598728,0.660442,335629.698761,0.930965,21.128293,0.428805,4.245474,0.082778,0.076505,221.873367,32.000000,235.603359,208.160711,182.210814,194.998416,32.000000,187.570669,68.955661,62.272928,113.910414,55.506329,42.372596,43.410000,44.185322,34.810000,42.026804,59.618861,46.441437
49.455786,60.716431,209.555891,181.857799,99.654111,91.759929,28.956486,14.207758,207.492433,3.089470,59.352336,50.303549,180.985448,211.588932,178.029498,207.555572,126.898291,206.093757,-0.000729,-1.460942,32.000000,-235.800959,207.446171,-0.359523,33.615383,0.660622,335908.931046,0.930739,21.088744,0.464128,4.244646,0.068174,0.074062,221.891191,32.000000,235.617186,208.184451,182.260957,194.976761,32.000000,187.544448,68.956687,62.286077,113.911271,55.506329,42.269221,43.410000,44.170052,34.810000,42.039827,59.617553,46.540336
49.502583,60.729168,209.607466,181.842642,99.945616,91.833097,28.935733,14.207741,207.540550,3.089865,59.367613,50.349029,180.975957,211.641188,178.033370,207.603105,126.868687,206.137136,-0.000729,-1.457424,32.000000,-235.801064,207.493718,-0.359286,33.635964,0.660631,336194.467272,0.930052,21.050714,0.505538,4.242877,0.073420,0.067808,221.896686,32.000000,235.645160,208.210931,182.313457,194.955783,32.000000,187.523336,68.958814,62.299440,113.909829,55.506329,42.181537,43.410000,44.147719,34.810000,42.058451,59.615596,46.656550
49.546416,60.746728,209.742429,181.827282,100.083798,91.901985,28.937912,14.207604,207.594160,3.090135,59.382075,50.397483,180.964212,211.696929,178.034178,207.657770,126.839081,206.189572,-0.000728,-1.453902,32.000000,-235.801136,207.550019,-0.358772,33.659713,0.660151,336490.347798,0.929868,21.012980,0.544647,4.237237,0.073551,0.070568,221.896753,32.000000,235.678526,208.246291,182.349298,194.922972,32.000000,187.518932,68.960432,62.311540,113.908412,55.506329,42.169487,43.410000,44.124333,34.810000,42.080953,59.611573,46.514951
49.593929,60.764420,209.512613,181.812074,100.254240,91.970983,28.929121,14.207597,207.652531,3.090998,59.392660,50.446165,180.950267,211.758274,178.031750,207.714927,126.812113,206.244084,-0.000727,-1.450385,32.000000,-235.801094,207.612774,-0.358198,33.684214,0.659880,336793.782551,0.930342,20.977032,0.589607,4.234273,0.067221,0.069135,221.894108,32.000000,235.705191,208.271705,182.331057,194.898564,32.000000,187.502723,68.960932,62.323062,113.909486,55.506329,42.088412,43.410000,44.095441,34.810000,42.105524,59.609223,46.570564
49.642082,60.781057,209.779790,181.796997,100.426311,92.040033,28.932829,14.207626,207.721082,3.091365,59.396166,50.496878,180.939236,211.830858,178.032885,207.784031,126.788695,206.306041,-0.000726,-1.446895,32.000000,-235.800942,207.683991,-0.357899,33.708870,0.659744,337090.101204,0.930108,20.949025,0.637776,4.233251,0.069841,0.068500,221.893811,32.000000,235.746315,208.284411,182.311320,194.880950,32.000000,187.474301,68.961527,62.333170,113.910898,55.506329,42.019142,43.410000,44.060333,34.810000,42.130337,59.607462,46.566749
49.694765,60.795451,210.021389,181.782033,100.725556,92.101283,28.937694,14.207603,207.797751,3.091674,59.385435,50.549845,180.925760,211.910121,178.033028,207.859537,126.760267,206.377888,-0.000726,-1.443408,32.000000,-235.800888,207.763712,-0.357480,33.731141,0.658752,337379.858251,0.930154,20.917356,0.684034,4.224562,0.097456,0.068825,221.899957,32.000000,235.777457,208.296595,182.306464,194.866865,32.000000,187.447085,68.962422,62.346230,113.914394,55.506329,42.115294,43.410000,44.018030,34.810000,42.151244,59.614042,46.730725
