OSU 80 Ton Compressor Load Stand
49.749782,60.803176,210.015703,181.766497,101.049175,92.182663,28.939955,14.207520,207.885890,3.092808,59.361143,50.604767,180.913151,211.999190,178.036855,207.945931,126.734955,206.459911,-0.000727,-1.439901,32.000000,-235.801012,207.850447,-0.357157,33.749968,0.658834,337661.597423,0.929782,20.884005,0.729374,4.225846,0.071344,0.072592,221.906357,32.000000,235.809718,208.303991,187.892026,194.846823,32.000000,187.418322,68.963269,62.357913,113.918939,55.506329,42.074929,43.410000,43.966919,34.810000,42.166945,59.614524,46.612897
49.807349,60.804641,210.073499,181.750023,101.475334,92.255933,28.925498,14.207490,207.981322,3.092927,59.322252,50.663721,180.903933,212.097770,178.039558,208.041784,126.709048,206.549035,-0.000726,-1.436415,32.000000,-235.801011,207.947985,-0.356850,33.766753,0.658797,337918.124686,0.929197,20.843751,0.783218,4.226228,0.068416,0.074431,221.925187,32.000000,235.829788,208.313007,193.420921,194.828199,32.000000,187.391390,68.965445,62.369398,113.923705,55.506329,42.038170,43.410000,43.909299,34.810000,42.176339,59.611209,46.884429
49.863884,60.799648,210.219405,181.732569,101.987686,92.341366,28.931628,14.207393,208.087387,3.093441,59.274428,50.721619,180.891398,212.205805,178.037972,208.149406,126.686703,206.651033,-0.000724,-1.432320,32.000000,-235.801116,208.056540,-0.356673,33.780997,0.658396,338233.697820,0.928835,20.794456,0.837536,4.221440,0.079945,0.083090,221.936056,32.000000,235.849682,208.317560,191.640715,194.802556,32.000000,187.370858,68.967594,62.380617,113.928883,55.506329,41.967647,43.410000,43.846810,34.810000,42.178317,59.621093,46.827643
49.921316,60.787999,210.323349,181.714094,102.486216,92.426756,28.954943,14.207469,208.201346,3.094061,59.212778,50.782760,180.878482,212.323656,178.037612,208.264105,126.663583,206.761158,-0.000723,-1.427064,32.000000,-235.801104,208.173318,-0.356362,33.796041,0.658074,338511.606130,0.928861,20.736307,0.894951,4.217721,0.072823,0.076835,221.954474,32.000000,235.871967,208.339176,186.212112,194.778883,32.000000,187.354156,68.968495,62.391755,113.935552,55.506329,42.091225,43.410000,43.777770,34.810000,42.168430,59.611652,46.893673
49.979609,60.765995,210.561182,181.693892,102.975435,92.520505,28.929935,14.207433,208.325418,3.094922,59.148146,50.842351,180.863249,212.449912,178.036894,208.388664,126.640026,206.881556,-0.000721,-1.421827,32.000000,-235.801132,208.299690,-0.356244,33.813758,0.658080,338820.583690,0.928355,20.672821,0.953344,4.215865,0.065325,0.069176,221.956032,32.000000,235.908825,208.347403,182.570930,194.752743,32.000000,187.330969,68.969129,62.401112,113.939741,55.506329,42.109036,43.410000,43.705298,34.810000,42.150295,59.613343,46.871517
50.035785,60.740607,210.614255,181.672579,103.510616,92.614065,28.954043,14.207372,208.455953,3.096178,59.085772,50.903972,180.846373,212.581254,178.037851,208.517759,126.618487,207.007939,-0.000721,-1.417766,32.000000,-235.801158,208.430741,-0.356192,33.834469,0.657958,339122.809394,0.927263,20.601804,1.015367,4.213097,0.071230,0.061610,221.963362,32.000000,235.942089,208.353739,182.560109,194.730380,32.000000,187.302059,68.969457,62.410827,113.944265,55.506329,42.133724,43.410000,43.625735,34.810000,42.125956,59.610954,46.844224
50.092081,60.713996,210.786229,181.650635,103.989271,92.699552,28.919950,14.207290,208.588500,3.096693,59.031645,50.957846,180.832090,212.718502,178.042147,208.652405,126.598493,207.139631,-0.000719,-1.416023,32.000000,-235.801291,208.566804,-0.356110,33.860970,0.658096,339444.004846,0.927761,20.519594,1.081440,4.212942,0.075680,0.066933,221.969075,32.000000,235.976366,208.354581,182.544229,194.729218,32.000000,187.251488,68.970435,62.420983,113.948446,55.506329,42.155977,43.410000,43.544895,34.810000,42.097479,59.599958,47.020012
50.145755,60.688324,210.897051,181.628539,104.437936,92.793223,28.966621,14.207243,208.725264,3.097328,58.987255,51.010789,180.815485,212.859018,178.046239,208.789791,126.576846,207.275966,-0.000720,-1.414289,32.000000,-235.801408,208.703878,-0.355508,33.892881,0.657800,339757.949149,0.926719,20.436237,1.147586,4.209273,0.067006,0.075236,221.974044,32.000000,236.005806,208.357047,182.591113,194.716430,32.000000,187.212899,68.973166,62.432857,113.950751,55.506329,42.166197,43.410000,43.459927,34.810000,42.070543,59.599388,46.924855
50.195830,60.669858,211.057339,181.607058,104.741947,92.878684,28.880614,14.207215,208.866423,3.098558,58.950430,51.062500,180.796978,213.002250,178.045268,208.929272,126.557320,207.413738,-0.000721,-1.412548,32.000000,-235.801478,208.847432,-0.355676,33.927482,0.657584,340038.029891,0.927456,20.351584,1.214042,4.207975,0.071114,0.069109,221.992769,32.000000,236.030908,208.366076,182.655236,194.682694,32.000000,187.184408,68.973023,62.442234,113.951808,55.506329,42.137854,43.410000,43.375338,34.810000,42.049181,59.601945,47.034245
50.246638,60.654728,211.184172,181.586330,104.928367,92.964145,28.922558,14.207177,209.010776,3.099216,58.915305,51.115544,180.781772,213.146721,178.043569,209.074684,126.539379,207.555340,-0.000722,-1.410804,32.000000,-235.801457,208.992404,-0.355395,33.963364,0.657219,340354.401147,0.925744,20.270621,1.283765,4.205681,0.073051,0.070476,222.002754,32.000000,236.055534,208.382828,182.708401,194.643460,32.000000,187.166456,68.973461,62.452132,113.951447,55.506329,42.275185,43.410000,43.285686,34.810000,42.032550,59.604158,47.087877
50.299041,60.641260,211.378145,181.566401,105.073053,93.049525,28.898048,14.207177,209.158550,3.100097,58.878000,51.167604,180.766193,213.299841,178.039331,209.220905,126.525219,207.701102,-0.000721,-1.409051,32.000000,-235.801394,209.140213,-0.355315,33.997141,0.656905,340647.879511,0.928291,20.200610,1.351848,4.204679,0.075628,0.074292,222.013225,32.000000,236.082080,208.398672,182.703164,194.615103,32.000000,187.132763,68.973201,62.461651,113.952167,55.506329,42.322529,43.410000,43.189875,34.810000,42.019801,59.606439,47.036153
50.349527,60.627780,211.631650,181.547320,105.327965,93.142993,28.948214,14.207048,209.310338,3.101055,58.839220,51.219533,180.747604,213.456091,178.033342,209.371562,126.511056,207.850506,-0.000721,-1.407281,32.000000,-235.801492,209.291638,-0.354889,34.028094,0.656497,340941.510402,0.926729,20.133222,1.419673,4.202951,0.073900,0.074355,222.008880,32.000000,236.123959,208.394592,182.691056,194.594856,32.000000,187.099738,68.973150,62.468433,113.951518,55.506329,42.380419,43.410000,43.092775,34.810000,42.006966,59.596792,47.009741
50.401825,60.609824,211.566995,181.528677,105.690661,93.232512,28.950344,14.207172,209.464746,3.102285,58.792969,51.272638,180.734276,213.616870,178.027160,209.530058,126.497559,208.007429,-0.000719,-1.405559,32.000000,-235.801347,209.449311,-0.354891,34.056398,0.656255,341229.690920,0.927270,20.065898,1.485153,4.202429,0.067597,0.082311,222.005057,32.000000,236.159101,208.390591,182.664261,194.574183,32.000000,187.064426,68.974490,62.475161,113.945726,55.506329,42.330059,43.410000,42.990432,34.810000,41.990523,59.587665,47.167114
50.454805,60.589824,211.547362,181.509961,106.071952,93.329946,28.930624,14.207205,209.624292,3.103094,58.742278,51.325298,180.723663,213.780429,178.024293,209.693507,126.483278,208.165136,-0.000719,-1.403829,32.000000,-235.801260,209.609445,-0.354553,34.082949,0.656276,341548.861876,0.925538,20.000573,1.551891,4.203250,0.068642,0.071742,222.016039,32.000000,236.194717,208.389104,182.670074,194.551490,32.000000,187.037788,68.975475,62.481404,113.942625,55.506329,42.350041,43.410000,42.879748,34.810000,41.971013,59.598680,47.212895
50.509763,60.567336,211.747429,181.491259,106.517184,93.415412,28.906985,14.207177,209.788920,3.103484,58.681109,51.381157,180.707915,213.948597,178.018401,209.856820,126.471321,208.324404,-0.000718,-1.402091,32.000000,-235.801303,209.773474,-0.354192,34.109656,0.655606,341845.475980,0.925258,19.928954,1.620580,4.197606,0.065409,0.071097,222.015781,32.000000,236.217419,208.384193,188.238323,194.522514,32.000000,187.020432,68.976173,62.486057,113.937578,55.506329,42.375056,43.410000,42.764322,34.810000,41.948979,59.605230,47.207539
50.582734,60.530025,212.164556,181.466494,107.121625,93.529451,28.944279,14.207065,210.016111,3.104705,58.575859,51.451961,180.689258,214.182181,178.007898,210.088471,126.458099,208.548697,-0.000719,-1.399742,32.000000,-235.801467,210.002583,-0.354257,34.145142,0.655112,342169.438091,0.925737,19.854632,1.690297,4.192809,0.063620,0.067741,222.027701,32.000000,236.251543,208.386468,193.758943,194.481402,32.000000,187.002576,68.977717,62.492159,113.930080,55.506329,42.603003,43.410000,42.603952,34.810000,41.912477,59.596870,47.112528
50.635892,60.494343,212.430184,181.448002,107.669296,93.614876,28.928209,14.207029,210.194794,3.105845,58.482477,51.504976,180.674067,214.362838,178.000454,210.269611,126.448961,208.724292,-0.000717,-1.397982,32.000000,-235.801662,210.178573,-0.353822,34.171301,0.654973,342441.702584,0.926177,19.775842,1.758206,4.192208,0.065433,0.069607,222.032845,32.000000,236.280156,208.387810,193.757393,194.448136,32.000000,186.991123,68.977803,62.495466,113.923461,55.506329,42.675948,43.410000,42.477740,34.810000,41.872767,59.592091,47.325587
50.685539,60.447096,212.450499,181.428627,108.171642,93.712370,28.907628,14.207073,210.374987,3.106620,58.395707,51.554078,180.656340,214.550104,177.995948,210.451496,126.442737,208.904807,-0.000715,-1.394513,32.000000,-235.801647,210.361479,-0.353658,34.198071,0.655109,342790.451233,0.924551,19.663846,1.850168,4.194407,0.064713,0.072601,222.036449,32.000000,236.316600,208.388194,193.735631,194.416896,32.000000,186.977121,68.976610,62.498123,113.918963,55.506329,42.715836,43.410000,42.351271,34.810000,41.823731,59.593349,47.277825
50.732756,60.399416,212.545207,181.408881,108.546599,93.810080,28.933374,14.207290,210.557079,3.107679,58.323986,51.597067,180.638825,214.737683,177.988499,210.633715,126.438233,209.087600,-0.000715,-1.391022,32.000000,-235.801420,210.543847,-0.353271,34.226060,0.655123,343042.287779,0.924752,19.573811,1.920908,4.195249,0.075383,0.072919,222.036310,32.000000,236.350523,208.376774,193.710677,194.392200,32.000000,186.952572,68.975671,62.499417,113.915082,55.506329,42.761401,43.410000,42.223349,34.810000,41.769640,59.590950,47.364619
50.772006,60.354124,212.862257,181.389289,108.803090,93.883222,28.942212,14.207247,210.740661,3.109014,58.262246,51.637593,180.621621,214.923846,177.978989,210.818092,126.435185,209.269697,-0.000717,-1.388109,32.000000,-235.801471,210.725571,-0.353031,34.257032,0.654692,343321.309022,0.925259,19.475841,1.990418,4.191541,0.068048,0.075485,222.034232,32.000000,236.381087,208.364097,193.719388,194.366874,32.000000,186.926772,68.975632,62.500513,113.909995,55.506329,42.911515,43.410000,42.097599,34.810000,41.714802,59.579787,47.361977
50.810070,60.314042,213.021163,181.370377,108.993214,93.956505,28.934843,14.207245,210.924483,3.109968,58.201632,51.673880,180.603791,215.109377,177.972678,211.001492,126.431462,209.452656,-0.000717,-1.386344,32.000000,-235.801469,210.908099,-0.352838,34.291132,0.654431,343599.477817,0.924333,19.379954,2.058966,4.189506,0.076677,0.070921,222.047373,32.000000,236.404773,208.353827,190.040241,194.346749,32.000000,186.891286,68.975627,62.501596,113.904282,55.506329,43.007922,43.410000,41.974045,34.810000,41.669009,59.595139,47.280833
50.848844,60.278206,213.259413,181.353536,109.178760,94.029676,28.914850,14.207153,211.105355,3.111350,58.135695,51.712361,180.587542,215.295968,177.964979,211.185092,126.428930,209.636184,-0.000719,-1.384621,32.000000,-235.801574,211.089397,-0.352871,34.326435,0.654508,343793.443116,0.923873,19.294616,2.125770,4.192512,0.066068,0.073677,222.054394,32.000000,236.435252,208.343131,184.565832,194.322354,32.000000,186.868283,68.974616,62.503454,113.898913,55.506329,43.101456,43.410000,41.845404,34.810000,41.626378,59.593231,47.348111
50.884482,60.240376,213.322610,181.337829,109.362031,94.103429,28.937605,14.207090,211.289134,3.112698,58.073287,51.750192,180.575448,215.484130,177.954906,211.367867,126.427843,209.821468,-0.000721,-1.384057,32.000000,-235.801571,211.269765,-0.352724,34.362179,0.654213,343995.694618,0.923968,19.215721,2.193510,4.192499,0.067997,0.068638,222.060907,32.000000,236.457822,208.333871,182.764723,194.296007,32.000000,186.853241,68.974079,62.503507,113.895782,55.506329,43.220540,43.410000,41.716003,34.810000,41.584064,59.584596,47.381713
50.918961,60.201543,213.474778,181.322899,109.563453,94.164928,28.940393,14.207002,211.475533,3.114036,58.017979,51.783559,180.563206,215.671867,177.943126,211.552680,126.428370,210.005034,-0.000722,-1.383463,32.000000,-235.801771,211.455875,-0.352554,34.396602,0.654058,344200.760270,0.924461,19.140370,2.260217,4.193987,0.080951,0.070772,222.070001,32.000000,236.481059,208.317662,184.589927,194.272557,32.000000,186.838309,68.973249,62.502227,113.893983,55.506329,43.305147,43.410000,41.585390,34.810000,41.539200,59.581272,47.544515
50.950949,60.162699,213.712051,181.308391,109.654944,94.234096,28.960099,14.206717,211.659051,3.114919,57.966056,51.811482,180.548124,215.859303,177.932601,211.739517,126.428741,210.190639,-0.000722,-1.381705,32.000000,-235.802066,211.640281,-0.352330,34.428364,0.653563,344404.295998,0.923652,19.066240,2.326048,4.192292,0.067569,0.068600,222.073953,32.000000,236.510768,208.296166,190.065979,194.251525,32.000000,186.826093,68.973068,62.501156,113.892552,55.506329,43.360628,43.410000,41.454813,34.810000,41.494125,59.590743,47.396533
50.980675,60.126453,213.687780,181.295516,109.761836,94.299102,28.906385,14.206851,211.843019,3.116518,57.914615,51.840860,180.536367,216.043664,177.922167,211.923874,126.433609,210.372097,-0.000722,-1.380576,32.000000,-235.801915,211.820279,-0.351815,34.459519,0.653205,344559.792550,0.923382,18.992309,2.389625,4.192442,0.065529,0.092505,222.072362,32.000000,236.533458,208.272929,193.744118,194.238480,32.000000,186.806446,68.973288,62.501438,113.891902,55.506329,43.363984,43.410000,41.323950,34.810000,41.450915,59.594707,47.263592
51.012112,60.092102,213.777658,181.283489,109.846518,94.364092,28.931026,14.206871,212.026197,3.117858,57.861450,51.869321,180.525066,216.228146,177.915667,212.107957,126.441833,210.550520,-0.000722,-1.380588,32.000000,-235.801912,212.000246,-0.352014,34.488139,0.653159,344745.707647,0.922697,18.920918,2.454025,4.194467,0.062827,0.076560,222.075463,32.000000,236.550813,208.246047,193.745109,194.226508,32.000000,186.775590,68.973353,62.501373,113.891557,55.506329,43.488222,43.410000,41.189819,34.810000,41.409676,59.591196,47.552806
51.039689,60.058178,214.194197,181.272590,109.949193,94.421052,28.955724,14.206985,212.207647,3.119215,57.803942,51.895331,180.513682,216.413651,177.909689,212.290387,126.450748,210.733960,-0.000722,-1.380581,32.000000,-235.801781,212.182465,-0.352059,34.513721,0.652568,344912.310862,0.924365,18.854438,2.512440,4.191545,0.077920,0.084507,222.076531,32.000000,236.575684,208.215538,193.783415,194.213962,32.000000,186.750825,68.973279,62.499799,113.892153,55.506329,43.703136,43.410000,41.053420,34.810000,41.370517,59.589150,47.399615
51.064517,60.023208,214.508866,181.263101,110.043249,94.469859,28.948885,14.207008,212.389227,3.120127,57.745025,51.917725,180.505440,216.596920,177.900367,212.471673,126.458874,210.915196,-0.000722,-1.380585,32.000000,-235.801706,212.359808,-0.351840,34.537314,0.652262,345073.760013,0.923502,18.788133,2.566401,4.190724,0.092169,0.071040,222.085536,32.000000,236.594450,208.180510,193.821034,194.197560,32.000000,186.741568,68.972489,62.497856,113.893299,55.506329,43.873437,43.410000,40.921661,34.810000,41.329333,59.593231,47.387729
51.088401,59.984826,214.627323,181.255244,110.249471,94.518803,28.932758,14.207142,212.568741,3.121286,57.684383,51.939311,180.498965,216.783092,177.894728,212.651911,126.468852,211.094675,-0.000722,-1.380592,32.000000,-235.801724,212.538043,-0.351577,34.559087,0.652683,345207.684737,0.922638,18.726186,2.621378,4.196620,0.065503,0.076257,222.093715,32.000000,236.609242,208.149378,193.817333,194.176959,32.000000,186.733125,68.971698,62.497155,113.895262,55.506329,43.991900,43.410000,40.786661,34.810000,41.285278,59.586219,47.506511
51.108213,59.945114,215.106233,181.248494,110.435246,94.567595,28.931965,14.207136,212.748578,3.122234,57.623236,51.961257,180.493265,216.967134,177.887424,212.831684,126.479174,211.273775,-0.000724,-1.380573,32.000000,-235.801718,212.713016,-0.351714,34.579507,0.652905,345314.448160,0.922751,18.665998,2.676335,4.200742,0.066948,0.069077,222.089664,32.000000,236.640099,208.121009,193.788674,194.155128,32.000000,186.717848,68.971990,62.496466,113.897620,55.506329,44.231008,43.410000,40.654267,34.810000,41.238897,59.586445,47.515682
51.126842,59.904582,215.306381,181.242782,110.626637,94.616565,28.963631,14.207153,212.925013,3.123335,57.564482,51.977098,180.486379,217.145917,177.879405,213.007388,126.492847,211.452655,-0.000723,-1.380539,32.000000,-235.801854,212.885426,-0.351423,34.599071,0.652743,345414.049407,0.923173,18.603366,2.728788,4.201097,0.066009,0.083563,222.083198,32.000000,236.670170,208.095663,193.751195,194.137763,32.000000,186.688021,68.971346,62.497081,113.900990,55.506329,44.448026,43.410000,40.522338,34.810000,41.190744,59.594362,47.419277
51.139358,59.863743,215.366227,181.238042,110.695705,94.657216,28.910689,14.207175,213.096091,3.124827,57.512922,51.989017,180.478081,217.319617,177.869976,213.182452,126.510272,211.624422,-0.000724,-1.380525,32.000000,-235.801926,213.052917,-0.351541,34.617226,0.653416,345514.311930,0.923182,18.543546,2.780727,4.208839,0.072987,0.084273,222.075310,32.000000,236.701807,208.066799,190.021387,194.126655,32.000000,186.655482,68.970265,62.497436,113.904978,55.506329,44.586585,43.410000,40.392845,34.810000,41.141845,59.588737,47.441141
51.146934,59.825567,215.602282,181.235120,110.777271,94.681484,28.942896,14.207196,213.260874,3.125971,57.475743,51.994043,180.471414,217.487821,177.861610,213.351580,126.525496,211.794411,-0.000723,-1.380545,32.000000,-235.801962,213.219496,-0.351503,34.634906,0.653521,345608.194855,0.922180,18.484111,2.829196,4.211220,0.070388,0.075404,222.077775,32.000000,236.725635,208.037650,184.435825,194.112923,32.000000,186.643656,68.970324,62.497437,113.909211,55.506329,44.700213,43.410000,40.269401,34.810000,41.094852,59.595188,47.319938
51.148282,59.791419,215.678691,181.233960,110.746719,94.705748,28.858511,14.207046,213.422387,3.127633,57.449759,51.991685,180.466777,217.648812,177.855830,213.514676,126.543570,211.959202,-0.000722,-1.380522,32.000000,-235.802153,213.377103,-0.351653,34.652012,0.653367,345668.844068,0.923915,18.430575,2.871407,4.211360,0.072654,0.079823,222.085318,32.000000,236.746955,208.012853,182.598256,194.101715,32.000000,186.641590,68.969882,62.496694,113.913241,55.506329,44.849807,43.410000,40.150935,34.810000,41.051111,59.590802,47.388316
51.149832,59.761626,215.890179,181.234662,110.670083,94.717870,28.977441,14.207145,213.576523,3.129195,57.437337,51.990385,180.464189,217.803483,177.847748,213.668696,126.564416,212.116344,-0.000723,-1.381131,32.000000,-235.802020,213.528495,-0.351646,34.669511,0.653542,345680.530499,0.922878,18.384714,2.915165,4.215351,0.068216,0.073088,222.093353,32.000000,236.760873,207.995249,184.445713,194.090008,32.000000,186.638533,68.969176,62.495598,113.915337,55.506329,44.998115,43.410000,40.034888,34.810000,41.011979,59.583947,47.499688
51.147614,59.736517,216.169249,181.237323,110.598442,94.730124,28.942888,14.207190,213.726139,3.130669,57.436149,51.984968,180.464890,217.948809,177.840579,213.817008,126.585125,212.266238,-0.000724,-1.382914,32.000000,-235.801910,213.673504,-0.351632,34.686520,0.653469,345696.181250,0.925702,18.349198,2.954237,4.216734,0.066502,0.069884,222.090842,32.000000,236.773679,207.985138,189.883180,194.066554,32.000000,186.648321,68.968719,62.495426,113.917991,55.506329,45.157372,43.410000,39.921384,34.810000,40.981031,59.579600,47.475697
51.140431,59.720154,216.197356,181.243512,110.537226,94.726090,28.909974,14.207098,213.864520,3.131581,57.439737,51.976270,180.465461,218.087816,177.828990,213.955742,126.606722,212.406242,-0.000727,-1.384626,32.000000,-235.801918,213.811796,-0.351603,34.702917,0.653594,345667.946055,0.921917,18.317835,2.987853,4.220741,0.070355,0.072427,222.083607,32.000000,236.787831,207.973922,193.472747,194.049588,32.000000,186.653793,68.968274,62.494672,113.921976,55.506329,45.249444,43.410000,39.812224,34.810000,40.956880,59.590232,47.545102
51.130937,59.707089,216.254370,181.252351,110.408415,94.713863,28.913291,14.207173,213.995881,3.132460,57.439345,51.963207,180.466964,218.224264,177.818020,214.091352,126.630647,212.541079,-0.000726,-1.386372,32.000000,-235.801852,213.946380,-0.351318,34.719162,0.653914,345647.986716,0.923119,18.294975,3.019065,4.226380,0.066946,0.069941,222.071892,32.000000,236.805559,207.955178,193.436896,194.041274,32.000000,186.653584,68.967383,62.493201,113.925292,55.506329,45.397767,43.410000,39.708904,34.810000,40.938056,59.597136,47.418837
51.118501,59.694977,216.375995,181.263353,110.311393,94.701470,28.923489,14.207095,214.126533,3.133534,57.428343,51.950644,180.471237,218.352088,177.809241,214.220951,126.655919,212.671324,-0.000727,-1.386355,32.000000,-235.801947,214.073195,-0.351769,34.731425,0.653683,345581.598789,0.924233,18.285897,3.045939,4.227523,0.083786,0.068142,222.067446,32.000000,236.818450,207.934963,193.421676,194.027680,32.000000,186.659973,68.965777,62.492194,113.927212,55.506329,45.500086,43.410000,39.608840,34.810000,40.923079,59.598749,47.274890
51.108315,59.681475,216.522885,181.276035,110.215682,94.689130,28.948306,14.207048,214.253572,3.134550,57.404864,51.937017,180.478956,218.479653,177.801080,214.348586,126.683182,212.798753,-0.000726,-1.386341,32.000000,-235.801941,214.195029,-0.351964,34.740851,0.653495,345486.306618,0.924164,18.282464,3.068673,4.229423,0.067767,0.070915,222.067693,32.000000,236.822699,207.903501,193.434367,194.031727,32.000000,186.658715,68.963452,62.491337,113.930703,55.506329,45.627214,43.410000,39.508297,34.810000,40.905569,59.594205,47.518176
51.094601,59.660299,216.450808,181.290695,110.175608,94.676790,28.938432,14.207040,214.372717,3.135442,57.370541,51.923295,180.487170,218.600870,177.794108,214.469923,126.710079,212.921653,-0.000726,-1.387420,32.000000,-235.801927,214.314080,-0.352185,34.747343,0.653544,345391.694200,0.923936,18.282968,3.088449,4.232831,0.073017,0.072171,222.078507,32.000000,236.810322,207.875048,193.444074,194.040168,32.000000,186.661064,68.961854,62.491414,113.935841,55.506329,45.736150,43.410000,39.409070,34.810000,40.881921,59.594913,47.296607
51.078070,59.634205,216.643558,181.306185,110.196666,94.664460,28.919152,14.207076,214.487715,3.136734,57.330664,51.906624,180.494471,218.717064,177.789213,214.584969,126.737711,213.040342,-0.000726,-1.388562,32.000000,-235.801962,214.427595,-0.352691,34.751545,0.653673,345289.871286,0.923193,18.279804,3.105241,4.236549,0.061481,0.075785,222.096164,32.000000,236.793443,207.855294,193.443017,194.042288,32.000000,186.688150,68.960644,62.491053,113.941485,55.506329,45.766119,43.410000,39.318049,34.810000,40.852223,59.585226,47.514141
51.059476,59.603928,216.761386,181.322165,110.250001,94.644062,28.943633,14.207093,214.596668,3.137865,57.286591,51.887812,180.503711,218.827795,177.784746,214.699539,126.764021,213.152507,-0.000727,-1.389733,32.000000,-235.801979,214.536460,-0.352770,34.754794,0.653425,345181.850079,0.923608,18.272547,3.120814,4.236276,0.063798,0.069810,222.107084,32.000000,236.783545,207.834953,193.424560,194.044986,32.000000,186.719591,68.959516,62.489622,113.948466,55.506329,45.900342,43.410000,39.229570,34.810000,40.816565,59.585954,47.491984
51.038981,59.570205,216.781622,181.338290,110.241034,94.623801,28.942854,14.207240,214.700383,3.138654,57.240773,51.866026,180.514999,218.933034,177.780924,214.808244,126.793200,213.260457,-0.000728,-1.389744,32.000000,-235.801913,214.643386,-0.353080,34.759244,0.653786,345068.517938,0.924369,18.263234,3.134181,4.241420,0.065992,0.068815,222.106306,32.000000,236.784143,207.815589,193.393312,194.048277,32.000000,186.741035,68.959848,62.487930,113.957280,55.506329,46.098646,43.410000,39.142783,34.810000,40.774628,59.588462,47.449945
51.013386,59.533993,217.197433,181.355123,110.224817,94.587337,28.862628,14.207112,214.799891,3.139308,57.186628,51.842135,180.522380,219.032572,177.781522,214.908435,126.823342,213.360346,-0.000730,-1.389744,32.000000,-235.802103,214.738161,-0.352959,34.765802,0.653975,344924.193591,0.923684,18.251839,3.146598,4.245272,0.073169,0.083268,222.099088,32.000000,236.775148,207.795694,193.357430,194.059964,32.000000,186.756920,68.959808,62.487401,113.968357,55.506329,46.345892,43.410000,39.064808,34.810000,40.730556,59.587626,47.525880
50.990082,59.494430,217.477796,181.372118,110.197144,94.550835,28.908495,14.207088,214.898023,3.140306,57.118579,51.816765,180.529602,219.128464,177.783214,215.005315,126.857514,213.457587,-0.000728,-1.389729,32.000000,-235.802196,214.833839,-0.353359,34.774270,0.653955,344772.786755,0.923837,18.238933,3.154676,4.247374,0.061452,0.065658,222.087149,32.000000,236.758203,207.768706,193.330145,194.077572,32.000000,186.766759,68.959212,62.486552,113.980247,55.506329,46.555633,43.410000,38.987906,34.810000,40.683337,59.582738,47.511793
50.963801,59.450688,217.575772,181.389012,110.103203,94.514355,28.927176,14.207043,214.990535,3.141640,57.042341,51.788796,180.540137,219.220674,177.785577,215.099759,126.888376,213.550306,-0.000728,-1.389716,32.000000,-235.802272,214.923592,-0.353766,34.783873,0.654654,344560.324094,0.926470,18.228728,3.159000,4.257656,0.063853,0.070979,222.085528,32.000000,236.734658,207.741650,193.318403,194.098431,32.000000,186.779382,68.959734,62.484819,113.993163,55.506329,46.741040,43.410000,38.913631,34.810000,40.631948,59.591914,47.551559
50.931750,59.401941,217.618475,181.405542,110.051421,94.477712,28.931519,14.207048,215.073881,3.142342,56.971832,51.756809,180.549801,219.306728,177.788032,215.186592,126.918362,213.637801,-0.000726,-1.389713,32.000000,-235.802302,215.007742,-0.353679,34.793848,0.655000,344335.238054,0.925011,18.212852,3.158365,4.265100,0.057452,0.072943,222.096083,32.000000,236.702319,207.714647,193.319554,194.115762,32.000000,186.791808,68.960447,62.482242,114.006771,55.506329,46.863376,43.410000,38.847503,34.810000,40.571441,59.583652,47.562784
50.896809,59.352726,217.679691,181.421423,109.900194,94.441260,28.927010,14.207112,215.148432,3.143678,56.920472,51.721390,180.560256,219.382892,177.791853,215.260462,126.951467,213.713988,-0.000728,-1.389710,32.000000,-235.802194,215.078616,-0.354113,34.804495,0.654971,344112.760046,0.924474,18.195833,3.159471,4.269222,0.097172,0.073756,222.103792,32.000000,236.677491,207.695993,193.336544,194.128586,32.000000,186.808598,68.961452,62.479009,114.021007,55.506329,46.930065,43.410000,38.788992,34.810000,40.510325,59.588412,47.317810
50.860404,59.310308,217.774016,181.437854,109.769660,94.396615,28.920877,14.207166,215.216553,3.144782,56.885277,51.681865,180.572368,219.448851,177.792926,215.331435,126.984863,213.783984,-0.000728,-1.390834,32.000000,-235.802066,215.141579,-0.353959,34.814866,0.654873,343889.849429,0.924497,18.179691,3.159642,4.272747,0.064541,0.064217,222.104190,32.000000,236.655288,207.678321,193.321981,194.132602,32.000000,186.829258,68.962848,62.474316,114.035428,55.506329,47.122587,43.410000,38.735257,34.810000,40.452812,59.604059,47.355154
50.821597,59.273779,217.940054,181.455091,109.597161,94.347873,28.946837,14.207099,215.274009,3.145489,56.850225,51.641711,180.583694,219.505324,177.791898,215.392971,127.020616,213.843110,-0.000728,-1.393159,32.000000,-235.802147,215.197763,-0.353837,34.823056,0.654832,343662.473725,0.924862,18.166040,3.152790,4.276883,0.055991,0.068773,222.106193,32.000000,236.633835,207.666259,193.269688,194.136169,32.000000,186.851313,68.963916,62.469936,114.049409,55.506329,47.282637,43.410000,38.686371,34.810000,40.403153,59.590714,47.384648
50.780216,59.242228,217.830181,181.473388,109.400895,94.299225,28.935645,14.207001,215.323439,3.146128,56.812197,51.599499,180.596111,219.552956,177.792298,215.444038,127.057206,213.898025,-0.000727,-1.396666,32.000000,-235.802313,215.247486,-0.354083,34.828258,0.654838,343414.789504,0.925246,18.160696,3.143507,4.281799,0.057810,0.060356,222.112291,32.000000,236.616024,207.649588,193.219284,194.155264,32.000000,186.868305,68.965305,62.465725,114.063906,55.506329,47.376284,43.410000,38.644269,34.810000,40.362170,59.596142,47.300349
50.739484,59.210405,217.972405,181.493067,109.186763,94.250405,28.957761,14.207009,215.362187,3.146456,56.779469,51.557575,180.610029,219.591956,177.791533,215.486204,127.095870,213.942706,-0.000725,-1.400184,32.000000,-235.802283,215.284033,-0.354091,34.828843,0.655039,343156.546052,0.924626,18.163707,3.128117,4.288335,0.060866,0.072112,222.122858,32.000000,236.590173,207.628229,195.039952,194.178531,32.000000,186.873521,68.966419,62.461685,114.078072,55.506329,47.574508,43.410000,38.605560,34.810000,40.320817,59.603814,47.293599
50.695364,59.179796,218.129807,181.513335,108.956463,94.201652,28.935528,14.206912,215.394851,3.147102,56.756486,51.512218,180.624497,219.620641,177.790909,215.519366,127.135698,213.978927,-0.000725,-1.403698,32.000000,-235.802323,215.316421,-0.354135,34.826099,0.654766,342905.367537,0.925259,18.174347,3.110436,4.289666,0.063060,0.082998,222.138216,32.000000,236.556342,207.608130,200.585671,194.201082,32.000000,186.896568,68.967600,62.457872,114.092862,55.506329,47.602136,43.410000,38.572826,34.810000,40.279919,59.591530,47.329549
50.647141,59.151566,217.919594,181.534246,108.716695,94.145758,28.932544,14.207079,215.415428,3.147340,56.735751,51.467467,180.639033,219.639565,177.793017,215.541481,127.172567,214.003194,-0.000723,-1.406617,32.000000,-235.802176,215.339482,-0.353995,34.819241,0.655096,342648.811603,0.924813,18.184076,3.087155,4.295913,0.064197,0.077746,222.152550,32.000000,236.517890,207.590727,204.264030,194.220850,32.000000,186.920794,68.968904,62.453869,114.107041,55.506329,47.547472,43.410000,38.547953,34.810000,40.240311,59.600155,47.181200
50.598168,59.126880,217.777214,181.555853,108.528827,94.081282,28.936822,14.207223,215.428990,3.147595,56.721651,51.417191,180.652231,219.650155,177.795513,215.557364,127.211559,214.022320,-0.000720,-1.408380,32.000000,-235.802156,215.350985,-0.354345,34.809521,0.655551,342393.855288,0.925857,18.198507,3.059796,4.302756,0.063279,0.066407,222.153034,32.000000,236.490060,207.587005,204.259328,194.231440,32.000000,186.960024,68.969438,62.449856,114.120917,55.506329,47.740655,43.410000,38.529992,34.810000,40.206870,59.594362,47.067041
50.547162,59.105319,217.859895,181.578774,108.321708,94.016168,28.926258,14.207287,215.429791,3.148231,56.718890,51.368638,180.666922,219.647576,177.795253,215.559871,127.249178,214.028096,-0.000720,-1.411786,32.000000,-235.802116,215.350190,-0.354516,34.798855,0.655337,342124.352016,0.926304,18.219538,3.031279,4.302703,0.063769,0.074357,222.155380,32.000000,236.467719,207.582778,204.224837,194.252048,32.000000,186.999542,68.970347,62.445215,114.135717,55.506329,47.820784,43.410000,38.516297,34.810000,40.175778,59.597559,47.194700
50.493904,59.086719,217.895978,181.602616,108.058398,93.942929,28.943474,14.207360,215.419458,3.148126,56.718886,51.314336,180.684029,219.637268,177.796388,215.554427,127.287245,214.025748,-0.000720,-1.415197,32.000000,-235.802058,215.342096,-0.354869,34.787013,0.655266,341824.610802,0.926459,18.244917,2.998869,4.304053,0.063161,0.070577,222.154559,32.000000,236.451136,207.570080,204.182616,194.275829,32.000000,187.020242,68.971177,62.441182,114.150041,55.506329,47.861255,43.410000,38.511132,34.810000,40.147570,59.607954,46.953248
50.436050,59.070754,217.819436,181.627401,107.740814,93.857621,28.925504,14.207332,215.399871,3.148068,56.722368,51.260107,180.701381,219.615623,177.798330,215.536616,127.325387,214.015506,-0.000721,-1.418623,32.000000,-235.801915,215.323507,-0.354734,34.775663,0.655695,341529.996409,0.927132,18.275538,2.963237,4.310032,0.071334,0.073263,222.155312,32.000000,236.435008,207.546176,204.138370,194.314255,32.000000,187.039955,68.970985,62.435751,114.163316,55.506329,47.886426,43.410000,38.514210,34.810000,40.122782,59.609596,46.988758
50.379293,59.057096,217.735163,181.653151,107.367502,93.772322,28.930093,14.207142,215.372882,3.148483,56.728792,51.205892,180.718203,219.583955,177.797985,215.513751,127.364103,213.997821,-0.000721,-1.422039,32.000000,-235.802070,215.296167,-0.354323,34.765537,0.656032,341210.560845,0.926889,18.311467,2.924362,4.315293,0.063602,0.077953,222.165516,32.000000,236.411332,207.523496,204.121340,194.349401,32.000000,187.069306,68.970586,62.430600,114.178291,55.506329,48.011187,43.410000,38.522432,34.810000,40.102022,59.595346,47.210547
50.323638,59.045804,217.637053,181.680485,106.973836,93.698957,28.928836,14.207140,215.336264,3.148853,56.731049,51.153098,180.740549,219.545881,177.799752,215.478243,127.404147,213.968944,-0.000720,-1.425474,32.000000,-235.802114,215.261505,-0.354326,34.756234,0.656099,340853.963079,0.927754,18.354786,2.882695,4.318725,0.071345,0.080524,222.189019,32.000000,236.368444,207.515551,204.112471,194.374191,32.000000,187.098450,68.970297,62.425849,114.194573,55.506329,48.064393,43.410000,38.534231,34.810000,40.083065,59.596349,47.038207
50.268367,59.034242,217.649197,181.708268,106.636896,93.625755,28.946546,14.207126,215.291328,3.148880,56.729881,51.100087,180.762376,219.499149,177.800194,215.433518,127.442618,213.933489,-0.000720,-1.428898,32.000000,-235.802063,215.219780,-0.354332,34.747032,0.656113,340498.201407,0.927880,18.399341,2.837894,4.321918,0.069123,0.077046,222.201622,32.000000,236.328376,207.511709,200.484409,194.400181,32.000000,187.139312,68.970532,62.419567,114.209660,55.506329,48.034923,43.410000,38.550860,34.810000,40.064827,59.596565,47.028303
50.214419,59.022140,217.488897,181.736018,106.283992,93.548582,28.951401,14.207212,215.238675,3.148767,56.731495,51.044038,180.783388,219.439578,177.800937,215.385001,127.479217,213.887583,-0.000720,-1.432335,32.000000,-235.801966,215.167397,-0.354301,34.738039,0.656166,340184.611270,0.928296,18.445177,2.787910,4.324748,0.067504,0.075002,222.207900,32.000000,236.292928,207.510419,195.062732,194.423815,32.000000,187.196066,68.970294,62.411463,114.224978,55.506329,48.054852,43.410000,38.570288,34.810000,40.046213,59.605367,46.949946
50.159893,59.009224,217.490269,181.763251,105.949326,93.463163,28.928931,14.207253,215.177735,3.149000,56.731467,50.985904,180.801293,219.374902,177.803293,215.327321,127.518404,213.835093,-0.000720,-1.435789,32.000000,-235.801821,215.110333,-0.354343,34.728579,0.656434,339874.475056,0.928098,18.490400,2.737234,4.329745,0.061811,0.074982,222.216342,32.000000,236.262184,207.516090,189.611685,194.441700,32.000000,187.257079,68.969725,62.403863,114.241109,55.506329,48.141346,43.410000,38.594738,34.810000,40.026093,59.611898,46.788465
50.105533,58.995269,217.215424,181.789575,105.727199,93.381898,28.932722,14.207063,215.110634,3.148528,56.729332,50.930665,180.822372,219.308401,177.804739,215.261335,127.555324,213.778829,-0.000717,-1.439238,32.000000,-235.801957,215.043641,-0.354052,34.718033,0.656304,339551.765016,0.928244,18.533768,2.684829,4.331204,0.074772,0.067510,222.223757,32.000000,236.231682,207.511732,185.941234,194.463746,32.000000,187.305943,68.969181,62.395786,114.257579,55.506329,48.062337,43.410000,38.623563,34.810000,40.005088,59.604876,46.894847
50.050703,58.981606,217.133522,181.815292,105.453775,93.308854,28.941824,14.207086,215.037061,3.147907,56.726536,50.872729,180.845031,219.231050,177.809004,215.188100,127.593520,213.713890,-0.000716,-1.442646,32.000000,-235.801975,214.968228,-0.354024,34.705927,0.656464,339193.317848,0.929196,18.576963,2.627568,4.335940,0.072195,0.068674,222.236204,32.000000,236.187978,207.503363,189.626269,194.504311,32.000000,187.323636,68.969010,62.387142,114.274336,55.506329,48.092032,43.410000,38.657563,34.810000,39.983777,59.603656,46.802698
49.993068,58.968597,217.030217,181.840491,105.156912,93.223539,28.936673,14.207075,214.953647,3.147610,56.725096,50.815949,180.863877,219.144434,177.815161,215.104592,127.632234,213.640141,-0.000718,-1.446078,32.000000,-235.801834,214.886596,-0.353673,34.690703,0.656095,338852.706115,0.929341,18.618996,2.571269,4.335158,0.066218,0.065909,222.241748,32.000000,236.144341,207.492704,193.337766,194.542992,32.000000,187.331589,68.968850,62.378553,114.291243,55.506329,48.062789,43.410000,38.698371,34.810000,39.962744,59.610383,46.856843
49.935884,58.956604,216.881660,181.865257,104.877653,93.138183,28.909888,14.207053,214.859705,3.146957,56.726021,50.758259,180.883096,219.053506,177.820729,215.014733,127.664250,213.556412,-0.000717,-1.449500,32.000000,-235.801814,214.796983,-0.353254,34.672887,0.656225,338540.727116,0.929407,18.661851,2.510702,4.338271,0.072265,0.074587,222.256449,32.000000,236.098033,207.490782,193.341613,194.563582,32.000000,187.348223,68.968796,62.371393,114.310223,55.506329,48.115541,43.410000,38.744995,34.810000,39.943455,59.609823,46.663447
49.876571,58.949210,216.783604,181.889788,104.542229,93.052845,28.976116,14.207015,214.757533,3.146367,56.731621,50.695740,180.903404,218.952131,177.826709,214.915423,127.695693,213.464723,-0.000716,-1.452906,32.000000,-235.801918,214.695880,-0.353076,34.652068,0.656309,338185.842779,0.929869,18.708303,2.446576,4.341206,0.089844,0.072788,222.271629,32.000000,236.057398,207.492908,193.347409,194.577285,32.000000,187.388867,68.969006,62.363037,114.329632,55.506329,48.156019,43.410000,38.797931,34.810000,39.927746,59.617602,46.723461
49.817386,58.943597,216.539185,181.914195,104.165858,92.967345,28.946269,14.207145,214.652855,3.146029,56.746370,50.635154,180.924057,218.844019,177.834503,214.812793,127.729305,213.368943,-0.000715,-1.456337,32.000000,-235.801933,214.589255,-0.352885,34.630090,0.656346,337843.833699,0.931021,18.755357,2.385701,4.343203,0.068324,0.081522,222.272727,32.000000,236.029327,207.498445,193.345035,194.601291,32.000000,187.435740,68.970240,62.355817,114.348602,55.506329,48.015321,43.410000,38.855703,34.810000,39.914872,59.616314,46.689639
49.757873,58.940409,216.352564,181.938227,103.819678,92.881905,28.931383,14.206981,214.538541,3.145650,56.768266,50.573324,180.944439,218.728186,177.842215,214.696393,127.760897,213.264975,-0.000715,-1.459747,32.000000,-235.802084,214.475627,-0.353281,34.606709,0.656579,337509.745589,0.929238,18.809264,2.322646,4.346402,0.079469,0.079803,222.274447,32.000000,236.006905,207.505579,193.319919,194.626301,32.000000,187.489280,68.970608,62.348032,114.369734,55.506329,47.906100,43.410000,38.919555,34.810000,39.904082,59.618113,46.673425
49.701199,58.940294,216.170954,181.961629,103.433359,92.796606,28.950759,14.207239,214.416929,3.144984,56.788850,50.513222,180.963843,218.606923,177.847180,214.576693,127.792186,213.155459,-0.000714,-1.463176,32.000000,-235.801747,214.354532,-0.353018,34.584449,0.656528,337173.214870,0.930543,18.864874,2.256001,4.346659,0.073801,0.069380,222.269841,32.000000,235.982983,207.505192,193.280983,194.663651,32.000000,187.523493,68.970647,62.340236,114.391898,55.506329,47.944174,43.410000,38.986643,34.810000,39.898741,59.608918,46.731678
49.643351,58.943187,216.236966,181.984720,103.033239,92.711507,28.971987,14.207257,214.287373,3.144247,56.807242,50.454398,180.981404,218.473661,177.851759,214.448864,127.825198,213.034942,-0.000715,-1.466620,32.000000,-235.801707,214.228249,-0.352734,34.562465,0.656638,336843.472961,0.931382,18.923307,2.188538,4.348107,0.077649,0.071167,222.269864,32.000000,235.957566,207.502418,193.265873,194.709401,32.000000,187.556826,68.971489,62.331525,114.416414,55.506329,48.018953,43.410000,39.057850,34.810000,39.895779,59.615674,46.733953
49.586146,58.945338,216.238961,182.007318,102.683602,92.626219,28.961273,14.207263,214.153705,3.143463,56.825262,50.394829,180.998017,218.338210,177.856611,214.315733,127.856388,212.911256,-0.000714,-1.468995,32.000000,-235.801611,214.097042,-0.352707,34.540358,0.656708,336516.618073,0.931070,18.981923,2.119451,4.349411,0.067457,0.073273,222.276235,32.000000,235.928899,207.500734,189.561622,194.747941,32.000000,187.594182,68.972357,62.322849,114.440749,55.506329,48.000595,43.410000,39.133691,34.810000,39.893579,59.607502,46.715611
49.528300,58.947210,216.172591,182.029272,102.353374,92.528777,28.890267,14.207272,214.017279,3.142314,56.844510,50.335959,181.018005,218.199055,177.863741,214.180696,127.884538,212.783489,-0.000714,-1.471849,32.000000,-235.801653,213.962712,-0.351849,34.518761,0.657305,336191.698703,0.930733,19.044818,2.044826,4.355809,0.064094,0.071730,222.275472,32.000000,235.901177,207.498347,184.080813,194.782521,32.000000,187.630707,68.973248,62.314120,114.465151,55.506329,48.154151,43.410000,39.214331,34.810000,39.890510,59.608849,46.444812
49.468842,58.949262,216.023192,182.050435,101.984450,92.439350,28.942159,14.207400,213.874285,3.141435,56.865684,50.276887,181.039125,218.055687,177.873214,214.039964,127.910878,212.653897,-0.000716,-1.474053,32.000000,-235.801484,213.823745,-0.351698,34.497262,0.657767,335868.122866,0.931406,19.106358,1.970912,4.360875,0.064507,0.072122,222.274888,32.000000,235.870807,207.499924,182.285112,194.804856,32.000000,187.674176,68.974105,62.305662,114.489860,55.506329,47.988798,43.410000,39.302738,34.810000,39.887772,59.617386,46.412017
49.409963,58.954158,215.712746,182.071235,101.624212,92.341843,28.955443,14.207463,213.730103,3.140726,56.893519,50.215185,181.055580,217.904920,177.882087,213.893351,127.937399,212.518839,-0.000716,-1.477516,32.000000,-235.801500,213.675454,-0.351564,34.474316,0.657993,335505.295454,0.933916,19.168335,1.898608,4.364628,0.068300,0.071392,222.275014,32.000000,235.839562,207.506608,182.270690,194.822868,32.000000,187.730648,68.974328,62.296799,114.514960,55.506329,47.872268,43.410000,39.396247,34.810000,39.887295,59.620661,46.504826
49.352369,58.961774,215.555709,182.091918,101.233103,92.244026,28.949677,14.207494,213.578545,3.139693,56.932596,50.151960,181.071553,217.750099,177.886729,213.742322,127.964735,212.379808,-0.000715,-1.481006,32.000000,-235.801334,213.526815,-0.351408,34.449150,0.658128,335176.935015,0.932576,19.232226,1.827464,4.366854,0.061042,0.072279,222.274885,32.000000,235.817788,207.514129,182.227428,194.846151,32.000000,187.785121,68.972899,62.287004,114.540294,55.506329,47.851184,43.410000,39.492196,34.810000,39.889576,59.621792,46.534467
49.288890,58.973569,215.404556,182.112607,100.839839,92.146455,28.930503,14.207523,213.419866,3.138604,56.989160,50.087913,181.090360,217.586343,177.890502,213.582560,127.989249,212.231490,-0.000713,-1.484519,32.000000,-235.801224,213.369048,-0.351014,34.420842,0.657894,334821.638867,0.932397,19.298412,1.754226,4.365774,0.061864,0.072124,222.277727,32.000000,235.809994,207.506229,182.205372,194.878535,32.000000,187.821468,68.972936,62.277628,114.566240,55.506329,47.794531,43.410000,39.597624,34.810000,39.895121,59.616333,46.349434
49.224367,58.991001,215.244244,182.133425,100.429548,92.048874,28.935268,14.207613,213.252628,3.137149,57.064927,50.022511,181.107733,217.415876,177.897419,213.417074,128.012172,212.076417,-0.000713,-1.488016,32.000000,-235.801147,213.205458,-0.350866,34.390359,0.658007,334466.253742,0.932809,19.366037,1.678776,4.367687,0.070980,0.065718,222.291803,32.000000,235.790552,207.500457,182.199072,194.920011,32.000000,187.846189,68.972205,62.269445,114.592572,55.506329,47.728463,43.410000,39.711394,34.810000,39.910753,59.618605,46.391841
49.164136,59.022289,215.071685,182.155405,100.023337,91.939047,28.969786,14.207651,213.080922,3.136206,57.152044,49.958751,181.126682,217.235426,177.906446,213.244262,128.035645,211.913639,-0.000712,-1.493295,32.000000,-235.801131,213.034621,-0.350543,34.356043,0.658270,334125.646622,0.933788,19.444034,1.602906,4.370246,0.069853,0.066199,222.310330,32.000000,235.768909,207.505156,182.213560,194.962961,32.000000,187.879014,68.971436,62.262204,114.619433,55.506329,47.666679,43.410000,39.829143,34.810000,39.937431,59.627781,46.383477
49.103768,59.060115,214.678642,182.178749,99.642033,91.829142,28.972384,14.207787,212.903265,3.134404,57.243526,49.896657,181.147456,217.052392,177.912642,213.067297,128.057777,211.748039,-0.000713,-1.498559,32.000000,-235.800884,212.859452,-0.350309,34.319025,0.658577,333795.106950,0.934032,19.528824,1.526263,4.372717,0.065272,0.071309,222.329547,32.000000,235.737876,207.514786,182.221874,194.996356,32.000000,187.926562,68.969965,62.254100,114.646772,55.506329,47.519704,43.410000,39.947366,34.810000,39.973609,59.619107,46.385384
49.047018,59.101931,214.312623,182.203219,99.190719,91.727485,28.951916,14.207847,212.719793,3.132752,57.327149,49.837572,181.169747,216.864752,177.916841,212.884683,128.077308,211.574723,-0.000712,-1.502647,32.000000,-235.800854,212.680134,-0.350324,34.280986,0.658822,333432.203322,0.933138,19.623051,1.446364,4.374564,0.064044,0.064555,222.351611,32.000000,235.704960,207.531192,182.205580,195.024228,32.000000,187.974293,68.968899,62.247133,114.673560,55.506329,47.272771,43.410000,40.071021,34.810000,40.017727,59.625745,46.365355
48.991824,59.145186,213.921243,182.228576,98.724050,91.617671,28.951193,14.207871,212.531023,3.130996,57.401523,49.783639,181.191150,216.674629,177.922639,212.698304,128.095051,211.396660,-0.000712,-1.506811,32.000000,-235.800813,212.498825,-0.350343,34.241241,0.658676,333079.443769,0.933291,19.724019,1.366799,4.371938,0.068582,0.071409,222.362465,32.000000,235.685435,207.549661,182.181418,195.056069,32.000000,188.022409,68.968103,62.241000,114.698882,55.506329,47.092291,43.410000,40.195975,34.810000,40.064612,59.626011,46.089054
48.941267,59.184238,213.919465,182.253882,98.408641,91.512172,28.957994,14.207894,212.342996,3.129752,57.470714,49.733175,181.210950,216.482151,177.931869,212.510173,128.110420,211.217846,-0.000712,-1.508570,32.000000,-235.800720,212.312338,-0.350361,34.202479,0.658634,332763.226816,0.934206,19.825245,1.287120,4.369534,0.060898,0.065115,222.362611,32.000000,235.674427,207.559222,182.147229,195.099379,32.000000,188.066419,68.967167,62.235860,114.724109,55.506329,47.052165,43.410000,40.321949,34.810000,40.108383,59.616097,46.418913
48.893380,59.220691,213.430611,182.278145,98.138968,91.414436,28.971613,14.207813,212.152643,3.128841,57.533982,49.682349,181.228775,216.290766,177.942749,212.323238,128.124239,211.034517,-0.000713,-1.510357,32.000000,-235.800744,212.127061,-0.350604,34.165062,0.658496,332420.514113,0.934372,19.926333,1.207543,4.366468,0.061419,0.067172,222.362273,32.000000,235.662001,207.564516,182.123570,195.140508,32.000000,188.106176,68.966153,62.230109,114.749125,55.506329,46.845577,43.410000,40.448176,34.810000,40.149146,59.620670,46.168804
48.844618,59.254954,213.208670,182.301273,97.802031,91.324889,28.968388,14.207815,211.962385,3.127255,57.594100,49.634246,181.249184,216.099218,177.951221,212.133150,128.135457,210.848915,-0.000713,-1.512096,32.000000,-235.800774,211.940208,-0.350796,34.129889,0.659116,332089.602933,0.934231,20.018402,1.130043,4.370943,0.071132,0.071613,222.368430,32.000000,235.646056,207.557191,182.128296,195.188830,32.000000,188.145294,68.965207,62.222120,114.774869,55.506329,46.641681,43.410000,40.579331,34.810000,40.187007,59.631331,46.199545
48.798576,59.287438,213.183622,182.323177,97.408667,91.227143,28.949913,14.207870,211.769723,3.125648,57.651583,49.583508,181.268642,215.905411,177.960890,211.942138,128.144886,210.663228,-0.000713,-1.513826,32.000000,-235.800815,211.751148,-0.350830,34.096943,0.658720,331784.381450,0.933887,20.105111,1.052480,4.365225,0.063805,0.073596,222.384152,32.000000,235.630616,207.561772,182.160689,195.232183,32.000000,188.178137,68.964780,62.214700,114.798899,55.506329,46.542183,43.410000,40.710583,34.810000,40.221868,59.616638,46.205268
