OSU 80 Ton Compressor Load Stand
48.756945,59.319896,213.020188,182.343490,97.091433,91.139833,28.936458,14.207795,211.574546,3.124077,57.716512,49.535578,181.289421,215.705583,177.971463,211.750143,128.152137,210.474968,-0.000714,-1.515918,32.000000,-235.800885,211.559444,-0.350430,34.067778,0.658903,331511.395500,0.934183,20.190590,0.976687,4.365039,0.064184,0.073453,222.408353,32.000000,235.605691,207.569143,182.189252,195.275016,32.000000,188.217115,68.964006,62.207763,114.822783,55.506329,46.382839,43.410000,40.842385,34.810000,40.256870,59.622716,46.137256
48.714098,59.355141,212.632874,182.363152,96.827173,91.054364,28.945074,14.207715,211.379353,3.122721,57.781772,49.491531,181.311523,215.506575,177.982110,211.556530,128.155730,210.287094,-0.000715,-1.519211,32.000000,-235.800929,211.370250,-0.350317,34.039961,0.659361,331207.753122,0.934826,20.271464,0.902609,4.368644,0.070019,0.071248,222.419669,32.000000,235.583455,207.583015,178.589903,195.304149,32.000000,188.255084,68.964132,62.202898,114.845408,55.506329,46.366628,43.410000,40.978316,34.810000,40.293674,59.628528,46.233221
48.677368,59.392164,212.545580,182.382176,96.580762,90.969157,28.948211,14.207671,211.186228,3.121123,57.844038,49.452861,181.329992,215.309603,177.992774,211.363322,128.158619,210.100038,-0.000717,-1.521061,32.000000,-235.800996,211.179449,-0.350287,34.012287,0.659483,330941.964160,0.935321,20.347710,0.829770,4.369022,0.070189,0.066701,222.419631,32.000000,235.571384,207.606566,173.138885,195.329907,32.000000,188.288437,68.964062,62.197924,114.867516,55.506329,46.204711,43.410000,41.113843,34.810000,40.333955,59.616441,46.229259
48.645426,59.429957,212.299397,182.400578,96.310740,90.891918,28.968063,14.207815,210.996443,3.119522,57.901941,49.416491,181.347749,215.113491,178.002771,211.171818,128.161285,209.914744,-0.000716,-1.521704,32.000000,-235.800839,210.989714,-0.350656,33.983232,0.659137,330694.071502,0.935154,20.428052,0.760680,4.364915,0.067398,0.068195,222.426000,32.000000,235.561875,207.615519,171.287046,195.362966,32.000000,188.321729,68.964141,62.192739,114.890261,55.506329,46.019951,43.410000,41.245446,34.810000,40.375787,59.620621,46.111284
48.612328,59.466292,212.244847,182.417227,96.138281,90.826878,28.955104,14.207971,210.808693,3.117486,57.953358,49.382362,181.366803,214.921823,178.013871,210.982532,128.161426,209.727122,-0.000717,-1.521781,32.000000,-235.800690,210.801235,-0.351103,33.950984,0.659361,330445.368295,0.935042,20.503755,0.692536,4.366415,0.063707,0.065745,222.440406,32.000000,235.546945,207.623534,171.258276,195.392144,32.000000,188.354006,68.965633,62.189062,114.912680,55.506329,45.960454,43.410000,41.379171,34.810000,40.416652,59.634685,46.060661
48.580975,59.501836,212.100307,182.432181,95.959191,90.753786,28.912747,14.208041,210.619423,3.115603,58.004983,49.349659,181.383788,214.729508,178.025192,210.794315,128.159808,209.539477,-0.000718,-1.521855,32.000000,-235.800647,210.615610,-0.351310,33.915830,0.659279,330223.623948,0.934373,20.575206,0.625184,4.364221,0.061851,0.061612,222.457332,32.000000,235.528144,207.630101,171.264783,195.427094,32.000000,188.381095,68.966730,62.185033,114.933120,55.506329,45.830394,43.410000,41.515332,34.810000,40.456650,59.622834,46.252003
48.552000,59.537500,211.882626,182.445743,95.725568,90.684657,28.953269,14.207964,210.432543,3.113367,58.062336,49.318111,181.396246,214.536900,178.037563,210.606816,128.154405,209.353842,-0.000719,-1.523684,32.000000,-235.800751,210.430105,-0.351551,33.878628,0.659763,330049.763659,0.934909,20.646434,0.559504,4.366070,0.067391,0.068947,222.477358,32.000000,235.511568,207.641585,173.130098,195.457945,32.000000,188.406874,68.968108,62.181916,114.952547,55.506329,45.706921,43.410000,41.651877,34.810000,40.495885,59.627801,45.938797
48.525720,59.574199,211.716663,182.458216,95.451130,90.623538,28.946971,14.207994,210.245588,3.110877,58.122484,49.290803,181.408111,214.348743,178.049586,210.420467,128.148824,209.167721,-0.000717,-1.524342,32.000000,-235.800733,210.244707,-0.351792,33.841580,0.660028,329847.610882,0.936275,20.715049,0.495528,4.365913,0.062360,0.065521,222.504047,32.000000,235.493903,207.665876,178.600929,195.479248,32.000000,188.428607,68.969315,62.180850,114.972670,55.506329,45.535273,43.410000,41.787274,34.810000,40.537133,59.620916,45.971079
48.499970,59.613881,211.482790,182.469922,95.175574,90.574647,28.971631,14.207845,210.062046,3.109355,58.183393,49.268504,181.420729,214.164881,178.060865,210.237794,128.139735,208.986865,-0.000718,-1.524419,32.000000,-235.800968,210.064028,-0.351835,33.805980,0.660186,329664.675766,0.934952,20.781290,0.435998,4.364035,0.072213,0.069424,222.518454,32.000000,235.484849,207.693423,184.025924,195.494874,32.000000,188.466576,68.970771,62.179144,114.990590,55.506329,45.355008,43.410000,41.924633,34.810000,40.580922,59.631076,45.992796
48.478343,59.654651,211.372911,182.480961,94.901167,90.517877,28.957732,14.207888,209.882396,3.107464,58.240300,49.250734,181.432991,213.983158,178.073507,210.061010,128.126435,208.807245,-0.000719,-1.524501,32.000000,-235.800934,209.884405,-0.351871,33.772400,0.660479,329510.039426,0.935170,20.845734,0.376431,4.362978,0.066783,0.069058,222.526412,32.000000,235.484853,207.716056,189.453796,195.518639,32.000000,188.503184,68.972439,62.175900,115.007013,55.506329,45.255405,43.410000,42.059878,34.810000,40.626730,59.620769,46.020822
48.461657,59.694948,211.171445,182.491131,94.692542,90.469111,28.951450,14.207824,209.707883,3.105937,58.289317,49.232139,181.441034,213.804343,178.086290,209.886317,128.114395,208.631189,-0.000720,-1.524561,32.000000,-235.800908,209.714122,-0.351983,33.743076,0.660695,329409.354730,0.934511,20.912612,0.322175,4.360473,0.071171,0.072032,222.532744,32.000000,235.489560,207.732640,193.096251,195.549779,32.000000,188.538593,68.973492,62.174993,115.023000,55.506329,45.063582,43.410000,42.192903,34.810000,40.674027,59.621565,46.093089
48.448229,59.733213,211.123067,182.500235,94.544603,90.428445,28.951752,14.207822,209.535516,3.103865,58.327286,49.220367,181.451126,213.630863,178.099486,209.716408,128.098912,208.455921,-0.000719,-1.524661,32.000000,-235.800940,209.543759,-0.352281,33.718483,0.661025,329285.998746,0.934930,20.976233,0.272522,4.360151,0.084126,0.070759,222.541921,32.000000,235.492223,207.742336,193.098950,195.586200,32.000000,188.567569,68.974953,62.175411,115.037786,55.506329,45.007390,43.410000,42.321691,34.810000,40.717906,59.626217,46.005048
48.442112,59.766490,210.878195,182.507048,94.472797,90.391959,28.954834,14.207922,209.372376,3.102275,58.357550,49.212128,181.463169,213.462983,178.113228,209.551583,128.082510,208.291309,-0.000719,-1.524727,32.000000,-235.800847,209.381645,-0.352326,33.698405,0.661081,329185.003409,0.935081,21.034167,0.222816,4.357495,0.067298,0.075550,222.563232,32.000000,235.490783,207.749252,193.109984,195.635534,32.000000,188.590150,68.975887,62.173982,115.053373,55.506329,44.815741,43.410000,42.445199,34.810000,40.758027,59.617612,46.185165
48.435194,59.795635,210.725568,182.511863,94.494728,90.355436,28.917018,14.207944,209.216346,3.100419,58.387771,49.207276,181.472678,213.301332,178.127250,209.393512,128.066523,208.130263,-0.000720,-1.524797,32.000000,-235.800793,209.227656,-0.352372,33.682329,0.661390,329115.153061,0.935029,21.086626,0.176793,4.357705,0.064084,0.072578,222.588578,32.000000,235.481341,207.762537,193.142257,195.670976,32.000000,188.614535,68.975831,62.173096,115.068176,55.506329,44.687370,43.410000,42.568695,34.810000,40.793893,59.628145,46.031607
48.433847,59.822642,210.645546,182.514763,94.532725,90.331181,28.951934,14.207867,209.065104,3.098432,58.417195,49.206319,181.478692,213.145759,178.140848,209.241704,128.048439,207.973349,-0.000719,-1.524864,32.000000,-235.800799,209.073297,-0.352522,33.670310,0.661131,329050.705925,0.934763,21.126371,0.135392,4.353200,0.075040,0.078532,222.615824,32.000000,235.472814,207.783910,193.159026,195.705777,32.000000,188.624235,68.975445,62.173557,115.082507,55.506329,44.527557,43.410000,42.687815,34.810000,40.825002,59.627191,46.060734
48.434375,59.849507,210.652664,182.515832,94.545632,90.315051,28.890971,14.208031,208.916427,3.097031,58.449458,49.205131,181.482823,212.994441,178.154800,209.095818,128.027054,207.822964,-0.000719,-1.524946,32.000000,-235.800571,208.924868,-0.352599,33.659584,0.660986,328981.176790,0.935825,21.162831,0.094796,4.350670,0.072432,0.068578,222.632487,32.000000,235.466755,207.803289,193.148611,195.727466,32.000000,188.632854,68.975138,62.173205,115.095132,55.506329,44.504540,43.410000,42.804570,34.810000,40.855989,59.637645,46.038650
48.436250,59.877262,210.566131,182.515378,94.535500,90.302729,28.955656,14.207910,208.773620,3.095715,58.487735,49.209271,181.485841,212.850185,178.169828,208.952908,128.004224,207.678246,-0.000720,-1.525033,32.000000,-235.800673,208.782340,-0.352704,33.648126,0.660936,328954.316883,0.934541,21.191264,0.057717,4.349139,0.062809,0.068911,222.641063,32.000000,235.469193,207.819586,193.109150,195.744592,32.000000,188.641034,68.976359,62.173842,115.105175,55.506329,44.386525,43.410000,42.918614,34.810000,40.887813,59.626109,46.053764
48.440524,59.907628,210.315316,182.514154,94.554754,90.290412,28.955422,14.207890,208.633945,3.094804,58.533854,49.213927,181.487363,212.709780,178.185085,208.814477,127.980032,207.539137,-0.000721,-1.525124,32.000000,-235.800781,208.645023,-0.352921,33.637653,0.661093,328960.676540,0.936400,21.217569,0.026203,4.349239,0.067316,0.068036,222.648302,32.000000,235.480078,207.831259,193.084655,195.760514,32.000000,188.648375,68.977057,62.174260,115.112937,55.506329,44.254447,43.410000,43.031388,34.810000,40.921673,59.624260,46.081277
48.447850,59.941808,210.214100,182.512422,94.498482,90.278253,28.930113,14.207881,208.502733,3.093834,58.584943,49.224628,181.488632,212.575954,178.197508,208.683370,127.953718,207.402189,-0.000721,-1.523425,32.000000,-235.800775,208.513545,-0.353088,33.628898,0.661073,37340.619591,0.934209,21.243342,-0.001897,4.347284,0.067377,0.065923,222.658657,32.000000,235.484798,207.837028,194.943047,195.781606,32.000000,188.638600,68.976700,62.175221,115.119767,55.506329,44.123914,43.410000,43.139976,34.810000,40.958777,59.627476,45.938871
48.459629,59.981006,210.071815,182.510442,94.383852,90.282245,28.953062,14.207800,208.376437,3.092928,58.633115,49.238927,181.490414,212.445957,178.210087,208.557161,127.927931,207.270656,-0.000720,-1.521745,32.000000,-235.800701,208.386627,-0.353356,33.619796,0.660663,37322.063302,0.934074,21.269189,-0.026688,4.341723,0.067786,0.070279,222.683200,32.000000,235.483264,207.843023,200.511087,195.807367,32.000000,188.617433,68.976545,62.177108,115.126924,55.506329,43.912192,43.410000,43.243721,34.810000,41.004976,59.624634,46.213925
48.478416,60.020509,210.065743,182.508068,94.258286,90.294346,28.894702,14.207743,208.257117,3.092066,58.674750,49.256040,181.491636,212.324330,178.219053,208.435322,127.900418,207.141942,-0.000719,-1.519797,32.000000,-235.800625,208.264899,-0.353433,33.609649,0.660512,37308.473970,0.934694,21.295623,-0.048620,4.338977,0.078321,0.061014,222.710985,32.000000,235.481653,207.859247,204.201196,195.822183,32.000000,188.600621,68.976644,62.180595,115.132423,55.506329,43.898996,43.410000,43.340242,34.810000,41.051608,59.622205,46.104754
48.500181,60.057115,210.129009,182.504508,94.266577,90.306658,28.938762,14.207631,208.142080,3.090996,58.714007,49.277530,181.491753,212.208955,178.225955,208.318855,127.873046,207.020932,-0.000719,-1.517854,32.000000,-235.800591,208.152916,-0.353351,33.598866,0.660354,37304.061653,0.933841,21.322367,-0.069193,4.334986,0.064229,0.066925,222.737400,32.000000,235.489066,207.891446,204.213554,195.827391,32.000000,188.591777,68.976334,62.185359,115.136920,55.506329,43.751726,43.410000,43.428598,34.810000,41.096836,59.623050,46.224710
48.522776,60.091217,210.067378,182.499449,94.362144,90.323179,28.956598,14.207507,208.037127,3.090150,58.748409,49.304437,181.490495,212.103214,178.235747,208.209948,127.843091,206.906216,-0.000720,-1.516091,32.000000,-235.800633,208.048220,-0.353525,33.588041,0.660491,37297.259806,0.935553,21.342015,-0.087068,4.333181,0.074767,0.076301,222.758873,32.000000,235.502980,207.919784,204.217517,195.821642,32.000000,188.579072,68.975939,62.191774,115.140892,55.506329,43.700065,43.410000,43.515964,34.810000,41.138810,59.623699,46.209450
48.551313,60.123210,210.012637,182.492577,94.554004,90.347720,28.976356,14.207457,207.938599,3.089359,58.777047,49.334975,181.487584,212.002435,178.245754,208.108240,127.810241,206.799860,-0.000721,-1.514325,32.000000,-235.800801,207.950856,-0.353935,33.577688,0.660747,37287.727255,0.933886,21.355623,-0.102388,4.332541,0.073652,0.068646,222.776050,32.000000,235.520564,207.943929,204.202995,195.819665,32.000000,188.565376,68.976122,62.198015,115.142772,55.506329,43.615154,43.410000,43.594588,34.810000,41.177198,59.625725,46.223609
48.582050,60.152194,209.821734,182.483246,94.739863,90.376435,28.988844,14.207433,207.847316,3.088391,58.799740,49.370671,181.485185,211.913468,178.254659,208.018913,127.778563,206.703331,-0.000723,-1.512597,32.000000,-235.800807,207.859655,-0.353887,33.568690,0.660759,37283.008283,0.933088,21.365861,-0.112920,4.329253,0.066326,0.067912,222.784996,32.000000,235.546955,207.958248,204.194266,195.829694,32.000000,188.538850,68.976721,62.203707,115.141809,55.506329,43.444625,43.410000,43.668879,34.810000,41.213363,59.628007,46.133441
48.614132,60.179194,209.904468,182.472399,94.903354,90.421206,28.950232,14.207429,207.762888,3.087639,58.821382,49.405055,181.480736,211.831992,178.264567,207.936181,127.743937,206.614949,-0.000724,-1.508496,32.000000,-235.800797,207.775409,-0.353723,33.562497,0.660758,37279.629246,0.932183,21.367725,-0.117622,4.325581,0.068439,0.069216,222.789831,32.000000,235.570146,207.963540,204.220357,195.834046,32.000000,188.506157,68.978265,62.209912,115.138204,55.506329,43.351693,43.410000,43.735807,34.810000,41.247306,59.622637,46.110697
48.649093,60.205115,209.788739,182.460199,94.992679,90.470147,28.952899,14.207393,207.690327,3.087257,58.841323,49.443907,181.474013,211.755414,178.277016,207.860814,127.708246,206.533244,-0.000724,-1.503225,32.000000,-235.800860,207.702742,-0.353711,33.560143,0.660442,37275.415602,0.931502,21.364273,-0.120039,4.318915,0.061767,0.068175,222.809625,32.000000,235.580089,207.971293,204.274674,195.829842,32.000000,188.476579,68.978596,62.216427,115.133242,55.506329,43.139951,43.410000,43.800844,34.810000,41.279029,59.620041,46.205488
48.686250,60.230860,209.836005,182.446808,95.100678,90.510753,28.956694,14.207342,207.624648,3.086813,58.863258,49.484315,181.467765,211.690823,178.287845,207.792364,127.669234,206.459025,-0.000724,-1.499149,32.000000,-235.800933,207.638004,-0.353444,33.559796,0.660753,37282.768728,0.932598,21.357435,-0.116642,4.317766,0.064922,0.065555,222.822879,32.000000,235.596513,207.990555,204.337235,195.817033,32.000000,188.454577,68.979009,62.222728,115.126642,55.506329,43.245989,43.410000,43.857723,34.810000,41.310567,59.623867,46.226838
48.724404,60.255550,209.984565,182.431708,95.400917,90.563775,28.953862,14.207320,207.570542,3.086354,58.893981,49.525012,181.459767,211.632318,178.294020,207.733673,127.632047,206.397397,-0.000724,-1.494455,32.000000,-235.800946,207.581290,-0.353392,33.561914,0.660562,37291.284158,0.932345,21.346499,-0.109828,4.312285,0.062827,0.074318,222.832932,32.000000,235.616767,208.017882,204.369066,195.798655,32.000000,188.444139,68.978618,62.228578,115.121375,55.506329,43.168638,43.410000,43.911408,34.810000,41.341398,59.624801,46.146427
48.764785,60.281559,210.005324,182.416058,95.642798,90.624698,28.973344,14.207352,207.522519,3.085587,58.928523,49.565443,181.451050,211.582847,178.299980,207.680407,127.593143,206.339096,-0.000725,-1.490876,32.000000,-235.800874,207.533704,-0.353379,33.565267,0.660597,37302.303678,0.931925,21.333096,-0.097057,4.309964,0.075600,0.070561,222.841030,32.000000,235.639873,208.043403,204.364051,195.782353,32.000000,188.426862,68.979813,62.235578,115.116229,55.506329,43.189279,43.410000,43.959262,34.810000,41.372715,59.616058,46.344445
48.806597,60.309539,209.987261,182.400107,95.752686,90.685701,28.954551,14.207509,207.481689,3.084805,58.963667,49.607946,181.442553,211.542292,178.305902,207.636780,127.555265,206.291980,-0.000724,-1.487923,32.000000,-235.800671,207.492694,-0.353074,33.569418,0.660870,37321.079218,0.931822,21.317610,-0.081662,4.309638,0.071367,0.078852,222.850973,32.000000,235.665493,208.065429,204.362393,195.758210,32.000000,188.407366,68.981057,62.243600,115.109232,55.506329,43.052173,43.410000,44.001670,34.810000,41.405724,59.620454,46.143125
48.851239,60.340140,210.145311,182.384106,95.934222,90.731277,28.945813,14.207656,207.450466,3.083992,59.001303,49.652301,181.434448,211.507747,178.314105,207.603502,127.516504,206.252370,-0.000725,-1.484972,32.000000,-235.800560,207.460064,-0.352997,33.572117,0.660888,37344.958757,0.931039,21.301125,-0.063380,4.306495,0.078718,0.071437,222.857953,32.000000,235.699119,208.087041,204.371422,195.741893,32.000000,188.379001,68.982069,62.251961,115.101247,55.506329,43.085005,43.410000,44.038875,34.810000,41.443533,59.618123,46.219794
48.894860,60.373766,210.200775,182.368601,96.160999,90.792299,28.955982,14.207564,207.426608,3.083407,59.039726,49.697781,181.424834,211.483434,178.323061,207.575556,127.475907,206.220130,-0.000724,-1.481484,32.000000,-235.800589,207.436483,-0.353391,33.572855,0.660791,37375.141574,0.931464,21.285132,-0.042171,4.302436,0.072740,0.068232,222.864187,32.000000,235.724973,208.104226,204.405011,195.724970,32.000000,188.348482,68.983029,62.259596,115.091847,55.506329,43.023565,43.410000,44.071831,34.810000,41.483887,59.623572,46.384871
48.941124,60.408053,210.277088,182.352839,96.375145,90.853379,28.938868,14.207568,207.410876,3.083069,59.078630,49.746658,181.415703,211.469938,178.328232,207.556066,127.436272,206.195752,-0.000724,-1.477976,32.000000,-235.800493,207.420476,-0.353549,33.572356,0.660958,37402.865972,0.931354,21.268818,-0.017425,4.301740,0.073042,0.074938,222.885612,32.000000,235.741790,208.125514,204.449554,195.701002,32.000000,188.326381,68.982947,62.266717,115.083373,55.506329,43.069935,43.410000,44.098131,34.810000,41.525992,59.612793,46.256845
48.989418,60.441664,210.311715,182.336787,96.524191,90.926691,28.951327,14.207490,207.406540,3.082158,59.108199,49.798706,181.404337,211.467072,178.333854,207.547268,127.398413,206.178940,-0.000725,-1.473222,32.000000,-235.800532,207.412478,-0.353661,33.570389,0.661083,331922.383227,0.930824,21.256633,0.011764,4.299036,0.073702,0.077075,222.914195,32.000000,235.763205,208.157780,206.300705,195.668612,32.000000,188.313117,68.982829,62.275158,115.073017,55.506329,42.913242,43.410000,44.119541,34.810000,41.569048,59.618389,46.378194
49.038363,60.473263,210.306706,182.320415,96.604361,90.999888,28.949092,14.207556,207.409955,3.081875,59.137931,49.849718,181.392270,211.470588,178.340875,207.547513,127.361436,206.168273,-0.000724,-1.469129,32.000000,-235.800384,207.413621,-0.353658,33.567882,0.661238,332222.575624,0.931119,21.242368,0.042772,4.296532,0.076264,0.074425,222.937897,32.000000,235.788294,208.178655,208.122767,195.646182,32.000000,188.295932,68.982354,62.283251,115.061402,55.506329,43.010772,43.410000,44.134239,34.810000,41.608691,59.621811,46.304093
49.087211,60.502316,210.419200,182.302983,96.790443,91.073117,28.903880,14.207471,207.418897,3.081782,59.168384,49.899530,181.377680,211.484963,178.348666,207.554781,127.321475,206.166592,-0.000723,-1.465602,32.000000,-235.800619,207.422322,-0.353215,33.567171,0.661405,332562.170952,0.930545,21.225332,0.074679,4.293003,0.068667,0.069953,222.951000,32.000000,235.819236,208.203552,206.289825,195.621300,32.000000,188.279836,68.983161,62.292146,115.047987,55.506329,42.928076,43.410000,44.145592,34.810000,41.646474,59.620385,46.340557
49.137016,60.531737,210.371123,182.285319,97.044235,91.138330,28.955545,14.207443,207.433972,3.081828,59.198474,49.952006,181.361565,211.504666,178.353663,207.568559,127.279364,206.173700,-0.000721,-1.462110,32.000000,-235.800736,207.439665,-0.353294,33.569530,0.661477,332897.368763,0.930424,21.205643,0.107880,4.288616,0.070429,0.067073,222.953307,32.000000,235.854093,208.227533,204.469251,195.601783,32.000000,188.247863,68.983794,62.301453,115.032162,55.506329,42.903291,43.410000,44.152248,34.810000,41.683613,59.618084,46.362200
49.192900,60.561211,210.302016,182.267350,97.410566,91.211500,28.968034,14.207369,207.459959,3.081775,59.226550,50.008247,181.346906,211.532201,178.358969,207.589036,127.240166,206.192552,-0.000721,-1.458598,32.000000,-235.800797,207.464011,-0.353216,33.576548,0.661771,333235.107230,0.931682,21.183547,0.147247,4.286640,0.065866,0.070358,222.961140,32.000000,235.884391,208.241190,204.473071,195.593891,32.000000,188.191709,68.983212,62.310180,115.014471,55.506329,42.763978,43.410000,44.148834,34.810000,41.721334,59.613648,46.274453
49.247648,60.590421,210.346400,182.249000,97.763914,91.284813,28.966476,14.207353,207.493115,3.082211,59.249588,50.067201,181.331897,211.570861,178.364380,207.620377,127.200943,206.215544,-0.000720,-1.453937,32.000000,-235.800830,207.495415,-0.353117,33.587259,0.661584,333547.328770,0.929723,21.160858,0.191875,4.281317,0.073554,0.076162,222.977361,32.000000,235.907139,208.246709,204.505498,195.592643,32.000000,188.136037,68.982682,62.317769,114.995690,55.506329,42.721542,43.410000,44.140478,34.810000,41.758731,59.614484,46.487952
49.303552,60.616408,210.430657,182.229487,98.185465,91.357996,28.928521,14.207392,207.536706,3.083252,59.259972,50.123741,181.317895,211.618916,178.367813,207.660939,127.164780,206.249796,-0.000719,-1.449271,32.000000,-235.800732,207.539002,-0.353020,33.601302,0.661252,333880.013416,0.928981,21.131909,0.237745,4.275048,0.081106,0.074984,222.998307,32.000000,235.925283,208.256943,204.553295,195.577742,32.000000,188.090194,68.982251,62.324266,114.975518,55.506329,42.774845,43.410000,44.126410,34.810000,41.793721,59.612281,46.504240
49.363056,60.637327,210.493205,182.209059,98.695535,91.439505,28.929821,14.207376,207.589723,3.083461,59.253473,50.185112,181.304185,211.675383,178.371584,207.709181,127.127699,206.291438,-0.000719,-1.445768,32.000000,-235.800656,207.588964,-0.353099,33.618206,0.661105,334213.864244,0.928716,21.103933,0.285104,4.271197,0.080825,0.080154,223.012951,32.000000,235.941788,208.273747,204.595757,195.553551,32.000000,188.057768,68.981769,62.332482,114.955451,55.506329,42.654674,43.410000,44.105718,34.810000,41.824561,59.610403,46.602919
49.424249,60.652153,210.556006,182.187761,99.257686,91.528801,28.936994,14.207463,207.650610,3.083861,59.235868,50.246599,181.288511,211.742057,178.376044,207.767595,127.090610,206.344811,-0.000718,-1.442260,32.000000,-235.800549,207.651237,-0.352953,33.636155,0.660959,334537.544278,0.929585,21.071577,0.333388,4.268063,0.073792,0.074067,223.026198,32.000000,235.958398,208.297252,204.609620,195.522147,32.000000,188.031649,68.980794,62.341800,114.936129,55.506329,42.601748,43.410000,44.075912,34.810000,41.849494,59.613225,46.625369
49.485273,60.659861,210.909228,182.165637,99.841229,91.626447,28.951241,14.207499,207.720285,3.084013,59.215817,50.311760,181.271809,211.815654,178.378382,207.833708,127.055310,206.406165,-0.000717,-1.438755,32.000000,-235.800622,207.718393,-0.352612,33.653689,0.660721,334885.259757,0.929194,21.030451,0.385204,4.264185,0.073589,0.070780,223.029143,32.000000,235.988129,208.316493,204.615713,195.497611,32.000000,188.013882,68.980679,62.350214,114.914180,55.506329,42.765872,43.410000,44.040586,34.810000,41.861838,59.611829,46.717152
49.545183,60.660916,210.871301,182.142461,100.322881,91.723960,28.937797,14.207584,207.798842,3.084537,59.195150,50.373540,181.253395,211.900170,178.378045,207.911342,127.020788,206.480690,-0.000717,-1.435255,32.000000,-235.800585,207.795738,-0.352500,33.670124,0.660481,335253.223006,0.928643,20.981532,0.441175,4.260176,0.064782,0.063299,223.035166,32.000000,236.018643,208.329144,204.612783,195.477084,32.000000,187.982637,68.980957,62.358237,114.892373,55.506329,42.724260,43.410000,44.001332,34.810000,41.868957,59.606076,46.747819
49.602882,60.661548,210.962884,182.118500,100.763702,91.821567,28.938644,14.207564,207.881624,3.084922,59.181841,50.430961,181.233970,211.988207,178.377293,207.990553,126.984982,206.558825,-0.000718,-1.431750,32.000000,-235.800635,207.878824,-0.352473,33.685842,0.660932,335640.309150,0.927938,20.925731,0.498176,4.262060,0.068331,0.075997,223.046066,32.000000,236.037947,208.339265,204.636983,195.451468,32.000000,187.949770,68.980165,62.365621,114.870634,55.506329,42.753750,43.410000,43.958726,34.810000,41.873204,59.618271,46.600057
49.659921,60.663486,211.037891,182.094277,101.076753,91.919182,28.937943,14.207571,207.971232,3.085570,59.173611,50.491047,181.215026,212.083345,178.378523,208.079088,126.949086,206.641858,-0.000718,-1.428240,32.000000,-235.800592,207.968123,-0.352451,33.701547,0.660559,336019.244045,0.928126,20.864494,0.559050,4.256141,0.073642,0.074802,223.052583,32.000000,236.057805,208.348423,204.702226,195.430160,32.000000,187.915474,68.980330,62.373450,114.846723,55.506329,42.809338,43.410000,43.913394,34.810000,41.876952,59.611042,46.735127
49.716322,60.668457,211.300208,182.070318,101.387560,92.008688,28.975377,14.207449,208.063865,3.086434,59.163032,50.548382,181.198571,212.184065,178.378328,208.170766,126.914066,206.731385,-0.000717,-1.424735,32.000000,-235.800793,208.064703,-0.352885,33.717839,0.660504,336401.647834,0.927901,20.805187,0.622477,4.253037,0.060426,0.076428,223.059299,32.000000,236.077024,208.356338,204.759924,195.415708,32.000000,187.875520,68.980800,62.380674,114.822106,55.506329,42.766292,43.410000,43.862781,34.810000,41.886106,59.606774,46.664841
49.774709,60.673898,211.384785,182.047185,101.747472,92.093973,28.945473,14.207551,208.164678,3.087128,59.151342,50.607925,181.181593,212.291562,178.373899,208.270412,126.882225,206.826275,-0.000717,-1.421264,32.000000,-235.800661,208.167795,-0.352943,33.735251,0.660419,336786.848417,0.927744,20.747925,0.687719,4.249662,0.065760,0.073700,223.070762,32.000000,236.094662,208.378220,204.812476,195.380352,32.000000,187.842363,68.980731,62.387572,114.797548,55.506329,42.811629,43.410000,43.807352,34.810000,41.895657,59.611829,46.891839
49.834444,60.677393,211.412286,182.024456,102.177791,92.179421,28.953080,14.207694,208.273095,3.087759,59.135735,50.668828,181.163131,212.403954,178.369327,208.374807,126.853465,206.925597,-0.000718,-1.417761,32.000000,-235.800561,208.276484,-0.352683,33.754976,0.660683,337144.523762,0.926304,20.694408,0.754368,4.250117,0.066921,0.070264,223.077566,32.000000,236.117118,208.396466,204.833927,195.346065,32.000000,187.808701,68.980882,62.395346,114.773559,55.506329,42.877317,43.410000,43.744103,34.810000,41.904266,59.609596,46.876432
49.892838,60.678314,211.606740,182.001974,102.602443,92.277173,28.930430,14.207638,208.386404,3.087951,59.116561,50.728705,181.145018,212.522470,178.363283,208.485588,126.823506,207.028515,-0.000716,-1.414239,32.000000,-235.800506,208.390889,-0.352757,33.775277,0.660491,337481.368052,0.926938,20.639357,0.819721,4.246831,0.086876,0.085755,223.080804,32.000000,236.139076,208.410802,204.834787,195.304308,32.000000,187.776590,68.980480,62.403278,114.750638,55.506329,42.964582,43.410000,43.676064,34.810000,41.910585,59.611013,46.854789
49.948148,60.676030,211.722182,181.979582,103.005477,92.374604,28.938098,14.207676,208.505040,3.088525,59.094126,50.787301,181.129118,212.645046,178.358952,208.601631,126.793078,207.137210,-0.000715,-1.411909,32.000000,-235.800543,208.506953,-0.352802,33.795089,0.660114,337809.014478,0.926342,20.581020,0.883547,4.242293,0.070543,0.074351,223.085386,32.000000,236.161180,208.425847,204.815741,195.266910,32.000000,187.736676,68.980786,62.410407,114.726887,55.506329,42.911713,43.410000,43.606875,34.810000,41.911208,59.618477,46.743050
50.005063,60.669732,211.822091,181.957241,103.481217,92.468199,28.953702,14.207684,208.629266,3.089126,59.072579,50.843336,181.113581,212.772199,178.357719,208.722824,126.764401,207.251791,-0.000716,-1.410143,32.000000,-235.800635,208.630951,-0.352975,33.815811,0.660181,338182.993764,0.926859,20.521549,0.949829,4.241225,0.064740,0.072823,223.088195,32.000000,236.184147,208.434156,204.816934,195.235123,32.000000,187.696531,68.982155,62.417825,114.702764,55.506329,42.968466,43.410000,43.532560,34.810000,41.908645,59.599535,46.848919
50.060108,60.664093,211.668003,181.935270,103.940586,92.553841,28.950551,14.207591,208.756787,3.089854,59.057364,50.897762,181.095855,212.905117,178.352920,208.846517,126.736704,207.370475,-0.000716,-1.408395,32.000000,-235.800857,208.755533,-0.352837,33.837851,0.660120,338554.221743,0.926458,20.462115,1.018602,4.238840,0.065045,0.070692,223.095533,32.000000,236.208757,208.442574,204.865157,195.207794,32.000000,187.655643,68.983301,62.423222,114.678493,55.506329,42.919508,43.410000,43.454133,34.810000,41.904856,59.601896,46.797489
50.112867,60.659775,211.908513,181.913956,104.346613,92.643241,28.912692,14.207674,208.884434,3.090442,59.046836,50.952382,181.078904,213.039648,178.346087,208.973775,126.710687,207.491923,-0.000715,-1.406661,32.000000,-235.800789,208.884467,-0.352787,33.861911,0.659950,338902.852204,0.925722,20.397058,1.087685,4.236013,0.095457,0.069484,223.104247,32.000000,236.226403,208.446851,204.909916,195.182887,32.000000,187.605174,68.984304,62.427997,114.653548,55.506329,42.993068,43.410000,43.374185,34.810000,41.901822,59.599378,46.998295
50.164442,60.657442,211.956247,181.893585,104.633644,92.740804,28.925543,14.207813,209.013265,3.091096,59.040842,51.005449,181.064815,213.175528,178.339199,209.103436,126.684775,207.613442,-0.000715,-1.404917,32.000000,-235.800747,209.015516,-0.352723,33.886983,0.659170,339223.170765,0.925546,20.334639,1.157218,4.228277,0.070988,0.067055,223.105681,32.000000,236.241109,208.458478,204.929088,195.146201,32.000000,187.576099,68.985647,62.433951,114.627879,55.506329,42.947695,43.410000,43.289542,34.810000,41.902296,59.604541,47.042609
50.213928,60.657830,211.939575,181.874999,104.827203,92.838377,28.934147,14.207882,209.145552,3.091925,59.035582,51.057824,181.051148,213.314970,178.334505,209.237425,126.659971,207.738650,-0.000714,-1.403143,32.000000,-235.800743,209.146439,-0.352617,33.914261,0.659258,339557.202776,0.926570,20.275946,1.226026,4.228625,0.069231,0.075244,223.096610,32.000000,236.267818,208.470848,204.915062,195.117049,32.000000,187.548901,68.987581,62.440037,114.602293,55.506329,42.907888,43.410000,43.203619,34.810000,41.904911,59.599467,47.037987
50.264408,60.659086,212.247666,181.857891,105.009217,92.935777,28.950941,14.207961,209.278437,3.092706,59.026767,51.106766,181.036937,213.456035,178.329613,209.370967,126.638552,207.866068,-0.000714,-1.401363,32.000000,-235.800717,209.282670,-0.352756,33.943188,0.658985,339924.419361,0.926080,20.220499,1.294737,4.225229,0.073805,0.073300,223.090356,32.000000,236.294987,208.474362,204.890182,195.089977,32.000000,187.520039,68.988561,62.445962,114.578145,55.506329,43.005100,43.410000,43.114447,34.810000,41.909116,59.603430,46.961245
50.315654,60.660100,212.256730,181.842087,105.291535,93.021023,28.956899,14.207922,209.418902,3.092935,59.012937,51.156049,181.021986,213.599834,178.323175,209.508148,126.620784,207.996616,-0.000713,-1.400173,32.000000,-235.800785,209.421499,-0.352925,33.973564,0.658558,340294.489628,0.925775,20.169964,1.363618,4.220733,0.078755,0.075343,223.091476,32.000000,236.318595,208.478327,204.884857,195.063662,32.000000,187.492274,68.989035,62.451388,114.554245,55.506329,43.027314,43.410000,43.019633,34.810000,41.914358,59.608731,46.952221
50.367715,60.659762,212.526947,181.827417,105.609428,93.106374,28.881628,14.207868,209.560407,3.093381,58.993862,51.206241,181.009217,213.748546,178.313799,209.650079,126.603809,208.132241,-0.000713,-1.400193,32.000000,-235.800786,209.564307,-0.353175,34.004738,0.658793,340657.658620,0.925189,20.119313,1.429871,4.222623,0.075320,0.100717,223.098986,32.000000,236.339491,208.475624,204.907298,195.042010,32.000000,187.460711,68.990045,62.456326,114.531185,55.506329,43.144371,43.410000,42.917829,34.810000,41.917200,59.608780,46.926249
50.417598,60.655335,212.547499,181.813380,105.960979,93.196003,28.928548,14.207787,209.704220,3.093773,58.970972,51.254887,180.997175,213.897546,178.303843,209.793081,126.586717,208.272006,-0.000712,-1.400191,32.000000,-235.800869,209.707747,-0.353218,34.036691,0.658259,340969.479576,0.924813,20.067674,1.493553,4.218503,0.076996,0.072120,223.113089,32.000000,236.352061,208.481265,204.947013,195.015730,32.000000,187.432588,68.991205,62.461096,114.508074,55.506329,43.216617,43.410000,42.814150,34.810000,41.916805,59.592494,47.200716
50.468495,60.647863,212.782893,181.799555,106.255631,93.293437,28.945225,14.207731,209.849156,3.094570,58.937867,51.303109,180.984817,214.051864,178.299637,209.940464,126.572581,208.414748,-0.000712,-1.400181,32.000000,-235.800946,209.854374,-0.353534,34.070532,0.658253,341278.158500,0.927018,20.013886,1.558205,4.219507,0.072760,0.072607,223.127455,32.000000,236.363270,208.488472,201.333369,194.981550,32.000000,187.408362,68.991989,62.467475,114.484987,55.506329,43.243489,43.410000,42.706963,34.810000,41.912968,59.599014,46.958383
50.516783,60.637002,212.755592,181.785674,106.568449,93.367053,28.935437,14.207912,210.001007,3.095586,58.898143,51.351999,180.972193,214.212863,178.294047,210.093649,126.558828,208.561872,-0.000712,-1.400187,32.000000,-235.800908,210.003033,-0.353657,34.103493,0.657754,341599.811975,0.925386,19.958287,1.624406,4.215740,0.070863,0.069724,223.134310,32.000000,236.382980,208.497866,195.907796,194.938904,32.000000,187.400967,68.992905,62.472409,114.461614,55.506329,43.320622,43.410000,42.595644,34.810000,41.905484,59.600873,47.203430
50.563720,60.622410,212.992944,181.771468,106.955183,93.441032,28.960024,14.207790,210.156774,3.096601,58.858608,51.398625,180.957224,214.372577,178.286884,210.247567,126.547701,208.712098,-0.000711,-1.400176,32.000000,-235.801075,210.154318,-0.353645,34.136448,0.657713,341939.656550,0.924774,19.898640,1.688671,4.216153,0.067613,0.070921,223.131669,32.000000,236.417267,208.509031,190.440838,194.900025,32.000000,187.397222,68.992837,62.476591,114.438393,55.506329,43.335234,43.410000,42.483032,34.810000,41.891309,59.601414,47.198295
50.608077,60.602773,213.090834,181.756647,107.313721,93.530188,28.948212,14.207557,210.310441,3.097724,58.816925,51.443482,180.942168,214.533202,178.278458,210.399239,126.538036,208.861283,-0.000712,-1.399025,32.000000,-235.801289,210.307835,-0.353694,34.168858,0.656977,342189.946991,0.924817,19.838320,1.754064,4.211582,0.077372,0.075773,223.126173,32.000000,236.448924,208.508510,184.899205,194.878241,32.000000,187.376156,68.992976,62.480871,114.415540,55.506329,43.386788,43.410000,42.367958,34.810000,41.873070,59.598159,47.213042
50.651557,60.581800,213.264840,181.741417,107.674069,93.619382,28.923011,14.207647,210.467280,3.098605,58.770623,51.489821,180.925974,214.692489,178.269870,210.554417,126.531623,209.014065,-0.000712,-1.399016,32.000000,-235.801172,210.462934,-0.353221,34.201415,0.656824,342433.300882,0.923783,19.775684,1.817891,4.212367,0.078563,0.084010,223.129558,32.000000,236.472152,208.504169,183.031919,194.858926,32.000000,187.339718,68.993263,62.486064,114.393598,55.506329,43.556345,43.410000,42.252134,34.810000,41.851951,59.598129,47.198662
50.690785,60.559071,213.354383,181.726175,107.991928,93.704612,28.920082,14.207638,210.624824,3.099815,58.715453,51.530232,180.910113,214.855377,178.263682,210.712998,126.524073,209.170424,-0.000713,-1.399004,32.000000,-235.801223,210.619509,-0.353342,34.233467,0.656506,342724.606566,0.924102,19.710676,1.879864,4.210609,0.077819,0.074649,223.130760,32.000000,236.501125,208.491946,183.054607,194.841152,32.000000,187.294247,68.994998,62.491865,114.372611,55.506329,43.598437,43.410000,42.134534,34.810000,41.829145,59.600853,47.091619
50.731550,60.534165,213.515793,181.711320,108.317619,93.781859,28.951969,14.207600,210.783151,3.100955,58.654297,51.567514,180.896394,215.020032,178.256488,210.872279,126.517816,209.330427,-0.000712,-1.398988,32.000000,-235.801219,210.780332,-0.353378,34.265812,0.656358,343009.625599,0.924862,19.645259,1.939816,4.210430,0.068330,0.069192,223.132279,32.000000,236.520790,208.478754,183.097560,194.819508,32.000000,187.245408,68.996168,62.496364,114.353008,55.506329,43.672889,43.410000,42.015967,34.810000,41.802356,59.592740,47.362711
50.771520,60.504000,213.846821,181.696887,108.689200,93.854998,28.940602,14.207678,210.944440,3.101902,58.585653,51.605598,180.883394,215.187642,178.247834,211.035569,126.513047,209.490305,-0.000712,-1.398604,32.000000,-235.801271,210.942672,-0.353306,34.298306,0.656058,343282.973966,0.924954,19.582457,2.002129,4.208938,0.065217,0.062735,223.130375,32.000000,236.541493,208.474463,184.948756,194.785559,32.000000,187.218451,68.997226,62.500223,114.335173,55.506329,43.821433,43.410000,41.892308,34.810000,41.771283,59.586072,47.363225
50.812412,60.469537,214.029517,181.682700,109.082855,93.928158,28.933513,14.207705,211.108772,3.102927,58.508574,51.644936,180.870468,215.359011,178.237348,211.199949,126.509463,209.651885,-0.000713,-1.397043,32.000000,-235.801133,211.105407,-0.353350,34.329795,0.655821,343521.243811,0.923817,19.515933,2.064394,4.208738,0.077568,0.074733,223.119532,32.000000,236.568475,208.479046,190.400871,194.742103,32.000000,187.207525,68.998145,62.503686,114.318874,55.506329,44.022334,43.410000,41.765156,34.810000,41.735438,59.593890,47.325440
50.849982,60.430408,214.177099,181.668539,109.420477,94.001216,28.926012,14.207636,211.272777,3.104124,58.430191,51.681007,180.858071,215.525765,178.227710,211.362725,126.509243,209.811674,-0.000714,-1.395907,32.000000,-235.801112,211.268418,-0.353341,34.359651,0.655917,343735.867057,0.924025,19.444987,2.125094,4.211944,0.068724,0.067770,223.111225,32.000000,236.607383,208.475316,194.018020,194.715304,32.000000,187.187111,68.999315,62.506653,114.304939,55.506329,44.109648,43.410000,41.636155,34.810000,41.694327,59.597795,47.280466
50.883768,60.386245,214.410128,181.654181,109.714036,94.074494,28.946519,14.207594,211.436294,3.105515,58.345529,51.713127,180.843798,215.694477,178.219966,211.527659,126.509848,209.972072,-0.000714,-1.395925,32.000000,-235.801110,211.432100,-0.352715,34.389348,0.655700,343941.891812,0.924067,19.368827,2.185173,4.212150,0.067897,0.067160,223.098246,32.000000,236.645277,208.464611,193.992341,194.695158,32.000000,187.161476,69.001146,62.509633,114.292632,55.506329,44.226990,43.410000,41.508547,34.810000,41.644068,59.585885,47.354347
50.916433,60.338602,214.401805,181.640236,110.018781,94.147659,28.950055,14.207646,211.599920,3.106677,58.260294,51.740060,180.830876,215.860271,178.210762,211.692654,126.512351,210.133740,-0.000716,-1.395958,32.000000,-235.801076,211.593585,-0.352604,34.418781,0.655461,344138.735206,0.924177,19.291412,2.241227,4.211941,0.063265,0.084167,223.085948,32.000000,236.674162,208.445250,193.988906,194.678664,32.000000,187.138770,69.003352,62.513794,114.283191,55.506329,44.270052,43.410000,41.380340,34.810000,41.590840,59.590792,47.334024
50.947587,60.290333,214.424942,181.627167,110.295498,94.212883,28.934200,14.207804,211.762022,3.107794,58.173717,51.767903,180.819857,216.025462,178.201380,211.856916,126.515407,210.294894,-0.000717,-1.395959,32.000000,-235.801005,211.755370,-0.352638,34.447359,0.655448,344330.812040,0.923457,19.212836,2.296640,4.213723,0.069434,0.063213,223.083266,32.000000,236.698536,208.425620,194.008662,194.658971,32.000000,187.116589,69.006284,62.517763,114.276490,55.506329,44.337616,43.410000,41.251056,34.810000,41.535633,59.591127,47.390811
50.974789,60.241458,214.499699,181.614918,110.434137,94.269664,28.908159,14.207724,211.923068,3.109046,58.094106,51.790903,180.808222,216.189709,178.192373,212.017619,126.520376,210.456455,-0.000718,-1.395367,32.000000,-235.801117,211.914669,-0.352494,34.473606,0.654924,344515.523880,0.923292,19.131940,2.350563,4.210857,0.064555,0.073091,223.087839,32.000000,236.719754,208.406701,194.048673,194.636522,32.000000,187.093129,69.009128,62.521973,114.270713,55.506329,44.464797,43.410000,41.120230,34.810000,41.479447,59.592740,47.318544
50.996631,60.191996,214.473416,181.603432,110.486611,94.318492,28.883915,14.207741,212.080240,3.110012,58.025632,51.811419,180.797185,216.351218,178.179980,212.178286,126.528064,210.613797,-0.000718,-1.394787,32.000000,-235.801074,212.070785,-0.352377,34.498372,0.654451,344670.692612,0.923697,19.051972,2.403723,4.208736,0.077636,0.073907,223.089479,32.000000,236.748650,208.391633,194.078626,194.615387,32.000000,187.069611,69.011714,62.525537,114.263931,55.506329,44.371245,43.410000,40.996637,34.810000,41.421976,59.598650,47.380833
51.013934,60.146600,214.437345,181.592358,110.448586,94.363232,28.947295,14.207653,212.233254,3.111260,57.969263,51.824851,180.786337,216.506480,178.169776,212.330725,126.534443,210.763939,-0.000719,-1.394772,32.000000,-235.801099,212.224875,-0.352398,34.521156,0.654109,344792.897794,0.924421,18.975431,2.455079,4.207957,0.090020,0.070806,223.082857,32.000000,236.780800,208.378171,194.065743,194.587312,32.000000,187.039603,69.014617,62.528655,114.259832,55.506329,44.358935,43.410000,40.873321,34.810000,41.367480,59.588688,47.490444
51.027747,60.106327,214.628890,181.582357,110.443566,94.399872,28.952236,14.207570,212.383952,3.112533,57.928300,51.834979,180.777392,216.658981,178.160832,212.480606,126.541801,210.912092,-0.000720,-1.394775,32.000000,-235.801144,212.374451,-0.352479,34.542787,0.653585,344884.316935,0.925117,18.903760,2.502214,4.205639,0.066158,0.059074,223.071672,32.000000,236.815489,208.362891,194.025963,194.555591,32.000000,187.003544,69.017450,62.531842,114.256863,55.506329,44.489510,43.410000,40.754585,34.810000,41.317403,59.577751,47.488316
51.037428,60.071672,214.716472,181.573939,110.434722,94.432314,28.887539,14.207676,212.528838,3.113710,57.899397,51.843152,180.769064,216.805124,178.152928,212.623255,126.554189,211.051777,-0.000718,-1.394768,32.000000,-235.801025,212.516110,-0.352295,34.562580,0.653113,344970.976744,0.923073,18.840778,2.548120,4.203505,0.066261,0.062220,223.057306,32.000000,236.854459,208.341488,193.997351,194.530286,32.000000,186.976599,69.020867,62.534715,114.253318,55.506329,44.494359,43.410000,40.637025,34.810000,41.273203,59.605820,47.202403
51.044301,60.043134,214.839661,181.567616,110.421833,94.456530,28.922345,14.207754,212.667396,3.114917,57.877281,51.846758,180.761033,216.942914,178.144703,212.761328,126.568420,211.192094,-0.000717,-1.394771,32.000000,-235.801068,212.650873,-0.352605,34.580624,0.653136,345035.399682,0.922899,18.786468,2.592328,4.206121,0.078622,0.079678,223.050611,32.000000,236.887132,208.319334,193.979974,194.509928,32.000000,186.945367,69.025293,62.537984,114.250596,55.506329,44.720502,43.410000,40.524626,34.810000,41.239712,59.593300,47.369021
51.048695,60.020959,215.084358,181.564609,110.347123,94.480946,28.875652,14.207713,212.800061,3.115900,57.860172,51.848913,180.754489,217.074474,178.134752,212.894976,126.582878,211.324303,-0.000718,-1.394774,32.000000,-235.801075,212.781762,-0.352151,34.597084,0.653000,345084.134237,0.925004,18.741979,2.628533,4.207039,0.085720,0.066785,223.058216,32.000000,236.910699,208.299142,193.996184,194.489750,32.000000,186.917520,69.028779,62.539056,114.247342,55.506329,44.918992,43.410000,40.413019,34.810000,41.211115,59.597224,47.331530
51.052324,60.001812,215.091702,181.563529,110.226178,94.497231,28.945376,14.207763,212.928728,3.116821,57.847956,51.849476,180.750262,217.200986,178.124521,213.023572,126.599017,211.453689,-0.000718,-1.395927,32.000000,-235.801056,212.909700,-0.351486,34.612334,0.652955,345109.591894,0.923920,18.706457,2.663091,4.208886,0.068127,0.067176,223.070674,32.000000,236.926055,208.282683,194.016823,194.463437,32.000000,186.909803,69.031386,62.540004,114.246117,55.506329,44.892466,43.410000,40.302407,34.810000,41.186716,59.596438,47.103577
51.048486,59.984459,215.092454,181.564379,110.090462,94.509356,28.916318,14.207667,213.054101,3.117633,57.833198,51.846051,180.750008,217.326362,178.113741,213.147712,126.616076,211.578898,-0.000718,-1.396514,32.000000,-235.801135,213.032935,-0.351554,34.625184,0.653235,345144.665852,0.925511,18.679820,2.694580,4.213317,0.063359,0.067598,223.075096,32.000000,236.943398,208.268926,194.004106,194.443831,32.000000,186.916581,69.033822,62.540328,114.246122,55.506329,44.917798,43.410000,40.198346,34.810000,41.165814,59.593920,47.247891
51.047501,59.967667,215.198005,181.567166,109.953502,94.513324,28.902825,14.207671,213.173792,3.118844,57.811841,51.843969,180.750545,217.447483,178.105360,213.267557,126.634389,211.704100,-0.000718,-1.397098,32.000000,-235.801282,213.152422,-0.351719,34.635707,0.652998,345150.901298,0.923321,18.656986,2.723386,4.213162,0.066084,0.067522,223.069087,32.000000,236.970102,208.261344,193.979244,194.427930,32.000000,186.927129,69.035594,62.540736,114.246119,55.506329,45.023377,43.410000,40.093973,34.810000,41.145824,59.596487,47.240921
51.044855,59.947874,215.306485,181.572168,109.950310,94.513421,28.940991,14.207703,213.291241,3.119591,57.784409,51.836884,180.750150,217.565334,178.097604,213.384894,126.652462,211.823885,-0.000719,-1.397121,32.000000,-235.801191,213.267798,-0.351210,34.644392,0.652853,345148.153732,0.924401,18.643532,2.749801,4.213493,0.065802,0.069381,223.057305,32.000000,236.999000,208.236239,193.945355,194.423505,32.000000,186.927904,69.037425,62.539978,114.245486,55.506329,45.129857,43.410000,39.989560,34.810000,41.123377,59.588383,47.332410
51.038597,59.925482,215.534044,181.577653,109.952804,94.513481,28.940885,14.207684,213.404510,3.120358,57.757099,51.828768,180.748123,217.681788,178.086935,213.500877,126.675623,211.942213,-0.000719,-1.397135,32.000000,-235.801203,213.379731,-0.350702,34.650915,0.652878,345111.531136,0.924850,18.627741,2.774942,4.215642,0.065736,0.074377,223.054761,32.000000,237.022634,208.199445,193.919389,194.428848,32.000000,186.919365,69.037716,62.538701,114.246618,55.506329,45.250655,43.410000,39.889245,34.810000,41.098108,59.589376,47.373789
51.027253,59.901598,215.609253,181.583610,109.940144,94.513434,28.928622,14.207817,213.512589,3.120924,57.728937,51.814738,180.746985,217.790198,178.077584,213.609961,126.699923,212.057154,-0.000719,-1.397135,32.000000,-235.801023,213.489879,-0.350743,34.656128,0.652935,345058.960614,0.923635,18.610635,2.798424,4.217986,0.074603,0.079511,223.059087,32.000000,237.034616,208.166606,193.907787,194.438989,32.000000,186.910110,69.037718,62.536714,114.249563,55.506329,45.281054,43.410000,39.794804,34.810000,41.069646,59.592838,47.251706
51.015285,59.877329,215.660079,181.590026,109.933994,94.505214,28.924172,14.207698,213.618909,3.121606,57.692919,51.802666,180.750333,217.896728,178.073575,213.719299,126.723247,212.167519,-0.000719,-1.397136,32.000000,-235.801238,213.596127,-0.350604,34.659768,0.653319,344996.180117,0.923708,18.594600,2.816294,4.222962,0.063703,0.067619,223.070209,32.000000,237.034611,208.133115,193.913610,194.447607,32.000000,186.920293,69.038691,62.535207,114.254144,55.506329,45.514647,43.410000,39.703576,34.810000,41.040382,59.585265,47.369241
51.000345,59.850752,215.967940,181.597538,109.854686,94.480670,28.927080,14.207834,213.723831,3.122331,57.646624,51.787222,180.755314,218.001332,178.069315,213.825114,126.749194,212.276521,-0.000717,-1.397131,32.000000,-235.801027,213.700173,-0.350725,34.662856,0.653454,344932.812195,0.924267,18.582242,2.831835,4.225375,0.063886,0.064944,223.078942,32.000000,237.040578,208.109043,193.931168,194.446084,32.000000,186.938439,69.039385,62.532851,114.259029,55.506329,45.691155,43.410000,39.617429,34.810000,41.009173,59.596585,47.360950
