OSU 80 Ton Compressor Load Stand
50.986154,59.819136,215.987980,181.605341,109.876025,94.456189,28.935865,14.207815,213.826189,3.123046,57.593422,51.772313,180.759657,218.101312,178.062809,213.927715,126.773974,212.383545,-0.000716,-1.397158,32.000000,-235.800977,213.802170,-0.350330,34.664310,0.653520,344840.960609,0.924508,18.570133,2.846750,4.227362,0.074023,0.068140,223.087188,32.000000,237.045272,208.085980,193.919687,194.445883,32.000000,186.945377,69.039733,62.528550,114.265709,55.506329,45.761875,43.410000,39.528647,34.810000,40.973935,59.586632,47.361904
50.969777,59.782571,215.987366,181.613052,109.960827,94.431800,28.956576,14.207740,213.922066,3.123984,57.539575,51.750258,180.762863,218.197815,178.055544,214.026747,126.799961,212.487922,-0.000717,-1.397177,32.000000,-235.801031,213.898770,-0.350218,34.663583,0.654050,344684.136461,0.924407,18.558741,2.858557,4.234637,0.065068,0.066496,223.097163,32.000000,237.054163,208.065540,193.882977,194.443830,32.000000,186.951073,69.040068,62.524634,114.273256,55.506329,45.865683,43.410000,39.443788,34.810000,40.932566,59.588147,47.364619
50.948355,59.741149,216.123219,181.620285,109.997019,94.407563,28.940755,14.207755,214.013850,3.124974,57.488169,51.727833,180.767283,218.289836,178.049486,214.119690,126.824530,212.587362,-0.000718,-1.397210,32.000000,-235.800916,213.992539,-0.350096,34.661828,0.653985,344522.890153,0.924093,18.541552,2.870830,4.236209,0.063230,0.068215,223.098174,32.000000,237.063882,208.037150,193.827373,194.448633,32.000000,186.951249,69.040940,62.520496,114.280230,55.506329,45.874363,43.410000,39.367914,34.810000,40.882375,59.594677,47.379879
50.922711,59.700856,216.061830,181.627813,109.931798,94.383087,28.928938,14.207790,214.098467,3.125664,57.443367,51.700460,180.772850,218.375076,178.043916,214.204438,126.851869,212.678756,-0.000717,-1.397213,32.000000,-235.800935,214.075197,-0.349898,34.657195,0.653941,344355.495140,0.923430,18.521640,2.880966,4.237558,0.069497,0.069816,223.102799,32.000000,237.063158,208.008898,193.779378,194.457982,32.000000,186.954987,69.041467,62.516146,114.288734,55.506329,45.961741,43.410000,39.295839,34.810000,40.832875,59.596516,47.369828
50.893250,59.663107,216.045486,181.636139,109.811200,94.351409,28.949422,14.207885,214.178052,3.126427,57.406140,51.670759,180.777116,218.454564,178.042356,214.285523,126.880000,212.761402,-0.000718,-1.397218,32.000000,-235.800838,214.154232,-0.349714,34.651455,0.654243,344189.094324,0.924023,18.502006,2.890799,4.242006,0.071167,0.074873,223.104505,32.000000,237.060350,207.985362,193.761658,194.470500,32.000000,186.957062,69.042178,62.511424,114.297819,55.506329,45.998683,43.410000,39.232129,34.810000,40.785132,59.595788,47.140188
50.861837,59.628749,216.300693,181.645554,109.667631,94.302758,28.945095,14.207979,214.249625,3.127727,57.375293,51.638466,180.783419,218.524543,178.038420,214.355774,126.908701,212.836906,-0.000719,-1.397810,32.000000,-235.800731,214.224416,-0.349510,34.644171,0.654237,344020.223924,0.924574,18.487804,2.895068,4.242936,0.063269,0.074968,223.113392,32.000000,237.055456,207.956767,195.604649,194.486321,32.000000,186.967441,69.042742,62.506285,114.306142,55.506329,46.225093,43.410000,39.171376,34.810000,40.740220,59.586170,47.166453
50.827288,59.598629,216.245264,181.656349,109.481835,94.262260,28.881797,14.207957,214.313518,3.128647,57.353276,51.601482,180.790587,218.584882,178.031737,214.418493,126.939735,212.904110,-0.000720,-1.399582,32.000000,-235.800593,214.288573,-0.349557,34.636486,0.654342,343830.368359,0.924106,18.480044,2.895512,4.245071,0.076863,0.068793,223.132343,32.000000,237.037975,207.938113,201.074288,194.501083,32.000000,186.976751,69.042934,62.500780,114.314854,55.506329,46.229369,43.410000,39.119785,34.810000,40.702676,59.596113,47.172323
50.790824,59.573413,216.462634,181.669351,109.181234,94.220445,28.920138,14.207958,214.369505,3.129278,57.333022,51.565047,180.800022,218.636403,178.027584,214.475591,126.969684,212.966719,-0.000720,-1.401292,32.000000,-235.800600,214.347364,-0.349752,34.628064,0.654953,343582.285872,0.924312,18.477677,2.892907,4.252711,0.074944,0.067867,223.141834,32.000000,237.017337,207.917263,206.492666,194.519807,32.000000,186.978144,69.043055,62.494693,114.325061,55.506329,46.455281,43.410000,39.070927,34.810000,40.668865,59.605161,47.105118
50.754091,59.549461,216.568696,181.683858,108.861922,94.171501,28.930899,14.208019,214.418347,3.130160,57.310688,51.528760,180.810154,218.683551,178.023176,214.526826,126.999958,213.025151,-0.000720,-1.402981,32.000000,-235.800632,214.397436,-0.349601,34.619471,0.655016,343368.066361,0.926559,18.482757,2.885097,4.254511,0.063581,0.076209,223.147561,32.000000,236.999145,207.889350,211.931847,194.543079,32.000000,186.993841,69.043283,62.487500,114.335923,55.506329,46.478950,43.410000,39.027560,34.810000,40.637616,59.590704,47.174524
50.716431,59.525836,216.477432,181.699796,108.635987,94.118727,28.937150,14.207897,214.458847,3.131145,57.282985,51.490856,180.821305,218.724124,178.020497,214.568374,127.030427,213.071924,-0.000719,-1.404720,32.000000,-235.800735,214.436206,-0.349654,34.610902,0.655695,343157.198535,0.925589,18.494713,2.876777,4.261845,0.066987,0.079837,223.143106,32.000000,236.984368,207.863600,215.575251,194.556791,32.000000,187.019248,69.043938,62.480954,114.345317,55.506329,46.556442,43.410000,38.987885,34.810000,40.607749,59.596723,47.168801
50.678865,59.501602,216.325935,181.717093,108.445501,94.057960,28.947475,14.207905,214.496572,3.131847,57.256524,51.450825,180.834820,218.757872,178.018469,214.606568,127.063955,213.113050,-0.000719,-1.406479,32.000000,-235.800707,214.470590,-0.349351,34.602191,0.656094,342922.185944,0.925443,18.508228,2.866686,4.267020,0.074036,0.076420,223.142598,32.000000,236.961948,207.838419,215.546879,194.583669,32.000000,187.047129,69.044568,62.473265,114.354819,55.506329,46.540581,43.410000,38.950155,34.810000,40.576680,59.603430,47.084575
50.640116,59.477095,216.398770,181.735333,108.194345,93.996972,28.950216,14.207904,214.523950,3.132591,57.238473,51.410604,180.846081,218.780981,178.015064,214.635512,127.097038,213.145817,-0.000720,-1.408232,32.000000,-235.800702,214.494276,-0.349088,34.592856,0.656063,342673.707742,0.925423,18.523037,2.852368,4.268389,0.071684,0.085001,223.153022,32.000000,236.932464,207.810249,215.539518,194.617629,32.000000,187.068704,69.043747,62.464805,114.364879,55.506329,46.589310,43.410000,38.916921,34.810000,40.545277,59.605692,47.038207
50.595735,59.454693,216.185642,181.754207,107.938735,93.935942,28.905889,14.207841,214.543159,3.133418,57.223202,51.367758,180.857183,218.796407,178.012695,214.654716,127.128134,213.172261,-0.000719,-1.409979,32.000000,-235.800800,214.512200,-0.348970,34.583394,0.655852,342390.006771,0.925191,18.537163,2.833041,4.268563,0.063216,0.069529,223.172305,32.000000,236.896851,207.781783,215.539068,194.645783,32.000000,187.086815,69.043210,62.457618,114.375838,55.506329,46.604194,43.410000,38.892305,34.810000,40.514895,59.596998,47.176798
50.549951,59.434361,216.242658,181.773668,107.677038,93.870771,28.918729,14.207793,214.555697,3.133927,57.215702,51.325257,180.871963,218.803816,178.009877,214.665322,127.161142,213.189676,-0.000719,-1.413116,32.000000,-235.800819,214.523268,-0.348953,34.574166,0.656138,342106.134635,0.925222,18.552247,2.811271,4.273268,0.070102,0.062558,223.194453,32.000000,236.855816,207.766965,215.519990,194.670966,32.000000,187.103824,69.042349,62.450286,114.386921,55.506329,46.612718,43.410000,38.873704,34.810000,40.486898,59.595257,47.177385
50.502554,59.416062,216.323020,181.793668,107.406114,93.797517,28.931401,14.207788,214.562670,3.134400,57.209518,51.277774,180.886270,218.807548,178.011513,214.673236,127.194597,213.201941,-0.000719,-1.416615,32.000000,-235.800820,214.527984,-0.348700,34.564566,0.655888,341832.896808,0.926879,18.575218,2.789304,4.272804,0.072394,0.069735,223.200413,32.000000,236.817620,207.757382,215.488183,194.688287,32.000000,187.135475,69.041421,62.442676,114.396793,55.506329,46.702352,43.410000,38.862808,34.810000,40.462419,59.604000,47.024414
50.454609,59.400796,216.271061,181.814653,107.108758,93.724393,28.938998,14.207930,214.563076,3.134721,57.206431,51.229453,180.902042,218.802674,178.013391,214.673265,127.227641,213.207819,-0.000719,-1.418312,32.000000,-235.800722,214.527050,-0.348883,34.553953,0.656197,341544.187742,0.926698,18.601725,2.762307,4.277802,0.070641,0.069473,223.193785,32.000000,236.784374,207.753730,215.437099,194.694114,32.000000,187.173173,69.039904,62.434980,114.406384,55.506329,46.741411,43.410000,38.854429,34.810000,40.440250,59.597519,47.064840
50.403101,59.387938,216.293614,181.836329,106.747054,93.651007,28.880657,14.207878,214.555314,3.135098,57.211614,51.182948,180.918335,218.792786,178.014118,214.664431,127.260351,213.205273,-0.000718,-1.420024,32.000000,-235.800691,214.517918,-0.348939,34.542451,0.656520,341229.143802,0.926481,18.631950,2.733086,4.283408,0.084091,0.075684,223.188504,32.000000,236.755126,207.749716,215.387995,194.706087,32.000000,187.212731,69.038718,62.426223,114.415224,55.506329,46.810333,43.410000,38.854253,34.810000,40.420631,59.608928,47.016197
50.348147,59.377785,216.434252,181.858617,106.398217,93.577787,28.922795,14.207902,214.539756,3.135157,57.223714,51.130481,180.934489,218.772691,178.016467,214.646146,127.292551,213.196353,-0.000720,-1.421760,32.000000,-235.800637,214.503717,-0.348933,34.528849,0.656596,340919.443155,0.926447,18.665805,2.702070,4.286448,0.068437,0.074309,223.187812,32.000000,236.722302,207.745576,215.368247,194.732681,32.000000,187.241941,69.036313,62.417405,114.422981,55.506329,46.949460,43.410000,38.861045,34.810000,40.403803,59.604404,46.931604
50.291932,59.370639,216.412471,181.881438,106.092210,93.504446,28.925754,14.207857,214.515178,3.135481,57.243301,51.079776,180.953398,218.744326,178.020722,214.625168,127.325031,213.180233,-0.000720,-1.423514,32.000000,-235.800542,214.481346,-0.348933,34.514706,0.656889,340614.391828,0.928604,18.705758,2.668481,4.291276,0.064182,0.066878,223.197594,32.000000,236.678751,207.737504,215.373164,194.766147,32.000000,187.263823,69.033993,62.410185,114.431362,55.506329,47.009247,43.410000,38.877199,34.810000,40.392272,59.600017,46.942463
50.237110,59.370631,216.553069,181.905388,105.780069,93.419019,28.949746,14.207902,214.482827,3.135869,57.271021,51.026742,180.973999,218.708006,178.023260,214.593903,127.354599,213.155692,-0.000719,-1.426421,32.000000,-235.800596,214.448408,-0.349025,34.499583,0.657513,340317.152752,0.927614,18.751995,2.633204,4.298753,0.066173,0.080490,223.206166,32.000000,236.625800,207.733916,215.389170,194.787321,32.000000,187.297183,69.031298,62.401326,114.440632,55.506329,47.146464,43.410000,38.894659,34.810000,40.386353,59.604128,46.943123
50.179704,59.374183,216.597351,181.930427,105.427904,93.333508,28.951371,14.208039,214.443814,3.136270,57.302815,50.974933,180.994648,218.664645,178.023127,214.556062,127.386038,213.122266,-0.000718,-1.428184,32.000000,-235.800474,214.408385,-0.349153,34.484818,0.657829,340023.449441,0.927916,18.802581,2.595158,4.303125,0.067093,0.070388,223.210610,32.000000,236.574645,207.732617,215.383597,194.808991,32.000000,187.346953,69.029370,62.391378,114.449587,55.506329,47.214541,43.410000,38.920317,34.810000,40.385363,59.600676,47.034025
50.127896,59.379675,216.544290,181.956400,105.156379,93.248228,28.924025,14.208088,214.395652,3.136356,57.326790,50.923052,181.016059,218.615133,178.022761,214.512052,127.418474,213.084947,-0.000720,-1.429947,32.000000,-235.800432,214.361036,-0.349384,34.469978,0.658416,339698.207192,0.927413,18.858922,2.557119,4.310620,0.067493,0.062501,223.213582,32.000000,236.527545,207.731878,215.360401,194.832476,32.000000,187.406726,69.026716,62.381576,114.458304,55.506329,47.203135,43.410000,38.947310,34.810000,40.388613,59.602692,46.821994
50.079338,59.385486,216.590006,181.983154,104.840063,93.162885,28.952083,14.207971,214.346576,3.136511,57.333342,50.876274,181.036191,218.563549,178.023534,214.466045,127.451749,213.040835,-0.000721,-1.431691,32.000000,-235.800549,214.314102,-0.349585,34.455824,0.658827,339375.554065,0.927687,18.921531,2.514141,4.316433,0.070954,0.085649,223.217353,32.000000,236.480093,207.728521,215.307805,194.858791,32.000000,187.451911,69.023584,62.371430,114.467836,55.506329,47.358833,43.410000,38.973678,34.810000,40.392457,59.617258,46.851561
50.034134,59.384118,216.314419,182.009925,104.558537,93.089769,28.944152,14.207837,214.294809,3.136386,57.322132,50.831619,181.056355,218.509424,178.024587,214.418033,127.486397,212.995115,-0.000720,-1.433429,32.000000,-235.800608,214.263922,-0.349604,34.441500,0.658981,339050.093847,0.928785,18.980364,2.468820,4.319836,0.067558,0.069601,223.217160,32.000000,236.434953,207.713120,215.267160,194.902352,32.000000,187.475566,69.020019,62.360622,114.475736,55.506329,47.247604,43.410000,38.999021,34.810000,40.390650,59.600303,46.940188
49.987880,59.375101,216.188578,182.035567,104.361340,93.016538,28.964820,14.207830,214.241433,3.136107,57.296908,50.787770,181.074998,218.456139,178.029844,214.366865,127.519457,212.946589,-0.000720,-1.435170,32.000000,-235.800654,214.210263,-0.349598,34.426311,0.659291,338720.497117,0.928039,19.036208,2.420311,4.324937,0.064699,0.068331,223.224722,32.000000,236.378557,207.697739,215.242290,194.939851,32.000000,187.500204,69.016394,62.350232,114.485810,55.506329,47.250530,43.410000,39.031031,34.810000,40.381466,59.609124,46.796168
49.941566,59.359599,216.304245,182.059958,104.268965,92.947362,28.926605,14.207698,214.184376,3.136071,57.264506,50.744648,181.093446,218.400455,178.037217,214.309654,127.549413,212.896361,-0.000719,-1.437507,32.000000,-235.800694,214.153113,-0.349491,34.409856,0.658975,338422.327143,0.928484,19.081451,2.369872,4.323337,0.065410,0.064704,223.235162,32.000000,236.318127,207.689389,215.254681,194.968478,32.000000,187.523359,69.013951,62.340545,114.497640,55.506329,47.351973,43.410000,39.065758,34.810000,40.363167,59.610501,46.844077
49.897373,59.338777,216.217334,182.082973,104.180546,92.886489,28.933632,14.207676,214.122293,3.136094,57.233276,50.700803,181.113006,218.337689,178.042145,214.250325,127.577615,212.841197,-0.000722,-1.438625,32.000000,-235.800723,214.092433,-0.349640,34.392275,0.658984,338118.010383,0.928013,19.120160,2.320050,4.324820,0.064729,0.080984,223.239030,32.000000,236.262470,207.681087,215.273050,194.996810,32.000000,187.546414,69.012336,62.330299,114.506888,55.506329,47.364165,43.410000,39.102644,34.810000,40.335330,59.611947,46.868068
49.848629,59.316019,216.129498,182.103631,104.068015,92.813363,28.947435,14.207469,214.056157,3.135983,57.213478,50.653145,181.131773,218.271044,178.046662,214.186289,127.605218,212.778652,-0.000723,-1.439783,32.000000,-235.800958,214.025363,-0.349270,34.374176,0.659529,337826.742495,0.929457,19.152483,2.272741,4.331147,0.066872,0.073982,223.247691,32.000000,236.205444,207.680434,215.257372,195.015668,32.000000,187.577799,69.010289,62.321549,114.516964,55.506329,47.420812,43.410000,39.145372,34.810000,40.305858,59.606361,46.871883
49.800002,59.296420,216.225737,182.123379,103.873721,92.740012,28.933265,14.207494,213.987151,3.135870,57.199938,50.606899,181.149160,218.198553,178.052696,214.117580,127.634514,212.715258,-0.000724,-1.442060,32.000000,-235.800980,213.957362,-0.349097,34.355763,0.659704,337559.795137,0.929476,19.177325,2.225477,4.333241,0.066149,0.073693,223.255206,32.000000,236.154929,207.688044,215.220659,195.032915,32.000000,187.614418,69.007854,62.312562,114.528140,55.506329,47.386066,43.410000,39.195508,34.810000,40.277383,59.604728,46.746939
49.752000,59.279831,216.057312,182.142653,103.617443,92.666901,28.929414,14.207431,213.910458,3.135689,57.187856,50.559349,181.166890,218.119470,178.062803,214.041617,127.663128,212.651271,-0.000724,-1.445511,32.000000,-235.801051,213.883703,-0.349345,34.337723,0.659846,337251.358474,0.929244,19.204971,2.176256,4.335716,0.066037,0.074303,223.255232,32.000000,236.108798,207.696699,215.170301,195.054247,32.000000,187.650468,69.005921,62.305028,114.538306,55.506329,47.488167,43.410000,39.248162,34.810000,40.252559,59.604079,46.734613
49.705436,59.266098,216.050348,182.161887,103.366541,92.593676,28.924191,14.207433,213.830759,3.135257,57.176740,50.512555,181.185399,218.036876,178.072340,213.962191,127.687236,212.576446,-0.000726,-1.448995,32.000000,-235.801179,213.804169,-0.349678,34.318603,0.660385,336942.597459,0.929914,19.235691,2.125045,4.341882,0.065969,0.077824,223.248853,32.000000,236.064471,207.700177,215.146695,195.084438,32.000000,187.685753,69.004944,62.296906,114.544837,55.506329,47.410557,43.410000,39.303755,34.810000,40.232736,59.618349,46.720893
49.660497,59.254830,215.743962,182.181248,103.100393,92.512521,28.932257,14.207390,213.742989,3.134949,57.177258,50.463992,181.202773,217.943733,178.079782,213.874469,127.713969,212.498150,-0.000727,-1.450737,32.000000,-235.801238,213.717483,-0.349568,34.298640,0.660361,336638.639680,0.930249,19.268812,2.074305,4.342686,0.066316,0.065662,223.249289,32.000000,236.013688,207.701853,215.147116,195.111913,32.000000,187.708331,69.003018,62.289099,114.549969,55.506329,47.276498,43.410000,39.361003,34.810000,40.214796,59.605613,46.707687
49.614874,59.247722,215.370375,182.200463,102.874940,92.439240,28.953041,14.207379,213.648838,3.134649,57.193941,50.414844,181.219106,217.846763,178.086734,213.781807,127.737799,212.415403,-0.000729,-1.453647,32.000000,-235.801276,213.628236,-0.349704,34.278274,0.660687,336345.354276,0.930606,19.303336,2.024317,4.346614,0.063981,0.060768,223.259562,32.000000,235.955793,207.702535,215.171020,195.140163,32.000000,187.724395,69.000151,62.280630,114.554941,55.506329,47.261829,43.410000,39.422993,34.810000,40.200240,59.606597,46.610769
49.569427,59.245915,215.339589,182.219790,102.501859,92.365965,28.931635,14.207279,213.553421,3.134301,57.218268,50.367268,181.235590,217.744203,178.094333,213.685749,127.759343,212.324494,-0.000731,-1.457141,32.000000,-235.801435,213.530793,-0.349699,34.258160,0.660331,336019.827211,0.930428,19.338672,1.970498,4.344378,0.063318,0.062135,223.271271,32.000000,235.896863,207.704879,215.190004,195.168593,32.000000,187.749014,68.997241,62.271599,114.559259,55.506329,47.173917,43.410000,39.489151,34.810000,40.190582,59.614504,46.702331
49.520544,59.250547,215.226157,182.239488,102.126348,92.292752,28.960328,14.207260,213.453559,3.134122,57.245398,50.320229,181.252938,217.636883,178.101488,213.583487,127.784925,212.226667,-0.000732,-1.460641,32.000000,-235.801476,213.428770,-0.349445,34.237997,0.659915,335733.736002,0.929945,19.378911,1.918031,4.340843,0.057560,0.084883,223.270078,32.000000,235.847008,207.722473,215.191222,195.175246,32.000000,187.791481,68.993596,62.263209,114.561263,55.506329,47.139324,43.410000,39.559624,34.810000,40.192372,59.613904,46.755816
49.476178,59.261452,215.251516,182.259953,101.749715,92.219479,28.909447,14.207242,213.345958,3.133728,57.269673,50.276168,181.268967,217.526625,178.109353,213.477153,127.807377,212.126654,-0.000731,-1.464126,32.000000,-235.801497,213.324020,-0.349329,34.218399,0.660224,335457.899437,0.930829,19.424301,1.865018,4.344202,0.089699,0.072753,223.264927,32.000000,235.801415,207.740633,215.160554,195.187336,32.000000,187.843257,68.989981,62.254833,114.562290,55.506329,47.197663,43.410000,39.633478,34.810000,40.199146,59.611770,46.704973
49.432760,59.270802,215.242629,182.279985,101.420922,92.146248,28.933046,14.207363,213.234822,3.133191,57.282738,50.234711,181.283156,217.412873,178.119226,213.370310,127.828743,212.023052,-0.000732,-1.467621,32.000000,-235.801315,213.215945,-0.349163,34.200353,0.660404,335184.578714,0.930189,19.479736,1.805560,4.346199,0.071366,0.065720,223.260269,32.000000,235.763992,207.753734,215.141307,195.212392,32.000000,187.880731,68.986419,62.247712,114.563372,55.506329,47.183115,43.410000,39.710520,34.810000,40.207528,59.610265,46.651708
49.393861,59.277148,215.132912,182.299391,101.235036,92.076699,28.944741,14.207333,213.125659,3.132650,57.280642,50.196667,181.300079,217.299615,178.131073,213.262533,127.848056,211.918879,-0.000733,-1.471105,32.000000,-235.801441,213.105133,-0.349169,34.183862,0.660826,334921.245647,0.932031,19.536782,1.748463,4.350609,0.073389,0.078994,223.255840,32.000000,235.728772,207.747073,215.140182,195.255069,32.000000,187.909686,68.983906,62.240890,114.562630,55.506329,47.198617,43.410000,39.786225,34.810000,40.214112,59.620356,46.434100
49.353444,59.279044,214.955005,182.317977,101.122511,92.015182,28.934510,14.207456,213.016530,3.131792,57.268935,50.156830,181.316693,217.183799,178.140484,213.155496,127.867402,211.815078,-0.000733,-1.474600,32.000000,-235.801209,212.997923,-0.349203,34.168200,0.661138,334657.516674,0.931453,19.591319,1.691197,4.354251,0.087753,0.072106,223.261805,32.000000,235.689096,207.738514,215.165347,195.299568,32.000000,187.940940,68.981770,62.233469,114.561221,55.506329,47.123551,43.410000,39.862870,34.810000,40.212810,59.605348,46.627497
49.317667,59.272030,214.755408,182.334416,101.012186,91.954073,28.962689,14.207419,212.906687,3.130654,57.255865,50.120370,181.332078,217.070539,178.151274,213.047628,127.882786,211.712129,-0.000733,-1.474580,32.000000,-235.801238,212.889190,-0.349037,34.153072,0.661177,334404.291052,0.931194,19.638175,1.635772,4.355459,0.077932,0.075673,223.271161,32.000000,235.643714,207.741358,215.198435,195.328988,32.000000,187.975755,68.978818,62.226167,114.560158,55.506329,47.051646,43.410000,39.941019,34.810000,40.204467,59.616117,46.553836
49.278915,59.263428,214.498010,182.349339,101.007391,91.892981,28.970162,14.207327,212.794842,3.129685,57.244521,50.083475,181.345029,216.956490,178.162246,212.936067,127.897774,211.605165,-0.000733,-1.475751,32.000000,-235.801314,212.776310,-0.348866,34.139499,0.661120,334175.383111,0.931744,19.682187,1.580429,4.355421,0.068723,0.067543,223.279002,32.000000,235.609131,207.754938,215.235838,195.353066,32.000000,188.020625,68.974626,62.219323,114.556983,55.506329,46.912870,43.410000,40.024816,34.810000,40.191632,59.612498,46.472765
49.243538,59.254916,214.375490,182.362884,100.996937,91.827815,28.984872,14.207203,212.681038,3.128833,57.239979,50.043105,181.354889,216.839858,178.172217,212.824190,127.913763,211.492795,-0.000733,-1.475871,32.000000,-235.801358,212.664089,-0.348837,34.127798,0.660948,333941.272733,0.930943,19.712476,1.529331,4.354533,0.063611,0.073130,223.288646,32.000000,235.577310,207.778504,215.240046,195.367315,32.000000,188.059419,68.970385,62.213901,114.553447,55.506329,46.844802,43.410000,40.107723,34.810000,40.176871,59.618812,46.538429
49.206775,59.248174,214.062057,182.375188,100.900035,91.754576,28.992914,14.207287,212.564267,3.127815,57.240207,50.003259,181.365462,216.721267,178.183050,212.710533,127.927193,211.382765,-0.000734,-1.475910,32.000000,-235.801243,212.552971,-0.348950,34.116458,0.660653,333708.815537,0.930867,19.744302,1.477222,4.352734,0.066767,0.069768,223.285598,32.000000,235.554161,207.795473,215.219053,195.396169,32.000000,188.073216,68.966570,62.208359,114.548505,55.506329,46.712818,43.410000,40.196346,34.810000,40.165215,59.612881,46.534247
49.170321,59.244737,214.129053,182.386153,100.796361,91.693465,28.983970,14.207426,212.443686,3.126891,57.245227,49.966180,181.373799,216.603137,178.193005,212.594920,127.940981,211.270867,-0.000732,-1.477636,32.000000,-235.801185,212.436715,-0.349025,34.105634,0.660528,333456.655573,0.930447,19.772719,1.422220,4.353373,0.068512,0.072236,223.289846,32.000000,235.524863,207.799329,215.185956,195.436376,32.000000,188.079004,68.961788,62.203094,114.543588,55.506329,46.662534,43.410000,40.286517,34.810000,40.156142,59.613766,46.519647
49.135049,59.243333,214.032954,182.396725,100.613217,91.632286,28.968082,14.207316,212.324808,3.125909,57.253541,49.929823,181.383073,216.481027,178.204155,212.475622,127.951516,211.154763,-0.000731,-1.479395,32.000000,-235.801231,212.321565,-0.349668,34.092969,0.659963,333182.901584,0.930193,19.804374,1.370576,4.350256,0.062873,0.080196,223.299530,32.000000,235.486286,207.803196,215.164907,195.459893,32.000000,188.086072,68.958382,62.198258,114.538400,55.506329,46.684376,43.410000,40.379361,34.810000,40.149561,59.619992,46.353543
49.098284,59.244385,214.040083,182.406980,100.481600,91.571153,28.935819,14.207247,212.200723,3.124711,57.270803,49.891329,181.393826,216.358232,178.215807,212.356020,127.962734,211.037496,-0.000731,-1.481162,32.000000,-235.801292,212.201149,-0.349885,34.076908,0.660282,332956.258611,0.930609,19.839033,1.317908,4.354844,0.073558,0.069757,223.307644,32.000000,235.450351,207.812825,215.182939,195.478092,32.000000,188.105255,68.955548,62.192474,114.531782,55.506329,46.674072,43.410000,40.476938,34.810000,40.145385,59.621074,46.520967
49.066117,59.248317,213.853891,182.416993,100.258159,91.510158,28.942257,14.207287,212.077407,3.123962,57.298350,49.854213,181.405306,216.233297,178.224035,212.234134,127.972999,210.920530,-0.000729,-1.482897,32.000000,-235.801210,212.077663,-0.350253,34.057479,0.660277,332736.840185,0.931229,19.874511,1.267017,4.356014,0.072363,0.067777,223.312288,32.000000,235.421898,207.820413,211.569849,195.495485,32.000000,188.135131,68.952623,62.186794,114.523100,55.506329,46.603670,43.410000,40.571960,34.810000,40.146336,59.616589,46.298224
49.032960,59.258133,213.849436,182.427217,100.116578,91.461348,28.951457,14.207163,211.948033,3.122962,57.332316,49.819351,181.414755,216.103663,178.229176,212.107246,127.981977,210.797373,-0.000728,-1.484637,32.000000,-235.801365,211.951222,-0.350644,34.036737,0.660573,332520.273189,0.932414,19.914027,1.215021,4.359421,0.066962,0.069379,223.322583,32.000000,235.398278,207.836457,206.144310,195.504521,32.000000,188.172809,68.949457,62.182305,114.514612,55.506329,46.610732,43.410000,40.671437,34.810000,40.151963,59.620847,46.299911
49.000831,59.271819,213.878439,182.437806,99.888775,91.404417,28.951387,14.207056,211.818693,3.121888,57.373389,49.784046,181.426025,215.974536,178.231945,211.980609,127.988658,210.673315,-0.000728,-1.486403,32.000000,-235.801556,211.823786,-0.350733,34.014594,0.660494,332306.274609,0.932266,19.951631,1.164066,4.358484,0.065960,0.078886,223.334510,32.000000,235.378769,207.846427,204.328753,195.523230,32.000000,188.197688,68.946055,62.177576,114.506405,55.506329,46.550799,43.410000,40.770737,34.810000,40.162254,59.630889,46.336155
48.972548,59.288582,213.673593,182.448690,99.694242,91.344791,28.944838,14.207049,211.686215,3.120913,57.417600,49.752357,181.434927,215.844915,178.237128,211.852957,127.995134,210.548276,-0.000728,-1.488191,32.000000,-235.801470,211.698417,-0.350614,33.993955,0.660924,332146.154246,0.932188,19.996172,1.112227,4.361341,0.061620,0.068985,223.340831,32.000000,235.372711,207.845883,204.319083,195.556539,32.000000,188.211899,68.942613,62.174232,114.498226,55.506329,46.441540,43.410000,40.872014,34.810000,40.177201,59.617189,46.329112
48.947007,59.307632,213.500638,182.459799,99.566916,91.284923,28.932458,14.207189,211.553452,3.119756,57.461851,49.723537,181.443790,215.715405,178.243715,211.724405,127.999954,210.421231,-0.000728,-1.489938,32.000000,-235.801358,211.569590,-0.350625,33.975104,0.661391,331964.288309,0.932314,20.043525,1.062350,4.364792,0.059544,0.067893,223.340266,32.000000,235.370770,207.843861,204.307165,195.588023,32.000000,188.217546,68.939719,62.170494,114.489124,55.506329,46.430227,43.410000,40.970888,34.810000,40.196297,59.618025,46.370124
48.923154,59.329550,213.427350,182.470697,99.372756,91.223927,28.938041,14.207176,211.423213,3.118351,57.511419,49.692262,181.454531,215.580912,178.249439,211.592786,128.002433,210.291760,-0.000726,-1.491690,32.000000,-235.801306,211.436506,-0.350595,33.958148,0.661279,331773.474280,0.932549,20.089938,1.012318,4.363130,0.060469,0.067651,223.343266,32.000000,235.355986,207.842466,204.290832,195.620395,32.000000,188.223423,68.937603,62.166305,114.480219,55.506329,46.319225,43.410000,41.069232,34.810000,40.217756,59.625539,46.365135
48.899538,59.353710,213.375580,182.481314,99.107120,91.171104,28.946309,14.207262,211.289466,3.116914,57.567441,49.662585,181.465225,215.445471,178.254569,211.458872,128.004424,210.162519,-0.000726,-1.493443,32.000000,-235.801242,211.305936,-0.350649,33.943696,0.661176,331585.747761,0.932918,20.135775,0.963224,4.361873,0.063600,0.069656,223.355042,32.000000,235.340402,207.844939,204.301475,195.651169,32.000000,188.228540,68.934738,62.162073,114.470134,55.506329,46.304955,43.410000,41.170769,34.810000,40.241785,59.630033,46.290227
48.880165,59.380363,213.258300,182.491869,98.825492,91.122499,28.935905,14.207200,211.159102,3.115601,57.620282,49.635270,181.474166,215.311129,178.263860,211.327396,128.006619,210.034576,-0.000725,-1.495191,32.000000,-235.801290,211.176757,-0.350986,33.932370,0.661221,331400.619475,0.932667,20.182718,0.915605,4.362502,0.069610,0.073854,223.373576,32.000000,235.321303,207.851783,204.326390,195.675466,32.000000,188.233459,68.931387,62.159407,114.459299,55.506329,46.211051,43.410000,41.269199,34.810000,40.268592,59.622726,46.355524
48.860266,59.409758,213.097874,182.502582,98.611438,91.073720,28.935244,14.207138,211.029721,3.114538,57.671575,49.614750,181.483264,215.179427,178.273505,211.195473,128.005766,209.902669,-0.000725,-1.496923,32.000000,-235.801422,211.050021,-0.350868,33.922165,0.661326,331247.609972,0.932414,20.231667,0.868532,4.363550,0.065256,0.072772,223.390405,32.000000,235.306626,207.866153,200.729187,195.682515,32.000000,188.238466,68.926855,62.157887,114.449085,55.506329,46.162688,43.410000,41.369572,34.810000,40.300407,59.619343,46.372252
48.840968,59.438362,212.962722,182.513219,98.487726,91.037119,28.935383,14.207169,210.896138,3.112951,57.719969,49.595120,181.490748,215.045883,178.280675,211.062489,128.004433,209.774048,-0.000725,-1.498682,32.000000,-235.801415,210.919480,-0.350724,33.910418,0.661218,331109.774577,0.932723,20.278659,0.821688,4.362880,0.070095,0.079975,223.398590,32.000000,235.306431,207.878074,195.289941,195.693856,32.000000,188.244614,68.923286,62.155353,114.438521,55.506329,46.057353,43.410000,41.470484,34.810000,40.331741,59.621988,46.200499
48.822599,59.465433,212.986903,182.522952,98.372329,91.000502,28.942468,14.207213,210.766078,3.111759,57.768468,49.576231,181.499440,214.914677,178.287718,210.930229,127.997312,209.647145,-0.000723,-1.500419,32.000000,-235.801478,210.788922,-0.350313,33.897150,0.661007,330980.729047,0.932734,20.328954,0.776486,4.361374,0.066939,0.068926,223.399450,32.000000,235.310117,207.884068,193.450104,195.710105,32.000000,188.248840,68.919899,62.152580,114.427725,55.506329,46.002032,43.410000,41.573011,34.810000,40.361994,59.623975,46.191254
48.808472,59.492508,212.733478,182.531795,98.206243,90.963959,28.938264,14.207167,210.636009,3.110835,57.820435,49.560701,181.508196,214.780898,178.294268,210.798642,127.988800,209.518561,-0.000724,-1.502172,32.000000,-235.801535,210.659678,-0.350170,33.880494,0.660957,330894.528672,0.932830,20.377832,0.732893,4.360330,0.065410,0.067552,223.402092,32.000000,235.313172,207.885826,193.433368,195.732760,32.000000,188.245956,68.917487,62.151178,114.417440,55.506329,45.909984,43.410000,41.672531,34.810000,40.390562,59.621752,46.183918
48.793748,59.521128,212.577807,182.539762,97.975657,90.927562,28.966046,14.207090,210.505867,3.109781,57.878612,49.544481,181.515675,214.648658,178.300637,210.669318,127.983532,209.390209,-0.000725,-1.502737,32.000000,-235.801564,210.530493,-0.350406,33.862639,0.661256,330816.815924,0.932678,20.424205,0.695666,4.362465,0.072466,0.071022,223.409883,32.000000,235.312065,207.881692,193.439948,195.758473,32.000000,188.245522,68.915304,62.151650,114.406142,55.506329,45.775667,43.410000,41.773005,34.810000,40.422009,59.629502,46.226691
48.779095,59.553886,212.649683,182.546862,97.809433,90.890992,28.942261,14.207147,210.376593,3.107927,57.940999,49.527620,181.522623,214.518796,178.309773,210.538590,127.975786,209.263671,-0.000724,-1.504514,32.000000,-235.801569,210.401039,-0.350335,33.844575,0.660995,330738.242403,0.932801,20.466131,0.659223,4.358536,0.069008,0.072137,223.428584,32.000000,235.306387,207.886924,193.459199,195.773377,32.000000,188.258640,68.912931,62.153421,114.394761,55.506329,45.768649,43.410000,41.876329,34.810000,40.456870,59.623286,46.182524
48.768911,59.589969,212.560509,182.553614,97.693172,90.862407,28.944801,14.207317,210.247493,3.106315,58.005534,49.515118,181.529858,214.387601,178.321700,210.410083,127.965584,209.136959,-0.000722,-1.506255,32.000000,-235.801203,210.272958,-0.350277,33.827174,0.660974,330656.552439,0.931912,20.510233,0.619596,4.356661,0.070444,0.069974,223.450866,32.000000,235.303174,207.908358,193.495249,195.776413,32.000000,188.279584,68.910295,62.155752,114.384710,55.506329,45.739460,43.410000,41.974110,34.810000,40.495498,59.631154,46.193676
48.761899,59.628605,212.510152,182.559863,97.514481,90.829845,28.940416,14.207277,210.117650,3.105265,58.072236,49.506107,181.536269,214.256158,178.331294,210.282972,127.954105,209.007771,-0.000720,-1.505705,32.000000,-235.801212,210.145826,-0.350279,33.811901,0.661436,330583.542289,0.932691,20.558399,0.583060,4.359443,0.066008,0.070657,223.459877,32.000000,235.309626,207.933169,193.497463,195.773493,32.000000,188.295396,68.909256,62.157171,114.374724,55.506329,45.740058,43.410000,42.070516,34.810000,40.538246,59.619185,46.211724
48.755951,59.669022,212.310557,182.565455,97.296774,90.805282,28.957947,14.207323,209.991213,3.104127,58.138520,49.496281,181.542009,214.127720,178.336732,210.156195,127.941162,208.878215,-0.000718,-1.506326,32.000000,-235.801181,210.019187,-0.350138,33.799196,0.661564,330544.780457,0.932618,20.605195,0.548900,4.358525,0.068754,0.071274,223.462380,32.000000,235.324474,207.948166,189.834268,195.777780,32.000000,188.307807,68.908058,62.158715,114.364395,55.506329,45.538658,43.410000,42.165921,34.810000,40.584351,59.618192,46.208056
48.751581,59.710238,212.166957,182.570618,97.095994,90.780856,28.964965,14.207260,209.865377,3.102714,58.196919,49.492070,181.547821,214.003698,178.341832,210.031070,127.928055,208.755842,-0.000719,-1.506342,32.000000,-235.801099,209.894854,-0.349759,33.791038,0.661674,330494.183676,0.932667,20.651207,0.515129,4.358119,0.062146,0.070087,223.462672,32.000000,235.344570,207.960735,184.315008,195.780926,32.000000,188.320996,68.906369,62.161296,114.354346,55.506329,45.478574,43.410000,42.261088,34.810000,40.631288,59.619116,46.197857
48.752117,59.749740,212.117131,182.574927,96.959514,90.764445,28.933170,14.207316,209.746220,3.101379,58.246016,49.492727,181.551454,213.882645,178.350824,209.910126,127.913812,208.633565,-0.000719,-1.506343,32.000000,-235.800958,209.777196,-0.349388,33.784796,0.661468,330476.571747,0.932074,20.697881,0.482673,4.354557,0.065244,0.067182,223.468761,32.000000,235.361614,207.970392,182.468079,195.783022,32.000000,188.334061,68.905214,62.164660,114.344765,55.506329,45.331512,43.410000,42.350505,34.810000,40.677726,59.621910,46.158753
48.752569,59.786041,211.988944,182.578116,96.981065,90.764608,28.950385,14.207334,209.629359,3.099786,58.282146,49.496655,181.553148,213.768118,178.359415,209.794421,127.897044,208.517086,-0.000718,-1.505782,32.000000,-235.800923,209.661887,-0.349185,33.780945,0.661275,330459.876087,0.931790,20.743696,0.452879,4.352002,0.062510,0.074623,223.484262,32.000000,235.377400,207.981274,182.499553,195.789343,32.000000,188.352537,68.903268,62.167372,114.336256,55.506329,45.170549,43.410000,42.440681,34.810000,40.722325,59.620926,46.146647
48.754792,59.817654,211.790254,182.579918,97.043186,90.764860,28.942611,14.207443,209.517662,3.098326,58.310727,49.499439,181.554188,213.657709,178.369300,209.679668,127.880582,208.403445,-0.000719,-1.504027,32.000000,-235.800923,209.549622,-0.349240,33.777313,0.661239,330468.757299,0.932731,20.782633,0.424235,4.350932,0.070309,0.069881,223.502435,32.000000,235.393674,208.000316,182.556844,195.788689,32.000000,188.371376,68.901517,62.171734,114.328540,55.506329,45.193090,43.410000,42.525489,34.810000,40.758764,59.624103,46.111431
48.763277,59.842549,211.762335,182.579177,97.039339,90.764923,28.957762,14.207419,209.408129,3.096686,58.339818,49.504946,181.556057,213.548633,178.377664,209.571517,127.862725,208.295624,-0.000717,-1.502275,32.000000,-235.800947,209.442347,-0.349390,33.773250,0.661107,330538.813803,0.932258,20.818461,0.400130,4.348262,0.069881,0.066786,223.518648,32.000000,235.407661,208.019173,182.596261,195.792455,32.000000,188.383344,68.900266,62.176727,114.320363,55.506329,45.162238,43.410000,42.608084,34.810000,40.790043,59.618389,46.217006
48.772827,59.866790,211.605754,182.576971,97.123223,90.765111,28.955910,14.207467,209.303442,3.095284,58.376888,49.512783,181.556252,213.443137,178.383517,209.466268,127.842222,208.187635,-0.000717,-1.500521,32.000000,-235.800883,209.333591,-0.349513,33.766592,0.660798,330601.786157,0.932542,20.847734,0.376701,4.343988,0.067656,0.076217,223.528453,32.000000,235.421426,208.036191,182.594824,195.800031,32.000000,188.388918,68.898621,62.182611,114.314069,55.506329,44.906732,43.410000,42.685879,34.810000,40.818404,59.621733,46.237549
48.783292,59.892435,211.463744,182.573725,97.238346,90.765303,28.958639,14.207500,209.203422,3.094129,58.423948,49.520520,181.556968,213.343604,178.390213,209.362984,127.821866,208.084684,-0.000717,-1.498787,32.000000,-235.800864,209.235698,-0.349495,33.755877,0.660768,330654.324500,0.931938,20.863701,0.356695,4.342660,0.068085,0.085513,223.523760,32.000000,235.451144,208.053401,182.580311,195.805625,32.000000,188.380394,68.897180,62.189082,114.307668,55.506329,44.806128,43.410000,42.759746,34.810000,40.846109,59.625598,46.190154
48.791836,59.921543,211.415835,182.569868,97.269051,90.772728,28.941983,14.207596,209.103729,3.093126,58.482342,49.527060,181.555184,213.242366,178.394682,209.259691,127.801499,207.982436,-0.000716,-1.497045,32.000000,-235.800757,209.135661,-0.349485,33.743042,0.660504,330710.337250,0.931858,20.877896,0.339258,4.338599,0.065776,0.074729,223.517209,32.000000,235.484717,208.066447,178.858043,195.816146,32.000000,188.361323,68.895555,62.193776,114.299630,55.506329,44.732196,43.410000,42.839110,34.810000,40.880099,59.619461,46.236816
48.801736,59.959726,211.394626,182.565826,97.136922,90.778134,28.960353,14.207550,209.003776,3.092184,58.553216,49.534722,181.550798,213.141915,178.398260,209.160030,127.781055,207.877918,-0.000717,-1.495306,32.000000,-235.800741,209.036625,-0.349547,33.726317,0.660346,330767.356423,0.931616,20.892534,0.323433,4.334758,0.064982,0.070552,223.521102,32.000000,235.508131,208.079903,173.279260,195.819370,32.000000,188.331533,68.892467,62.199391,114.293508,55.506329,44.648289,43.410000,42.915164,34.810000,40.921412,59.623591,46.224490
48.811344,60.003965,211.171901,182.562120,96.978209,90.778168,28.959547,14.207531,208.902670,3.091327,58.633914,49.542957,181.549577,213.043926,178.403767,209.058564,127.757753,207.777492,-0.000716,-1.494710,32.000000,-235.800897,208.934533,-0.349642,33.709212,0.660504,330856.176417,0.932121,20.912656,0.307853,4.333017,0.074879,0.069471,223.528148,32.000000,235.527841,208.085623,171.439878,195.826978,32.000000,188.302343,68.890670,62.205295,114.288298,55.506329,44.572074,43.410000,42.987290,34.810000,40.970086,59.624742,46.156332
48.828953,60.071780,211.124664,182.558212,96.677632,90.778294,28.953411,14.207543,208.771850,3.090765,58.750706,49.558205,181.551152,212.913234,178.405939,208.927795,127.727882,207.645357,-0.000717,-1.493556,32.000000,-235.800892,208.805287,-0.349911,33.686335,0.660790,330947.972203,0.931472,20.940430,0.291536,4.331703,0.079046,0.065341,223.536987,32.000000,235.552707,208.098095,171.501562,195.831235,32.000000,188.270748,68.890173,62.213731,114.281980,55.506329,44.472928,43.410000,43.083226,34.810000,41.047743,59.626709,46.214218
48.838566,60.108084,211.171573,182.556663,96.575700,90.786534,28.960723,14.207618,208.707534,3.090118,58.811250,49.570129,181.553960,212.849958,178.404553,208.863256,127.711343,207.582043,-0.000717,-1.493501,32.000000,-235.800889,208.740990,-0.349686,33.674444,0.660628,331032.043294,0.931405,20.974569,0.279504,4.326287,0.074132,0.069306,223.538071,32.000000,235.565944,208.113178,171.504571,195.820806,32.000000,188.267708,68.889987,62.218359,114.279595,55.506329,44.390265,43.410000,43.126968,34.810000,41.091001,59.623945,46.150462
48.858416,60.164330,211.236044,182.555324,96.502894,90.798890,28.913550,14.207533,208.617971,3.089493,58.895742,49.587096,181.556127,212.759639,178.405851,208.773338,127.686019,207.486523,-0.000716,-1.493494,32.000000,-235.800991,208.648042,-0.349702,33.657247,0.661055,331119.057240,0.930798,21.011674,0.266888,4.326504,0.062568,0.069827,223.535689,32.000000,235.593158,208.136104,171.500760,195.797071,32.000000,188.266027,68.889555,62.225538,114.276673,55.506329,44.379687,43.410000,43.189136,34.810000,41.157526,59.618861,46.234321
48.884590,60.237330,211.218795,182.553302,96.445252,90.819146,28.952283,14.207437,208.507786,3.088340,58.996499,49.613877,181.557124,212.645094,178.408023,208.661094,127.650830,207.369077,-0.000718,-1.491760,32.000000,-235.801050,208.536964,-0.349825,33.640145,0.661256,331243.133872,0.931139,21.050077,0.257111,4.323869,0.062556,0.067367,223.531351,32.000000,235.643058,208.161903,171.466969,195.763708,32.000000,188.270513,68.890497,62.236512,114.276219,55.506329,44.357489,43.410000,43.266322,34.810000,41.246021,59.618595,46.348627
48.909658,60.288608,211.119965,182.551318,96.465128,90.843612,28.966803,14.207501,208.429848,3.087427,59.054976,49.639281,181.557272,212.569061,178.412619,208.584576,127.625486,207.289823,-0.000719,-1.489995,32.000000,-235.801035,208.458109,-0.349656,33.632817,0.661704,331382.250090,0.932507,21.085468,0.248794,4.323432,0.081647,0.078772,223.528503,32.000000,235.674713,208.174145,171.465272,195.758574,32.000000,188.275922,68.889919,62.245148,114.275111,55.506329,44.238803,43.410000,43.319849,34.810000,41.309760,59.625440,46.291914
48.940359,60.335539,210.997053,182.548653,96.491681,90.868187,28.910955,14.207618,208.363312,3.086419,59.090061,49.671129,181.558148,212.500937,178.421849,208.514599,127.596309,207.217549,-0.000721,-1.488210,32.000000,-235.800817,208.389942,-0.349652,33.632456,0.661995,331582.931726,0.931099,21.130980,0.242600,4.320764,0.070232,0.077213,223.524226,32.000000,235.708642,208.188860,171.501139,195.763271,32.000000,188.277848,68.890940,62.253916,114.274602,55.506329,44.064031,43.410000,43.362278,34.810000,41.370224,59.628666,46.400498
48.967120,60.376748,210.892452,182.545040,96.744219,90.900752,28.936546,14.207687,208.301742,3.085758,59.109855,49.706271,181.555608,212.437946,178.431664,208.452107,127.565746,207.148714,-0.000724,-1.486455,32.000000,-235.800771,208.328319,-0.349901,33.637456,0.661923,331757.475772,0.930485,21.155942,0.240009,4.316529,0.083787,0.075642,223.542957,32.000000,235.729892,208.205927,175.211455,195.770089,32.000000,188.282235,68.891275,62.261214,114.275537,55.506329,44.039441,43.410000,43.404769,34.810000,41.420743,59.622578,46.351489
49.003269,60.407736,210.886219,182.538977,96.997631,90.937445,28.956118,14.207735,208.252027,3.085167,59.127517,49.740058,181.553887,212.385975,178.437258,208.399913,127.536292,207.094365,-0.000725,-1.484149,32.000000,-235.800770,208.276708,-0.349713,33.646082,0.661585,331930.526454,0.932008,21.170657,0.243704,4.311310,0.070789,0.072470,223.546902,32.000000,235.751617,208.227284,175.211455,195.757702,32.000000,188.289157,68.891167,62.269384,114.278082,55.506329,43.937595,43.410000,43.438897,34.810000,41.463376,59.620808,46.322949
49.037179,60.434014,210.716134,182.530931,97.268715,90.982137,28.959705,14.207640,208.207630,3.084437,59.143909,49.777518,181.550800,212.338352,178.443388,208.352786,127.505810,207.043164,-0.000725,-1.480649,32.000000,-235.800844,208.232758,-0.349525,33.655643,0.661277,332131.500388,0.931060,21.183795,0.249992,4.306818,0.075301,0.070917,223.551663,32.000000,235.778938,208.250739,171.597537,195.744680,32.000000,188.303046,68.892377,62.278007,114.281122,55.506329,43.829863,43.410000,43.469432,34.810000,41.499334,59.611593,46.261027
49.071184,60.456730,210.847635,182.521148,97.596609,91.029699,28.962445,14.207588,208.169620,3.083850,59.157588,49.812858,181.545521,212.298467,178.448574,208.311555,127.475995,206.999885,-0.000725,-1.477118,32.000000,-235.800928,208.190252,-0.349919,33.662745,0.661009,332327.017267,0.930130,21.176887,0.260275,4.303513,0.070394,0.070158,223.553267,32.000000,235.806373,208.279521,166.120585,195.727573,32.000000,188.302427,68.892100,62.285455,114.284490,55.506329,43.883169,43.410000,43.495880,34.810000,41.529836,59.620769,46.417813
49.102471,60.477035,210.816310,182.509871,97.769464,91.077261,28.949197,14.207360,208.135758,3.083695,59.169038,49.846297,181.540331,212.264564,178.455360,208.278527,127.445867,206.961646,-0.000725,-1.473640,32.000000,-235.801147,208.154694,-0.350113,33.666645,0.660448,332549.846115,0.929830,21.167633,0.272694,4.297069,0.071006,0.074485,223.549075,32.000000,235.837599,208.288805,160.585217,195.718775,32.000000,188.299437,68.892539,62.294018,114.286843,55.506329,43.706248,43.410000,43.523855,34.810000,41.556158,59.625067,46.377534
49.134714,60.497488,210.805280,182.496724,97.935369,91.126102,28.939429,14.207479,208.109205,3.083302,59.179897,49.883883,181.530665,212.240785,178.463511,208.248918,127.415731,206.932322,-0.000727,-1.471895,32.000000,-235.801089,208.129246,-0.350113,33.667809,0.660592,332778.333281,0.929576,21.154739,0.287236,4.296771,0.061670,0.073722,223.554541,32.000000,235.869830,208.296244,160.601460,195.711748,32.000000,188.290908,68.892646,62.301529,114.290331,55.506329,43.723786,43.410000,43.548130,34.810000,41.582698,59.618153,46.355671
49.167226,60.518217,210.689926,182.483129,98.246120,91.174954,28.935348,14.207464,208.090162,3.082713,59.191073,49.924040,181.520701,212.222321,178.472198,208.227479,127.383348,206.903414,-0.000728,-1.469189,32.000000,-235.801112,208.106282,-0.350082,33.665307,0.660478,333005.983128,0.929887,21.142296,0.303870,4.293395,0.078717,0.072729,223.555059,32.000000,235.900801,208.307314,160.667388,195.697696,32.000000,188.283093,68.892948,62.308940,114.293097,55.506329,43.563575,43.410000,43.569173,34.810000,41.609560,59.617818,46.355964
49.202617,60.537992,210.704504,182.468960,98.538986,91.235921,28.943864,14.207430,208.074730,3.082153,59.199535,49.963513,181.512220,212.208697,178.477719,208.208288,127.354777,206.881651,-0.000729,-1.467393,32.000000,-235.801048,208.088300,-0.349759,33.659223,0.660465,333238.538798,0.930080,21.129015,0.323655,4.290353,0.062170,0.068192,223.572909,32.000000,235.929707,208.330119,160.739017,195.673601,32.000000,188.276929,68.894117,62.317965,114.296668,55.506329,43.538049,43.410000,43.585877,34.810000,41.636850,59.622303,46.364475
49.239031,60.555585,210.684513,182.454096,98.740815,91.296909,28.949151,14.207336,208.063475,3.081426,59.213351,49.999289,181.503406,212.197772,178.480081,208.196062,127.322375,206.867301,-0.000730,-1.465646,32.000000,-235.800961,208.079066,-0.350206,33.653404,0.660290,333475.249283,0.930085,21.115749,0.345834,4.285170,0.068189,0.067178,223.566014,32.000000,235.970159,208.351793,164.417176,195.663269,32.000000,188.270590,68.895853,62.326286,114.299573,55.506329,43.429903,43.410000,43.596240,34.810000,41.660357,59.615192,46.570197
49.273348,60.573887,210.643211,182.437892,98.946086,91.345627,28.955730,14.207354,208.057788,3.081173,59.231381,50.034535,181.488181,212.194636,178.483024,208.189993,127.293949,206.859479,-0.000730,-1.462145,32.000000,-235.800904,208.073034,-0.350745,33.650503,0.660523,333746.020495,0.929748,21.098536,0.366721,4.282384,0.070976,0.073999,223.552968,32.000000,236.010861,208.384573,169.849347,195.647740,32.000000,188.270820,68.897103,62.337227,114.302581,55.506329,43.360596,43.410000,43.606189,34.810000,41.684510,59.623877,46.322362
