OSU 80 Ton Compressor Load Stand
49.307012,60.594135,210.614723,182.421823,99.146603,91.402356,28.933011,14.207346,208.054025,3.080460,59.254770,50.071259,181.476882,212.193649,178.487400,208.188102,127.265493,206.852345,-0.000731,-1.458672,32.000000,-235.800787,208.072305,-0.350853,33.651273,0.660652,334021.481108,0.929488,21.078095,0.394058,4.278811,0.069411,0.081341,223.535861,32.000000,236.061186,208.411153,171.660317,195.628915,32.000000,188.271567,68.899063,62.349144,114.303952,55.506329,43.293264,43.410000,43.613113,34.810000,41.710187,59.621064,46.347967
49.340049,60.616172,210.700014,182.405917,99.348267,91.451079,28.945804,14.207384,208.057662,3.079973,59.277647,50.106288,181.466450,212.201511,178.487521,208.191211,127.236744,206.853128,-0.000731,-1.455188,32.000000,-235.800618,208.079672,-0.351020,33.658894,0.660623,334247.279278,0.929107,21.060572,0.419721,4.274993,0.074664,0.079838,223.532596,32.000000,236.096065,208.423325,166.118135,195.612915,32.000000,188.267140,68.899985,62.359725,114.305467,55.506329,43.246608,43.410000,43.619179,34.810000,41.738271,59.616854,46.557798
49.375904,60.639841,210.702419,182.390202,99.600142,91.499735,28.989860,14.207414,208.066208,3.079855,59.295744,50.144720,181.456404,212.212588,178.488489,208.200453,127.204591,206.859955,-0.000730,-1.451700,32.000000,-235.800627,208.090536,-0.351378,33.671344,0.660614,334504.571935,0.929766,21.045695,0.445659,4.271496,0.092574,0.075772,223.529835,32.000000,236.132810,208.433510,160.551608,195.597595,32.000000,188.254293,68.901994,62.367797,114.304984,55.506329,43.243447,43.410000,43.620195,34.810000,41.769366,59.614199,46.430505
49.413871,60.662364,210.656543,182.374942,99.733495,91.552560,28.949421,14.207421,208.082612,3.080103,59.306150,50.186671,181.445695,212.232651,178.488622,208.218989,127.173893,206.871931,-0.000730,-1.448203,32.000000,-235.800579,208.109497,-0.351488,33.688650,0.660672,334736.513981,0.929222,21.033279,0.474684,4.270365,0.076433,0.072452,223.524013,32.000000,236.168412,208.442680,160.615138,195.584140,32.000000,188.236415,68.903756,62.377122,114.303742,55.506329,43.153556,43.410000,43.614589,34.810000,41.799672,59.619864,46.466969
49.453880,60.680694,210.692833,182.359586,99.863633,91.605444,28.880792,14.207382,208.108276,3.079875,59.304907,50.228537,181.437290,212.260446,178.484643,208.241295,127.144756,206.892636,-0.000731,-1.445852,32.000000,-235.800755,208.135023,-0.351732,33.707067,0.660420,334974.761053,0.927621,21.019577,0.509248,4.267313,0.065797,0.069912,223.531979,32.000000,236.198511,208.458583,160.682831,195.564822,32.000000,188.226189,68.904087,62.384608,114.302350,55.506329,43.094940,43.410000,43.605301,34.810000,41.827149,59.625942,46.452516
49.494964,60.693550,210.710418,182.343992,100.211407,91.669936,28.923856,14.207446,208.143291,3.079114,59.286185,50.274028,181.427526,212.299026,178.483202,208.274993,127.114648,206.922485,-0.000733,-1.443518,32.000000,-235.800671,208.170505,-0.352023,33.725811,0.659982,335222.234642,0.928725,21.002551,0.544174,4.263105,0.067076,0.069693,223.524064,32.000000,236.236413,208.474878,160.746541,195.546028,32.000000,188.224696,68.904944,62.392962,114.300038,55.506329,43.009695,43.410000,43.589620,34.810000,41.849743,59.613383,46.743931
49.536218,60.699651,210.856167,182.328016,100.679752,91.731028,28.949216,14.207643,208.183375,3.078922,59.262264,50.322443,181.416033,212.344159,178.483096,208.316314,127.088039,206.956855,-0.000735,-1.439992,32.000000,-235.800435,208.211130,-0.351915,33.744181,0.659659,335461.621038,0.930687,20.979227,0.580621,4.260390,0.068761,0.096763,223.515975,32.000000,236.279781,208.490561,164.381550,195.535485,32.000000,188.206691,68.905964,62.402657,114.299806,55.506329,43.083001,43.410000,43.570352,34.810000,41.860385,59.612252,46.709962
49.579669,60.697788,211.080017,182.310473,101.147057,91.804225,28.969109,14.207636,208.233916,3.079093,59.239706,50.370271,181.401481,212.399723,178.486394,208.366780,127.061949,207.001019,-0.000733,-1.436498,32.000000,-235.800485,208.261734,-0.352028,33.760798,0.659362,335737.655367,0.929140,20.949340,0.621267,4.257209,0.067061,0.069662,223.506833,32.000000,236.327315,208.501065,169.853669,195.519043,32.000000,188.163942,68.906483,62.410504,114.300874,55.506329,43.124316,43.410000,43.544304,34.810000,41.864756,59.616078,46.695288
49.618631,60.693479,211.137473,182.292218,101.588807,91.877412,28.892716,14.207546,208.289114,3.079506,59.207560,50.414907,181.387774,212.458019,178.487501,208.422932,127.036184,207.052662,-0.000732,-1.434157,32.000000,-235.800643,208.313503,-0.352255,33.776679,0.659303,335987.269407,0.928110,20.912547,0.660007,4.256606,0.083118,0.074326,223.497132,32.000000,236.368177,208.494649,171.689376,195.514093,32.000000,188.120123,68.907574,62.419044,114.300708,55.506329,43.182898,43.410000,43.520299,34.810000,41.864524,59.612626,46.713777
49.661465,60.687579,211.210008,182.273477,101.879339,91.938156,28.942130,14.207529,208.353212,3.080056,59.175554,50.459110,181.375293,212.526200,178.490137,208.486288,127.010214,207.105806,-0.000731,-1.432363,32.000000,-235.800669,208.373347,-0.352259,33.791951,0.659497,336269.597115,0.927316,20.865534,0.701684,4.257391,0.068216,0.070172,223.486751,32.000000,236.411130,208.496349,171.712955,195.507237,32.000000,188.072213,68.910333,62.428424,114.302519,55.506329,43.259642,43.410000,43.488966,34.810000,41.861370,59.603922,46.738795
49.703971,60.680942,211.388592,182.254478,102.201528,91.998962,28.951096,14.207357,208.416894,3.080487,59.145155,50.503799,181.361204,212.597917,178.492529,208.556002,126.984137,207.165785,-0.000729,-1.430617,32.000000,-235.800717,208.439505,-0.352107,33.807251,0.659390,336552.209837,0.929696,20.820767,0.745670,4.255206,0.080490,0.070593,223.477513,32.000000,236.442616,208.499666,171.765090,195.490054,32.000000,188.026078,68.913267,62.436442,114.302923,55.506329,43.133220,43.410000,43.455796,34.810000,41.856877,59.613609,46.622141
49.742279,60.675502,211.488224,182.235310,102.603932,92.059893,28.959141,14.207374,208.487336,3.081242,59.125787,50.544359,181.345637,212.675364,178.490478,208.623456,126.960670,207.233753,-0.000730,-1.428869,32.000000,-235.800716,208.509711,-0.352248,33.822670,0.659190,336784.637934,0.927828,20.770416,0.790389,4.252996,0.072721,0.075139,223.474547,32.000000,236.466888,208.505374,171.800429,195.457002,32.000000,187.995666,68.915108,62.444486,114.304727,55.506329,43.199753,43.410000,43.421054,34.810000,41.853298,59.613806,46.718252
49.781080,60.672177,211.523411,182.216604,102.871898,92.120760,28.950797,14.207430,208.560281,3.082047,59.111964,50.585669,181.331587,212.755192,178.491957,208.696888,126.935668,207.303033,-0.000731,-1.427115,32.000000,-235.800798,208.585419,-0.352102,33.839756,0.659218,337016.681333,0.927266,20.719697,0.837622,4.252952,0.064312,0.064562,223.469475,32.000000,236.508579,208.518340,171.820878,195.420249,32.000000,187.990806,68.918050,62.451068,114.306805,55.506329,43.247094,43.410000,43.382236,34.810000,41.851418,59.612429,46.693234
49.817038,60.670819,211.544999,182.198368,103.100220,92.193687,28.922532,14.207343,208.637745,3.082177,59.105669,50.625317,181.318362,212.834711,178.488432,208.774328,126.914297,207.374900,-0.000730,-1.425346,32.000000,-235.800803,208.660024,-0.352142,33.858478,0.659132,337249.665560,0.926825,20.674554,0.885057,4.251679,0.072445,0.068979,223.466856,32.000000,236.549068,208.531057,171.807951,195.372652,32.000000,187.982157,68.920063,62.456790,114.309178,55.506329,43.208345,43.410000,43.346136,34.810000,41.852032,59.613117,46.879954
49.856937,60.671281,211.602846,182.180616,103.322683,92.251233,28.941694,14.207357,208.717089,3.082532,59.100072,50.665697,181.304381,212.919189,178.483033,208.854321,126.890193,207.453595,-0.000730,-1.423578,32.000000,-235.800743,208.738484,-0.352169,33.878649,0.658868,337486.596925,0.926903,20.631038,0.934483,4.249072,0.070146,0.067619,223.457751,32.000000,236.592288,208.534526,175.481046,195.329811,32.000000,187.966866,68.922920,62.463454,114.313067,55.506329,43.185301,43.410000,43.299681,34.810000,41.855874,59.615537,46.598737
49.892567,60.672806,211.807274,182.163908,103.578953,92.306868,28.979507,14.207336,208.799720,3.082925,59.093955,50.705109,181.291126,213.009916,178.479860,208.936411,126.869014,207.536319,-0.000729,-1.421808,32.000000,-235.800827,208.820285,-0.352087,33.901160,0.658670,337766.177447,0.927803,20.592457,0.981186,4.246439,0.067761,0.075264,223.444402,32.000000,236.631804,208.527521,181.049388,195.301850,32.000000,187.933213,68.926798,62.469876,114.315049,55.506329,43.270849,43.410000,43.255779,34.810000,41.860560,59.607826,46.687731
49.931094,60.675046,211.879123,182.148014,103.859358,92.367748,28.980909,14.207334,208.887894,3.083391,59.084369,50.744986,181.276852,213.100152,178.478914,209.022029,126.848685,207.617593,-0.000729,-1.420091,32.000000,-235.800763,208.907682,-0.351856,33.922921,0.658363,337994.100667,0.926953,20.551639,1.033019,4.244201,0.077735,0.076110,223.435247,32.000000,236.666611,208.520701,182.936866,195.285441,32.000000,187.899359,68.930098,62.477392,114.317662,55.506329,43.289227,43.410000,43.205760,34.810000,41.866098,59.607128,46.646352
49.970248,60.676725,211.970265,182.132715,104.081638,92.428739,28.934070,14.207349,208.979107,3.083518,59.071040,50.784190,181.263828,213.196345,178.478991,209.115423,126.826734,207.703095,-0.000730,-1.418350,32.000000,-235.800701,209.000102,-0.352471,33.943706,0.658365,338214.073552,0.925579,20.516322,1.083337,4.245267,0.074087,0.067414,223.443432,32.000000,236.686991,208.526575,182.979562,195.253915,32.000000,187.878113,68.933147,62.483212,114.321339,55.506329,43.261948,43.410000,43.151487,34.810000,41.872493,59.609970,46.763667
50.010260,60.676568,212.028759,182.117792,104.258600,92.489750,28.948620,14.207434,209.071878,3.084004,59.055374,50.821380,181.252346,213.296030,178.479629,209.210059,126.806769,207.791551,-0.000732,-1.416613,32.000000,-235.800679,209.096038,-0.352451,33.963770,0.658107,338450.115474,0.925365,20.478747,1.132288,4.243430,0.070640,0.068153,223.433782,32.000000,236.721926,208.534793,183.021958,195.215744,32.000000,187.869629,68.936319,62.489716,114.322327,55.506329,43.343335,43.410000,43.094259,34.810000,41.875631,59.608082,46.763006
50.046600,60.673542,212.118775,182.103349,104.443166,92.562761,28.932349,14.207590,209.169772,3.084603,59.037383,50.863067,181.239553,213.399136,178.473263,209.308967,126.789824,207.888059,-0.000732,-1.414856,32.000000,-235.800478,209.193973,-0.352707,33.983433,0.657898,338688.786630,0.926681,20.439988,1.184341,4.241929,0.074134,0.068191,223.432793,32.000000,236.758010,208.542328,177.589294,195.178000,32.000000,187.875368,68.937026,62.494715,114.324503,55.506329,43.349754,43.410000,43.035374,34.810000,41.876499,59.609124,46.801084
50.086012,60.668549,212.253147,182.089305,104.664556,92.635934,28.947290,14.207566,209.270987,3.085187,59.018745,50.902571,181.229570,213.505834,178.467174,209.406899,126.773845,207.983908,-0.000731,-1.413119,32.000000,-235.800502,209.294890,-0.352494,34.000271,0.657626,338921.449387,0.926011,20.398532,1.235437,4.239705,0.072454,0.067905,223.420414,32.000000,236.790075,208.535606,172.117367,195.156137,32.000000,187.857431,68.937879,62.499514,114.323082,55.506329,43.372735,43.410000,42.972275,34.810000,41.875052,59.609233,46.866894
50.128679,60.661623,212.347331,182.075390,104.962678,92.700982,28.953346,14.207583,209.371829,3.085954,58.994131,50.942343,181.218425,213.615474,178.461370,209.510575,126.758908,208.080007,-0.000732,-1.411382,32.000000,-235.800518,209.397910,-0.352621,34.014328,0.657546,339191.978426,0.926516,20.358019,1.286335,4.238425,0.070741,0.072854,223.403715,32.000000,236.835057,208.525891,166.586541,195.141118,32.000000,187.818852,68.939013,62.506272,114.319407,55.506329,43.348530,43.410000,42.899209,34.810000,41.871248,59.604414,46.926322
50.166042,60.652802,212.457757,182.061334,105.310896,92.774113,28.970998,14.207623,209.476547,3.086936,58.977241,50.980601,181.205779,213.726406,178.450499,209.617407,126.745142,208.179198,-0.000731,-1.409628,32.000000,-235.800616,209.503745,-0.352542,34.025000,0.657576,339456.582393,0.925956,20.312391,1.336024,4.237773,0.078500,0.082220,223.407533,32.000000,236.864475,208.505802,161.008948,195.144055,32.000000,187.762796,68.940246,62.510549,114.315082,55.506329,43.500276,43.410000,42.831678,34.810000,41.864036,59.608839,46.854936
50.205016,60.643840,212.468893,182.047211,105.554417,92.843129,28.944300,14.207607,209.580130,3.087686,58.968770,51.014299,181.195270,213.837921,178.444202,209.725845,126.732587,208.285658,-0.000732,-1.407880,32.000000,-235.800536,209.610732,-0.351970,34.033615,0.657477,339684.789914,0.925529,20.261506,1.384748,4.236045,0.072600,0.071071,223.412503,32.000000,236.887370,208.490501,155.438067,195.124805,32.000000,187.710404,68.940576,62.515203,114.310651,55.506329,43.510069,43.410000,42.756475,34.810000,41.856671,59.612596,47.003725
50.237871,60.638808,212.478215,182.033403,105.688332,92.903999,28.935007,14.207511,209.684286,3.088099,58.968343,51.047469,181.184073,213.949941,178.437971,209.830947,126.718774,208.388861,-0.000731,-1.406125,32.000000,-235.800514,209.717450,-0.351348,34.041350,0.657593,339942.121876,0.924915,20.214211,1.433374,4.235091,0.070687,0.079119,223.431407,32.000000,236.900100,208.479937,153.584536,195.102762,32.000000,187.657730,68.940888,62.518163,114.305650,55.506329,43.437782,43.410000,42.684937,34.810000,41.851536,59.608721,47.014436
50.269555,60.637107,212.360599,182.020246,105.816190,92.965008,28.919448,14.207591,209.789461,3.088786,58.967510,51.078916,181.171719,214.063407,178.433314,209.939294,126.707061,208.493367,-0.000731,-1.406113,32.000000,-235.800414,209.821873,-0.351427,34.049536,0.657492,340181.721619,0.925644,20.165142,1.483331,4.232025,0.077843,0.071031,223.428451,32.000000,236.919300,208.475787,159.067946,195.080212,32.000000,187.626327,68.941782,62.521480,114.298767,55.506329,43.283640,43.410000,42.613285,34.810000,41.851037,59.601443,47.036006
50.301723,60.638138,212.328171,182.008077,105.882670,93.025838,28.946697,14.207690,209.897034,3.089609,58.961312,51.110897,181.158060,214.176591,178.429755,210.046401,126.697447,208.598790,-0.000730,-1.406125,32.000000,-235.800332,209.929167,-0.351131,34.059764,0.657419,340401.889843,0.925870,20.126317,1.533388,4.229443,0.073369,0.064970,223.421610,32.000000,236.939579,208.483949,164.498554,195.041040,32.000000,187.611449,68.943059,62.525200,114.292101,55.506329,43.375483,43.410000,42.537911,34.810000,41.855388,59.598444,47.023387
50.339901,60.639086,212.577455,181.997104,105.997079,93.086881,28.952312,14.207714,210.009268,3.089967,58.945648,51.147499,181.144702,214.289325,178.424982,210.159684,126.688716,208.706624,-0.000729,-1.406124,32.000000,-235.800269,210.040395,-0.350999,34.074180,0.657083,340624.097220,0.926330,20.092045,1.581788,4.224438,0.067135,0.070862,223.406783,32.000000,236.978183,208.480175,169.968524,195.006870,32.000000,187.580305,68.944351,62.529194,114.284201,55.506329,43.429967,43.410000,42.455970,34.810000,41.859680,59.599122,46.988097
50.380091,60.635093,212.617795,181.986923,106.255028,93.147814,28.938899,14.207634,210.124513,3.090367,58.913688,51.185998,181.133045,214.407787,178.416698,210.276353,126.684427,208.817957,-0.000730,-1.404942,32.000000,-235.800424,210.155625,-0.350692,34.090864,0.656891,340844.608740,0.925414,20.060020,1.628400,4.221091,0.071703,0.068567,223.400119,32.000000,237.003290,208.470674,171.778042,194.986283,32.000000,187.537464,68.944639,62.533867,114.275895,55.506329,43.459810,43.410000,42.366753,34.810000,41.861014,59.602555,47.168361
50.419250,60.624804,212.722086,181.977011,106.490600,93.208917,28.943930,14.207583,210.243397,3.091521,58.866414,51.221191,181.123621,214.533849,178.407315,210.396755,126.678837,208.935549,-0.000729,-1.403670,32.000000,-235.800429,210.277802,-0.350958,34.111766,0.657152,341060.187480,0.925072,20.021760,1.674957,4.222842,0.073584,0.073097,223.401768,32.000000,237.027585,208.459428,171.774365,194.978358,32.000000,187.491368,68.946015,62.539465,114.267793,55.506329,43.472427,43.410000,42.272911,34.810000,41.856468,59.597677,47.227788
50.456946,60.606864,212.654717,181.966846,106.745454,93.269753,28.881149,14.207566,210.367682,3.092748,58.804898,51.255300,181.114052,214.664098,178.400043,210.522402,126.672031,209.058672,-0.000728,-1.402442,32.000000,-235.800489,210.404788,-0.351082,34.134063,0.656894,341259.950071,0.925284,19.976519,1.718284,4.220274,0.065803,0.073739,223.405328,32.000000,237.038275,208.446907,171.803724,194.962641,32.000000,187.458890,68.945915,62.542408,114.259418,55.506329,43.487491,43.410000,42.179652,34.810000,41.838263,59.591038,47.080614
50.493095,60.579865,212.886283,181.955773,107.084145,93.330730,28.917470,14.207571,210.494535,3.093854,58.740050,51.288757,181.105945,214.795962,178.394890,210.651006,126.668646,209.183950,-0.000729,-1.399531,32.000000,-235.800601,210.527561,-0.350326,34.156913,0.656691,341456.106896,0.924914,19.926061,1.765091,4.219065,0.071934,0.074122,223.415254,32.000000,237.040836,208.433317,171.813737,194.935834,32.000000,187.439828,68.945617,62.546781,114.250312,55.506329,43.556377,43.410000,42.084295,34.810000,41.812802,59.604817,47.056549
50.529679,60.549552,213.030080,181.944025,107.382824,93.391755,28.935096,14.207543,210.624717,3.095001,58.675932,51.323826,181.099442,214.931851,178.389499,210.782167,126.666193,209.310507,-0.000728,-1.397801,32.000000,-235.800627,210.656551,-0.349724,34.179162,0.656096,341645.047343,0.926723,19.869479,1.815034,4.214578,0.064201,0.067083,223.428381,32.000000,237.042961,208.437029,171.829121,194.893718,32.000000,187.447753,68.945077,62.550179,114.240983,55.506329,43.616094,43.410000,41.984256,34.810000,41.781667,59.595690,47.214802
50.565205,60.517088,213.171965,181.931783,107.599690,93.448643,28.952770,14.207466,210.761569,3.096058,58.614981,51.357601,181.090877,215.068278,178.382291,210.917425,126.663053,209.437299,-0.000727,-1.396639,32.000000,-235.800792,210.787003,-0.349611,34.202425,0.656128,341818.580222,0.925369,19.805441,1.862292,4.216146,0.110242,0.078246,223.434981,32.000000,237.051503,208.426231,171.788449,194.865746,32.000000,187.432443,68.944447,62.551115,114.233073,55.506329,43.702398,43.410000,41.882646,34.810000,41.746454,59.595188,47.108566
50.600208,60.483634,213.494827,181.919227,107.885141,93.505594,28.937276,14.207584,210.896692,3.097690,58.553476,51.389765,181.077399,215.206588,178.380198,211.054764,126.662404,209.567182,-0.000727,-1.396637,32.000000,-235.800811,210.918933,-0.349862,34.224564,0.655977,341985.887489,0.924598,19.737667,1.909045,4.215940,0.064723,0.093192,223.428472,32.000000,237.081339,208.415690,175.442086,194.852497,32.000000,187.421796,68.942660,62.553806,114.225645,55.506329,43.831159,43.410000,41.779918,34.810000,41.709322,59.600293,47.183988
50.634448,60.450814,213.512475,181.906949,108.114486,93.566622,28.924624,14.207556,211.028096,3.098821,58.496126,51.418394,181.066399,215.344855,178.378533,211.187005,126.665204,209.695982,-0.000728,-1.396623,32.000000,-235.800843,211.049506,-0.349308,34.245704,0.655771,342137.462443,0.923802,19.668842,1.956548,4.215784,0.072298,0.065246,223.420666,32.000000,237.100358,208.401699,180.986311,194.843026,32.000000,187.396556,68.940784,62.557672,114.218713,55.506329,43.851129,43.410000,41.672740,34.810000,41.672527,59.599801,47.193526
50.662520,60.419523,213.582823,181.894980,108.339556,93.627518,28.912205,14.207513,211.162259,3.099905,58.442652,51.447025,181.053653,215.480256,178.374988,211.321129,126.668437,209.824773,-0.000727,-1.396616,32.000000,-235.800847,211.183143,-0.349494,34.265821,0.655989,342284.356746,0.924073,19.599584,2.002619,4.219248,0.067915,0.068315,223.414938,32.000000,237.117949,208.382662,182.852403,194.848276,32.000000,187.359594,68.940312,62.562011,114.212323,55.506329,43.985202,43.410000,41.569331,34.810000,41.636727,59.597382,47.207025
50.691921,60.389695,213.758504,181.883482,108.545359,93.680377,28.929837,14.207429,211.295973,3.101271,58.394524,51.475979,181.040541,215.614888,178.371501,211.455622,126.670823,209.954480,-0.000727,-1.396055,32.000000,-235.800996,211.313944,-0.349158,34.287304,0.655608,342440.700542,0.924312,19.531759,2.044843,4.216743,0.071559,0.069253,223.417003,32.000000,237.127221,208.366683,182.880792,194.837584,32.000000,187.332103,68.939983,62.564974,114.206799,55.506329,44.044664,43.410000,41.465318,34.810000,41.602584,59.592376,47.285455
50.719455,60.361270,213.847595,181.872619,108.669477,93.737890,28.947285,14.207436,211.429385,3.103046,58.343212,51.500084,181.029298,215.747853,178.365203,211.589250,126.674463,210.083302,-0.000727,-1.395476,32.000000,-235.800999,211.445895,-0.349147,34.308815,0.655427,342602.746749,0.924669,19.471780,2.086610,4.215795,0.066503,0.069679,223.428512,32.000000,237.129818,208.347034,182.904043,194.820974,32.000000,187.305373,68.939006,62.568037,114.200802,55.506329,44.126626,43.410000,41.357638,34.810000,41.570789,59.591530,47.332337
50.746486,60.332614,213.811305,181.862430,108.768558,93.786687,28.924723,14.207242,211.560842,3.104328,58.296577,51.520901,181.019492,215.883633,178.357372,211.719034,126.680347,210.213885,-0.000725,-1.395489,32.000000,-235.801154,211.577143,-0.349042,34.329353,0.655378,342736.814689,0.923963,19.411922,2.129521,4.216816,0.070183,0.069039,223.433960,32.000000,237.135853,208.356006,182.910365,194.785305,32.000000,187.288939,68.937539,62.571465,114.195005,55.506329,44.160781,43.410000,41.250292,34.810000,41.538672,59.591677,47.325367
50.770761,60.304306,213.825662,181.852577,108.804320,93.827443,28.926445,14.207105,211.689400,3.105496,58.253897,51.536289,181.009233,216.013950,178.347826,211.848615,126.683436,210.341864,-0.000725,-1.395479,32.000000,-235.801288,211.703097,-0.349333,34.348429,0.655198,342888.862306,0.923351,19.355384,2.170851,4.216283,0.071963,0.073969,223.418511,32.000000,237.148613,208.352162,182.868189,194.759167,32.000000,187.275931,68.936259,62.574857,114.187455,55.506329,44.112794,43.410000,41.141736,34.810000,41.506529,59.593192,47.381200
50.791049,60.278091,213.956747,181.843277,108.844433,93.864122,28.922975,14.207143,211.816237,3.106726,58.231143,51.550435,181.000189,216.141580,178.337709,211.973269,126.690023,210.465138,-0.000726,-1.395467,32.000000,-235.801272,211.825782,-0.349134,34.365706,0.654717,343005.005405,0.923940,19.299140,2.210528,4.213322,0.064354,0.071956,223.410106,32.000000,237.167276,208.344915,177.342058,194.735461,32.000000,187.264810,68.933828,62.577648,114.182975,55.506329,44.136986,43.410000,41.035518,34.810000,41.474659,59.593310,47.344516
50.807975,60.255719,214.139907,181.834747,108.844569,93.900886,28.949633,14.207312,211.939604,3.107994,58.218220,51.564321,180.993761,216.263379,178.326452,212.095060,126.697020,210.588447,-0.000726,-1.395487,32.000000,-235.801045,211.949034,-0.349151,34.380443,0.654352,343099.459078,0.923730,19.246067,2.252072,4.211591,0.070096,0.072517,223.398727,32.000000,237.179459,208.324717,171.754643,194.729463,32.000000,187.260618,68.931020,62.579415,114.177340,55.506329,44.329559,43.410000,40.931701,34.810000,41.449493,59.600725,47.126395
50.818788,60.242001,214.411147,181.828701,108.838781,93.925750,28.940644,14.207303,212.059201,3.109194,58.210684,51.573911,180.987116,216.380202,178.315362,212.211781,126.704606,210.706181,-0.000727,-1.395492,32.000000,-235.800994,212.064945,-0.349135,34.392137,0.654283,343176.974869,0.923731,19.199161,2.288458,4.212489,0.075402,0.068197,223.398851,32.000000,237.185942,208.296730,171.770180,194.727519,32.000000,187.247815,68.927212,62.579622,114.172427,55.506329,44.518465,43.410000,40.832817,34.810000,41.431066,59.598001,47.328742
50.830708,60.231598,214.380528,181.824546,108.723333,93.950058,28.943894,14.207352,212.176557,3.109969,58.206350,51.584965,180.982165,216.496259,178.307025,212.328306,126.715994,210.820638,-0.000727,-1.395483,32.000000,-235.800959,212.177855,-0.348992,34.402893,0.654414,343261.844813,0.922848,19.159532,2.324427,4.214691,0.069312,0.069106,223.414256,32.000000,237.188096,208.279202,171.828876,194.716783,32.000000,187.248866,68.923535,62.580979,114.168384,55.506329,44.530066,43.410000,40.733027,34.810000,41.417952,59.586721,47.283034
50.843884,60.222036,214.413469,181.822056,108.632519,93.974573,28.929578,14.207343,212.292295,3.110989,58.192556,51.596588,180.982318,216.610772,178.294706,212.444284,126.727187,210.933352,-0.000726,-1.395486,32.000000,-235.800864,212.292691,-0.348872,34.413398,0.654794,343316.788212,0.923128,19.134792,2.357847,4.219131,0.059644,0.068382,223.420779,32.000000,237.187823,208.275394,171.870899,194.702350,32.000000,187.244946,68.919507,62.583488,114.165827,55.506329,44.493545,43.410000,40.631115,34.810000,41.408718,59.597126,47.382007
50.859938,60.210841,214.632485,181.821004,108.593112,93.998994,28.934860,14.207283,212.406157,3.112388,58.161568,51.605539,180.978830,216.725749,178.285587,212.557036,126.738183,211.047550,-0.000725,-1.395444,32.000000,-235.800883,212.403259,-0.348946,34.423664,0.654546,343366.193272,0.923000,19.112242,2.386308,4.217540,0.070558,0.081070,223.417847,32.000000,237.184425,208.267387,171.858329,194.698609,32.000000,187.235579,68.916179,62.584953,114.163387,55.506329,44.673057,43.410000,40.526951,34.810000,41.396533,59.587734,47.326688
50.869289,60.191073,214.742246,181.821256,108.639435,94.015332,28.936101,14.207119,212.521311,3.113386,58.119404,51.616461,180.974550,216.840271,178.280055,212.672756,126.752527,211.161772,-0.000724,-1.395432,32.000000,-235.801075,212.516515,-0.349201,34.435110,0.654419,343416.456216,0.923410,19.089253,2.414340,4.217095,0.081301,0.072228,223.414266,32.000000,237.186940,208.253705,171.817085,194.693778,32.000000,187.239568,68.912609,62.586749,114.162698,55.506329,44.753798,43.410000,40.424234,34.810000,41.377510,59.601896,47.129183
50.879281,60.165814,214.685887,181.821459,108.725411,94.039627,28.957266,14.207085,212.639315,3.114587,58.070637,51.627243,180.974601,216.955990,178.275777,212.787860,126.766651,211.276734,-0.000725,-1.395419,32.000000,-235.801157,212.632582,-0.349673,34.448070,0.654661,343462.966462,0.923133,19.061704,2.443068,4.220070,0.075042,0.067270,223.412581,32.000000,237.194802,208.236946,171.776896,194.690877,32.000000,187.246401,68.907627,62.588590,114.162617,55.506329,44.825172,43.410000,40.321606,34.810000,41.351750,59.596182,47.263738
50.889501,60.136120,214.743001,181.821554,108.856894,94.064087,28.931716,14.207088,212.755623,3.115768,58.017363,51.634385,180.973639,217.071542,178.271037,212.904897,126.779872,211.390360,-0.000724,-1.395377,32.000000,-235.801242,212.748926,-0.349789,34.464589,0.654652,343467.522095,0.923018,19.032410,2.468443,4.221452,0.068659,0.073345,223.422082,32.000000,237.191686,208.221233,166.185003,194.691312,32.000000,187.237399,68.903747,62.588967,114.162680,55.506329,44.819652,43.410000,40.219348,34.810000,41.319355,59.587645,47.365205
50.898183,60.103047,214.961845,181.821487,108.945689,94.088599,28.929944,14.207106,212.868848,3.116740,57.963299,51.639204,180.973629,217.186999,178.264759,213.018098,126.795545,211.506033,-0.000723,-1.395345,32.000000,-235.801299,212.863555,-0.349094,34.483588,0.654293,343495.300672,0.922320,18.996976,2.494277,4.219515,0.066511,0.072529,223.427060,32.000000,237.190311,208.196376,160.602806,194.691261,32.000000,187.219292,68.900150,62.589546,114.163560,55.506329,44.948703,43.410000,40.115964,34.810000,41.280802,59.598414,47.366746
50.899818,60.068447,215.022614,181.821840,109.110744,94.108937,28.921420,14.207033,212.984303,3.117962,57.907728,51.642515,180.972681,217.297896,178.257959,213.129157,126.809973,211.618931,-0.000722,-1.395347,32.000000,-235.801338,212.975481,-0.349020,34.504704,0.654105,343518.739056,0.923097,18.956875,2.520535,4.219790,0.073626,0.075965,223.443549,32.000000,237.174045,208.172565,160.619357,194.694854,32.000000,187.200123,68.896157,62.588072,114.164019,55.506329,45.005097,43.410000,40.017847,34.810000,41.240879,59.596270,47.381420
50.897367,60.033716,215.182142,181.822390,109.170792,94.112944,28.932960,14.207152,213.097320,3.119034,57.857616,51.641387,180.974223,217.408717,178.253518,213.239446,126.825754,211.732161,-0.000721,-1.395341,32.000000,-235.801290,213.084821,-0.348893,34.525982,0.654213,343535.258026,0.923139,18.914961,2.545035,4.223370,0.061954,0.071276,223.451522,32.000000,237.158984,208.167530,164.269367,194.696640,32.000000,187.191080,68.893499,62.587734,114.166012,55.506329,45.176777,43.410000,39.926033,34.810000,41.200106,59.593841,47.329255
50.892391,59.999680,215.245696,181.823134,109.225866,94.112947,28.958413,14.207153,213.203762,3.119835,57.815430,51.637055,180.971382,217.518103,178.252222,213.347565,126.841318,211.840287,-0.000721,-1.395346,32.000000,-235.801174,213.190147,-0.349174,34.546364,0.653995,343542.398440,0.923493,18.878698,2.569800,4.224428,0.057850,0.070761,223.444124,32.000000,237.157375,208.173655,169.710210,194.686340,32.000000,187.204537,68.891834,62.587346,114.168574,55.506329,45.245645,43.410000,39.835341,34.810000,41.159006,59.601158,47.146424
50.882431,59.967166,215.307691,181.824069,109.200021,94.113212,28.927777,14.207237,213.309211,3.121201,57.784789,51.628257,180.970166,217.619004,178.246095,213.449865,126.858520,211.946591,-0.000720,-1.395351,32.000000,-235.801037,213.289576,-0.349087,34.564016,0.653920,343489.988639,0.923127,18.846462,2.593314,4.227766,0.067156,0.066764,223.437124,32.000000,237.150769,208.163806,175.152561,194.681178,32.000000,187.208752,68.889462,62.584893,114.173127,55.506329,45.328752,43.410000,39.754063,34.810000,41.120447,59.596634,47.175478
50.870321,59.941000,215.477090,181.826427,109.079021,94.101060,28.931163,14.207082,213.407053,3.122520,57.759801,51.612418,180.969411,217.713328,178.245174,213.544077,126.879350,212.048048,-0.000719,-1.395368,32.000000,-235.801170,213.385889,-0.348812,34.577838,0.653652,343425.631898,0.922331,18.817493,2.615256,4.229428,0.069248,0.066921,223.418759,32.000000,237.144897,208.147163,180.660825,194.680200,32.000000,187.206332,68.886679,62.584881,114.178588,55.506329,45.443866,43.410000,39.671908,34.810000,41.086750,59.601325,47.176505
50.854358,59.918259,215.568519,181.830256,108.897135,94.080831,28.877537,14.207033,213.502085,3.123629,57.735413,51.596936,180.970313,217.804399,178.242171,213.636564,126.901571,212.141307,-0.000717,-1.395380,32.000000,-235.801159,213.477204,-0.348718,34.589583,0.653500,343364.308547,0.923430,18.795120,2.634916,4.231474,0.067449,0.071837,223.408481,32.000000,237.139413,208.122407,186.248489,194.697745,32.000000,187.206979,68.884218,62.585588,114.183755,55.506329,45.558971,43.410000,39.599946,34.810000,41.057461,59.592523,47.094773
50.840811,59.896669,215.755823,181.835575,108.710351,94.056473,28.936577,14.206968,213.594076,3.124438,57.701808,51.582724,180.972989,217.891996,178.239922,213.728042,126.925073,212.233434,-0.000716,-1.395933,32.000000,-235.801259,213.566352,-0.348700,34.600217,0.653593,343260.931248,0.923380,18.781286,2.649253,4.235812,0.081068,0.070043,223.395543,32.000000,237.127357,208.102800,186.248489,194.698691,32.000000,187.224917,68.882701,62.586739,114.188643,55.506329,45.726020,43.410000,39.525779,34.810000,41.032121,59.599762,47.134245
50.826017,59.873958,215.850096,181.842405,108.554127,94.032068,28.937910,14.207045,213.682375,3.125606,57.659298,51.568996,180.979499,217.980901,178.234646,213.816041,126.948318,212.323926,-0.000715,-1.396516,32.000000,-235.801092,213.655421,-0.348687,34.610255,0.653555,343132.379487,0.925160,18.774806,2.659347,4.238939,0.066706,0.073117,223.402169,32.000000,237.102547,208.087222,182.592882,194.694320,32.000000,187.232303,68.879610,62.585747,114.193641,55.506329,45.798059,43.410000,39.452402,34.810000,41.004681,59.594923,47.370708
50.813452,59.844685,215.959826,181.850675,108.582416,94.007765,28.930428,14.207080,213.767924,3.126840,57.608264,51.553145,180.986911,218.064482,178.228522,213.902322,126.972696,212.412025,-0.000715,-1.396514,32.000000,-235.801112,213.740278,-0.348573,34.619921,0.653677,342985.771407,0.923251,18.767016,2.667757,4.243753,0.083312,0.066149,223.404084,32.000000,237.091797,208.078310,182.598951,194.689687,32.000000,187.240487,68.877171,62.587027,114.199530,55.506329,45.921883,43.410000,39.379187,34.810000,40.971937,59.596231,47.351633
50.798087,59.810021,215.955933,181.859500,108.670416,93.983373,28.932081,14.207110,213.852961,3.127910,57.555338,51.537438,180.994635,218.150236,178.225457,213.985787,126.995711,212.496664,-0.000715,-1.396508,32.000000,-235.801203,213.824741,-0.348672,34.629041,0.653637,342839.227136,0.923209,18.759380,2.675846,4.246843,0.063335,0.071688,223.396724,32.000000,237.082918,208.062223,182.561333,194.698872,32.000000,187.246788,68.874683,62.587924,114.207129,55.506329,45.995786,43.410000,39.309726,34.810000,40.933264,59.597077,47.302843
50.776445,59.772027,215.907548,181.868741,108.711436,93.958892,28.915703,14.207110,213.932608,3.129348,57.501985,51.516712,181.001647,218.229468,178.223761,214.066210,127.019411,212.580057,-0.000714,-1.396491,32.000000,-235.801185,213.901295,-0.348798,34.638644,0.653592,342681.449921,0.923388,18.742915,2.681966,4.250052,0.065702,0.064168,223.377307,32.000000,237.085202,208.043805,182.506030,194.714175,32.000000,187.255698,68.873184,62.588955,114.214514,55.506329,46.037425,43.410000,39.246146,34.810000,40.888026,59.596447,47.210180
50.753058,59.732764,215.921290,181.878257,108.646853,93.934421,28.940291,14.207062,214.005436,3.130415,57.453779,51.494795,181.006595,218.300620,178.226558,214.140144,127.046173,212.656702,-0.000715,-1.396499,32.000000,-235.801199,213.974231,-0.348532,34.648733,0.653346,342520.844727,0.923318,18.723916,2.688241,4.251261,0.106196,0.069950,223.366903,32.000000,237.066114,208.023305,182.460816,194.728083,32.000000,187.267635,68.870344,62.588438,114.222254,55.506329,46.039821,43.410000,39.188237,34.810000,40.840345,59.597834,47.230136
50.732242,59.696800,216.104777,181.888262,108.602142,93.905888,28.946649,14.206936,214.070934,3.131573,57.413074,51.468254,181.013104,218.362895,178.227567,214.209100,127.072596,212.727479,-0.000714,-1.396488,32.000000,-235.801430,214.038148,-0.348429,34.659339,0.653059,342359.072691,0.923940,18.707990,2.693393,4.252120,0.057450,0.079019,223.353550,32.000000,237.044908,207.997790,182.425897,194.742441,32.000000,187.279315,68.868378,62.588048,114.229945,55.506329,46.149354,43.410000,39.129549,34.810000,40.795081,59.602879,47.265206
50.705916,59.664645,216.237333,181.898923,108.565384,93.869255,28.943052,14.206938,214.132407,3.132396,57.383339,51.443126,181.020836,218.423398,178.226272,214.272922,127.095766,212.794118,-0.000713,-1.397644,32.000000,-235.801376,214.100786,-0.348352,34.671121,0.652907,342191.711064,0.923287,18.692585,2.693140,4.254350,0.065886,0.073596,223.353599,32.000000,237.023826,207.988243,182.457361,194.744344,32.000000,187.291620,68.866213,62.586167,114.239063,55.506329,46.345743,43.410000,39.078423,34.810000,40.753201,59.597736,47.187583
50.674638,59.635897,216.407032,181.910570,108.458030,93.832484,28.927668,14.207092,214.187782,3.133559,57.356425,51.412908,181.029031,218.476851,178.224298,214.328204,127.122819,212.853349,-0.000712,-1.398212,32.000000,-235.801304,214.155757,-0.348172,34.681168,0.653051,342012.449766,0.923132,18.677862,2.691187,4.259713,0.065808,0.070004,223.350640,32.000000,237.008524,207.967932,182.479649,194.763548,32.000000,187.286116,68.864551,62.585448,114.249227,55.506329,46.520050,43.410000,39.035783,34.810000,40.715679,59.601198,47.314949
50.644734,59.610155,216.488343,181.923530,108.332443,93.787676,28.930285,14.207226,214.234752,3.134663,57.333029,51.381227,181.037213,218.525184,178.224429,214.378306,127.147760,212.909478,-0.000713,-1.399925,32.000000,-235.801091,214.204687,-0.348199,34.690077,0.653072,341817.756765,0.923335,18.672581,2.691056,4.264539,0.067662,0.075213,223.348640,32.000000,236.990384,207.968633,182.482253,194.767239,32.000000,187.317466,68.862809,62.584554,114.260468,55.506329,46.584337,43.410000,38.992506,34.810000,40.683364,59.600725,47.082521
50.612040,59.588304,216.509099,181.937837,108.161466,93.738934,28.962440,14.207176,214.276856,3.135307,57.318946,51.347853,181.047063,218.563590,178.224789,214.422206,127.173141,212.957686,-0.000713,-1.401651,32.000000,-235.801005,214.246990,-0.348108,34.697261,0.653269,341623.618875,0.924021,18.675774,2.684472,4.270520,0.058523,0.067862,223.335280,32.000000,236.971293,207.966609,177.022005,194.765950,32.000000,187.344682,68.862369,62.583375,114.271287,55.506329,46.693654,43.410000,38.955560,34.810000,40.654000,59.607374,47.207612
50.575014,59.567266,216.701965,181.952774,107.996594,93.690045,28.939391,14.207209,214.319105,3.135811,57.295800,51.315500,181.057584,218.596864,178.221828,214.462379,127.201307,213.001464,-0.000711,-1.403402,32.000000,-235.801052,214.287662,-0.348232,34.702026,0.653234,341406.325971,0.924034,18.680587,2.678926,4.274647,0.063665,0.080661,223.316798,32.000000,236.957438,207.957685,171.499357,194.773262,32.000000,187.364974,68.861485,62.582111,114.281169,55.506329,46.799813,43.410000,38.925449,34.810000,40.626547,59.604659,47.210620
50.541682,59.545895,216.608845,181.968280,107.800632,93.641251,28.929322,14.207272,214.354032,3.135983,57.270709,51.280785,181.068448,218.629044,178.219983,214.496555,127.230027,213.042082,-0.000711,-1.405161,32.000000,-235.800942,214.320773,-0.347859,34.703572,0.653114,341180.861816,0.923131,18.692155,2.670201,4.277818,0.071526,0.079711,223.306852,32.000000,236.937457,207.935213,165.921880,194.793414,32.000000,187.384421,68.858938,62.580031,114.290888,55.506329,46.798065,43.410000,38.898279,34.810000,40.599954,59.602250,47.182374
50.508476,59.523045,216.561587,181.984297,107.614474,93.592398,28.933258,14.207459,214.381049,3.136159,57.246169,51.240503,181.082522,218.656398,178.219832,214.525480,127.256458,213.075972,-0.000711,-1.406894,32.000000,-235.800750,214.348796,-0.347464,34.701204,0.653447,340953.669428,0.924077,18.708985,2.657156,4.284763,0.065280,0.076436,223.307911,32.000000,236.916353,207.907917,160.334759,194.822527,32.000000,187.393800,68.856338,62.578659,114.301313,55.506329,46.948597,43.410000,38.871135,34.810000,40.570627,59.599162,46.983108
50.464619,59.499668,216.592387,182.000618,107.447350,93.531432,28.933152,14.207376,214.401741,3.136898,57.231343,51.201622,181.094348,218.674523,178.220787,214.546198,127.285635,213.102367,-0.000710,-1.408669,32.000000,-235.800836,214.366344,-0.347186,34.694701,0.653210,340722.483993,0.924536,18.721722,2.642464,4.285747,0.063580,0.074856,223.313216,32.000000,236.887931,207.884930,154.789584,194.849733,32.000000,187.400361,68.854286,62.576378,114.310193,55.506329,47.007686,43.410000,38.855280,34.810000,40.540770,59.607177,47.176505
50.418613,59.480336,216.601385,182.017629,107.215102,93.470491,28.936380,14.207225,214.413565,3.137238,57.232184,51.157049,181.111782,218.682450,178.224604,214.560495,127.311017,213.118451,-0.000710,-1.410432,32.000000,-235.800935,214.375907,-0.347120,34.687010,0.653135,340493.967008,0.924540,18.732869,2.627736,4.287629,0.058780,0.062066,223.321198,32.000000,236.853137,207.864575,149.307592,194.872275,32.000000,187.428468,68.853103,62.574236,114.320846,55.506329,47.028639,43.410000,38.848039,34.810000,40.512988,59.607138,47.023020
50.375242,59.465439,216.705458,182.035751,106.989877,93.417534,28.940253,14.207339,214.418677,3.137764,57.236763,51.117073,181.124756,218.684164,178.225808,214.567692,127.342569,213.129666,-0.000711,-1.412182,32.000000,-235.800803,214.381930,-0.346798,34.679084,0.653331,340223.140200,0.924768,18.754419,2.607672,4.291965,0.063005,0.074477,223.330852,32.000000,236.820414,207.847800,149.299008,194.886047,32.000000,187.473380,68.852931,62.571492,114.332103,55.506329,47.198008,43.410000,38.844155,34.810000,40.489908,59.591009,47.130210
50.332262,59.455366,216.673191,182.055407,106.670253,93.356400,28.938665,14.207362,214.419291,3.137937,57.235854,51.077198,181.138711,218.678473,178.223181,214.567007,127.370682,213.136355,-0.000709,-1.413978,32.000000,-235.800749,214.383781,-0.346718,34.670058,0.653538,339965.656090,0.924944,18.782247,2.587844,4.296060,0.069702,0.074023,223.334364,32.000000,236.796739,207.833088,152.909327,194.899190,32.000000,187.515042,68.851014,62.567083,114.343102,55.506329,47.209137,43.410000,38.842814,34.810000,40.475337,59.607423,47.072543
50.293737,59.443472,216.666335,182.077058,106.444472,93.295406,28.950320,14.207313,214.410399,3.137948,57.223717,51.035652,181.153779,218.670190,178.226634,214.565621,127.400433,213.133972,-0.000709,-1.415737,32.000000,-235.800865,214.376058,-0.346332,34.661264,0.653979,339729.380014,0.925135,18.811840,2.560163,4.301825,0.064577,0.066802,223.336894,32.000000,236.782426,207.816699,158.408388,194.921122,32.000000,187.534188,68.848736,62.564352,114.353437,55.506329,47.276700,43.410000,38.841733,34.810000,40.459276,59.602643,46.990518
50.259166,59.427627,216.814881,182.098260,106.249526,93.242051,28.941314,14.207235,214.400493,3.138086,57.202351,50.995271,181.170514,218.658265,178.228089,214.556613,127.430395,213.127652,-0.000709,-1.417502,32.000000,-235.800896,214.366689,-0.346155,34.653722,0.654103,339475.022608,0.925425,18.845883,2.534360,4.304857,0.063677,0.071762,223.344879,32.000000,236.752014,207.796170,160.208867,194.951321,32.000000,187.529204,68.846802,62.560825,114.361502,55.506329,47.376253,43.410000,38.839026,34.810000,40.440094,59.600224,46.934759
50.217923,59.408902,216.877565,182.119114,106.115884,93.193230,28.931940,14.207149,214.386630,3.138368,57.179376,50.956890,181.189751,218.639720,178.230294,214.544441,127.454153,213.117414,-0.000708,-1.419228,32.000000,-235.801068,214.354345,-0.346190,34.648719,0.654232,339212.488131,0.925199,18.873561,2.503786,4.308018,0.064127,0.066299,223.350976,32.000000,236.722950,207.777412,160.195595,194.990270,32.000000,187.540297,68.844779,62.557816,114.368001,55.506329,47.510866,43.410000,38.842751,34.810000,40.416150,59.602692,47.020232
50.174129,59.388369,217.119093,182.139721,105.993446,93.136122,28.930154,14.207163,214.366714,3.138703,57.159132,50.914188,181.202443,218.617418,178.235299,214.526120,127.481316,213.105745,-0.000709,-1.420986,32.000000,-235.801032,214.334815,-0.346242,34.644310,0.654653,338970.159186,0.925619,18.893242,2.471643,4.313937,0.075819,0.077092,223.358886,32.000000,236.692092,207.756851,160.211839,195.022354,32.000000,187.567808,68.842121,62.554355,114.371840,55.506329,47.674413,43.410000,38.853092,34.810000,40.388896,59.603696,46.882962
50.129357,59.369864,216.991794,182.160118,105.785155,93.070919,28.943421,14.207230,214.340914,3.138753,57.152116,50.870768,181.219777,218.589367,178.240019,214.502879,127.507571,213.085597,-0.000708,-1.422762,32.000000,-235.800993,214.311823,-0.346582,34.641256,0.654950,338756.403470,0.926224,18.916927,2.444350,4.318728,0.059995,0.062766,223.368763,32.000000,236.658419,207.753537,154.751542,195.033198,32.000000,187.607864,68.838287,62.550773,114.376084,55.506329,47.724605,43.410000,38.871090,34.810000,40.363147,59.602427,46.979367
50.085637,59.355244,216.908029,182.180548,105.525792,93.005779,28.959006,14.207303,214.310426,3.139200,57.151405,50.828802,181.237586,218.557224,178.242277,214.472816,127.535516,213.057781,-0.000707,-1.424566,32.000000,-235.801086,214.285328,-0.346901,34.639935,0.655569,338506.234047,0.926553,18.941455,2.413158,4.327312,0.067093,0.072995,223.366799,32.000000,236.633149,207.755720,149.310198,195.040594,32.000000,187.652198,68.835082,62.549035,114.378841,55.506329,47.779586,43.410000,38.890928,34.810000,40.340410,59.610000,46.774011
50.040170,59.343220,216.808073,182.201077,105.257661,92.944731,28.939976,14.207289,214.269493,3.139339,57.147506,50.786726,181.252741,218.514547,178.244734,214.437310,127.562860,213.022159,-0.000706,-1.426913,32.000000,-235.801018,214.245588,-0.346859,34.637546,0.655363,338231.884583,0.926344,18.969048,2.379946,4.328637,0.068091,0.071358,223.358770,32.000000,236.613997,207.747621,143.824814,195.060844,32.000000,187.691666,68.831823,62.546391,114.380846,55.506329,47.740343,43.410000,38.917475,34.810000,40.322209,59.603322,46.857577
49.995792,59.332505,216.728306,182.221769,105.030708,92.883715,28.936544,14.207252,214.226191,3.139458,57.136553,50.742584,181.269095,218.470275,178.246067,214.393886,127.589478,212.982838,-0.000705,-1.429299,32.000000,-235.801036,214.200930,-0.346576,34.632956,0.655213,337957.775456,0.926050,18.999473,2.342396,4.330743,0.111259,0.068162,223.351142,32.000000,236.604794,207.721971,141.989428,195.103258,32.000000,187.722917,68.829601,62.543601,114.383049,55.506329,47.805270,43.410000,38.943907,34.810000,40.306275,59.609842,46.943710
49.950814,59.320215,216.797612,182.241997,104.835795,92.822470,28.932216,14.207230,214.175408,3.139317,57.119691,50.704018,181.284606,218.420026,178.255187,214.347817,127.615127,212.939447,-0.000706,-1.432828,32.000000,-235.801056,214.150136,-0.346547,34.623707,0.655095,337704.329532,0.926947,19.034329,2.302752,4.332681,0.060967,0.071798,223.349793,32.000000,236.582658,207.694879,147.542781,195.152029,32.000000,187.759436,68.825952,62.540698,114.383151,55.506329,47.909113,43.410000,38.978742,34.810000,40.289043,59.614219,46.814363
49.907207,59.305584,216.670716,182.261491,104.698317,92.761372,28.940931,14.207166,214.119596,3.139161,57.105328,50.661828,181.301505,218.366148,178.262748,214.296861,127.641295,212.889441,-0.000705,-1.436346,32.000000,-235.801161,214.095291,-0.346512,34.610965,0.655057,337453.187008,0.927327,19.069400,2.262552,4.334931,0.073653,0.071166,223.359696,32.000000,236.554094,207.671377,149.419633,195.195223,32.000000,187.792107,68.822281,62.538544,114.385100,55.506329,47.890630,43.410000,39.011731,34.810000,40.269742,59.610501,46.872837
49.868038,59.289961,216.458526,182.280246,104.562047,92.712491,28.939435,14.207103,214.059189,3.138922,57.092030,50.621671,181.314897,218.302607,178.271082,214.237097,127.666541,212.832260,-0.000704,-1.438086,32.000000,-235.801087,214.035114,-0.346071,34.595432,0.655418,337201.144180,0.927742,19.103546,2.221913,4.340222,0.065565,0.069032,223.377230,32.000000,236.520356,207.650752,149.432251,195.233944,32.000000,187.828805,68.819426,62.536585,114.386196,55.506329,47.870042,43.410000,39.046880,34.810000,40.247592,59.603292,46.890445
49.824029,59.274696,216.326469,182.298259,104.392882,92.663788,28.941729,14.207082,213.995176,3.138807,57.080551,50.578998,181.331213,218.232606,178.271575,214.174155,127.693801,212.770302,-0.000704,-1.439830,32.000000,-235.801271,213.971728,-0.345776,34.577544,0.655415,336945.231430,0.927707,19.133967,2.178468,4.341471,0.059839,0.068222,223.395037,32.000000,236.487461,207.635514,149.420890,195.256276,32.000000,187.873087,68.815924,62.534522,114.387109,55.506329,47.783778,43.410000,39.087916,34.810000,40.226001,59.618458,46.627790
49.783566,59.260238,216.243554,182.315903,104.210755,92.602601,28.936744,14.207059,213.926194,3.138487,57.067475,50.538192,181.345175,218.160361,178.278147,214.107430,127.719099,212.705837,-0.000704,-1.443318,32.000000,-235.801328,213.902611,-0.345441,34.560141,0.655332,336730.034052,0.928029,19.158838,2.133462,4.340626,0.061951,0.070508,223.407991,32.000000,236.467885,207.635461,149.376007,195.271066,32.000000,187.920366,68.812438,62.532722,114.388734,55.506329,47.810080,43.410000,39.132172,34.810000,40.204975,59.614474,46.771517
49.744918,59.244758,216.004502,182.333389,104.017114,92.541550,28.934739,14.207073,213.852329,3.138076,57.053401,50.500146,181.358625,218.084674,178.284212,214.035973,127.739361,212.638588,-0.000703,-1.446830,32.000000,-235.801286,213.833048,-0.345736,34.542951,0.655508,336516.809044,0.928331,19.189098,2.084787,4.341810,0.058318,0.078636,223.413640,32.000000,236.466249,207.630258,149.322816,195.293637,32.000000,187.957048,68.808754,62.530115,114.388259,55.506329,47.751725,43.410000,39.176564,34.810000,40.183589,59.616382,46.682669
49.704254,59.229143,215.864570,182.350353,103.860830,92.484617,28.904870,14.207060,213.772544,3.137800,57.039879,50.460071,181.373928,218.006216,178.291741,213.957338,127.760149,212.567426,-0.000703,-1.450334,32.000000,-235.801370,213.755125,-0.345746,34.526658,0.655656,336259.381763,0.928672,19.216526,2.037201,4.343673,0.059418,0.074357,223.412691,32.000000,236.459016,207.622864,149.279400,195.311869,32.000000,187.987734,68.806296,62.528736,114.386907,55.506329,47.705900,43.410000,39.224085,34.810000,40.160916,59.610816,46.631165
49.662945,59.214282,215.841199,182.366430,103.719658,92.427868,28.912191,14.207038,213.687915,3.137361,57.034662,50.418339,181.386237,217.923884,178.300523,213.872402,127.781755,212.489791,-0.000704,-1.453853,32.000000,-235.801535,213.675391,-0.345777,34.509421,0.655454,336009.253777,0.928879,19.241076,1.993686,4.342243,0.085539,0.075439,223.418915,32.000000,236.451142,207.607665,152.981334,195.361348,32.000000,188.000974,68.803429,62.526999,114.386366,55.506329,47.672169,43.410000,39.278198,34.810000,40.139505,59.610462,46.691106
49.618229,59.203319,215.823058,182.381370,103.584395,92.366864,28.946524,14.207255,213.599145,3.137120,57.042920,50.375812,181.399159,217.831574,178.304656,213.784873,127.800689,212.405864,-0.000703,-1.456198,32.000000,-235.801397,213.586699,-0.346149,34.491002,0.655491,335774.764108,0.930064,19.267607,1.948284,4.342980,0.068805,0.079498,223.438905,32.000000,236.433036,207.606396,158.554629,195.395290,32.000000,188.011544,68.799900,62.525369,114.385725,55.506329,47.652258,43.410000,39.338961,34.810000,40.121106,59.613235,46.692794
49.575168,59.197873,215.638070,182.396024,103.323485,92.305814,28.951106,14.207245,213.503764,3.136551,57.068892,50.329235,181.410826,217.733060,178.308066,213.691318,127.819168,212.318676,-0.000702,-1.459690,32.000000,-235.801322,213.494250,-0.346501,34.471494,0.655791,335540.374781,0.930071,19.295583,1.899819,4.346122,0.078434,0.070909,223.455656,32.000000,236.406469,207.605794,160.426925,195.415442,32.000000,188.042157,68.796925,62.523464,114.383328,55.506329,47.749084,43.410000,39.400183,34.810000,40.107463,59.611062,46.494702
49.527085,59.198969,215.748978,182.410726,102.946406,92.232703,28.937611,14.207230,213.400634,3.135900,57.110105,50.281844,181.421814,217.628361,178.310756,213.589988,127.835915,212.222020,-0.000701,-1.463199,32.000000,-235.801321,213.391632,-0.346559,34.451077,0.656147,335302.348358,0.929248,19.331024,1.851840,4.349673,0.067052,0.064627,223.460267,32.000000,236.393083,207.619497,160.434381,195.433303,32.000000,188.083197,68.792564,62.520762,114.379198,55.506329,47.806778,43.410000,39.471685,34.810000,40.100336,59.613019,46.480615
49.483841,59.207632,215.760896,182.425810,102.552762,92.159572,28.904581,14.207297,213.290754,3.135264,57.159328,50.233537,181.434259,217.518014,178.312598,213.481878,127.852647,212.119282,-0.000702,-1.466719,32.000000,-235.801216,213.287835,-0.346652,34.428440,0.656170,335070.258504,0.929360,19.370296,1.803179,4.349719,0.057105,0.068446,223.463808,32.000000,236.373811,207.632802,160.385575,195.440072,32.000000,188.120595,68.788314,62.517966,114.374742,55.506329,47.796550,43.410000,39.543329,34.810000,40.106675,59.617464,46.549214
49.435980,59.223846,215.709313,182.441744,102.181920,92.086320,28.937127,14.207282,213.178670,3.134490,57.211810,50.189470,181.451202,217.402459,178.316244,213.371819,127.868005,212.012588,-0.000701,-1.470226,32.000000,-235.801319,213.176451,-0.346388,34.402582,0.656805,334809.158890,0.930051,19.421358,1.752961,4.356182,0.060672,0.063582,223.450713,32.000000,236.375725,207.639412,160.329627,195.451455,32.000000,188.146109,68.784334,62.517866,114.369053,55.506329,47.820227,43.410000,39.622501,34.810000,40.119030,59.623454,46.447527
49.390543,59.242845,215.506475,182.458307,101.856741,92.013220,28.927630,14.207275,213.062739,3.133535,57.259804,50.146207,181.463911,217.286293,178.322047,213.256176,127.883755,211.902070,-0.000701,-1.473729,32.000000,-235.801233,213.062947,-0.346430,34.375003,0.657660,334311.779351,0.930533,19.541012,1.648308,4.363407,0.065113,0.065069,223.455158,32.000000,236.365553,207.635789,160.295446,195.476067,32.000000,188.168672,68.779791,62.515902,114.361829,55.506329,47.819958,43.410000,39.701821,34.810000,40.136097,59.611790,46.648553
49.342475,59.263581,215.363740,182.475392,101.411592,91.940110,28.951911,14.207267,212.942007,3.132763,57.305626,50.101176,181.478878,217.164280,178.327316,213.136582,127.900844,211.788991,-0.000699,-1.477237,32.000000,-235.801315,212.944699,-0.346815,34.346605,0.657660,334311.779351,0.930533,19.541012,1.648308,4.363407,0.061002,0.072811,223.459360,32.000000,236.351282,207.627103,160.290270,195.515042,32.000000,188.177089,68.775906,62.515935,114.354037,55.506329,47.747867,43.410000,39.791996,34.810000,40.156561,59.616009,46.508348
49.302367,59.285003,214.966039,182.492893,101.034154,91.866905,28.960185,14.207206,212.818717,3.132150,57.344430,50.056356,181.495806,217.038027,178.333355,213.014964,127.910938,211.672221,-0.000700,-1.480731,32.000000,-235.801367,212.824559,-0.347024,34.317494,0.657791,334071.465026,0.931087,19.607328,1.594244,4.363315,0.065148,0.073725,223.481904,32.000000,236.322241,207.629645,160.326563,195.539142,32.000000,188.207130,68.772795,62.516209,114.346625,55.506329,47.600562,43.410000,39.874446,34.810000,40.178348,59.622126,46.383477
49.258086,59.303219,214.784720,182.510057,100.726983,91.797962,28.926149,14.207199,212.695233,3.131266,57.378111,50.013771,181.513490,216.910629,178.339106,212.890877,127.923650,211.551267,-0.000700,-1.484240,32.000000,-235.801267,212.703571,-0.347107,34.287029,0.658090,333832.418823,0.930613,19.678160,1.537939,4.364672,0.063223,0.077495,223.491045,32.000000,236.300851,207.638941,160.344538,195.560326,32.000000,188.225954,68.769713,62.517211,114.338654,55.506329,47.464329,43.410000,39.964614,34.810000,40.197704,59.609754,46.557798
49.219068,59.318193,214.467941,182.526547,100.486258,91.736951,28.951702,14.207287,212.568938,3.130254,57.408768,49.973023,181.527681,216.781686,178.341776,212.764163,127.935453,211.430778,-0.000699,-1.486579,32.000000,-235.801246,212.581579,-0.347575,34.256489,0.657788,333600.569831,0.930490,19.741409,1.487330,4.360157,0.064140,0.083633,223.499505,32.000000,236.286450,207.663284,163.976801,195.566242,32.000000,188.245438,68.763867,62.519531,114.330066,55.506329,47.327521,43.410000,40.055253,34.810000,40.213961,59.612901,46.344666
49.184849,59.330928,214.350055,182.542318,100.310911,91.671850,28.934691,14.207312,212.439600,3.129940,57.438052,49.934663,181.539729,216.650935,178.348421,212.636455,127.947572,211.307196,-0.000699,-1.488321,32.000000,-235.801325,212.454144,-0.347188,34.227028,0.658030,333378.752815,0.931850,19.805834,1.432635,4.360395,0.061323,0.062312,223.500367,32.000000,236.280953,207.671243,169.392411,195.592719,32.000000,188.253328,68.758491,62.522843,114.321956,55.506329,47.204401,43.410000,40.143751,34.810000,40.226447,59.625627,46.336669
49.149832,59.342426,214.085291,182.557326,100.112363,91.604059,28.938913,14.207176,212.305520,3.129595,57.463036,49.896065,181.550651,216.514892,178.354614,212.506520,127.956861,211.183011,-0.000700,-1.490069,32.000000,-235.801465,212.324127,-0.346983,34.197668,0.657988,333179.390606,0.931256,19.861553,1.378993,4.357416,0.070620,0.064297,223.499967,32.000000,236.273833,207.677711,174.864087,195.616608,32.000000,188.271677,68.754457,62.525021,114.314137,55.506329,47.136059,43.410000,40.233095,34.810000,40.236796,59.618192,46.513924
49.117085,59.353232,213.937356,182.571425,99.953776,91.543181,28.952440,14.207118,212.171470,3.129176,57.487860,49.857115,181.565235,216.378856,178.360667,212.372455,127.966421,211.053692,-0.000700,-1.491842,32.000000,-235.801519,212.194154,-0.347636,34.168760,0.658245,332958.398866,0.931885,19.910039,1.323942,4.358050,0.063616,0.070611,223.502631,32.000000,236.259369,207.686178,180.422183,195.650242,32.000000,188.283664,68.750139,62.528261,114.307949,55.506329,47.004596,43.410000,40.324441,34.810000,40.246654,59.623237,46.313705
49.084020,59.364104,213.663063,182.585085,99.720229,91.490440,28.940676,14.207068,212.035929,3.128237,57.510877,49.822425,181.579117,216.240718,178.368748,212.238804,127.972702,210.924022,-0.000701,-1.493612,32.000000,-235.801610,212.061448,-0.347964,34.140330,0.658183,332731.967191,0.931817,19.958144,1.271493,4.355769,0.062935,0.062448,223.511393,32.000000,236.228411,207.700854,186.004788,195.671193,32.000000,188.315985,68.746465,62.531680,114.303465,55.506329,46.892191,43.410000,40.420152,34.810000,40.256331,59.620493,46.347160
49.054981,59.375226,213.813209,182.598125,99.560800,91.438920,28.929639,14.207217,211.900043,3.127442,57.536603,49.789904,181.588732,216.103620,178.373069,212.106180,127.984113,210.793880,-0.000700,-1.495375,32.000000,-235.801488,211.930167,-0.347990,34.111505,0.658386,332528.173303,0.931470,20.003200,1.216966,4.355661,0.068496,0.076843,223.523106,32.000000,236.202709,207.714362,191.566773,195.694267,32.000000,188.345850,68.741781,62.536392,114.298283,55.506329,46.930551,43.410000,40.514323,34.810000,40.266140,59.623090,46.164329
49.026054,59.386783,213.606108,182.610362,99.327886,91.371234,28.930480,14.207120,211.765437,3.126675,57.558945,49.757629,181.601923,215.964089,178.377029,211.971037,127.986254,210.662834,-0.000701,-1.497133,32.000000,-235.801619,211.797510,-0.348551,34.081720,0.658372,332359.460224,0.932028,20.048676,1.165578,4.353007,0.062143,0.072063,223.519527,32.000000,236.178678,207.732326,193.426668,195.710058,32.000000,188.376946,68.737152,62.541842,114.292226,55.506329,46.853817,43.410000,40.608610,34.810000,40.276775,59.619067,46.191768
48.996677,59.398652,213.581167,182.621361,99.101295,91.310235,28.936603,14.207122,211.626904,3.125930,57.586889,49.724167,181.612449,215.824326,178.388541,211.837581,127.989799,210.530082,-0.000700,-1.498869,32.000000,-235.801598,211.663448,-0.348545,34.053033,0.659218,332183.423810,0.932491,20.090202,1.108873,4.358644,0.069873,0.075558,223.513276,32.000000,236.164419,207.760289,193.441563,195.730996,32.000000,188.418676,68.732679,62.548605,114.287089,55.506329,46.879234,43.410000,40.707241,34.810000,40.287715,59.619185,46.377461
48.964756,59.412868,213.405706,182.631794,98.923928,91.249132,28.941736,14.207076,211.491158,3.125301,57.624772,49.693227,181.620081,215.684194,178.398103,211.700726,127.992745,210.398108,-0.000700,-1.500604,32.000000,-235.801641,211.529650,-0.348613,34.024710,0.659215,331965.402575,0.932406,20.132057,1.061104,4.356992,0.063808,0.062606,223.504129,32.000000,236.146177,207.786770,193.384567,195.748547,32.000000,188.443605,68.730228,62.555957,114.282058,55.506329,46.687128,43.410000,40.808259,34.810000,40.300229,59.623936,46.143199
48.929518,59.430519,213.053625,182.642054,98.708888,91.188194,28.954366,14.207182,211.352110,3.124507,57.672240,49.662419,181.626498,215.542380,178.405906,211.560998,127.995250,210.264474,-0.000699,-1.502340,32.000000,-235.801533,211.396027,-0.348729,33.996851,0.659629,331769.727589,0.932229,20.174712,1.011314,4.359095,0.069603,0.068828,223.491881,32.000000,236.134311,207.797611,193.352739,195.774095,32.000000,188.470091,68.728219,62.563464,114.276753,55.506329,46.531448,43.410000,40.919086,34.810000,40.315594,59.622795,46.171739
48.903983,59.454516,212.870931,182.652832,98.439380,91.127330,28.687074,14.207324,211.209314,3.123388,57.723019,49.631938,181.634263,215.399005,178.414278,211.421023,127.997761,210.127037,-0.000699,-1.504099,32.000000,-235.801335,211.257818,-0.349006,33.968861,0.659758,331579.535513,0.932141,20.222395,0.962372,4.358353,0.068721,0.071393,223.494570,32.000000,236.116112,207.810867,193.346706,195.797837,32.000000,188.495537,68.726937,62.571994,114.272898,55.506329,46.378555,43.410000,41.024041,34.810000,40.339092,59.611495,46.275994
