OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, May 26, 2020
5:08:06 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.832526,50.097182,198.859637,165.210109,162.339000,164.409170,74.280431,14.194265,196.113229,-0.000224,49.902139,49.196908,163.502902,201.375366,161.947849,196.207004,93.337638,192.826716,-0.000466,0.031141,89.684783,66.556628,196.112781,20.853289,54.053596,0.682419,684699.138494,0.860255,10.044264,29.342581,3.992101,0.068834,0.058652,32.000000,94.048982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026694,63.403741,109.589844,68.444984,22.632876,43.797468,49.873418,37.584777,31.898734,21.518987,38.466190,148.560863,61.280792,0.601169,149.311169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.860711,50.097182,198.846031,165.210109,162.303283,164.387060,74.491194,14.190127,196.118733,0.000147,49.826734,49.264242,163.443565,201.309741,161.895908,196.203355,93.337804,192.855389,-0.000466,0.031118,89.471192,66.494498,196.151227,20.851701,54.095480,0.681365,684508.159463,0.860079,9.992344,29.278650,3.987000,0.070193,0.059313,32.000000,94.048341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996291,63.360969,109.560659,68.444984,22.598392,43.797468,49.873418,37.601553,31.898734,21.518987,38.516109,148.982387,61.046897,0.595685,149.265929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.827065,50.058973,198.860633,165.199171,162.292017,164.361112,74.447377,14.199688,196.086128,-0.000092,49.782886,49.250900,163.458733,201.352736,161.927634,196.286745,93.361690,192.743173,-0.000466,0.031108,89.497070,66.398858,196.216915,20.850475,54.062196,0.682164,684455.108922,0.862284,10.002793,29.289973,3.990559,0.069690,0.058375,32.000000,94.043561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997725,63.381235,109.571826,68.444984,22.623219,43.797468,49.873418,37.583909,31.898734,21.518987,38.587160,148.894754,61.051593,0.601713,149.319588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.839766,50.012792,198.880597,165.206182,162.260321,164.332006,74.345937,14.202685,196.106612,-0.000169,49.742965,49.186972,163.458709,201.502844,161.931366,196.220965,93.327556,192.997234,-0.000466,0.031093,89.497257,66.690504,196.215017,20.849194,54.072942,0.681173,684331.529069,0.859189,9.973636,29.300479,3.988030,0.070376,0.058815,32.000000,94.024378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.979441,63.370334,109.577561,68.444984,22.571184,43.797468,49.873418,37.600811,31.898734,21.518987,38.617868,148.691874,62.032367,0.603608,149.369824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.893936,50.012792,198.828735,165.206182,162.327243,164.308747,74.422555,14.198404,196.175224,0.000216,49.746674,49.391748,163.457998,201.459746,161.906988,196.283994,93.315759,192.948225,-0.000466,0.031072,89.530647,66.565013,196.214978,20.848070,54.063999,0.681393,683980.552372,0.860778,9.910912,29.363502,3.990400,0.068597,0.059228,32.000000,94.017431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.989028,63.361176,109.584614,68.444984,22.575647,43.797468,49.873418,37.592726,31.898734,21.518987,38.637439,148.845111,61.181379,0.593963,149.118093,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.868011,49.977606,198.898312,165.187112,162.372972,164.302924,74.491069,14.204540,196.103564,0.000093,49.712330,49.271671,163.452604,201.372756,161.870404,196.271062,93.311588,192.798303,-0.000466,0.031065,89.535758,66.610028,196.219972,20.847169,54.063422,0.680619,683858.427286,0.858734,9.854893,29.357069,3.985028,0.067909,0.058280,32.000000,94.040703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986377,63.355577,109.599951,68.444984,22.538008,43.797468,49.873418,37.559718,31.898734,21.518987,38.667003,148.982139,61.191504,0.601441,149.209753,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.835143,49.952042,198.864491,165.166359,162.353866,164.296833,74.346432,14.202685,196.199935,-0.000191,49.755221,49.275501,163.457707,201.440379,161.852978,196.299195,93.317066,192.888516,-0.000466,0.031064,89.418609,66.608990,196.202617,20.846784,54.097229,0.681015,683797.344602,0.858324,9.846511,29.305448,3.988495,0.067997,0.057527,32.000000,94.054249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.995345,63.340358,109.609297,68.444984,22.593860,43.797468,49.873418,37.556248,31.898734,21.518987,38.724610,148.692863,61.638385,0.601684,149.359438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.886066,49.939397,199.031261,165.124853,162.387963,164.293772,74.422023,14.200402,196.170685,-0.000014,49.760241,49.246090,163.443655,201.414773,161.889988,196.338145,93.327923,192.920676,-0.000465,0.031058,89.318114,66.502486,196.208655,20.846636,54.104117,0.680955,683676.344123,0.861074,9.867347,29.299330,3.991166,0.066096,0.056646,32.000000,94.060256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.008009,63.343921,109.638995,68.444984,22.556369,43.797468,49.873418,37.588343,31.898734,21.518987,38.772580,148.844046,61.317402,0.603957,149.316795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.893905,49.920980,198.868170,165.130182,162.433466,164.286818,74.426985,14.196406,196.274394,-0.000143,49.750991,49.203110,163.429088,201.513200,161.890418,196.361856,93.301312,192.982630,-0.000466,0.031060,89.254005,66.753978,196.328170,20.846559,54.083039,0.680495,683610.299415,0.858636,9.789635,29.334653,3.989716,0.065807,0.056129,32.000000,94.052225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998110,63.345236,109.641016,68.444984,22.579831,43.797468,49.873418,37.557508,31.898734,21.518987,38.832400,148.853969,61.342641,0.600443,149.123719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.709594,49.913009,199.047305,165.132706,162.480939,164.279179,74.334855,14.204398,196.163730,-0.000448,49.731232,49.242289,163.430388,201.538969,161.897731,196.398369,93.326835,192.923040,-0.000467,0.031050,89.035788,66.524124,196.260456,20.846850,54.119983,0.680191,683616.690568,0.858348,9.763114,29.384313,3.985821,0.065718,0.055976,32.000000,94.032132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002869,63.341250,109.655772,68.444984,22.565647,43.797468,49.873418,37.550155,31.898734,21.518987,38.872774,148.669710,61.527233,0.599694,149.359281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.844645,49.913009,199.029768,165.132706,162.484936,164.264730,74.325908,14.203827,196.398182,-0.000330,49.659503,49.225800,163.418800,201.553240,161.841416,196.388182,93.304283,192.960341,-0.000467,0.031062,88.941005,66.427827,196.291049,20.847599,54.111509,0.682367,683694.268438,0.862891,9.945935,29.336621,4.004203,0.066922,0.057975,32.000000,93.991031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984649,63.319539,109.654245,68.444984,22.533481,43.797468,49.873418,37.657175,31.898734,21.518987,38.942369,148.651816,62.022903,0.600217,149.277534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.878856,49.913009,199.058131,165.132706,162.493189,164.246547,74.413642,14.191126,196.129702,-0.000315,49.636072,49.299353,163.439045,201.593218,161.854941,196.337670,93.314185,192.898178,-0.000467,0.031031,88.957360,66.698385,196.416380,20.848064,54.139006,0.680285,683523.345893,0.858500,9.761871,29.356423,3.988158,0.068280,0.058369,32.000000,94.037649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.018675,63.377675,109.674280,68.444984,22.543465,43.797468,49.873418,37.576540,31.898734,21.518987,39.000311,148.827284,61.690989,0.593305,149.331744,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.932820,49.855559,199.117625,165.129340,162.507352,164.233559,74.385745,14.201686,196.330176,-0.000519,49.600907,49.203842,163.427107,201.544576,161.845607,196.384575,93.334269,193.133031,-0.000466,0.031036,89.004072,66.576463,196.326598,20.849554,54.153538,0.679958,683407.762962,0.858560,9.770700,29.340021,3.990832,0.066235,0.056767,32.000000,94.030684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.005461,63.353064,109.643245,68.444984,22.543063,43.797468,49.873418,37.555185,31.898734,21.518987,39.058252,148.771490,61.632809,0.596720,149.412822,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.897014,49.818175,199.085880,165.127658,162.487798,164.237395,74.432706,14.202400,196.277283,-0.000488,49.585081,49.241591,163.419760,201.637437,161.859659,196.439234,93.344981,193.131622,-0.000466,0.031006,89.299655,66.529477,196.426675,20.850855,54.135580,0.679091,683112.902080,0.857645,9.657477,29.407284,3.987710,0.065918,0.056200,32.000000,93.976014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012683,63.351142,109.662093,68.444984,22.561235,43.797468,49.873418,37.521111,31.898734,21.518987,39.055536,148.865413,61.792309,0.596682,149.363530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.904297,49.818175,199.106533,165.127658,162.480461,164.236609,74.391281,14.198832,196.385670,-0.000256,49.544930,49.256541,163.424001,201.542211,161.846628,196.478041,93.330017,193.150419,-0.000466,0.031003,89.821126,66.645976,196.388354,20.851856,54.191654,0.679609,683056.074738,0.857718,9.657094,29.396048,3.989936,0.065737,0.056752,32.000000,93.951372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001609,63.344162,109.670397,68.444984,22.534553,43.797468,49.873418,37.538039,31.898734,21.518987,39.069917,148.782562,61.392677,0.595398,149.313923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.887482,49.789038,199.132903,165.110270,162.479050,164.229607,74.354357,14.199260,196.263520,-0.000503,49.520053,49.239426,163.406156,201.706874,161.857298,196.439843,93.328444,193.087346,-0.000465,0.031010,90.209766,66.773821,196.392209,20.853106,54.143639,0.678868,683091.668241,0.858052,9.649566,29.418000,3.989767,0.067845,0.058763,32.000000,93.931639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023768,63.303761,109.662111,68.444984,22.543735,43.797468,49.873418,37.531473,31.898734,21.518987,39.091727,148.708713,61.363257,0.599241,149.278085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.954341,49.756328,199.261276,165.111392,162.466434,164.220227,74.431581,14.200259,196.366177,-0.000532,49.493151,49.273400,163.400396,201.610996,161.829738,196.637068,93.324129,193.117565,-0.000465,0.031005,90.643032,66.663738,196.490124,20.854730,54.141530,0.679644,683022.600400,0.858693,9.637812,29.396124,3.991641,0.068581,0.058423,32.000000,93.938223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010754,63.291479,109.663821,68.444984,22.531790,43.797468,49.873418,37.538210,31.898734,21.518987,39.107859,148.863163,61.095246,0.599682,149.196653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.910455,49.723068,199.221974,165.089237,162.424510,164.231100,74.364946,14.212104,196.463826,-0.000136,49.496972,49.390341,163.405187,201.617784,161.853698,196.659506,93.308400,193.212662,-0.000466,0.030971,91.196350,66.621839,196.478637,20.857835,54.160155,0.679068,682852.894116,0.856400,9.536018,29.411675,3.988868,0.067987,0.057724,32.000000,93.973756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058379,63.333213,109.673356,68.444984,22.549020,43.797468,49.873418,37.491890,31.898734,21.518987,39.136706,148.729892,61.661129,0.601778,149.329737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.894862,49.695581,199.298689,165.074654,162.394613,164.242445,74.282640,14.204968,196.519287,-0.000299,49.482008,49.403836,163.404301,201.837512,161.840037,196.585550,93.311458,193.168961,-0.000466,0.030966,90.960646,66.755353,196.492712,20.860163,54.138248,0.678301,682856.143506,0.856994,9.504650,29.440033,3.986867,0.067979,0.058285,32.000000,93.943719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042876,63.307129,109.663274,68.444984,22.563475,43.797468,49.873418,37.516023,31.898734,21.518987,39.181127,148.565281,61.228555,0.596005,149.214789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.942587,49.668369,199.151253,165.054463,162.350970,164.246616,74.337657,14.201258,196.399373,-0.000290,49.472024,49.215434,163.384386,201.665489,161.847131,196.528545,93.314836,193.108770,-0.000466,0.030961,90.645846,66.716194,196.500586,20.863108,54.159127,0.679890,682921.935949,0.859223,9.536725,29.443453,3.994373,0.066128,0.055833,32.000000,93.931356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050712,63.288676,109.652712,68.444984,22.567091,43.797468,49.873418,37.521909,31.898734,21.518987,39.197179,148.675315,61.799279,0.601158,149.163333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.992967,49.668369,199.224038,165.054463,162.345425,164.242441,74.361436,14.209250,196.532067,-0.000025,49.431338,49.297497,163.349614,201.828420,161.811540,196.624545,93.294924,193.201646,-0.000467,0.030982,90.909526,66.669952,196.500746,20.865620,54.171370,0.678644,682815.860597,0.857632,9.460198,29.417697,3.987604,0.065040,0.055763,32.000000,93.962709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013476,63.282093,109.649812,68.444984,22.532587,43.797468,49.873418,37.491237,31.898734,21.518987,39.211558,148.722871,61.877929,0.594744,149.338628,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.968295,49.654076,199.206691,165.042404,162.360900,164.240736,74.399864,14.207394,196.555218,0.000082,49.421618,49.301002,163.362694,201.824281,161.821264,196.662783,93.318340,193.324017,-0.000466,0.031029,90.769776,66.821978,196.584060,20.868191,54.210424,0.678040,682806.740781,0.856376,9.408180,29.472136,3.985041,0.064736,0.055848,32.000000,93.999833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052016,63.294592,109.671223,68.444984,22.574317,43.797468,49.873418,37.457496,31.898734,21.518987,39.237672,148.799729,61.051593,0.593593,149.245001,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.945441,49.626864,199.307423,165.053621,162.341804,164.248272,74.421377,14.204112,196.573673,-0.000270,49.390378,49.310552,163.360897,201.857695,161.802934,196.676613,93.306248,193.290536,-0.000467,0.031068,90.524078,66.702713,196.518614,20.870660,54.229302,0.677772,682726.161639,0.856360,9.419355,29.494187,3.986662,0.067016,0.056962,32.000000,94.006311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042974,63.290078,109.666881,68.444984,22.544984,43.797468,49.873418,37.466345,31.898734,21.518987,39.277183,148.842753,61.233690,0.601824,149.313136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.965390,49.626864,199.300277,165.053621,162.399977,164.260563,74.407813,14.203113,196.589181,-0.000229,49.381349,49.321087,163.363911,201.888174,161.798440,196.666488,93.335977,193.459633,-0.000468,0.031085,90.605707,66.846447,196.679958,20.873698,54.217798,0.678035,682762.504169,0.856522,9.415744,29.493841,3.990503,0.068138,0.058960,32.000000,93.988808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075769,63.302225,109.688940,68.444984,22.584305,43.797468,49.873418,37.474626,31.898734,21.518987,39.287962,148.815626,60.801557,0.600476,149.295080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.911278,49.597728,199.398655,165.043525,162.411946,164.277343,74.453952,14.203256,196.597659,-0.000001,49.350306,49.398062,163.349031,201.952575,161.791044,196.761647,93.313173,193.328367,-0.000469,0.031089,91.110930,66.523146,196.638822,20.876763,54.219331,0.677973,682703.053973,0.856362,9.395143,29.526916,3.988767,0.069738,0.059473,32.000000,93.981351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.061792,63.297754,109.701836,68.444984,22.575859,43.797468,49.873418,37.459420,31.898734,21.518987,39.296155,148.907904,61.168687,0.604560,149.332530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.968896,49.571615,199.303840,165.051097,162.478958,164.288878,74.378695,14.207537,196.618774,-0.000387,49.332113,49.230972,163.364559,201.965500,161.786316,196.645976,93.301035,193.479075,-0.000469,0.031092,91.077086,66.694213,196.733656,20.879477,54.241779,0.678854,682838.146246,0.856880,9.421904,29.500971,3.995062,0.068552,0.058268,32.000000,93.988994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044538,63.289981,109.737104,68.444984,22.590974,43.797468,49.873418,37.486093,31.898734,21.518987,39.305323,148.757389,61.858120,0.601729,149.439454,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.944277,49.540555,199.330675,165.033710,162.556965,164.306402,74.381347,14.205111,196.687117,-0.000425,49.327106,49.295145,163.317686,201.992757,161.766400,196.786319,93.314420,193.401069,-0.000468,0.031080,90.593466,66.662546,196.696314,20.883584,54.226002,0.677641,682806.781495,0.856646,9.336273,29.569076,3.988558,0.067371,0.057623,32.000000,94.027392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055736,63.284957,109.725267,68.444984,22.629657,43.797468,49.873418,37.445276,31.898734,21.518987,39.318858,148.762694,62.022389,0.594206,149.366716,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.977333,49.520765,199.399210,165.029784,162.580405,164.320107,74.461864,14.202828,196.620112,-0.000202,49.288033,49.318365,163.315787,201.968130,161.758862,196.767412,93.297672,193.340346,-0.000470,0.031058,90.523176,66.670391,196.720626,20.887052,54.206007,0.678307,682673.950938,0.856311,9.301748,29.524960,3.991517,0.066050,0.057044,32.000000,94.010250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055294,63.252723,109.738560,68.444984,22.583907,43.797468,49.873418,37.455298,31.898734,21.518987,39.350288,148.923728,61.549684,0.592929,149.313372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.955851,49.502624,199.374045,165.023053,162.621195,164.339151,74.386063,14.203113,196.732189,-0.000367,49.304130,49.327097,163.326618,201.974287,161.753558,196.756452,93.339705,193.388461,-0.000468,0.031081,90.456738,66.734385,196.775080,20.890972,54.263668,0.678239,682825.329564,0.855569,9.276713,29.520922,3.989793,0.066340,0.057964,32.000000,94.011904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074747,63.269824,109.750494,68.444984,22.641973,43.797468,49.873418,37.431535,31.898734,21.518987,39.360822,148.772126,61.517329,0.597317,149.305583,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.963128,49.502624,199.469117,165.023053,162.603134,164.353549,74.481459,14.200687,196.732541,-0.000537,49.270748,49.362356,163.306326,202.014429,161.742244,196.845131,93.336875,193.382117,-0.000468,0.031080,90.251631,66.609279,196.776733,20.895040,54.221945,0.677756,682760.330903,0.856906,9.280753,29.496759,3.991005,0.068717,0.058234,32.000000,93.981230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059762,63.257645,109.745733,68.444984,22.603598,43.797468,49.873418,37.438906,31.898734,21.518987,39.372120,148.962917,61.153940,0.597841,149.301099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.956772,49.481735,199.391967,165.038197,162.623333,164.374197,74.428583,14.196691,196.692099,-0.000396,49.230070,49.266583,163.313353,202.010596,161.755296,196.962391,93.333536,193.587885,-0.000470,0.031063,89.768593,66.788405,196.848443,20.898763,54.255302,0.678485,682821.394600,0.855745,9.273238,29.497232,3.992326,0.070419,0.059700,32.000000,93.981525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078740,63.254608,109.758315,68.444984,22.648505,43.797468,49.873418,37.429841,31.898734,21.518987,39.379786,148.857166,60.789891,0.601577,149.287527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.951656,49.456997,199.512823,165.033149,162.611922,164.387201,74.415578,14.201115,196.598133,-0.000335,49.218904,49.337607,163.302334,202.071613,161.739746,196.956058,93.330134,193.519504,-0.000471,0.031052,89.564366,66.658387,196.833451,20.902891,54.268518,0.677996,682884.880770,0.856531,9.258913,29.576963,3.991290,0.069290,0.060680,32.000000,94.003146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050780,63.268668,109.779954,68.444984,22.613674,43.797468,49.873418,37.428487,31.898734,21.518987,39.407029,148.831155,61.273309,0.605115,149.425213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.015577,49.433084,199.446745,165.019969,162.643370,164.411586,74.480711,14.199831,196.752441,-0.000661,49.259289,49.321540,163.305713,202.119094,161.753276,196.888442,93.364687,193.428600,-0.000472,0.031081,89.367756,66.853293,196.841466,20.907230,54.266841,0.678186,682899.913146,0.856786,9.239459,29.554985,3.994118,0.069534,0.059544,32.000000,94.041311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078169,63.289587,109.815470,68.444984,22.680269,43.797468,49.873418,37.426667,31.898734,21.518987,39.408740,148.961423,61.372501,0.600655,149.307117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.992943,49.433084,199.516992,165.019969,162.676393,164.429187,74.425869,14.199260,196.773771,-0.000619,49.260285,49.346635,163.304126,202.112978,161.755443,196.838325,93.364024,193.566947,-0.000471,0.031090,89.237185,66.716483,196.862922,20.911216,54.280977,0.677323,682768.757949,0.854891,9.149562,29.486684,3.987693,0.068913,0.059697,32.000000,94.026524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074339,63.301620,109.819577,68.444984,22.639965,43.797468,49.873418,37.385715,31.898734,21.518987,39.409542,148.851738,61.041174,0.598903,149.358337,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.971395,49.414394,199.557538,164.997534,162.686464,164.442140,74.408866,14.204398,196.757825,-0.000361,49.231770,49.387833,163.292994,202.095608,161.744665,196.996826,93.346870,193.628893,-0.000472,0.031097,89.292667,66.651378,196.976234,20.915044,54.324124,0.677665,682873.158613,0.856043,9.172919,29.538705,3.990903,0.067504,0.057834,32.000000,94.018661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.061606,63.299659,109.818988,68.444984,22.678587,43.797468,49.873418,37.392160,31.898734,21.518987,39.414475,148.817731,61.512780,0.602615,149.317346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.942551,49.403674,199.646179,165.003984,162.715631,164.468994,74.496133,14.205254,196.933233,-0.000672,49.230366,49.309258,163.268773,202.205085,161.734673,197.040871,93.352797,193.492790,-0.000471,0.031115,89.324005,66.610089,196.944784,20.920708,54.306742,0.677499,682965.264427,0.856671,9.176472,29.578847,3.993435,0.068431,0.058931,32.000000,94.001986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040613,63.294390,109.792692,68.444984,22.695915,43.797468,49.873418,37.399139,31.898734,21.518987,39.433599,148.992265,61.526426,0.598323,149.396024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.002523,49.397353,199.554392,165.008751,162.672391,164.480336,74.414926,14.198547,196.819964,-0.000725,49.257094,49.334226,163.296895,202.267693,161.729037,196.975166,93.366224,193.575539,-0.000472,0.031145,89.351944,66.649284,196.981967,20.925213,54.273945,0.678455,683048.039962,0.857500,9.197341,29.519705,3.996430,0.069280,0.059898,32.000000,94.008949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044347,63.288953,109.818168,68.444984,22.719429,43.797468,49.873418,37.409751,31.898734,21.518987,39.455285,148.829853,62.188493,0.598640,149.367070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.941488,49.388557,199.632896,165.006788,162.679840,164.481855,74.410403,14.190127,196.903233,-0.000337,49.258781,49.299979,163.282072,202.286347,161.716814,196.983533,93.359356,193.639598,-0.000472,0.031167,89.140928,66.657037,196.939774,20.929418,54.328631,0.677865,682991.185253,0.856167,9.127299,29.539693,3.990886,0.068024,0.058107,32.000000,93.999261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037903,63.289149,109.803099,68.444984,22.742176,43.797468,49.873418,37.370227,31.898734,21.518987,39.470298,148.820805,62.089300,0.591595,149.377338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.956003,49.388557,199.600651,165.006788,162.712171,164.495572,74.362330,14.200545,196.946665,-0.000467,49.265626,49.493301,163.294364,202.342757,161.720864,197.033228,93.388912,193.658014,-0.000471,0.031176,89.567824,66.857927,197.099971,20.933707,54.330056,0.678104,683070.795335,0.857369,9.181522,29.570331,3.997336,0.067515,0.056264,32.000000,94.017905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046525,63.294494,109.852739,68.444984,22.731779,43.797468,49.873418,37.399144,31.898734,21.518987,39.482456,148.724660,62.028626,0.593346,149.439847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.980154,49.386358,199.656599,165.017725,162.785070,164.509259,74.424492,14.203256,196.895605,-0.000729,49.244033,49.395463,163.275216,202.214830,161.722719,197.171864,93.407039,193.676886,-0.000470,0.031157,89.772643,66.829927,197.024366,20.938182,54.313973,0.677886,683019.595281,0.857717,9.166530,29.547608,3.995529,0.069122,0.059375,32.000000,93.971858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035295,63.292376,109.828512,68.444984,22.772517,43.797468,49.873418,37.386278,31.898734,21.518987,39.500850,148.848985,61.345649,0.593751,149.401413,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.996447,49.369592,199.666959,165.022773,162.842698,164.523800,74.447583,14.200830,197.008893,-0.000458,49.206397,49.356651,163.313814,202.192833,161.731336,197.079962,93.404589,193.665319,-0.000471,0.031191,90.384897,66.772777,197.030914,20.942220,54.332977,0.677984,682989.203840,0.856607,9.139394,29.536483,3.994718,0.070159,0.061155,32.000000,93.978691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.039833,63.306152,109.851085,68.444984,22.748858,43.797468,49.873418,37.368402,31.898734,21.518987,39.521304,148.895166,61.451591,0.600271,149.402239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.002369,49.353925,199.690693,165.021932,162.867873,164.548404,74.348017,14.207965,197.011942,-0.000359,49.184641,49.447117,163.282770,202.293095,161.742686,197.231660,93.429425,193.775459,-0.000471,0.031201,90.916420,66.745445,197.088302,20.946518,54.316821,0.677596,683002.381873,0.856066,9.105810,29.534642,3.993623,0.070028,0.061077,32.000000,94.009973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045313,63.324642,109.879438,68.444984,22.795626,43.797468,49.873418,37.353280,31.898734,21.518987,39.524454,148.696033,61.212047,0.599102,149.311523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.980534,49.353925,199.736445,165.021932,162.902703,164.572029,74.513109,14.192981,197.112835,-0.000694,49.139289,49.402244,163.269442,202.302412,161.711297,197.173975,93.415165,193.777289,-0.000471,0.031190,91.085808,66.754474,197.052270,20.950856,54.308221,0.677856,682990.059097,0.857190,9.084032,29.550657,3.993625,0.069969,0.059520,32.000000,94.015089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026416,63.299319,109.878122,68.444984,22.773638,43.797468,49.873418,37.343656,31.898734,21.518987,39.527545,149.026219,62.073600,0.601499,149.366047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.020346,49.334136,199.724064,165.000899,162.965854,164.594049,74.423789,14.205682,197.068170,-0.000557,49.112349,49.421443,163.299990,202.409544,161.738900,197.179505,93.426572,193.715715,-0.000471,0.031222,91.292830,66.767501,197.107066,20.955450,54.293797,0.678435,683156.281047,0.855829,9.106570,29.565596,3.996285,0.069132,0.060074,32.000000,94.009946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.053165,63.315409,109.924210,68.444984,22.836507,43.797468,49.873418,37.350123,31.898734,21.518987,39.545690,148.847579,61.773381,0.593563,149.349132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.037578,49.334136,199.835312,165.000899,163.038375,164.623736,74.273941,14.205539,197.012295,-0.000270,49.082538,49.445991,163.277249,202.380533,161.713108,197.221574,93.430392,193.820536,-0.000471,0.031236,91.674120,66.620992,197.096808,20.959282,54.302109,0.678150,683123.916470,0.856165,9.045694,29.531354,3.992857,0.068674,0.057880,32.000000,94.011747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046673,63.304263,109.947784,68.444984,22.802504,43.797468,49.873418,37.320623,31.898734,21.518987,39.542941,148.547881,61.696638,0.596039,149.248935,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.063337,49.266247,199.784765,164.972014,163.130667,164.644292,74.457937,14.196549,197.184720,-0.000415,48.990687,49.414584,163.261870,202.477554,161.707092,197.223666,93.429859,193.897247,-0.000469,0.031249,91.360911,66.628174,197.099891,20.962848,54.310835,0.678236,683218.307144,0.857719,9.027917,29.566404,3.993705,0.065639,0.056584,32.000000,93.974086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029656,63.315970,109.958360,68.444984,22.841432,43.797468,49.873418,37.303699,31.898734,21.518987,39.559678,148.915875,62.027452,0.596947,149.321909,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.043048,49.228042,199.842882,164.954907,163.170074,164.663341,74.420639,14.199831,197.112167,-0.000534,48.995886,49.386678,163.249374,202.502202,161.673907,197.243409,93.454607,193.805850,-0.000470,0.031280,91.150906,66.841694,197.175616,20.967938,54.334401,0.677633,683132.499024,0.855054,8.933465,29.595376,3.990640,0.065228,0.056008,32.000000,94.014966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034916,63.320853,109.952532,68.444984,22.885767,43.797468,49.873418,37.277325,31.898734,21.518987,39.510314,148.841277,62.165309,0.593331,149.401807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.030265,49.228042,199.872941,164.954907,163.210829,164.689397,74.243296,14.200259,197.169308,-0.000303,48.998576,49.405137,163.214418,202.462345,161.691859,197.339668,93.461618,193.847088,-0.000470,0.031311,91.041141,66.810105,197.230049,20.971723,54.327261,0.677790,683129.090244,0.855722,8.962944,29.578287,3.995088,0.069051,0.058547,32.000000,93.997761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016153,63.311560,109.983994,68.444984,22.882133,43.797468,49.873418,37.282317,31.898734,21.518987,39.482788,148.486591,61.482112,0.592581,149.158967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.051408,49.210177,199.882594,164.947897,163.259884,164.704995,74.313580,14.199831,197.157276,-0.000536,49.056938,49.470008,163.233436,202.386242,161.682735,197.315282,93.477800,193.927627,-0.000469,0.031339,90.851108,66.941995,197.243816,20.975192,54.311448,0.678150,683174.674118,0.858299,8.929367,29.545023,3.995041,0.070874,0.059020,32.000000,93.978423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013960,63.306840,109.967774,68.444984,22.918204,43.797468,49.873418,37.282099,31.898734,21.518987,39.473958,148.627160,62.007863,0.599232,149.196732,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.048216,49.198358,199.935361,164.930229,163.336780,164.714571,74.398024,14.187558,197.173278,-0.000514,49.022432,49.339968,163.220589,202.519449,161.705932,197.352881,93.493689,193.828510,-0.000470,0.031363,91.068294,66.981996,197.290770,20.978172,54.300342,0.678137,683192.068812,0.859472,8.891020,29.583692,3.993623,0.064795,0.055452,32.000000,93.976146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032524,63.299203,109.963951,68.444984,22.923619,43.797468,49.873418,37.261963,31.898734,21.518987,39.469954,148.796049,61.595832,0.595539,149.153813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.046244,49.192861,199.908396,164.919853,163.368960,164.722943,74.371934,14.203256,197.212674,-0.000306,49.022230,49.444032,163.241404,202.497309,161.683956,197.337124,93.525792,193.963864,-0.000471,0.031361,91.365993,67.065323,197.271715,20.981599,54.349745,0.678456,683094.912056,0.856232,8.881169,29.506065,3.994855,0.067448,0.058167,32.000000,94.005817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052651,63.317819,109.973673,68.444984,22.951638,43.797468,49.873418,37.254541,31.898734,21.518987,39.477026,148.743868,62.044546,0.598099,149.317818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.011839,49.192861,199.939150,164.919853,163.431273,164.736688,74.435573,14.199831,197.203038,-0.000335,49.019221,49.435896,163.243732,202.592392,161.684409,197.416003,93.514037,194.010880,-0.000471,0.031378,91.137705,66.955063,197.286564,20.984749,54.351332,0.677825,683023.348049,0.856600,8.877706,29.524132,3.994474,0.069583,0.059366,32.000000,94.008997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029917,63.340491,109.988689,68.444984,22.992517,43.797468,49.873418,37.247782,31.898734,21.518987,39.478425,148.871147,61.811825,0.593761,149.272145,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.054626,49.192861,200.019736,164.919853,163.482378,164.749428,74.402479,14.201115,197.305327,-0.000472,49.019176,49.473404,163.217439,202.480653,161.664076,197.515237,93.513187,194.002043,-0.000470,0.031371,90.773644,66.959941,197.325048,20.987912,54.366171,0.678354,683156.887723,0.856594,8.913196,29.553307,3.997836,0.069182,0.059658,32.000000,94.021061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041072,63.340443,109.979927,68.444984,22.975587,43.797468,49.873418,37.258894,31.898734,21.518987,39.485106,148.804957,61.527820,0.596479,149.339257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.116680,49.168400,200.046969,164.913684,163.514310,164.755770,74.407710,14.205111,197.284644,-0.000477,49.036234,49.465705,163.209029,202.612840,161.650389,197.421609,93.519387,194.108228,-0.000471,0.031367,90.470054,67.013761,197.374728,20.991113,54.347798,0.677898,683163.819642,0.856226,8.869060,29.550883,3.996029,0.069716,0.059488,32.000000,94.039365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037575,63.340264,109.980465,68.444984,23.024409,43.797468,49.873418,37.227134,31.898734,21.518987,39.467120,148.815420,61.723711,0.598992,149.154639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.078903,49.164277,200.097088,164.908075,163.544630,164.766688,74.353299,14.197690,197.386563,-0.000142,49.031938,49.535442,163.198329,202.633472,161.637038,197.467482,93.535872,193.975438,-0.000471,0.031335,90.189121,66.970238,197.370897,20.994390,54.355154,0.677419,683051.092927,0.854962,8.780643,29.584016,3.991625,0.069138,0.059613,32.000000,94.021543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050632,63.343387,109.958993,68.444984,23.039717,43.797468,49.873418,37.182240,31.898734,21.518987,39.472060,148.706597,61.752324,0.596468,149.244568,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.050205,49.163178,200.039526,164.915086,163.578046,164.780388,74.421052,14.201972,197.334621,-0.000296,49.021924,49.349346,163.192407,202.661565,161.645758,197.465081,93.538822,194.107863,-0.000471,0.031339,90.074373,66.736184,197.414173,20.998534,54.379044,0.677945,683075.836400,0.856352,8.815449,29.518339,3.995636,0.064529,0.056045,32.000000,94.027316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077272,63.353930,109.959511,68.444984,23.094353,43.797468,49.873418,37.204590,31.898734,21.518987,39.474294,148.842103,62.129506,0.596736,149.300666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.076928,49.154383,200.138218,164.908916,163.599870,164.788725,74.373207,14.200830,197.331355,-0.000271,49.001876,49.402459,163.190688,202.698098,161.645539,197.496372,93.562868,194.156673,-0.000470,0.031327,90.054851,66.924535,197.500811,21.001576,54.448209,0.677975,683155.860636,0.856290,8.853573,29.561382,3.997273,0.065840,0.056069,32.000000,94.021896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088647,63.356614,109.938725,68.444984,23.107065,43.797468,49.873418,37.200119,31.898734,21.518987,39.477806,148.746413,61.722537,0.597378,149.356842,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.047765,49.154383,200.021005,164.908916,163.581222,164.792382,74.387373,14.201401,197.351375,0.000015,48.929795,49.494807,163.195203,202.660178,161.635033,197.540621,93.600195,193.999064,-0.000470,0.031335,89.807910,66.905993,197.381297,21.004439,54.415953,0.676976,683069.121911,0.856251,8.807588,29.558477,3.996615,0.066113,0.058061,32.000000,94.044684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101111,63.379633,109.958733,68.444984,23.129973,43.797468,49.873418,37.176223,31.898734,21.518987,39.473296,148.774745,61.867364,0.597191,149.367306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.057367,49.134594,200.130892,164.905271,163.552408,164.795932,74.401482,14.202971,197.296722,-0.000236,48.918599,49.445696,163.175679,202.675611,161.631252,197.544799,93.614530,194.162242,-0.000471,0.031344,89.546800,67.086927,197.414030,21.007402,54.437265,0.676976,683069.121911,0.856251,8.807588,29.558477,3.996615,0.068961,0.058714,32.000000,94.017451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095276,63.398427,109.958144,68.444984,23.148498,43.797468,49.873418,37.184519,31.898734,21.518987,39.457284,148.802964,62.499277,0.597191,149.385324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
