OSU 80 Ton Compressor Load Stand
50.049256,49.098039,200.092486,164.902747,163.576070,164.813180,74.477280,14.199974,197.408132,-0.000349,48.919441,49.410049,163.177730,202.683378,161.640821,197.550766,93.639553,194.064402,-0.000470,0.031369,89.481456,66.712133,197.507297,21.010056,54.459568,0.677318,682916.916171,0.856287,8.807967,29.508875,3.998031,0.069686,0.060064,32.000000,94.011394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091736,63.435007,109.962898,68.444984,23.157296,43.797468,49.873418,37.171713,31.898734,21.518987,39.459817,148.954560,62.470297,0.589948,149.392719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.056059,49.098039,200.108544,164.902747,163.548144,164.827170,74.374061,14.201401,197.365921,-0.000257,48.906643,49.287374,163.173878,202.786739,161.626065,197.512426,93.647515,194.048526,-0.000471,0.031369,89.523696,66.977216,197.395818,21.012764,54.434145,0.677318,682916.916171,0.856287,8.807967,29.508875,3.998031,0.069126,0.059573,32.000000,93.987070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111538,63.427783,109.975474,68.444984,23.201485,43.797468,49.873418,37.168425,31.898734,21.518987,39.424622,148.748123,62.042859,0.589948,149.451138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.068549,49.076052,200.249040,164.902747,163.606022,164.846426,74.406008,14.203827,197.446960,-0.000258,48.953583,49.389699,163.196666,202.688047,161.633117,197.590474,93.656816,194.072663,-0.000470,0.031364,89.854792,66.744900,197.430223,21.015074,54.404774,0.677367,682864.281637,0.856702,8.772760,29.433776,3.997689,0.068146,0.059026,32.000000,93.985070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093602,63.442324,109.978664,68.444984,23.183863,43.797468,49.873418,37.156645,31.898734,21.518987,39.402382,148.812016,62.349388,0.594297,149.503537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.048265,49.072479,200.105896,164.911160,163.614091,164.860903,74.358575,14.198261,197.362781,-0.000524,48.981565,49.517657,163.165146,202.661605,161.624080,197.532267,93.631872,194.109540,-0.000469,0.031381,90.102797,66.822482,197.462184,21.017729,54.355497,0.677963,682854.376196,0.856144,8.737896,29.433415,3.999498,0.066341,0.056416,32.000000,93.996855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084452,63.445229,109.947822,68.444984,23.210817,43.797468,49.873418,37.141307,31.898734,21.518987,39.397145,148.717150,62.028332,0.591576,149.315418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.020338,49.081274,200.130415,164.909477,163.614823,164.874560,74.342769,14.203969,197.380584,-0.000385,49.012752,49.419405,163.172189,202.679220,161.602203,197.552480,93.631381,194.076234,-0.000469,0.031407,90.118026,66.731974,197.431508,21.019808,54.369614,0.678521,683008.676169,0.857142,8.755239,29.472017,3.998258,0.069285,0.058945,32.000000,93.987082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098882,63.430919,109.935447,68.444984,23.220749,43.797468,49.873418,37.144766,31.898734,21.518987,39.395258,148.685539,62.020262,0.594589,149.246181,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.036781,49.081274,200.140418,164.909477,163.615115,164.876126,74.392698,14.203399,197.481181,-0.000204,49.001715,49.392357,163.162434,202.762805,161.612720,197.477265,93.631740,194.164792,-0.000470,0.031397,89.916023,66.609540,197.429795,21.022043,54.435786,0.678818,683115.722052,0.857949,8.792839,29.460173,4.000981,0.070051,0.058869,32.000000,94.003986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067760,63.407494,109.936989,68.444984,23.217703,43.797468,49.873418,37.153392,31.898734,21.518987,39.402656,148.785396,62.048655,0.595081,149.354678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.063695,49.095841,200.195105,164.902466,163.676104,164.885448,74.464559,14.196121,197.320762,-0.000443,48.993079,49.359577,163.187969,202.726823,161.565408,197.511546,93.587567,194.146414,-0.000470,0.031388,89.789248,66.582169,197.519107,21.024522,54.384598,0.677824,683104.808400,0.857068,8.775878,29.492610,3.999866,0.069145,0.058319,32.000000,93.998969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072362,63.401259,109.937213,68.444984,23.311727,43.797468,49.873418,37.135433,31.898734,21.518987,39.411186,148.929118,61.327601,0.594660,149.332649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.021445,49.095841,200.144071,164.902466,163.673736,164.891301,74.331045,14.202257,197.327552,-0.000394,48.993987,49.444820,163.158066,202.687945,161.595192,197.517357,93.598526,194.133451,-0.000471,0.031405,89.750599,66.942787,197.501585,21.026174,54.365522,0.678268,683290.209512,0.856901,8.778262,29.503692,4.001531,0.070351,0.059408,32.000000,93.942126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071640,63.400950,109.906350,68.444984,23.310309,43.797468,49.873418,37.110628,31.898734,21.518987,39.415451,148.662091,61.597446,0.601873,149.146929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.050737,49.091993,200.152170,164.908916,163.684646,164.895028,74.408731,14.201258,197.371825,-0.000242,49.021101,49.308998,163.149139,202.736037,161.615556,197.517336,93.632897,194.244272,-0.000472,0.031406,90.071976,66.738901,197.449681,21.027400,54.431369,0.678991,683319.022462,0.858186,8.806265,29.514219,4.001165,0.070366,0.059281,32.000000,93.978911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094126,63.432816,109.914338,68.444984,23.318648,43.797468,49.873418,37.127195,31.898734,21.518987,39.411346,148.817462,61.704195,0.599273,149.361051,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.040426,49.090893,200.118564,164.900223,163.736144,164.902720,74.393719,14.197405,197.309625,-0.000461,48.996608,49.362648,163.142506,202.636774,161.573964,197.581445,93.632918,194.101012,-0.000472,0.031406,90.119963,66.853644,197.369633,21.028331,54.419487,0.677842,683189.197759,0.856742,8.772202,29.520878,3.998985,0.069311,0.058390,32.000000,93.981354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052765,63.380670,109.873524,68.444984,23.329986,43.797468,49.873418,37.102849,31.898734,21.518987,39.410847,148.787439,61.395759,0.597948,149.327023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.033942,49.090893,200.129743,164.900223,163.775081,164.911924,74.432725,14.199117,197.337978,-0.000442,49.039203,49.364198,163.143884,202.709270,161.593758,197.542576,93.693372,194.102071,-0.000471,0.031404,90.246828,66.916778,197.455209,21.029455,54.375961,0.678063,683226.823349,0.857148,8.781737,29.467813,3.999138,0.069954,0.059029,32.000000,94.013952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093292,63.398518,109.873039,68.444984,23.341340,43.797468,49.873418,37.100980,31.898734,21.518987,39.409187,148.865450,61.315642,0.601016,149.317228,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.031696,49.097490,200.098038,164.905271,163.719106,164.927164,74.313327,14.200116,197.391440,-0.000260,49.062515,49.340506,163.144567,202.686457,161.587303,197.468278,93.688592,193.981292,-0.000471,0.031408,90.480602,66.828421,197.370876,21.030201,54.389628,0.678744,683083.370101,0.856871,8.788424,29.407751,3.999880,0.069538,0.059353,32.000000,93.986977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088653,63.355783,109.849710,68.444984,23.355684,43.797468,49.873418,37.097049,31.898734,21.518987,39.415262,148.626654,62.035375,0.601924,149.365182,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.982073,49.102162,200.028713,164.926303,163.710553,164.938348,74.401119,14.204683,197.281110,-0.000099,49.060777,49.291143,163.132113,202.678954,161.593988,197.524346,93.672402,194.130817,-0.000472,0.031432,90.164630,66.841482,197.416721,21.030590,54.361104,0.678603,683175.024803,0.858385,8.797339,29.367791,3.999425,0.069328,0.059180,32.000000,94.008320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062843,63.375772,109.840150,68.444984,23.391068,43.797468,49.873418,37.090935,31.898734,21.518987,39.419866,148.802238,61.374922,0.594967,149.241697,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.997870,49.100513,200.126674,164.912001,163.672314,164.949787,74.422949,14.206253,197.319944,-0.000213,49.051252,49.376044,163.136507,202.615776,161.551795,197.508966,93.660480,194.131897,-0.000473,0.031409,90.129348,66.669242,197.410623,21.030688,54.367072,0.679450,683341.840500,0.858388,8.853217,29.439368,4.002009,0.067636,0.057559,32.000000,94.001243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041564,63.348468,109.822492,68.444984,23.352960,43.797468,49.873418,37.113022,31.898734,21.518987,39.420091,148.845897,61.295906,0.601804,149.290084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.037379,49.099414,200.030961,164.890969,163.622542,164.957972,74.400915,14.197833,197.294200,-0.000032,49.025464,49.370223,163.143546,202.643726,161.550581,197.429162,93.670161,194.085116,-0.000474,0.031375,90.245012,66.800001,197.354887,21.030175,54.387717,0.679463,683405.609190,0.857891,8.835262,29.451690,4.002704,0.065761,0.057015,32.000000,93.999219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040224,63.349207,109.786009,68.444984,23.396193,43.797468,49.873418,37.079658,31.898734,21.518987,39.418650,148.801831,61.376610,0.602657,149.346102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.009627,49.090893,200.149867,164.874984,163.605713,164.964112,74.447174,14.198832,197.224594,0.000156,49.014228,49.392014,163.163875,202.620750,161.583351,197.380942,93.662661,193.901979,-0.000474,0.031358,90.411605,66.778457,197.359149,21.029655,54.409083,0.678519,683324.400797,0.858549,8.792664,29.413663,3.997588,0.067708,0.058593,32.000000,94.027636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.049853,63.353059,109.790932,68.444984,23.406476,43.797468,49.873418,37.066263,31.898734,21.518987,39.417597,148.894347,61.534203,0.596370,149.174466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.053740,49.090893,200.016168,164.874984,163.579057,164.969442,74.414464,14.205539,197.332142,-0.000175,48.999612,49.285177,163.135744,202.625990,161.549527,197.446484,93.678167,193.974146,-0.000474,0.031384,90.581390,66.688785,197.332082,21.028769,54.383011,0.678892,683417.986416,0.857439,8.813511,29.364328,4.002227,0.066546,0.056669,32.000000,94.043947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012090,63.346362,109.805372,68.444984,23.452555,43.797468,49.873418,37.075009,31.898734,21.518987,39.408833,148.828927,62.020408,0.600282,149.354875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.016462,49.079900,200.129530,164.866852,163.540846,164.973284,74.355984,14.204683,197.309548,-0.000129,48.962744,49.350758,163.130884,202.618773,161.557058,197.404068,93.699065,194.147304,-0.000475,0.031390,90.679589,66.761928,197.404485,21.028211,54.429566,0.678383,683344.106920,0.857003,8.768007,29.375566,3.996028,0.065199,0.056046,32.000000,94.041435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044471,63.362272,109.838192,68.444984,23.430830,43.797468,49.873418,37.042554,31.898734,21.518987,39.397169,148.711968,61.724445,0.594845,149.356567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
50.028034,49.066432,199.997484,164.853671,163.500385,164.991550,74.447444,14.204683,197.415946,-0.000046,48.889123,49.439287,163.130602,202.657752,161.542496,197.461600,93.721601,194.049686,-0.000476,0.031387,90.745983,66.807995,197.468932,21.027818,54.402069,0.678520,683317.143486,0.858381,8.795464,29.418809,4.001273,0.069113,0.058763,32.000000,94.011910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034201,63.372413,109.852796,68.444984,23.470863,43.797468,49.873418,37.057157,31.898734,21.518987,39.395810,148.894889,61.367806,0.598329,149.293624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.994432,49.041147,200.081254,164.840491,163.514606,165.003780,74.469768,14.192553,197.332721,-0.000261,48.894726,49.297856,163.128508,202.675468,161.529876,197.421111,93.720896,194.028904,-0.000476,0.031397,90.435492,66.541030,197.264601,21.027232,54.411932,0.678445,683278.686027,0.857168,8.770058,29.360120,3.997708,0.069967,0.060552,32.000000,93.993449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033544,63.355021,109.877874,68.444984,23.472372,43.797468,49.873418,37.043674,31.898734,21.518987,39.380231,148.939537,61.551298,0.601436,149.435835,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.992071,49.041147,200.019927,164.840491,163.487663,165.006375,74.427724,14.199831,197.257953,-0.000302,48.980175,49.302535,163.142910,202.676549,161.550320,197.355375,93.755665,194.006473,-0.000476,0.031387,90.114369,66.843165,197.358517,21.026256,54.441718,0.678929,683314.182903,0.857554,8.779446,29.353126,4.002071,0.069303,0.059967,32.000000,94.008038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059851,63.393668,109.912028,68.444984,23.489556,43.797468,49.873418,37.055912,31.898734,21.518987,39.351815,148.855448,61.878516,0.600180,149.434379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.956846,49.028779,200.054368,164.857037,163.445531,165.024891,74.396391,14.200830,197.322039,-0.000173,48.997969,49.359900,163.136608,202.541854,161.531229,197.405430,93.716556,193.954092,-0.000476,0.031410,90.019280,66.549634,197.352989,21.025213,54.382398,0.678448,683218.928353,0.858097,8.781881,29.310046,4.001033,0.065112,0.055975,32.000000,94.071836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060763,63.410896,109.921582,68.444984,23.527688,43.797468,49.873418,37.051183,31.898734,21.518987,39.347697,148.792782,62.044179,0.596909,149.457589,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.983546,49.036474,200.058875,164.862645,163.364384,165.048060,74.401786,14.196977,197.240063,-0.000268,49.001410,49.226097,163.117892,202.569967,161.521117,197.468399,93.716209,194.043776,-0.000475,0.031445,89.922989,66.713547,197.274899,21.023693,54.410453,0.679752,683429.393836,0.859198,8.805882,29.329746,4.004544,0.068939,0.058717,32.000000,94.034768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.051673,63.397552,109.894680,68.444984,23.469514,43.797468,49.873418,37.063319,31.898734,21.518987,39.328854,148.803572,61.523418,0.595810,149.318014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.943873,49.041422,200.005920,164.869375,163.267505,165.052663,74.387842,14.198119,197.274546,-0.000423,49.022941,49.322914,163.119582,202.477656,161.528448,197.393266,93.708921,193.811157,-0.000474,0.031481,89.762898,66.650816,197.256135,21.022315,54.386581,0.678956,683480.918275,0.858742,8.773178,29.357197,3.998802,0.068936,0.059709,32.000000,94.085992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089226,63.408638,109.903774,68.444984,23.532141,43.797468,49.873418,37.041925,31.898734,21.518987,39.331981,148.775683,62.031340,0.600236,149.447833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.959424,49.043620,199.998464,164.878349,163.214767,165.052665,74.377298,14.205539,197.194528,-0.000234,49.016440,49.326112,163.094509,202.482793,161.522866,197.351304,93.723700,193.914236,-0.000474,0.031481,89.549008,66.736321,197.281503,21.020511,54.367072,0.679879,683606.386743,0.859720,8.831922,29.284399,4.004614,0.069674,0.060000,32.000000,94.052346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078083,63.399080,109.895298,68.444984,23.491077,43.797468,49.873418,37.059347,31.898734,21.518987,39.332754,148.754597,61.721070,0.596090,149.316874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.960182,49.043620,200.008640,164.878349,163.170808,165.058226,74.404393,14.199117,197.166532,-0.000206,49.002956,49.290126,163.089352,202.596082,161.474857,197.318969,93.704367,193.918752,-0.000475,0.031500,89.762784,66.490420,197.203128,21.018463,54.325188,0.679921,683549.791302,0.859550,8.818059,29.307831,4.003218,0.069172,0.059143,32.000000,94.065702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.053292,63.395420,109.919916,68.444984,23.535301,43.797468,49.873418,37.046556,31.898734,21.518987,39.330925,148.808786,61.224006,0.598909,149.295119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.977352,49.043345,199.938871,164.883677,163.174692,165.068589,74.349517,14.202257,197.247795,-0.000411,48.999326,49.321530,163.104329,202.514250,161.515043,197.293261,93.757404,193.773342,-0.000475,0.031503,89.891973,66.641560,197.259784,21.016257,54.355497,0.680481,683632.220631,0.859251,8.817278,29.328839,4.003361,0.069176,0.059038,32.000000,94.130026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062393,63.419649,109.920872,68.444984,23.510630,43.797468,49.873418,37.041163,31.898734,21.518987,39.326706,148.699034,61.836403,0.603803,149.381075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.934054,49.036474,199.955158,164.871619,163.168472,165.072921,74.402672,14.199117,197.166205,-0.000389,49.018586,49.314654,163.108168,202.480449,161.488827,197.242206,93.751579,193.866351,-0.000475,0.031506,89.845836,66.519007,197.184855,21.013826,54.307464,0.679764,683487.301811,0.859610,8.799273,29.221894,4.000590,0.070179,0.059626,32.000000,94.125009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.065396,63.414312,109.954001,68.444984,23.539931,43.797468,49.873418,37.026206,31.898734,21.518987,39.322744,148.805343,61.562156,0.597527,149.255111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.928865,49.036200,199.970958,164.847502,163.144890,165.079821,74.448629,14.206681,197.020301,-0.000160,49.016267,49.286481,163.085369,202.450827,161.503937,197.271772,93.744119,193.852857,-0.000475,0.031515,89.944416,66.635856,197.132865,21.011074,54.268013,0.680937,683559.618907,0.859830,8.837118,29.262203,4.004385,0.069130,0.058861,32.000000,94.149427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060503,63.404780,109.971648,68.444984,23.514588,43.797468,49.873418,37.046117,31.898734,21.518987,39.311528,148.897257,62.133247,0.600693,149.351610,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.911638,49.036200,199.845512,164.847502,163.137248,165.082140,74.433828,14.198404,197.050922,-0.000462,48.955376,49.336682,163.077231,202.416455,161.500292,197.230084,93.698891,193.677258,-0.000474,0.031547,90.012521,66.696678,197.154446,21.007660,54.305516,0.681558,683615.934538,0.859434,8.842204,29.264661,4.005117,0.066530,0.056552,32.000000,94.144157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045276,63.389850,109.934360,68.444984,23.575939,43.797468,49.873418,37.044559,31.898734,21.518987,39.306794,148.867656,61.809991,0.595282,149.173758,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.954759,49.033726,199.869933,164.839930,163.162317,165.089452,74.303317,14.203399,196.957527,-0.000417,48.951434,49.324946,163.046667,202.329954,161.488081,197.168910,93.704813,193.738081,-0.000476,0.031560,90.142584,66.689094,197.102988,21.004168,54.312674,0.681003,683782.128789,0.859947,8.860004,29.244768,4.003986,0.066539,0.057020,32.000000,94.157744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.039678,63.405955,109.929473,68.444984,23.510783,43.797468,49.873418,37.050661,31.898734,21.518987,39.302324,148.606633,61.226794,0.598321,149.088707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.910279,49.019159,199.663747,164.814411,163.142568,165.102387,74.431820,14.199831,196.976678,-0.000019,48.949693,49.426475,163.047632,202.284308,161.496940,197.150674,93.731806,193.705620,-0.000476,0.031562,90.119562,66.652365,197.014904,20.998972,54.248811,0.680473,683741.683389,0.860663,8.812984,29.261407,4.001019,0.069940,0.059231,32.000000,94.205305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.061491,63.407030,109.946869,68.444984,23.501765,43.797468,49.873418,37.022929,31.898734,21.518987,39.279004,148.863640,61.549610,0.603630,149.124427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.902456,49.014762,199.750076,164.787490,163.067074,165.094291,74.339331,14.199974,196.969629,-0.000191,48.952891,49.206190,163.047131,202.264553,161.456603,197.239966,93.736071,193.726494,-0.000476,0.031576,90.029500,66.636989,196.970668,20.994869,54.257573,0.680442,683709.031236,0.859996,8.828785,29.246629,3.999813,0.068789,0.058459,32.000000,94.211183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.061352,63.430310,109.951851,68.444984,23.497888,43.797468,49.873418,37.041336,31.898734,21.518987,39.273321,148.678663,61.544108,0.600408,149.121162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.945302,49.013937,199.678767,164.779358,163.085778,165.078037,74.311362,14.199974,196.941845,-0.000229,48.971420,49.264505,163.026752,202.165555,161.460610,197.063297,93.715422,193.741512,-0.000475,0.031582,89.572597,66.553841,197.021900,20.990404,54.264984,0.681485,683682.141510,0.861228,8.848058,29.225852,4.002811,0.067558,0.057388,32.000000,94.253075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.065362,63.469061,109.983896,68.444984,23.532508,43.797468,49.873418,37.042617,31.898734,21.518987,39.262995,148.622723,61.316522,0.600801,149.057157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.939731,49.013937,199.724898,164.779358,163.082852,165.058777,74.341002,14.202828,196.945843,0.000071,49.003560,49.150242,163.043942,202.241639,161.465809,197.079516,93.700504,193.777994,-0.000475,0.031585,89.420549,66.610440,197.054449,20.986052,54.214950,0.680631,683629.470517,0.860643,8.802962,29.252071,3.997949,0.069609,0.059827,32.000000,94.267614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071101,63.462718,109.985497,68.444984,23.516484,43.797468,49.873418,37.014641,31.898734,21.518987,39.256148,148.682004,61.324813,0.602357,149.052633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.926711,49.017785,199.647027,164.775993,163.069562,165.045814,74.349336,14.191839,196.852319,0.000087,49.046892,49.332879,163.013635,202.163782,161.446340,197.080751,93.684570,193.724726,-0.000475,0.031547,89.289246,66.550771,196.932186,20.981342,54.228689,0.681362,683603.282422,0.860307,8.808717,29.280520,3.999319,0.066071,0.057098,32.000000,94.273876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082385,63.483291,110.008696,68.444984,23.508803,43.797468,49.873418,37.013533,31.898734,21.518987,39.253973,148.698672,61.469053,0.602366,149.041146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.871306,49.028229,199.663221,164.767580,163.044968,165.032380,74.270959,14.198689,196.838575,-0.000284,48.995255,49.175342,163.009306,202.132142,161.446888,197.016542,93.695802,193.577314,-0.000475,0.031555,89.197186,66.698760,196.981620,20.976935,54.200706,0.681107,683621.065659,0.860401,8.826016,29.276697,3.998802,0.069268,0.060325,32.000000,94.250005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069297,63.462573,110.000304,68.444984,23.524626,43.797468,49.873418,37.017051,31.898734,21.518987,39.248192,148.541918,61.558047,0.600881,149.011799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.905475,49.032352,199.669730,164.759728,163.014762,165.017680,74.362263,14.195978,196.875743,-0.000164,49.013092,49.352449,163.019565,202.030758,161.423719,196.925007,93.686600,193.605128,-0.000474,0.031524,89.095179,66.482870,196.911687,20.972411,54.212822,0.682138,683611.674028,0.862328,8.893727,29.210773,4.003569,0.067969,0.057072,32.000000,94.213372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098072,63.458957,110.033285,68.444984,23.491478,43.797468,49.873418,37.045520,31.898734,21.518987,39.253191,148.724526,61.807496,0.600609,149.146771,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.918436,49.032352,199.598956,164.759728,162.996417,165.007047,74.414015,14.203399,196.836093,-0.000019,48.997116,49.284336,163.004991,202.169470,161.426780,196.995827,93.715742,193.566678,-0.000473,0.031531,89.102928,66.543708,197.003135,20.967827,54.197154,0.681535,683550.452573,0.860547,8.862526,29.230298,4.000958,0.069692,0.059839,32.000000,94.134373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108504,63.459436,110.045653,68.444984,23.542253,43.797468,49.873418,37.023565,31.898734,21.518987,39.252408,148.828031,61.486074,0.597790,149.095945,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.912410,49.025756,199.522415,164.745987,162.962977,165.006800,74.318395,14.204683,196.752717,-0.000356,48.981187,49.247123,163.024354,202.038485,161.420626,196.919044,93.726765,193.617261,-0.000473,0.031539,89.091755,66.697730,196.920719,20.963363,54.220521,0.681360,683399.603421,0.859645,8.849132,29.186888,3.998502,0.067999,0.058398,32.000000,94.131675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095487,63.442969,110.067578,68.444984,23.495962,43.797468,49.873418,37.012665,31.898734,21.518987,39.241013,148.636791,61.456213,0.600588,149.143664,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.888199,49.013663,199.487021,164.733929,162.914280,164.994641,74.342497,14.205682,196.764340,-0.000350,48.942183,49.237726,162.992600,202.107331,161.429774,196.924770,93.687908,193.565697,-0.000473,0.031509,89.606810,66.658216,196.863307,20.956696,54.217979,0.680937,683358.161359,0.860849,8.848762,29.194635,3.997451,0.066661,0.057509,32.000000,94.097669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.054967,63.435584,110.104728,68.444984,23.506580,43.797468,49.873418,37.013161,31.898734,21.518987,39.221867,148.684993,61.394218,0.600765,149.153538,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.887875,48.996073,199.499410,164.714860,162.819168,164.988853,74.354178,14.199260,196.736344,-0.000147,48.940578,49.248847,162.960558,202.137931,161.423976,196.985984,93.704134,193.477328,-0.000473,0.031509,89.600842,66.575018,196.869938,20.952149,54.251551,0.681069,683303.659750,0.860176,8.854799,29.201946,3.999437,0.068066,0.058431,32.000000,94.107838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.054375,63.440423,110.128193,68.444984,23.486316,43.797468,49.873418,37.022601,31.898734,21.518987,39.215792,148.708356,62.166996,0.601555,149.186307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.997203,48.987828,199.427730,164.711775,162.760230,164.981667,74.259919,14.203684,196.775090,-0.000354,48.971920,49.239789,162.974627,202.041074,161.424918,196.835741,93.661814,193.425271,-0.000473,0.031505,89.897279,66.576011,196.772877,20.947327,54.172181,0.680652,683315.148041,0.860740,8.844440,29.165329,3.998956,0.069629,0.058445,32.000000,94.088127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021807,63.402161,110.143710,68.444984,23.524660,43.797468,49.873418,37.020253,31.898734,21.518987,39.191146,148.519838,61.436404,0.593988,149.166874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.910730,48.987828,199.408574,164.711775,162.788143,164.960355,74.317825,14.202971,196.768983,-0.000469,48.992452,49.172638,162.959268,202.007905,161.403516,196.896145,93.679402,193.433862,-0.000474,0.031503,90.464983,66.650278,196.757316,20.942604,54.175896,0.680095,683273.723112,0.859680,8.723266,29.188320,3.988778,0.069444,0.058603,32.000000,94.118622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999422,63.428948,110.151072,68.444984,23.472656,43.797468,49.873418,36.955073,31.898734,21.518987,39.175309,148.635650,61.158415,0.599680,149.035914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.845553,48.992500,199.430158,164.704204,162.770473,164.935471,74.408433,14.201686,196.554739,-0.000252,48.990868,49.084450,162.977643,201.979058,161.406894,196.877910,93.709372,193.389482,-0.000474,0.031512,90.345818,66.547550,196.722258,20.937894,54.176473,0.680961,683229.069032,0.860554,8.812570,29.173922,3.995305,0.065690,0.055501,32.000000,94.155039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025558,63.409706,110.186843,68.444984,23.506064,43.797468,49.873418,36.999649,31.898734,21.518987,39.172108,148.816867,61.218943,0.603215,149.090202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.827790,48.991400,199.489719,164.708691,162.759751,164.914105,74.315729,14.202971,196.547525,-0.000239,48.973113,49.128618,162.961904,202.014592,161.367446,196.747019,93.668604,193.438269,-0.000475,0.031507,90.069745,66.523024,196.755521,20.933453,54.160858,0.681709,683115.447084,0.860637,8.884634,29.127471,4.000962,0.069817,0.060371,32.000000,94.159070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013957,63.402195,110.178517,68.444984,23.478666,43.797468,49.873418,37.035207,31.898734,21.518987,39.164527,148.631458,61.388055,0.603287,149.043860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.809336,48.987003,199.373068,164.704204,162.726144,164.895827,74.231104,14.205825,196.568357,-0.000415,48.976447,49.082903,162.941781,201.985642,161.364947,196.786707,93.652010,193.366033,-0.000475,0.031496,90.058817,66.439299,196.735207,20.929350,54.171713,0.682179,683173.360828,0.861938,8.901911,29.186356,4.003583,0.067475,0.058296,32.000000,94.169516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.004560,63.390632,110.147955,68.444984,23.497128,43.797468,49.873418,37.044388,31.898734,21.518987,39.155811,148.462208,61.206691,0.601867,149.009714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.838611,48.987003,199.415428,164.704204,162.690501,164.880987,74.427155,14.200973,196.542585,-0.000345,48.962382,49.152448,162.967799,201.906420,161.378991,196.674452,93.653917,193.327227,-0.000475,0.031509,89.938173,66.421052,196.731171,20.925219,54.166466,0.681893,683158.669888,0.863169,8.916613,29.176125,4.002725,0.069022,0.058280,32.000000,94.140757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003051,63.410859,110.133577,68.444984,23.459028,43.797468,49.873418,37.054323,31.898734,21.518987,39.143614,148.854310,61.785266,0.603518,149.148266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.786050,48.988102,199.226317,164.709252,162.670574,164.861899,74.403204,14.196406,196.489641,-0.000058,48.968454,49.048469,162.962899,201.872333,161.373705,196.698732,93.637112,193.317763,-0.000474,0.031505,89.582270,66.488199,196.603909,20.920740,54.166556,0.681647,683056.945165,0.860256,8.886319,29.159803,4.001224,0.068213,0.058381,32.000000,94.130414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012983,63.411251,110.118264,68.444984,23.462739,43.797468,49.873418,37.037181,31.898734,21.518987,39.136750,148.806408,61.217696,0.597592,149.207904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.758511,48.986179,199.378278,164.705326,162.645668,164.853517,74.334994,14.200830,196.593108,-0.000239,48.960285,49.133462,162.945797,201.850825,161.350554,196.736893,93.653932,193.435313,-0.000475,0.031490,89.457506,66.457175,196.588753,20.915966,54.135490,0.681747,683091.666069,0.861446,8.941818,29.173093,4.001649,0.065705,0.056922,32.000000,94.102844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002362,63.442367,110.118134,68.444984,23.406504,43.797468,49.873418,37.067237,31.898734,21.518987,39.128857,148.669988,61.522024,0.603223,149.284852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.756870,48.989477,199.232895,164.699998,162.592273,164.818540,74.439829,14.200402,196.416004,-0.000167,49.002994,49.093074,162.971795,201.821040,161.387129,196.587013,93.684626,193.224304,-0.000475,0.031494,89.417993,66.277709,196.628789,20.909285,54.154764,0.682809,683034.456996,0.862718,8.968415,29.199930,4.006918,0.069265,0.060206,32.000000,94.103265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.008716,63.451698,110.118549,68.444984,23.417347,43.797468,49.873418,37.095661,31.898734,21.518987,39.116300,148.879658,61.546969,0.600829,149.036229,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.786780,48.989477,199.244004,164.699998,162.538215,164.795647,74.359033,14.207822,196.511191,0.000142,49.023081,49.128922,162.946480,201.864668,161.370031,196.579603,93.710265,193.293266,-0.000474,0.031463,89.459348,66.571328,196.670636,20.903953,54.157216,0.682125,682840.909332,0.860936,8.972082,29.091330,4.004051,0.067860,0.057280,32.000000,94.028421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.004778,63.428910,110.098541,68.444984,23.413965,43.797468,49.873418,37.087610,31.898734,21.518987,39.111752,148.718065,61.520043,0.600166,149.101256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.764655,48.993599,199.154011,164.682892,162.549553,164.770144,74.308560,14.198975,196.370776,-0.000022,49.050685,49.001657,162.945292,201.728443,161.362075,196.679299,93.707566,193.249485,-0.000473,0.031471,89.265029,66.356816,196.508582,20.898649,54.125429,0.681629,682591.690962,0.861600,8.942436,29.090840,4.001946,0.066516,0.057767,32.000000,94.008370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003048,63.430094,110.068938,68.444984,23.400315,43.797468,49.873418,37.071870,31.898734,21.518987,39.108113,148.617120,61.389669,0.600050,149.204482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.739181,49.012014,199.190770,164.684855,162.508496,164.745526,74.459778,14.203399,196.416059,-0.000203,49.046589,48.995035,162.925743,201.730910,161.342863,196.573712,93.693160,193.275130,-0.000473,0.031436,89.156616,66.357156,196.600948,20.893550,54.163130,0.681978,682527.031212,0.862488,8.969471,29.077270,4.001917,0.070114,0.059745,32.000000,94.016161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983913,63.436319,110.056771,68.444984,23.413744,43.797468,49.873418,37.085654,31.898734,21.518987,39.119179,148.919557,61.855332,0.601279,149.097165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.788932,49.026855,199.117291,164.688220,162.525083,164.711741,74.369909,14.202828,196.402413,-0.000076,49.081598,49.086729,162.917584,201.639659,161.345212,196.658379,93.720135,193.270642,-0.000473,0.031424,89.150901,66.363936,196.441135,20.888692,54.110067,0.681840,682539.375629,0.861142,9.014275,29.101206,4.004705,0.065347,0.056066,32.000000,94.072993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984431,63.476569,110.045608,68.444984,23.378452,43.797468,49.873418,37.102733,31.898734,21.518987,39.112988,148.739818,61.000529,0.597048,149.050941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.774041,49.026855,199.074145,164.688220,162.610824,164.678184,74.281905,14.201115,196.417045,-0.000069,49.053370,48.924690,162.921886,201.753417,161.322836,196.526936,93.689142,193.223548,-0.000472,0.031400,89.065436,66.458767,196.469770,20.883441,54.106082,0.681615,682290.067623,0.861085,8.977586,29.072563,3.999228,0.068308,0.058579,32.000000,94.091236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.961803,63.437455,110.016357,68.444984,23.392352,43.797468,49.873418,37.075825,31.898734,21.518987,39.122114,148.563810,62.023123,0.604621,149.285678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.733556,49.038673,199.071868,164.704204,162.636684,164.651878,74.478911,14.201543,196.299308,-0.000459,49.056013,49.143922,162.938742,201.696110,161.341981,196.461847,93.671485,193.131093,-0.000471,0.031383,89.120824,66.166625,196.414887,20.878131,54.073591,0.681604,682263.360974,0.862216,8.993007,29.086057,3.999558,0.067744,0.057363,32.000000,94.116356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992068,63.493047,110.036674,68.444984,23.328328,43.797468,49.873418,37.086309,31.898734,21.518987,39.128896,148.957823,61.547556,0.594600,149.087605,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.723523,49.038673,198.980729,164.704204,162.650823,164.614986,74.355354,14.208393,196.308282,-0.000303,49.054789,49.118772,162.931751,201.600537,161.344749,196.440012,93.669105,193.175814,-0.000471,0.031375,89.096251,66.338137,196.433321,20.872846,54.091676,0.682416,682278.530089,0.860604,9.046765,29.069348,4.002768,0.069713,0.060041,32.000000,94.106714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993879,63.481072,110.008175,68.444984,23.347539,43.797468,49.873418,37.111032,31.898734,21.518987,39.124602,148.710709,61.228481,0.599548,149.006370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.699381,49.033176,199.067181,164.683733,162.672022,164.580762,74.351235,14.200545,196.283272,-0.000119,49.044353,49.054394,162.918399,201.610629,161.349787,196.489532,93.654295,193.056962,-0.000471,0.031372,89.053598,66.421278,196.397083,20.867649,54.133885,0.681931,682145.251508,0.862034,9.057162,29.088353,4.001742,0.069349,0.058605,32.000000,94.089487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976619,63.476641,109.997197,68.444984,23.280262,43.797468,49.873418,37.118464,31.898734,21.518987,39.120308,148.702471,61.582112,0.602445,149.334143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.744012,49.030978,198.971361,164.674199,162.630700,164.547219,74.428071,14.201115,196.268317,-0.000401,49.028601,49.113280,162.892473,201.566185,161.340724,196.482769,93.634812,192.973953,-0.000471,0.031393,88.993762,66.338864,196.399448,20.861131,54.127845,0.681757,682062.532266,0.862354,9.076690,29.058975,4.005426,0.067705,0.057817,32.000000,94.077676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.975741,63.469066,109.958242,68.444984,23.312791,43.797468,49.873418,37.105308,31.898734,21.518987,39.108648,148.856143,61.056068,0.599299,149.386976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
