OSU 80 Ton Compressor Load Stand
49.679825,49.030703,199.005600,164.665506,162.603839,164.512485,74.430235,14.201543,196.282310,-0.000344,49.024573,48.974824,162.890383,201.565635,161.331112,196.462499,93.632580,193.042290,-0.000471,0.031364,88.863180,66.299597,196.454698,20.856601,54.064720,0.680908,681926.034840,0.860425,9.028235,29.047586,3.999906,0.069298,0.058465,32.000000,94.090375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.963885,63.457535,109.954068,68.444984,23.296061,43.797468,49.873418,37.112607,31.898734,21.518987,39.101641,148.860470,61.614760,0.603643,149.292208,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.708019,49.030703,198.962190,164.665506,162.527656,164.480417,74.264795,14.211247,196.284986,-0.000122,49.063009,49.040407,162.894544,201.530325,161.351443,196.480352,93.652738,192.942133,-0.000471,0.031345,88.863964,66.243795,196.282317,20.852499,54.060086,0.682426,681863.475845,0.861452,9.094496,29.075234,4.005763,0.067462,0.056886,32.000000,94.126667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992555,63.483083,109.973072,68.444984,23.264453,43.797468,49.873418,37.152738,31.898734,21.518987,39.096516,148.529589,61.246383,0.598804,149.141539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.741096,49.031802,198.935429,164.659617,162.414142,164.442199,74.356280,14.199117,196.213202,-0.000356,49.046593,48.996764,162.916179,201.614584,161.353201,196.267595,93.633427,193.049495,-0.000472,0.031319,88.704573,66.411519,196.343282,20.848366,54.088376,0.681900,681632.787928,0.862659,9.065262,29.017821,4.002618,0.069738,0.059959,32.000000,94.108169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992006,63.471657,109.958070,68.444984,23.271441,43.797468,49.873418,37.140505,31.898734,21.518987,39.092763,148.712559,61.173456,0.601890,149.012271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.666097,49.045544,198.901520,164.664665,162.379637,164.411700,74.390636,14.198404,196.225726,-0.000518,49.116683,49.013269,162.904726,201.498073,161.340222,196.412584,93.668076,192.989035,-0.000473,0.031311,88.606400,66.400515,196.290684,20.843973,54.073086,0.680921,681502.921576,0.860764,9.032080,29.077068,3.999418,0.069073,0.059087,32.000000,94.087527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010872,63.503216,109.978622,68.444984,23.221341,43.797468,49.873418,37.124773,31.898734,21.518987,39.087980,148.781271,61.620776,0.602057,149.117306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.643225,49.063684,198.906234,164.660739,162.348840,164.383498,74.341717,14.210248,196.267970,-0.000239,49.121574,49.020728,162.880797,201.493445,161.309855,196.319960,93.641668,192.935747,-0.000473,0.031302,88.529914,66.397004,196.302039,20.840482,54.060627,0.681847,681381.281797,0.861683,9.123577,29.019931,4.004775,0.065875,0.056290,32.000000,94.078881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984817,63.484903,109.991932,68.444984,23.229189,43.797468,49.873418,37.170866,31.898734,21.518987,39.097706,148.683433,61.744254,0.598330,149.247597,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.665122,49.063684,198.942633,164.660739,162.277062,164.358310,74.415023,14.204968,196.084217,-0.000191,49.093193,48.944300,162.875799,201.434018,161.315747,196.308975,93.616579,192.844112,-0.000473,0.031290,88.696200,66.360196,196.246832,20.836800,54.079776,0.682216,681409.018850,0.862587,9.165446,29.026515,4.006715,0.068820,0.058645,32.000000,94.054607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998376,63.504422,109.983941,68.444984,23.190226,43.797468,49.873418,37.188895,31.898734,21.518987,39.112623,148.830046,61.534863,0.597319,149.166205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.657356,49.070280,198.874458,164.674199,162.183691,164.329339,74.428211,14.200973,196.160796,-0.000413,49.066189,48.999431,162.853823,201.384193,161.293352,196.278251,93.599668,192.907208,-0.000471,0.031254,88.853276,66.263414,196.141841,20.833166,54.065027,0.681689,681356.307988,0.861184,9.142728,29.017507,4.005681,0.069627,0.059769,32.000000,94.011874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.977802,63.501251,110.000236,68.444984,23.193378,43.797468,49.873418,37.181469,31.898734,21.518987,39.116761,148.856423,60.755188,0.599101,149.152161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.655422,49.065608,198.808214,164.671114,162.111365,164.303418,74.314741,14.208251,196.132608,-0.000306,49.045789,48.977633,162.856624,201.357384,161.306307,196.366855,93.596330,192.994474,-0.000472,0.031275,89.234129,66.183787,196.176203,20.829647,54.033221,0.681701,681313.161359,0.861045,9.157381,29.057899,4.004935,0.068341,0.057352,32.000000,94.026696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996668,63.503119,109.996562,68.444984,23.158007,43.797468,49.873418,37.190436,31.898734,21.518987,39.114717,148.629481,61.530094,0.606634,149.095670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.638677,49.050217,198.773665,164.669712,162.061516,164.268796,74.391943,14.200259,196.092909,-0.000002,48.973443,48.968180,162.865662,201.412836,161.290179,196.199960,93.563971,192.812468,-0.000471,0.031244,88.840185,66.260904,196.160870,20.825038,54.010359,0.681839,681209.639024,0.862250,9.154714,29.093700,4.003756,0.068682,0.058132,32.000000,94.074247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992972,63.531592,110.005218,68.444984,23.153773,43.797468,49.873418,37.197466,31.898734,21.518987,39.106947,148.783886,61.397740,0.598763,149.024348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.733660,49.031252,198.899887,164.655691,162.061275,164.249940,74.420988,14.205254,195.925641,-0.000167,48.945722,48.912910,162.865404,201.410818,161.280900,196.162091,93.581094,192.749228,-0.000471,0.031254,88.799180,66.380084,196.129643,20.821048,54.006338,0.682091,681180.542053,0.861462,9.154329,29.058591,4.004273,0.065665,0.056344,32.000000,94.047379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035840,63.540922,110.010933,68.444984,23.120592,43.797468,49.873418,37.212883,31.898734,21.518987,39.088319,148.841976,61.127528,0.604363,149.052790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.692670,49.031252,198.802591,164.655691,162.041322,164.226508,74.287529,14.197833,196.002390,-0.000062,48.946230,48.932779,162.885559,201.274716,161.304478,196.162493,93.613468,192.816409,-0.000473,0.031232,88.687840,66.244756,196.108517,20.817358,54.000640,0.681154,680867.304499,0.859151,9.039234,29.017673,3.999301,0.069904,0.058901,32.000000,94.085392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044026,63.554189,110.023302,68.444984,23.123389,43.797468,49.873418,37.163619,31.898734,21.518987,39.065274,148.575058,60.958709,0.601801,149.073837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.687417,49.014487,198.855893,164.637464,162.051589,164.201305,74.348078,14.200973,196.013865,0.000194,48.967277,48.914152,162.863899,201.363154,161.307207,196.167100,93.589568,192.826404,-0.000473,0.031248,88.589241,66.306540,196.126830,20.813896,54.027884,0.681395,680717.720724,0.861361,9.081725,29.010308,4.000642,0.068586,0.057125,32.000000,94.076431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038325,63.571441,110.032336,68.444984,23.072633,43.797468,49.873418,37.190133,31.898734,21.518987,39.043545,148.696157,61.650784,0.603618,149.113805,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.684710,49.002394,198.794990,164.616432,162.047251,164.182193,74.405109,14.201543,196.019012,0.000059,48.982446,48.911799,162.859905,201.378893,161.300574,196.093515,93.600018,192.927695,-0.000473,0.031281,88.367093,66.289795,196.174065,20.810829,53.981853,0.681105,680658.525490,0.860588,9.070407,29.037928,4.002138,0.070652,0.059338,32.000000,94.076789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055898,63.596258,110.026742,68.444984,23.085242,43.797468,49.873418,37.197208,31.898734,21.518987,39.037530,148.810218,61.231343,0.596889,149.080092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.688088,48.997172,198.845122,164.610824,162.026682,164.157247,74.347509,14.199546,196.027474,-0.000091,48.952745,48.881699,162.865513,201.300730,161.309575,196.139596,93.619285,192.874766,-0.000473,0.031319,88.274492,66.250062,196.144656,20.807619,54.032752,0.681462,680525.967018,0.859851,9.061122,29.065170,4.001130,0.066360,0.057643,32.000000,94.099681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052972,63.592892,109.997698,68.444984,23.055421,43.797468,49.873418,37.202726,31.898734,21.518987,39.018746,148.695018,61.310139,0.600781,149.132413,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.680664,48.997172,198.710659,164.610824,162.007338,164.121235,74.333438,14.203399,195.963664,0.000053,48.928294,48.999258,162.845271,201.352532,161.285158,196.191039,93.621770,192.735457,-0.000473,0.031296,88.262438,66.249015,196.011945,20.804176,54.031959,0.680792,680346.534286,0.860309,9.052395,29.026210,4.001867,0.069046,0.058249,32.000000,94.078762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035562,63.602107,109.988246,68.444984,23.057500,43.797468,49.873418,37.204742,31.898734,21.518987,39.006479,148.666875,61.207792,0.599984,148.969903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.605347,48.985904,198.789453,164.597644,162.005056,164.102859,74.436124,14.202400,196.059747,0.000115,48.926913,48.900634,162.850640,201.265909,161.306701,196.236652,93.601075,192.787674,-0.000474,0.031295,88.333417,66.263371,196.067399,20.800919,54.056480,0.680406,680195.089659,0.860426,9.060096,28.971868,3.999758,0.070163,0.059427,32.000000,94.081478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057682,63.617708,109.994879,68.444984,23.019047,43.797468,49.873418,37.212935,31.898734,21.518987,38.999231,148.872247,61.151079,0.600637,149.185756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.651646,48.975735,198.743185,164.597083,161.931897,164.086051,74.347459,14.202114,196.071883,-0.000143,48.947849,48.958664,162.828487,201.279487,161.285256,196.191547,93.599271,192.889577,-0.000475,0.031285,88.438232,66.371064,196.022082,20.798265,54.061060,0.681116,680244.403098,0.860564,9.126983,29.012005,4.007420,0.067079,0.057018,32.000000,94.044567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.049777,63.615595,109.993107,68.444984,23.008430,43.797468,49.873418,37.261531,31.898734,21.518987,38.980085,148.694918,61.594217,0.602094,149.396771,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.628791,48.971062,198.787703,164.595401,161.810663,164.070768,74.381520,14.195978,196.097617,0.000005,48.952811,48.910132,162.841715,201.292432,161.317679,196.303570,93.610064,192.763296,-0.000473,0.031302,88.526160,66.112543,196.121836,20.794935,54.063386,0.680287,680108.989888,0.860586,9.068759,29.051735,4.002751,0.066755,0.057963,32.000000,94.048094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041172,63.650406,110.024319,68.444984,22.987872,43.797468,49.873418,37.245710,31.898734,21.518987,38.958615,148.763039,62.177268,0.597085,149.339454,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.607638,48.971062,198.813252,164.595401,161.758052,164.048705,74.455044,14.196691,196.080843,0.000022,48.941575,48.925464,162.837486,201.324786,161.273600,196.232573,93.562197,192.807921,-0.000471,0.031326,88.626062,66.248678,196.045538,20.793110,54.015479,0.680541,680033.205811,0.860652,9.083509,28.995481,4.005241,0.069026,0.059103,32.000000,94.070456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027782,63.621026,110.002683,68.444984,22.964573,43.797468,49.873418,37.261270,31.898734,21.518987,38.944907,148.910088,61.462303,0.601077,149.286740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.602042,48.971062,198.821687,164.585867,161.717845,164.021258,74.318553,14.206110,196.096145,-0.000261,48.939793,48.923350,162.823947,201.293431,161.274317,196.242807,93.550403,192.753513,-0.000471,0.031355,88.667964,66.357254,196.068662,20.791422,54.061889,0.681402,680106.512969,0.859982,9.109764,29.058420,4.007715,0.069878,0.060153,32.000000,94.077229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032307,63.622660,110.000219,68.444984,22.971291,43.797468,49.873418,37.279582,31.898734,21.518987,38.935801,148.637105,61.484533,0.598843,149.432963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.628922,48.967764,198.847234,164.597925,161.738606,163.997631,74.435781,14.203256,196.073352,-0.000240,48.901505,48.894506,162.824478,201.262362,161.275977,196.269452,93.545327,192.705441,-0.000472,0.031341,88.756549,66.234987,196.171209,20.790371,54.055939,0.680793,680034.238614,0.861525,9.115574,29.049958,4.008337,0.069492,0.058904,32.000000,94.064084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027916,63.618235,109.979378,68.444984,22.945883,43.797468,49.873418,37.289378,31.898734,21.518987,38.923368,148.871561,61.254820,0.598605,149.326984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.634952,48.962542,198.807217,164.595962,161.701845,163.964840,74.455919,14.202828,196.137645,0.000086,48.938281,48.948169,162.847756,201.323910,161.284641,196.214100,93.562281,192.747129,-0.000471,0.031333,88.773101,66.250077,196.144838,20.789818,54.056769,0.680499,679914.185193,0.859519,9.084371,29.037135,4.006681,0.068056,0.057944,32.000000,94.112910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036236,63.652122,109.968674,68.444984,22.954841,43.797468,49.873418,37.280081,31.898734,21.518987,38.914027,148.911839,61.659074,0.600525,149.231508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.634240,48.962542,198.825350,164.595962,161.682634,163.945011,74.357862,14.195264,196.097557,-0.000123,48.933010,48.868159,162.817725,201.376202,161.269211,196.208655,93.543926,192.840285,-0.000472,0.031323,88.872616,66.195468,196.236639,20.789036,54.044995,0.680171,679708.685282,0.858986,9.072890,29.035704,4.005388,0.067772,0.058118,32.000000,94.103843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999285,63.613635,109.933206,68.444984,22.924305,43.797468,49.873418,37.282463,31.898734,21.518987,38.899172,148.715723,62.063769,0.596309,149.233199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.617780,48.956496,198.732028,164.601290,161.638165,163.920651,74.384280,14.204112,196.062604,-0.000212,48.931054,48.894712,162.829593,201.344602,161.269074,196.244068,93.545691,192.873782,-0.000472,0.031328,89.055193,66.182099,196.161296,20.788373,54.047429,0.680286,679685.929206,0.860029,9.073628,29.088736,4.005810,0.067497,0.057258,32.000000,94.124975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021541,63.635643,109.932957,68.444984,22.923923,43.797468,49.873418,37.287810,31.898734,21.518987,38.883362,148.768561,61.724004,0.592392,149.374938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.565977,48.954572,198.789824,164.602692,161.641765,163.916051,74.480861,14.197976,196.127563,-0.000022,48.924136,48.878992,162.814603,201.336182,161.247288,196.259282,93.488623,192.775578,-0.000473,0.031302,89.047781,66.239671,196.144881,20.787636,54.057148,0.680119,679585.897054,0.859898,9.084668,29.099436,4.005258,0.066381,0.057455,32.000000,94.077214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.005790,63.624371,109.925280,68.444984,22.877058,43.797468,49.873418,37.303132,31.898734,21.518987,38.873218,148.961721,61.386661,0.595533,149.490319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.600972,48.948800,198.727505,164.587549,161.615378,163.884072,74.353378,14.198975,196.101268,0.000220,48.908184,48.911829,162.839917,201.448901,161.266262,196.304122,93.500839,192.842689,-0.000472,0.031292,88.859000,66.336397,196.082411,20.787161,54.052586,0.680747,679795.801946,0.859751,9.136542,29.119954,4.010610,0.067503,0.057360,32.000000,94.111618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027151,63.624990,109.917058,68.444984,22.882909,43.797468,49.873418,37.340115,31.898734,21.518987,38.861043,148.706756,61.874261,0.599466,149.237605,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.625850,48.948800,198.897882,164.587549,161.573293,163.859632,74.372544,14.200545,196.161021,-0.000039,48.902489,48.957582,162.810554,201.414100,161.291344,196.362083,93.474812,192.865644,-0.000473,0.031306,88.922181,66.325061,196.121671,20.787035,54.064576,0.680079,679575.100389,0.860368,9.094423,29.132717,4.006524,0.069264,0.059047,32.000000,94.082779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030772,63.614423,109.910925,68.444984,22.871880,43.797468,49.873418,37.327451,31.898734,21.518987,38.844669,148.745087,61.857753,0.594108,149.346693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.602902,48.933135,198.927390,164.596523,161.484205,163.841916,74.524978,14.200545,196.140428,0.000164,48.924650,48.975612,162.841058,201.402847,161.308752,196.228929,93.489114,192.904005,-0.000474,0.031310,88.664402,65.961922,196.195582,20.787445,54.109742,0.679942,679526.607109,0.859539,9.068595,29.167287,4.007949,0.068942,0.059569,32.000000,94.110792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045009,63.654691,109.935673,68.444984,22.853442,43.797468,49.873418,37.323408,31.898734,21.518987,38.820769,149.049956,61.040221,0.594280,149.397715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.571022,48.933135,198.911817,164.596523,161.461647,163.841376,74.428244,14.204398,196.094923,0.000415,48.873387,48.910104,162.796236,201.410777,161.243168,196.290803,93.438944,192.878148,-0.000474,0.031316,88.546395,66.148897,196.211182,20.788236,54.136301,0.679079,679397.592033,0.858235,9.063889,29.148423,4.006171,0.068834,0.058581,32.000000,94.110281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009541,63.636513,109.915348,68.444984,22.887308,43.797468,49.873418,37.340708,31.898734,21.518987,38.802889,148.856488,61.382699,0.601971,149.488077,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.617257,48.925164,198.894657,164.599888,161.438144,163.840235,74.320355,14.202114,196.147064,0.000102,48.861661,48.892714,162.836489,201.365927,161.269217,196.321767,93.471347,192.814813,-0.000473,0.031345,88.430200,66.264229,196.289336,20.789375,54.109670,0.679635,679590.576679,0.859818,9.109863,29.207808,4.012663,0.065115,0.056110,32.000000,94.168892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.043690,63.674266,109.942806,68.444984,22.841679,43.797468,49.873418,37.366087,31.898734,21.518987,38.791082,148.640710,61.886953,0.599402,149.439533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.633174,48.910323,198.909206,164.581380,161.375737,163.828762,74.513434,14.205967,196.050567,0.000094,48.824011,48.841339,162.825766,201.290190,161.245317,196.304270,93.466075,192.867638,-0.000472,0.031342,88.293262,66.315292,196.078146,20.790188,54.122544,0.679342,679414.819229,0.860149,9.053880,29.151834,4.008578,0.069755,0.059861,32.000000,94.176938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029341,63.675695,109.940007,68.444984,22.854215,43.797468,49.873418,37.347256,31.898734,21.518987,38.770860,149.026867,61.751957,0.593969,149.403734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.625871,48.910323,198.906436,164.581380,161.359066,163.814306,74.508895,14.202828,196.154152,0.000237,48.813486,48.847296,162.826813,201.394040,161.255388,196.318732,93.453602,192.779940,-0.000473,0.031310,88.284014,66.272130,196.156749,20.790926,54.108949,0.678939,679335.250074,0.857519,9.022516,29.176766,4.007586,0.069429,0.058994,32.000000,94.145105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037553,63.693167,109.949959,68.444984,22.797893,43.797468,49.873418,37.344094,31.898734,21.518987,38.742817,149.017790,61.227674,0.595056,149.386543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.613267,48.891085,198.858438,164.588951,161.345153,163.811686,74.358815,14.204255,196.079254,0.000081,48.820427,48.814124,162.816895,201.467065,161.266875,196.315107,93.466286,192.893350,-0.000473,0.031312,88.361327,66.095663,196.152302,20.791330,54.126204,0.679135,679319.858373,0.857636,9.030096,29.156598,4.008120,0.067182,0.057377,32.000000,94.153747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.039860,63.695073,109.967964,68.444984,22.831882,43.797468,49.873418,37.354574,31.898734,21.518987,38.709987,148.717630,61.325326,0.600174,149.350469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.615504,48.878992,198.963615,164.592036,161.361716,163.804090,74.462576,14.201115,196.160121,-0.000134,48.838539,48.944995,162.861731,201.451694,161.243014,196.375203,93.458552,192.902944,-0.000472,0.031346,88.434363,66.289694,196.129747,20.791919,54.109273,0.678899,679245.838249,0.859549,9.023942,29.186124,4.008171,0.068668,0.057265,32.000000,94.176682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052109,63.727900,109.984155,68.444984,22.780453,43.797468,49.873418,37.367951,31.898734,21.518987,38.695187,148.925152,61.985266,0.599201,149.444647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.591147,48.871022,198.800431,164.608300,161.387903,163.805640,74.442144,14.203541,196.222529,0.000041,48.808498,48.915258,162.813749,201.421501,161.216360,196.306733,93.441976,192.962994,-0.000471,0.031357,88.635834,66.216323,196.200373,20.792608,54.098113,0.679288,679210.647447,0.858240,9.009527,29.197427,4.010110,0.070740,0.060429,32.000000,94.110889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009410,63.719159,109.973032,68.444984,22.830750,43.797468,49.873418,37.373305,31.898734,21.518987,38.667620,148.884287,62.007863,0.592976,149.445434,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.654350,48.860028,198.948982,164.614469,161.433305,163.795008,74.370073,14.205539,196.144932,0.000062,48.809855,48.891916,162.829919,201.419258,161.254365,196.328778,93.421470,192.927936,-0.000470,0.031390,88.485306,66.239557,196.296187,20.794191,54.112303,0.679316,679280.244219,0.858933,9.026847,29.236345,4.008789,0.070554,0.059272,32.000000,94.116623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.053435,63.758499,109.969944,68.444984,22.752587,43.797468,49.873418,37.393837,31.898734,21.518987,38.643733,148.740145,61.264284,0.592662,149.308219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.618910,48.860028,198.899105,164.614469,161.475553,163.778231,74.488652,14.197833,196.190017,-0.000184,48.778859,48.828819,162.830411,201.433081,161.240950,196.309500,93.410038,193.055720,-0.000471,0.031407,88.162063,66.155891,196.235944,20.795611,54.099158,0.678662,679203.646554,0.858467,8.950247,29.243809,4.006678,0.068112,0.058109,32.000000,94.135864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044021,63.751523,109.948809,68.444984,22.803338,43.797468,49.873418,37.364274,31.898734,21.518987,38.616159,148.977304,60.775291,0.599435,149.291539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.573226,48.844088,198.885284,164.622882,161.510606,163.768775,74.484728,14.203684,196.219729,-0.000149,48.719308,49.010589,162.839781,201.505311,161.254473,196.317633,93.413732,192.908287,-0.000471,0.031413,88.670977,66.077450,196.263006,20.797863,54.109706,0.679069,679212.636511,0.857693,8.987028,29.302771,4.008534,0.065060,0.056428,32.000000,94.110907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.053555,63.728521,109.925478,68.444984,22.755272,43.797468,49.873418,37.406424,31.898734,21.518987,38.577027,148.969456,61.241027,0.604474,149.455072,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.643803,48.828423,198.813061,164.619797,161.555089,163.766042,74.312249,14.197976,196.263870,-0.000136,48.698188,48.859012,162.811407,201.447249,161.243333,196.410037,93.384280,192.883154,-0.000473,0.031421,89.213851,66.233627,196.301840,20.799551,54.071987,0.679422,679172.270013,0.858218,9.021788,29.237711,4.012140,0.065970,0.057309,32.000000,94.135945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.047897,63.724911,109.941753,68.444984,22.720100,43.797468,49.873418,37.425439,31.898734,21.518987,38.548188,148.624498,61.490109,0.603661,149.323207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.633268,48.802588,198.942473,164.603253,161.612210,163.762964,74.417528,14.200259,196.190645,-0.000373,48.701237,48.919448,162.831660,201.392939,161.241826,196.330017,93.411819,192.911229,-0.000473,0.031410,89.168744,66.320692,196.186159,20.801120,54.111293,0.678776,679141.661825,0.859110,8.929585,29.264336,4.004791,0.067139,0.056414,32.000000,94.163063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038349,63.716963,109.947386,68.444984,22.713675,43.797468,49.873418,37.391860,31.898734,21.518987,38.527447,148.835056,61.225033,0.596889,149.330878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.599678,48.785549,198.880773,164.584184,161.647322,163.762941,74.407056,14.200402,196.205987,-0.000324,48.683011,48.929987,162.801946,201.425048,161.215435,196.290881,93.404913,192.827792,-0.000474,0.031429,89.065399,66.300089,196.186465,20.803008,54.070075,0.678666,679001.337482,0.858018,8.914684,29.247244,4.008248,0.067604,0.057613,32.000000,94.111778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033284,63.691374,109.947344,68.444984,22.726657,43.797468,49.873418,37.403287,31.898734,21.518987,38.479311,148.814112,61.060470,0.599812,149.110147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.618350,48.785549,198.901070,164.584184,161.650627,163.764453,74.308559,14.202257,196.086572,-0.000043,48.672995,48.949223,162.789440,201.484312,161.198769,196.274646,93.424823,192.912084,-0.000475,0.031434,89.067140,66.213732,196.262721,20.804815,54.082733,0.679404,679022.669826,0.858743,8.932516,29.223100,4.009719,0.067877,0.057881,32.000000,94.136921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.019452,63.673675,109.917736,68.444984,22.716316,43.797468,49.873418,37.427893,31.898734,21.518987,38.438956,148.617118,61.245869,0.601624,149.390910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.597723,48.771533,198.828998,164.568200,161.564876,163.762218,74.515086,14.202971,196.041850,-0.000280,48.692468,48.969267,162.813528,201.448982,161.239820,196.303555,93.424441,192.867580,-0.000475,0.031452,89.009048,66.254304,196.199313,20.807012,54.091261,0.679072,678948.158228,0.859530,8.913128,29.234556,4.008619,0.068382,0.058818,32.000000,94.168011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048583,63.680869,109.931632,68.444984,22.699260,43.797468,49.873418,37.423644,31.898734,21.518987,38.400781,149.030172,61.204270,0.599650,149.409202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.627539,48.764112,198.931554,164.561190,161.569020,163.754643,74.444871,14.199546,196.205785,-0.000280,48.718636,48.838491,162.806829,201.406415,161.230101,196.393191,93.413898,192.879500,-0.000476,0.031435,88.889132,66.078702,196.170598,20.809521,54.058392,0.679001,678932.256874,0.857498,8.920530,29.218379,4.008833,0.070704,0.060262,32.000000,94.182491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046154,63.679675,109.932381,68.444984,22.693500,43.797468,49.873418,37.449826,31.898734,21.518987,38.359822,148.889742,61.522171,0.600089,149.246457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.618027,48.759165,198.844968,164.560349,161.620416,163.749305,74.367847,14.205539,196.255906,0.000018,48.703171,48.876160,162.779580,201.456444,161.224224,196.329266,93.391864,192.939852,-0.000475,0.031420,88.780720,66.224692,196.269266,20.811816,54.126348,0.678529,678883.456591,0.857921,8.875200,29.293694,4.007409,0.070469,0.059976,32.000000,94.167330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038836,63.666867,109.928981,68.444984,22.693954,43.797468,49.873418,37.433282,31.898734,21.518987,38.334151,148.735693,61.972940,0.596724,149.311405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.585454,48.759165,198.948332,164.560349,161.622218,163.748578,74.461911,14.196406,196.071241,-0.000036,48.743269,48.832590,162.836246,201.487758,161.247925,196.300902,93.437017,192.917986,-0.000476,0.031406,88.599785,66.149073,196.174312,20.814159,54.106767,0.678269,678931.393611,0.858708,8.887081,29.277848,4.007515,0.070176,0.058757,32.000000,94.159194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107318,63.668143,109.968559,68.444984,22.659582,43.797468,49.873418,37.444808,31.898734,21.518987,38.303360,148.923821,61.822170,0.592391,149.222224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.631084,48.754218,198.819176,164.565396,161.607406,163.753908,74.433301,14.200402,196.153851,-0.000319,48.784791,48.819042,162.808978,201.437280,161.234134,196.284851,93.392286,192.852605,-0.000475,0.031428,88.565952,66.032022,196.242102,20.816237,54.084986,0.679165,678825.692863,0.858245,8.920903,29.224559,4.012232,0.066068,0.056773,32.000000,94.135070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090022,63.662838,109.943271,68.444984,22.680060,43.797468,49.873418,37.469149,31.898734,21.518987,38.272317,148.866601,60.865606,0.594406,149.373955,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.634520,48.764387,198.881111,164.558947,161.533965,163.759238,74.216258,14.206395,196.152326,-0.000188,48.797163,48.855736,162.812209,201.425660,161.222712,196.300298,93.408138,192.883901,-0.000473,0.031442,88.503469,66.174091,196.176959,20.818904,54.076079,0.678580,678922.885500,0.857714,8.868580,29.244961,4.005941,0.065643,0.056838,32.000000,94.149297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089031,63.629647,109.920381,68.444984,22.644706,43.797468,49.873418,37.449498,31.898734,21.518987,38.256150,148.432516,61.051593,0.602984,149.336543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.589367,48.778403,198.806806,164.569883,161.555881,163.770676,74.498229,14.198975,196.136080,-0.000023,48.813783,48.852052,162.807035,201.478584,161.222038,196.307545,93.420780,193.064860,-0.000473,0.031420,88.576683,66.170917,196.288318,20.821009,54.079325,0.678846,678913.585893,0.860209,8.875183,29.240755,4.006911,0.066890,0.057300,32.000000,94.138126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096586,63.653148,109.902269,68.444984,22.630135,43.797468,49.873418,37.452533,31.898734,21.518987,38.230500,148.996458,61.711825,0.601284,149.309950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.590250,48.786648,198.874581,164.558947,161.560709,163.773027,74.414690,14.200973,196.085124,-0.000366,48.796869,48.813115,162.792541,201.434426,161.226686,196.344257,93.405435,192.897087,-0.000475,0.031421,88.715568,66.381684,196.187852,20.823550,54.117026,0.679247,679007.780873,0.857914,8.936077,29.295427,4.009061,0.070025,0.060159,32.000000,94.151035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112917,63.639085,109.880858,68.444984,22.616075,43.797468,49.873418,37.484599,31.898734,21.518987,38.219713,148.829379,62.052177,0.595238,149.445080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.616204,48.786648,198.833859,164.558947,161.612312,163.767661,74.325182,14.206110,196.192900,-0.000356,48.813559,48.778618,162.806636,201.440216,161.253213,196.336519,93.431467,193.055834,-0.000474,0.031423,88.925667,66.246009,196.363980,20.825060,54.076152,0.678958,679077.456344,0.858892,8.943406,29.248365,4.010357,0.070106,0.060422,32.000000,94.186330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145930,63.665246,109.892941,68.444984,22.602619,43.797468,49.873418,37.491163,31.898734,21.518987,38.203670,148.650365,61.196860,0.592134,149.327416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.574300,48.790496,198.846253,164.546048,161.601559,163.772258,74.524562,14.206824,196.177597,-0.000158,48.806858,48.872408,162.788215,201.355142,161.217840,196.343426,93.402458,192.903265,-0.000474,0.031421,88.921691,66.135150,196.308730,20.826501,54.112194,0.679028,678948.651589,0.859399,8.916456,29.281385,4.007438,0.068468,0.058335,32.000000,94.159357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113941,63.678163,109.872384,68.444984,22.612549,43.797468,49.873418,37.483181,31.898734,21.518987,38.183610,149.049125,60.993926,0.600018,149.291382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.582425,48.792969,198.859788,164.541281,161.608006,163.778377,74.389003,14.200687,196.116382,-0.000249,48.786385,48.832323,162.769078,201.447677,161.218212,196.364996,93.386540,192.923737,-0.000475,0.031432,89.027664,66.226864,196.281383,20.828159,54.074421,0.679149,679109.806564,0.857938,8.963819,29.253640,4.011075,0.065759,0.056473,32.000000,94.154748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094852,63.661435,109.863097,68.444984,22.568221,43.797468,49.873418,37.513676,31.898734,21.518987,38.159961,148.778005,61.078665,0.602523,149.297479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.557795,48.791320,198.846615,164.543243,161.675795,163.786016,74.259653,14.196121,196.100702,-0.000476,48.757525,48.791532,162.781720,201.413591,161.206070,196.394329,93.393299,192.948064,-0.000475,0.031407,89.247072,66.029538,196.212695,20.829555,54.067461,0.679587,679180.502551,0.859383,8.957854,29.277175,4.010691,0.064616,0.056464,32.000000,94.133661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088504,63.688902,109.836826,68.444984,22.605617,43.797468,49.873418,37.516542,31.898734,21.518987,38.138872,148.519306,61.051886,0.601655,149.284852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.618661,48.786373,198.947838,164.549413,161.680632,163.792070,74.518518,14.200830,196.161307,-0.000406,48.734003,48.936425,162.781161,201.412918,161.210772,196.387304,93.414037,192.981830,-0.000474,0.031445,89.115680,66.228150,196.239430,20.831360,54.102224,0.679966,679216.498539,0.861391,8.981792,29.279468,4.012419,0.066377,0.057324,32.000000,94.091844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137671,63.688279,109.821112,68.444984,22.565736,43.797468,49.873418,37.541291,31.898734,21.518987,38.105845,149.037036,61.331929,0.602177,149.292916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.621704,48.786373,198.861228,164.549413,161.728042,163.801219,74.441470,14.199546,196.173261,-0.000506,48.750779,48.879912,162.776483,201.472305,161.195936,196.282528,93.414312,193.072124,-0.000474,0.031466,88.868153,66.264111,196.298841,20.832963,54.095787,0.678946,679078.452647,0.858060,8.909354,29.231374,4.007852,0.068552,0.058257,32.000000,94.097767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125446,63.700207,109.825742,68.444984,22.570229,43.797468,49.873418,37.512486,31.898734,21.518987,38.077140,148.882940,61.266045,0.598804,149.289572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.581576,48.782251,198.945814,164.554460,161.721468,163.785948,74.221920,14.203969,196.267739,-0.000712,48.771585,48.880275,162.805843,201.506901,161.237758,196.404623,93.419241,193.077364,-0.000474,0.031468,88.825046,66.172155,196.299186,20.835254,54.108083,0.678922,679134.891538,0.858126,8.910472,29.304597,4.007545,0.068394,0.059847,32.000000,94.149903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148372,63.746720,109.845649,68.444984,22.564715,43.797468,49.873418,37.516818,31.898734,21.518987,38.049014,148.443840,61.231196,0.599464,149.291854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.614579,48.776754,198.867659,164.543524,161.760195,163.790146,74.497268,14.204255,196.227001,-0.000646,48.730706,48.925231,162.790024,201.447983,161.183941,196.358622,93.385453,192.984112,-0.000475,0.031450,88.822347,66.393624,196.324272,20.837070,54.129395,0.679390,679092.767365,0.861347,8.948017,29.301616,4.012495,0.070165,0.060231,32.000000,94.150836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139590,63.720731,109.797402,68.444984,22.547456,43.797468,49.873418,37.546943,31.898734,21.518987,38.024733,148.994536,61.201702,0.600355,149.247637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.602538,48.767410,198.975556,164.534551,161.761513,163.789342,74.437325,14.202114,196.185309,-0.000431,48.720735,48.779008,162.798813,201.472916,161.197635,196.396737,93.383603,193.064408,-0.000475,0.031464,88.648116,66.184838,196.376137,20.838461,54.152438,0.678536,679163.200563,0.857538,8.908249,29.300723,4.008250,0.066839,0.057479,32.000000,94.190142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132299,63.735123,109.818979,68.444984,22.561242,43.797468,49.873418,37.534992,31.898734,21.518987,37.994765,148.874651,61.379765,0.600127,149.274309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.640668,48.767410,198.930250,164.534551,161.818651,163.791620,74.309345,14.198119,196.238679,-0.000671,48.710651,48.843561,162.778238,201.505290,161.214233,196.404476,93.375184,193.078206,-0.000477,0.031433,88.429319,66.254843,196.450620,20.840031,54.106767,0.678636,679161.709628,0.858434,8.911407,29.332437,4.011399,0.067132,0.057757,32.000000,94.189799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133609,63.741459,109.806747,68.444984,22.538194,43.797468,49.873418,37.548513,31.898734,21.518987,37.960393,148.618689,61.704782,0.598728,149.330446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
