OSU 80 Ton Compressor Load Stand
49.570601,48.761364,198.988264,164.530905,161.920797,163.787363,74.544323,14.193552,196.222999,-0.000691,48.695807,48.801309,162.759777,201.589284,161.204757,196.368943,93.392504,193.047357,-0.000476,0.031447,88.172393,66.066501,196.391395,20.841301,54.122490,0.678645,679153.980093,0.859190,8.871827,29.345986,4.007405,0.070250,0.059693,32.000000,94.230910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107385,63.750987,109.795207,68.444984,22.559039,43.797468,49.873418,37.532848,31.898734,21.518987,37.934974,149.088645,61.372355,0.595080,149.372774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.563887,48.751745,198.993819,164.537916,161.961362,163.782759,74.441738,14.197262,196.330983,-0.000408,48.714945,48.875680,162.738947,201.482253,161.201931,196.470604,93.416027,193.062331,-0.000478,0.031426,88.220973,66.342852,196.361495,20.842470,54.152835,0.679408,679148.484991,0.857790,8.938530,29.317195,4.014239,0.069338,0.059572,32.000000,94.219315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090988,63.731539,109.799276,68.444984,22.527820,43.797468,49.873418,37.579296,31.898734,21.518987,37.903144,148.883476,61.538678,0.599150,149.422578,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.642550,48.755592,199.029236,164.559788,161.961809,163.779756,74.424366,14.203541,196.238055,-0.000462,48.754288,48.888943,162.747947,201.659944,161.200799,196.531970,93.449154,193.173901,-0.000477,0.031418,88.257348,66.269250,196.410685,20.844160,54.149968,0.679089,679043.820325,0.859054,8.935887,29.299241,4.014895,0.068954,0.057311,32.000000,94.210057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123760,63.730699,109.802468,68.444984,22.559115,43.797468,49.873418,37.590858,31.898734,21.518987,37.867062,148.848731,61.706616,0.597585,149.297912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.612720,48.755592,199.040976,164.559788,161.932980,163.776713,74.458251,14.203969,196.299119,-0.000545,48.716479,48.828945,162.724452,201.605410,161.193797,196.568416,93.438889,193.122745,-0.000477,0.031425,88.126698,66.133603,196.487308,20.846520,54.113691,0.678250,678851.350060,0.857736,8.858055,29.307593,4.009247,0.070527,0.059145,32.000000,94.188502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094458,63.721240,109.765425,68.444984,22.525633,43.797468,49.873418,37.552983,31.898734,21.518987,37.844425,148.916502,61.064065,0.595191,149.273679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.664343,48.756692,199.015163,164.563994,161.819778,163.778241,74.419472,14.206681,196.323077,-0.000220,48.724156,48.966317,162.775143,201.689179,161.228048,196.534783,93.407057,193.202016,-0.000478,0.031416,88.108986,66.442443,196.500625,20.849826,54.167403,0.679079,678902.810326,0.857902,8.889018,29.298841,4.011894,0.069609,0.058502,32.000000,94.190582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088698,63.731322,109.741696,68.444984,22.530459,43.797468,49.873418,37.578345,31.898734,21.518987,37.810464,148.838945,61.353646,0.601786,149.306527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.571965,48.752569,199.099198,164.560349,161.767411,163.794706,74.293666,14.202685,196.409789,-0.000239,48.753841,48.865671,162.781560,201.740635,161.216810,196.642102,93.408353,193.215813,-0.000481,0.031380,88.071902,66.310866,196.472482,20.851745,54.144757,0.677785,678931.583247,0.857058,8.843501,29.348956,4.007610,0.068855,0.058215,32.000000,94.229399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090816,63.720496,109.756847,68.444984,22.534403,43.797468,49.873418,37.554124,31.898734,21.518987,37.780063,148.587331,61.220924,0.598076,149.308258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.610770,48.752569,199.068009,164.577174,161.741336,163.802587,74.462075,14.202971,196.355159,-0.000460,48.760691,48.883500,162.775573,201.760981,161.205173,196.501411,93.418124,193.086486,-0.000482,0.031383,87.862276,66.213792,196.490551,20.854158,54.096255,0.679400,679114.125569,0.860675,8.928318,29.363972,4.016367,0.065102,0.056288,32.000000,94.216973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103694,63.729292,109.777942,68.444984,22.523292,43.797468,49.873418,37.613327,31.898734,21.518987,37.753507,148.924150,61.007132,0.600872,149.318054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.646198,48.756142,199.208700,164.570724,161.786523,163.813985,74.535245,14.203256,196.315402,-0.000280,48.783790,48.900354,162.761852,201.710055,161.207965,196.592312,93.407075,193.236136,-0.000483,0.031376,87.663687,66.351132,196.426715,20.856034,54.166502,0.679491,679069.091964,0.858024,8.888018,29.306124,4.012597,0.066880,0.056342,32.000000,94.244260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.098063,63.707732,109.740525,68.444984,22.538371,43.797468,49.873418,37.598278,31.898734,21.518987,37.726951,149.070489,61.511092,0.602518,149.266756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.655669,48.756142,199.026250,164.570724,161.823518,163.823901,74.289712,14.202400,196.468014,-0.000174,48.713223,48.805933,162.773658,201.702348,161.207013,196.535065,93.390157,193.214549,-0.000482,0.031345,87.618050,66.156047,196.453270,20.857925,54.131397,0.678579,679121.531553,0.856570,8.854819,29.372802,4.012567,0.067762,0.058515,32.000000,94.228565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083736,63.671974,109.732633,68.444984,22.550977,43.797468,49.873418,37.583274,31.898734,21.518987,37.704092,148.579425,61.610725,0.597555,149.313844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.600833,48.763562,199.098873,164.575772,161.803989,163.826516,74.361393,14.202114,196.412323,-0.000405,48.770794,48.876958,162.784260,201.742510,161.222523,196.546514,93.402740,193.166434,-0.000483,0.031372,87.234827,66.225024,196.483821,20.859606,54.140159,0.678500,679204.716296,0.859271,8.844993,29.381697,4.008127,0.068295,0.058479,32.000000,94.275834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085918,63.687133,109.749748,68.444984,22.541484,43.797468,49.873418,37.582984,31.898734,21.518987,37.685300,148.722787,61.022612,0.596133,149.316559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.638901,48.763288,199.091184,164.564835,161.831145,163.832989,74.491804,14.198975,196.392513,-0.000283,48.745180,48.889575,162.778320,201.766771,161.201159,196.557880,93.389181,193.184189,-0.000483,0.031380,86.985849,66.269257,196.557040,20.861300,54.121931,0.679260,679252.150158,0.859529,8.909329,29.351232,4.014023,0.068267,0.058657,32.000000,94.288912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096360,63.685531,109.719778,68.444984,22.500649,43.797468,49.873418,37.619532,31.898734,21.518987,37.659586,148.983608,61.730534,0.602649,149.270768,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.679893,48.764387,199.159556,164.563994,161.818982,163.842959,74.350659,14.204398,196.411338,-0.000110,48.768077,48.971181,162.784420,201.764039,161.224939,196.644955,93.353713,193.221770,-0.000484,0.031407,86.941009,66.367630,196.544679,20.863298,54.133578,0.679030,679278.864878,0.857326,8.869537,29.371389,4.010790,0.066322,0.056658,32.000000,94.320442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107255,63.678114,109.705169,68.444984,22.516746,43.797468,49.873418,37.604026,31.898734,21.518987,37.633582,148.701317,61.170301,0.595336,149.134065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.669807,48.764387,199.114610,164.563994,161.776650,163.854394,74.287309,14.202114,196.437983,-0.000210,48.799051,48.946156,162.799661,201.749197,161.234195,196.605839,93.378045,193.224711,-0.000484,0.031414,86.954465,66.337903,196.477295,20.865107,54.143171,0.678600,679386.549640,0.858221,8.828110,29.420825,4.008856,0.064634,0.055790,32.000000,94.349592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148587,63.680048,109.702893,68.444984,22.507400,43.797468,49.873418,37.585753,31.898734,21.518987,37.608985,148.574618,61.480865,0.600537,149.237527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.654001,48.774830,199.193176,164.559788,161.803946,163.856157,74.453033,14.205682,196.344305,-0.000499,48.788636,48.860383,162.800684,201.696008,161.206276,196.609895,93.414933,193.255539,-0.000484,0.031416,86.975244,66.376428,196.443663,20.867587,54.172308,0.678536,679370.305666,0.859207,8.838569,29.397586,4.008765,0.067331,0.056817,32.000000,94.385238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172537,63.676590,109.682418,68.444984,22.503539,43.797468,49.873418,37.623151,31.898734,21.518987,37.585592,148.906067,61.411680,0.597553,149.339612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.662512,48.774830,199.201214,164.553338,161.804204,163.856881,74.400964,14.200687,196.276714,-0.000281,48.769235,48.879917,162.776655,201.768646,161.207385,196.695028,93.386312,193.373302,-0.000483,0.031417,87.001987,66.305601,196.565279,20.870008,54.182459,0.678577,679299.168017,0.857966,8.864376,29.372523,4.011563,0.065217,0.056533,32.000000,94.355432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153846,63.660681,109.667790,68.444984,22.496565,43.797468,49.873418,37.612104,31.898734,21.518987,37.560743,148.801928,61.416448,0.601842,149.282216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.616896,48.769334,199.213034,164.547730,161.789845,163.857848,74.399262,14.197262,196.470722,-0.000434,48.752989,48.895010,162.760581,201.707649,161.217969,196.665037,93.388563,193.293317,-0.000480,0.031410,86.963790,66.348896,196.613739,20.872365,54.186732,0.678383,679388.839223,0.858073,8.856582,29.444523,4.011098,0.068352,0.057764,32.000000,94.312097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142710,63.632734,109.657707,68.444984,22.509343,43.797468,49.873418,37.612089,31.898734,21.518987,37.535893,148.798524,61.392604,0.598479,149.429383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.615273,48.769334,199.220058,164.547730,161.771525,163.856246,74.494489,14.198261,196.542325,-0.000593,48.714088,48.915826,162.774146,201.825749,161.222914,196.658702,93.391387,193.317333,-0.000481,0.031418,86.915647,66.293211,196.559427,20.874135,54.164230,0.678902,679424.319067,0.858961,8.898423,29.412559,4.015024,0.068726,0.059856,32.000000,94.279820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149412,63.628618,109.656911,68.444984,22.483996,43.797468,49.873418,37.643406,31.898734,21.518987,37.505215,148.988977,61.143595,0.599216,149.377534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.671028,48.758616,199.210321,164.544085,161.773803,163.860691,74.423000,14.198975,196.496623,-0.000430,48.705609,48.997758,162.770316,201.828583,161.206672,196.684351,93.415994,193.343022,-0.000481,0.031399,86.939898,66.168630,196.519840,20.876429,54.199443,0.679210,679411.296649,0.857885,8.900108,29.418658,4.015297,0.070007,0.059651,32.000000,94.269713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128168,63.604699,109.635476,68.444984,22.504331,43.797468,49.873418,37.649903,31.898734,21.518987,37.469126,148.846000,61.123272,0.601680,149.361130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.682845,48.742126,199.239966,164.535111,161.866225,163.872937,74.222751,14.199974,196.481278,-0.000194,48.766471,48.999732,162.801196,201.833823,161.192881,196.710286,93.383269,193.303048,-0.000480,0.031409,86.764289,66.192826,196.586266,20.878222,54.184659,0.678064,679267.840684,0.857636,8.831533,29.403593,4.010594,0.070919,0.060005,32.000000,94.230559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123733,63.614446,109.639025,68.444984,22.472075,43.797468,49.873418,37.623526,31.898734,21.518987,37.426390,148.445502,61.554526,0.601255,149.279777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.689434,48.749821,199.215779,164.543804,161.930059,163.874715,74.407420,14.197548,196.564330,-0.000350,48.755611,48.936392,162.787612,201.802529,161.212350,196.666463,93.362400,193.345023,-0.000481,0.031392,86.755919,66.267830,196.638987,20.880397,54.176761,0.678199,679370.932249,0.859747,8.802787,29.421467,4.010237,0.069438,0.059651,32.000000,94.216161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134019,63.576728,109.639546,68.444984,22.503710,43.797468,49.873418,37.621602,31.898734,21.518987,37.399034,148.814841,61.383873,0.596999,149.308494,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.669113,48.752844,199.289969,164.553899,161.985950,163.859483,74.455828,14.203256,196.481618,-0.000328,48.757814,48.902303,162.771852,201.839062,161.207458,196.686514,93.354410,193.250828,-0.000481,0.031392,86.834902,66.098585,196.666069,20.882630,54.159326,0.678177,679452.953697,0.857515,8.803649,29.457930,4.009218,0.069857,0.059966,32.000000,94.214228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132355,63.582159,109.643198,68.444984,22.472700,43.797468,49.873418,37.621726,31.898734,21.518987,37.379837,148.911655,61.890915,0.598552,149.279580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.664036,48.752844,199.253941,164.553899,162.025929,163.854920,74.265337,14.204112,196.448153,-0.000055,48.759196,48.897474,162.774302,201.782020,161.198261,196.657219,93.387223,193.254786,-0.000480,0.031396,86.848766,66.345945,196.585183,20.884634,54.135003,0.678769,679441.412535,0.857274,8.827748,29.430927,4.012352,0.067389,0.056935,32.000000,94.264363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147511,63.590744,109.676218,68.444984,22.514022,43.797468,49.873418,37.639078,31.898734,21.518987,37.356199,148.530675,61.374849,0.593975,149.100155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.692707,48.752569,199.245051,164.558666,162.007221,163.860313,74.327407,14.191411,196.568817,-0.000144,48.782626,48.876164,162.760362,201.745833,161.194443,196.692108,93.352264,193.324848,-0.000479,0.031383,86.841248,66.138197,196.544908,20.886882,54.178546,0.679030,679326.232144,0.859547,8.833015,29.399584,4.012037,0.065289,0.055477,32.000000,94.231046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124213,63.576881,109.654970,68.444984,22.473228,43.797468,49.873418,37.646687,31.898734,21.518987,37.329387,148.654814,61.213734,0.598931,149.117897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.695833,48.760814,199.174523,164.563714,162.050130,163.866583,74.401814,14.198832,196.400706,-0.000344,48.776060,48.953595,162.764110,201.856493,161.195190,196.695780,93.358107,193.356265,-0.000479,0.031360,87.309419,66.349812,196.579903,20.889297,54.166682,0.678133,679425.894722,0.858306,8.803004,29.460573,4.009543,0.069201,0.058644,32.000000,94.245760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134580,63.565586,109.641673,68.444984,22.479900,43.797468,49.873418,37.631215,31.898734,21.518987,37.302300,148.803628,61.722830,0.600196,149.163491,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.687244,48.764387,199.298332,164.582221,162.042892,163.866013,74.263664,14.198832,196.647169,-0.000118,48.796975,49.071362,162.779116,201.764018,161.194063,196.668400,93.388175,193.155806,-0.000478,0.031336,87.632235,66.228113,196.641414,20.890996,54.107524,0.678368,679442.990390,0.857405,8.803914,29.409419,4.008332,0.070044,0.059442,32.000000,94.214884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115496,63.578130,109.653360,68.444984,22.464859,43.797468,49.873418,37.638243,31.898734,21.518987,37.276377,148.527328,61.080573,0.595145,149.205072,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.646327,48.764387,199.186822,164.582221,162.025983,163.859886,74.357117,14.197976,196.522918,-0.000186,48.795884,48.878018,162.763481,201.756801,161.201703,196.724749,93.356043,193.192495,-0.000477,0.031319,87.787609,66.035314,196.635500,20.892829,54.155774,0.679270,679366.008128,0.859206,8.820487,29.361845,4.011056,0.068898,0.058724,32.000000,94.211422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111066,63.546487,109.636077,68.444984,22.485161,43.797468,49.873418,37.646764,31.898734,21.518987,37.254241,148.714234,61.769272,0.601724,149.173483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.689402,48.770158,199.265875,164.583904,162.074815,163.858350,74.457376,14.202400,196.556597,-0.000403,48.813842,49.056412,162.776373,201.880773,161.178533,196.848636,93.355428,193.209325,-0.000478,0.031298,88.200740,66.288365,196.576292,20.894559,54.148291,0.678863,679486.344447,0.858880,8.862931,29.407614,4.012116,0.069809,0.059072,32.000000,94.201124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111632,63.539949,109.643801,68.444984,22.458710,43.797468,49.873418,37.674453,31.898734,21.518987,37.234416,148.914753,61.885706,0.595188,149.274505,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.681804,48.777854,199.201910,164.562031,162.103898,163.858102,74.389246,14.196834,196.462612,-0.000207,48.776057,48.997892,162.755442,201.774253,161.188385,196.688893,93.354470,193.316885,-0.000477,0.031244,88.056366,66.311386,196.638111,20.896551,54.171965,0.678636,679446.110001,0.856903,8.824021,29.414484,4.010229,0.068461,0.058639,32.000000,94.194519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088070,63.528746,109.605583,68.444984,22.475290,43.797468,49.873418,37.654578,31.898734,21.518987,37.209209,148.778491,61.598473,0.593788,149.309006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.659791,48.775655,199.272311,164.558947,162.078054,163.871706,74.396599,14.198261,196.516993,-0.000093,48.806920,48.974791,162.787272,201.859347,161.202987,196.724708,93.419071,193.408258,-0.000479,0.031228,88.498252,66.350875,196.652590,20.898062,54.185542,0.678291,679475.920287,0.857851,8.839594,29.455408,4.009555,0.068708,0.058256,32.000000,94.209043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.109994,63.562132,109.639688,68.444984,22.460403,43.797468,49.873418,37.663005,31.898734,21.518987,37.192161,148.793198,61.877049,0.596514,149.386504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.689735,48.780327,199.186170,164.589793,162.063257,163.878064,74.438532,14.201258,196.540909,-0.000357,48.809034,48.943026,162.765747,201.817493,161.180291,196.748077,93.389193,193.340735,-0.000477,0.031258,89.246198,66.309276,196.617408,20.899797,54.154656,0.678612,679354.317369,0.858255,8.860229,29.424746,4.012750,0.068747,0.058949,32.000000,94.237285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.087019,63.539396,109.624618,68.444984,22.492381,43.797468,49.873418,37.679865,31.898734,21.518987,37.165212,148.877064,60.997814,0.594258,149.172617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.695031,48.780327,199.227432,164.589793,162.062027,163.885905,74.303167,14.202685,196.602482,-0.000494,48.807008,49.003255,162.752991,201.841916,161.173524,196.664919,93.382010,193.241116,-0.000477,0.031223,89.197461,66.254509,196.715915,20.901638,54.157613,0.678456,679448.345363,0.857241,8.833842,29.429544,4.008598,0.068063,0.058065,32.000000,94.233335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067934,63.516397,109.607252,68.444984,22.448507,43.797468,49.873418,37.666591,31.898734,21.518987,37.145260,148.606335,61.485927,0.602342,149.247597,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.675855,48.788297,199.231795,164.588110,162.039200,163.907431,74.480508,14.203113,196.627589,-0.000299,48.819266,48.900048,162.787127,201.858817,161.174648,196.755637,93.357782,193.323164,-0.000474,0.031211,88.716366,66.156270,196.661358,20.903271,54.163437,0.678491,679494.821109,0.858743,8.828352,29.399717,4.009001,0.067402,0.057777,32.000000,94.176444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021043,63.509702,109.595352,68.444984,22.487554,43.797468,49.873418,37.687972,31.898734,21.518987,37.120937,148.961015,61.814613,0.597623,149.343349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.668629,48.797641,199.352147,164.582782,161.910184,163.918859,74.334340,14.197690,196.456604,-0.000519,48.826229,48.835986,162.764281,201.838389,161.184461,196.732286,93.357164,193.285583,-0.000474,0.031196,88.301036,66.467267,196.631625,20.904846,54.190861,0.678784,679659.184175,0.857477,8.859317,29.444560,4.010818,0.066762,0.056962,32.000000,94.170178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.022746,63.521454,109.606246,68.444984,22.451919,43.797468,49.873418,37.684208,31.898734,21.518987,37.097120,148.668679,62.043813,0.600107,149.222853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.690179,48.801764,199.238228,164.583343,161.853520,163.931809,74.372020,14.195407,196.643091,-0.000625,48.838912,48.945297,162.768072,201.858939,161.170591,196.774822,93.358375,193.341413,-0.000474,0.031200,88.160061,66.527222,196.665889,20.906148,54.169206,0.678871,679775.555704,0.859104,8.873048,29.441085,4.013643,0.067407,0.058416,32.000000,94.171792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.018640,63.533206,109.576105,68.444984,22.498850,43.797468,49.873418,37.693525,31.898734,21.518987,37.083212,148.744041,61.244989,0.592946,149.293939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.706669,48.799016,199.342445,164.583343,161.873254,163.949315,74.403250,14.207537,196.600796,-0.000392,48.849547,48.931924,162.770713,201.870743,161.168351,196.778314,93.324118,193.357788,-0.000474,0.031213,88.117706,66.221626,196.710814,20.907575,54.157054,0.678668,679811.430442,0.858333,8.854820,29.460614,4.009610,0.066070,0.056042,32.000000,94.183556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998325,63.534895,109.540077,68.444984,22.460990,43.797468,49.873418,37.685289,31.898734,21.518987,37.064482,148.806499,61.907569,0.600260,149.244057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.682458,48.799016,199.237619,164.583343,161.881931,163.969776,74.450299,14.206110,196.550174,-0.000439,48.835236,49.000670,162.756735,201.905686,161.151336,196.735328,93.307623,193.340363,-0.000474,0.031219,88.024036,66.336508,196.612797,20.908364,54.162445,0.678942,679966.324890,0.857741,8.834975,29.500954,4.010376,0.066400,0.056724,32.000000,94.188055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984524,63.495480,109.528635,68.444984,22.487145,43.797468,49.873418,37.679021,31.898734,21.518987,37.038853,148.900598,61.737871,0.593942,149.242916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.659558,48.808910,199.320355,164.586708,161.932213,163.970487,74.312375,14.199831,196.506305,-0.000571,48.887322,48.899528,162.782733,201.821448,161.177764,196.711936,93.345663,193.328860,-0.000473,0.031241,88.006747,66.306215,196.701476,20.908993,54.194900,0.678993,680128.905622,0.857770,8.860078,29.510977,4.010221,0.065868,0.056466,32.000000,94.216785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.954771,63.521113,109.566792,68.444984,22.475618,43.797468,49.873418,37.696599,31.898734,21.518987,37.025843,148.624751,61.352032,0.595678,149.303341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.650175,48.821277,199.271274,164.592036,162.002391,163.971362,74.483701,14.200545,196.539379,-0.000398,48.871722,48.945236,162.793238,201.820204,161.180771,196.678750,93.317438,193.342307,-0.000471,0.031268,88.135262,66.108289,196.604294,20.909521,54.186065,0.679095,680060.295517,0.859830,8.893725,29.468664,4.013736,0.066248,0.056766,32.000000,94.180916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.950207,63.515677,109.564451,68.444984,22.476023,43.797468,49.873418,37.714979,31.898734,21.518987,37.003606,148.967402,61.320851,0.599874,149.322932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.679932,48.821277,199.307673,164.592036,162.042514,163.972801,74.369613,14.203256,196.499433,-0.000203,48.876284,48.907663,162.801010,201.842650,161.218256,196.665978,93.301202,193.361669,-0.000469,0.031259,88.379957,66.401609,196.634090,20.909876,54.150545,0.679228,680188.878235,0.858067,8.915828,29.501884,4.013506,0.067822,0.058323,32.000000,94.219161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.971667,63.560719,109.590146,68.444984,22.464068,43.797468,49.873418,37.725219,31.898734,21.518987,36.994484,148.739225,61.343228,0.600199,149.323443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.621795,48.821277,199.241080,164.592036,162.039125,163.975766,74.348575,14.202685,196.579600,-0.000358,48.845998,48.831072,162.812123,201.789889,161.187290,196.718376,93.288425,193.457246,-0.000467,0.031256,88.885599,66.253529,196.669741,20.910269,54.198199,0.679402,680211.763358,0.858819,8.884960,29.525311,4.011835,0.068753,0.058450,32.000000,94.207202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965287,63.552617,109.588306,68.444984,22.468276,43.797468,49.873418,37.712738,31.898734,21.518987,36.973195,148.697150,61.806689,0.599740,149.329423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.643227,48.821002,199.298964,164.616152,161.918999,163.975747,74.477224,14.203399,196.554654,-0.000280,48.808035,48.880354,162.825429,201.780328,161.209269,196.767005,93.296179,193.285904,-0.000467,0.031288,89.354577,66.465787,196.639128,20.910566,54.191510,0.679362,680331.788086,0.860196,8.945282,29.573582,4.015193,0.068078,0.058571,32.000000,94.197600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.971706,63.568702,109.603059,68.444984,22.475975,43.797468,49.873418,37.736116,31.898734,21.518987,36.944525,148.954447,61.412487,0.595732,149.351099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.645010,48.813032,199.367378,164.626247,161.919923,163.972717,74.434412,14.196691,196.560695,-0.000118,48.760592,48.819718,162.772490,201.827441,161.188926,196.727376,93.301745,193.410769,-0.000467,0.031254,89.721522,66.428696,196.711226,20.911364,54.176256,0.679371,680280.827906,0.858522,8.927502,29.500492,4.014903,0.069219,0.058519,32.000000,94.210424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968753,63.528094,109.591473,68.444984,22.466717,43.797468,49.873418,37.745870,31.898734,21.518987,36.915170,148.868825,61.407204,0.601558,149.312114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.631699,48.797092,199.336884,164.613067,161.876479,163.972787,74.345781,14.201115,196.596336,-0.000304,48.778838,48.934599,162.796593,201.929722,161.210823,196.765699,93.326036,193.313494,-0.000467,0.031251,89.653434,66.081579,196.652508,20.912089,54.164248,0.679635,680233.155515,0.858722,8.912942,29.543004,4.015859,0.068494,0.058571,32.000000,94.239536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.977986,63.564158,109.589552,68.444984,22.483997,43.797468,49.873418,37.749713,31.898734,21.518987,36.893249,148.691561,61.331929,0.599605,149.310579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.637009,48.791870,199.351884,164.599607,161.884337,163.968986,74.416876,14.201115,196.588981,-0.000387,48.802354,48.984142,162.804924,201.792723,161.237214,196.792591,93.330728,193.306148,-0.000466,0.031219,89.454442,66.291981,196.665887,20.912224,54.191708,0.679841,680137.005332,0.859963,8.910817,29.482584,4.016322,0.069782,0.058291,32.000000,94.235751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000064,63.560064,109.646508,68.444984,22.449395,43.797468,49.873418,37.762792,31.898734,21.518987,36.854425,148.833751,61.270447,0.600390,149.311996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.658228,48.791870,199.280443,164.599607,161.919334,163.957594,74.469814,14.202828,196.592818,-0.000189,48.815459,48.836250,162.786338,201.814985,161.198292,196.755514,93.337188,193.409560,-0.000466,0.031201,89.069945,66.034285,196.645409,20.912351,54.183721,0.679439,680088.856183,0.859007,8.900083,29.475161,4.016194,0.071707,0.060451,32.000000,94.229700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992785,63.556492,109.646905,68.444984,22.474490,43.797468,49.873418,37.765874,31.898734,21.518987,36.825878,148.939627,60.895393,0.600942,149.267621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.633500,48.796817,199.342514,164.588671,161.900748,163.952920,74.339524,14.198261,196.668336,-0.000212,48.828673,48.841917,162.767932,201.884137,161.188870,196.743940,93.353038,193.345900,-0.000465,0.031219,88.630876,66.306932,196.671517,20.913195,54.151410,0.679061,680000.098998,0.857929,8.878066,29.507111,4.013040,0.069955,0.059497,32.000000,94.225768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970351,63.553539,109.641057,68.444984,22.428312,43.797468,49.873418,37.758981,31.898734,21.518987,36.802334,148.679049,61.417989,0.604217,149.317306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.674727,48.813032,199.278157,164.602692,161.853616,163.952806,74.414909,14.204968,196.615225,-0.000535,48.863824,48.788360,162.794208,201.865402,161.202042,196.812742,93.371672,193.447776,-0.000464,0.031228,88.536453,66.137869,196.696498,20.912958,54.160678,0.679913,679968.712308,0.859896,8.908672,29.467618,4.016290,0.070756,0.060492,32.000000,94.200007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006468,63.578644,109.675221,68.444984,22.466468,43.797468,49.873418,37.778667,31.898734,21.518987,36.784037,148.829817,61.301849,0.599470,149.276236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.617433,48.820452,199.377000,164.616432,161.808795,163.958111,74.386218,14.202257,196.616926,-0.000331,48.879532,49.011112,162.801804,201.958100,161.228073,196.836596,93.379406,193.407030,-0.000466,0.031230,88.339845,66.270416,196.625423,20.912612,54.155648,0.679171,679901.259736,0.858272,8.882113,29.486819,4.011661,0.070204,0.060139,32.000000,94.202087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014041,63.571639,109.634834,68.444984,22.445026,43.797468,49.873418,37.760268,31.898734,21.518987,36.778067,148.772437,61.852911,0.600053,149.378715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.607168,48.820452,199.239123,164.616432,161.723196,163.968004,74.283572,14.196549,196.608766,-0.000264,48.836633,48.874641,162.789834,201.860570,161.210441,196.776290,93.358622,193.471352,-0.000466,0.031223,88.208783,66.092531,196.685141,20.912829,54.194161,0.680208,679979.041039,0.859750,8.948984,29.463955,4.018285,0.071330,0.061180,32.000000,94.202298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001631,63.578368,109.638610,68.444984,22.475910,43.797468,49.873418,37.798612,31.898734,21.518987,36.763825,148.567144,61.488202,0.595560,149.283553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.604669,48.820178,199.361726,164.620078,161.696332,163.969032,74.452513,14.211818,196.579744,-0.000496,48.832847,48.941728,162.813347,201.825770,161.202049,196.830022,93.348950,193.330074,-0.000466,0.031228,88.114676,66.351527,196.718032,20.912108,54.117513,0.679554,680097.320703,0.861188,8.959642,29.508622,4.016337,0.069639,0.058616,32.000000,94.218455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.019754,63.584505,109.599764,68.444984,22.458123,43.797468,49.873418,37.810751,31.898734,21.518987,36.742196,148.905025,61.682992,0.598942,149.328321,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.613094,48.816055,199.335056,164.615591,161.613243,163.959795,74.439517,14.202114,196.549447,-0.000475,48.804143,48.917567,162.783530,201.850478,161.160894,196.717968,93.315478,193.524421,-0.000466,0.031228,88.118354,66.241033,196.594117,20.912276,54.169405,0.680852,680130.791842,0.859287,8.961961,29.465828,4.019011,0.070039,0.058894,32.000000,94.212042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988019,63.563398,109.533177,68.444984,22.413576,43.797468,49.873418,37.826372,31.898734,21.518987,36.713698,148.879035,60.992679,0.597345,149.216716,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.644712,48.807261,199.304727,164.611946,161.573584,163.957515,74.392076,14.210391,196.614764,-0.000169,48.793858,48.975550,162.810947,201.885177,161.175210,196.720377,93.341188,193.396391,-0.000468,0.031216,88.231332,66.090528,196.678426,20.912239,54.181521,0.679988,680182.080931,0.859216,8.949092,29.571467,4.017791,0.070114,0.059795,32.000000,94.297439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027472,63.609007,109.511233,68.444984,22.455746,43.797468,49.873418,37.821994,31.898734,21.518987,36.687953,148.784151,61.477270,0.603917,149.281311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.642980,48.792694,199.345822,164.590073,161.470988,163.965320,74.415827,14.204398,196.695392,-0.000406,48.758300,48.997821,162.784944,201.834658,161.167950,196.771589,93.353259,193.410803,-0.000467,0.031233,88.336711,66.198067,196.671453,20.912011,54.179087,0.679342,680036.125439,0.859123,8.907480,29.498222,4.014621,0.068690,0.058792,32.000000,94.273595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014065,63.595915,109.483824,68.444984,22.400408,43.797468,49.873418,37.809871,31.898734,21.518987,36.656937,148.831655,61.440733,0.598722,149.125764,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.656409,48.792694,199.314631,164.590073,161.388132,163.974388,74.485165,14.209107,196.677710,-0.000477,48.770492,48.875991,162.818484,201.937713,161.189905,196.725612,93.362479,193.412574,-0.000469,0.031241,88.402073,66.418732,196.701126,20.911866,54.163815,0.679498,680001.823456,0.858887,8.894710,29.491503,4.015589,0.069665,0.058915,32.000000,94.304995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030830,63.619499,109.468291,68.444984,22.452525,43.797468,49.873418,37.815991,31.898734,21.518987,36.619500,148.970329,61.868245,0.599189,149.347755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.638319,48.788572,199.281835,164.584745,161.390459,163.978888,74.380508,14.203113,196.582970,-0.000203,48.803980,48.958526,162.773154,201.816249,161.189592,196.769490,93.361756,193.357118,-0.000471,0.031253,88.219998,66.255427,196.678816,20.911813,54.150383,0.679485,679996.141222,0.857877,8.880776,29.482939,4.013875,0.066856,0.057370,32.000000,94.261510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000195,63.617896,109.411652,68.444984,22.410478,43.797468,49.873418,37.813663,31.898734,21.518987,36.591859,148.761016,61.422024,0.594869,149.195709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.635295,48.798466,199.226484,164.588390,161.378359,163.971255,74.344938,14.203827,196.520924,-0.000146,48.839713,48.834163,162.765857,201.867032,161.199573,196.767270,93.348643,193.448267,-0.000470,0.031259,88.176178,66.365915,196.543455,20.912153,54.176833,0.679810,680027.570701,0.859446,8.895426,29.463067,4.014677,0.067709,0.058033,32.000000,94.292785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010796,63.638195,109.399960,68.444984,22.424541,43.797468,49.873418,37.830203,31.898734,21.518987,36.568063,148.689876,61.823344,0.599328,149.382924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.650000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.625692,48.811108,199.315221,164.576333,161.379592,163.968951,74.431949,14.201829,196.535433,-0.000289,48.870687,48.965688,162.781004,201.825566,161.189940,196.690628,93.329370,193.429456,-0.000471,0.031242,88.118517,66.244504,196.642289,20.912459,54.142035,0.679367,680062.671730,0.859899,8.908458,29.510031,4.013807,0.066553,0.056898,32.000000,94.253357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027134,63.606994,109.349688,68.444984,22.405139,43.797468,49.873418,37.837569,31.898734,21.518987,36.562438,148.863898,61.196787,0.595341,149.180446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.632767,48.811108,199.253234,164.576333,161.344865,163.983412,74.394759,14.198119,196.628805,-0.000151,48.865548,49.003562,162.761847,201.872578,161.173376,196.724403,93.338190,193.403871,-0.000471,0.031222,88.039672,66.320675,196.684427,20.912417,54.195441,0.680155,680149.571192,0.859097,8.931066,29.522318,4.016372,0.067691,0.057387,32.000000,94.254907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025448,63.631218,109.307575,68.444984,22.431052,43.797468,49.873418,37.847963,31.898734,21.518987,36.550603,148.789519,61.950930,0.601747,149.338903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.640839,48.823750,199.412565,164.581941,161.276660,163.991825,74.371847,14.199831,196.592926,0.000008,48.881208,48.782735,162.764216,201.827972,161.174621,196.734916,93.308732,193.358244,-0.000472,0.031249,87.873215,66.398511,196.583839,20.912035,54.169549,0.679307,680174.599058,0.859466,8.923724,29.503998,4.014550,0.068707,0.059260,32.000000,94.256136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988233,63.607516,109.257606,68.444984,22.402961,43.797468,49.873418,37.849584,31.898734,21.518987,36.526696,148.743694,61.409405,0.594266,149.228282,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.635160,48.835843,199.185022,164.586428,161.187772,163.992850,74.453256,14.205396,196.621373,-0.000184,48.855112,48.923286,162.759354,201.842833,161.174261,196.806488,93.334682,193.194202,-0.000471,0.031277,88.299954,66.310147,196.616489,20.911803,54.175517,0.679982,680316.545532,0.859650,8.927989,29.516509,4.017107,0.066331,0.057264,32.000000,94.167887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.957544,63.602934,109.191456,68.444984,22.407549,43.797468,49.873418,37.848236,31.898734,21.518987,36.520860,148.906511,61.728113,0.599816,149.314553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
