OSU 80 Ton Compressor Load Stand
49.615263,48.832270,199.322693,164.592877,161.166070,163.986885,74.388987,14.203399,196.583092,-0.000097,48.836243,48.887989,162.770229,201.864321,161.187789,196.744351,93.371169,193.268927,-0.000472,0.031306,88.575118,66.243787,196.731476,20.911346,54.192880,0.679180,680172.292588,0.857975,8.926053,29.443210,4.013218,0.066249,0.056105,32.000000,94.127282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967083,63.580351,109.172160,68.444984,22.378064,43.797468,49.873418,37.860845,31.898734,21.518987,36.499006,148.777975,61.435964,0.596310,149.397873,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.634163,48.824850,199.281769,164.591755,161.177680,163.986115,74.336237,14.199974,196.613009,0.000110,48.852620,48.809842,162.788987,201.846544,161.186662,196.752660,93.355721,193.378302,-0.000472,0.031300,88.665454,66.213082,196.578434,20.910531,54.177230,0.679780,680148.328201,0.859939,8.963055,29.420892,4.017366,0.068222,0.057784,32.000000,94.133229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.972477,63.584114,109.180388,68.444984,22.399105,43.797468,49.873418,37.878195,31.898734,21.518987,36.473345,148.672474,61.419310,0.599637,149.291775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.614627,48.824850,199.377784,164.591755,161.149811,163.986906,74.465809,14.205254,196.685788,-0.000025,48.882010,48.727894,162.788252,201.821325,161.179534,196.810094,93.396308,193.319428,-0.000472,0.031341,88.339789,66.100910,196.654851,20.910053,54.214192,0.679624,680158.435951,0.860163,8.936017,29.476970,4.015012,0.070352,0.059751,32.000000,94.102370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970005,63.583295,109.141315,68.444984,22.408935,43.797468,49.873418,37.873817,31.898734,21.518987,36.443492,148.931618,62.052617,0.599488,149.422106,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.604603,48.829522,199.267287,164.599046,161.134397,163.980192,74.405136,14.194836,196.563743,-0.000086,48.903991,49.005315,162.800038,201.800796,161.201870,196.791690,93.376120,193.215474,-0.000474,0.031352,88.666877,66.184585,196.680655,20.909390,54.204059,0.679639,680057.050587,0.859046,8.956296,29.414515,4.018528,0.069217,0.058667,32.000000,94.103985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968933,63.577197,109.114730,68.444984,22.388129,43.797468,49.873418,37.890851,31.898734,21.518987,36.425446,148.810273,61.991062,0.593788,149.375449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.598951,48.841340,199.284511,164.611385,161.122938,163.973288,74.298870,14.196691,196.493032,0.000195,48.935137,48.929688,162.796443,201.864464,161.220821,196.773010,93.374779,193.573030,-0.000473,0.031358,89.449642,66.146091,196.662115,20.908777,54.189996,0.679602,680110.303649,0.859916,8.971375,29.396078,4.017113,0.066318,0.056683,32.000000,94.153082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967860,63.570681,109.127697,68.444984,22.397842,43.797468,49.873418,37.902104,31.898734,21.518987,36.403068,148.597740,61.873087,0.594234,149.331744,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.596259,48.856730,199.334825,164.637464,161.129111,163.961143,74.474712,14.203113,196.666323,0.000090,48.935294,48.783581,162.802484,201.865340,161.200938,196.766067,93.384620,193.299168,-0.000476,0.031345,89.371535,66.343639,196.678653,20.908759,54.213850,0.679884,680126.165569,0.861247,8.989061,29.530207,4.017918,0.071169,0.059767,32.000000,94.163319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.954625,63.557344,109.126258,68.444984,22.388857,43.797468,49.873418,37.911969,31.898734,21.518987,36.393284,148.949424,61.901113,0.595460,149.437526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.639191,48.856730,199.261592,164.637464,161.138521,163.955050,74.424428,14.202542,196.616558,-0.000097,48.976826,48.772127,162.825641,201.891354,161.229028,196.694275,93.376244,193.379075,-0.000476,0.031321,89.146910,66.292754,196.614124,20.908740,54.157342,0.679721,680074.134101,0.859239,9.007247,29.418677,4.019150,0.070433,0.059575,32.000000,94.149703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.994348,63.568939,109.167624,68.444984,22.417804,43.797468,49.873418,37.920563,31.898734,21.518987,36.387863,148.848857,61.240367,0.595309,149.275646,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.639904,48.869098,199.321173,164.649241,161.175332,163.950553,74.288558,14.195978,196.476465,-0.000056,48.937225,48.769136,162.820998,201.884952,161.195056,196.707594,93.359413,193.391609,-0.000476,0.031303,89.101842,66.194874,196.665644,20.907679,54.191853,0.679707,680028.633186,0.858962,8.962679,29.456735,4.014199,0.068809,0.059888,32.000000,94.094954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968880,63.539094,109.168542,68.444984,22.400136,43.797468,49.873418,37.902332,31.898734,21.518987,36.367744,148.577116,61.389156,0.601093,149.305072,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.598081,48.879267,199.211274,164.630173,161.185523,163.948110,74.431142,14.204968,196.555080,-0.000146,48.942676,48.954046,162.821447,201.850234,161.196633,196.738424,93.385615,193.420678,-0.000478,0.031301,88.916558,66.294200,196.627482,20.906908,54.164212,0.679415,680087.173874,0.860525,8.974307,29.478221,4.015342,0.068943,0.059511,32.000000,94.108228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.994274,63.534576,109.161358,68.444984,22.407054,43.797468,49.873418,37.912267,31.898734,21.518987,36.364716,148.862283,61.233984,0.599760,149.286582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.643271,48.879542,199.316688,164.621760,161.175560,163.941450,74.452665,14.203541,196.485663,-0.000366,48.916311,48.838588,162.803261,201.795964,161.207730,196.684517,93.329744,193.422353,-0.000480,0.031287,88.686717,66.183162,196.703229,20.906470,54.193475,0.680304,680060.925021,0.858691,9.013299,29.478697,4.017465,0.069464,0.058661,32.000000,94.131480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.971667,63.523086,109.181049,68.444984,22.364578,43.797468,49.873418,37.939215,31.898734,21.518987,36.346468,148.905331,61.238386,0.601588,149.294293,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.647398,48.881191,199.218457,164.614750,161.174359,163.932314,74.332261,14.202685,196.574861,-0.000311,48.943765,48.912615,162.846792,201.800979,161.213760,196.725873,93.342240,193.404520,-0.000482,0.031298,88.687907,66.071224,196.622261,20.906606,54.138086,0.679331,680160.560884,0.858541,8.981257,29.519307,4.014979,0.068892,0.059295,32.000000,94.175036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993262,63.549446,109.205231,68.444984,22.387964,43.797468,49.873418,37.919628,31.898734,21.518987,36.328513,148.664522,61.201482,0.601180,149.263058,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.643564,48.881191,199.300924,164.614750,161.106667,163.927735,74.425203,14.200687,196.509776,-0.000043,48.927478,48.905095,162.800396,201.750380,161.197342,196.733327,93.323856,193.382280,-0.000482,0.031296,88.812436,66.396590,196.732027,20.906023,54.118793,0.679699,680082.830422,0.859809,8.978624,29.500188,4.012667,0.069042,0.060122,32.000000,94.176839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.978043,63.499821,109.217320,68.444984,22.364566,43.797468,49.873418,37.922876,31.898734,21.518987,36.312000,148.850406,61.574702,0.601254,149.259832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.595993,48.880641,199.224947,164.610544,161.066522,163.916814,74.527830,14.199831,196.525100,-0.000312,48.898222,48.741476,162.817293,201.869397,161.178562,196.667280,93.272086,193.244791,-0.000483,0.031302,88.824058,66.120807,196.679613,20.905304,54.146650,0.680170,680124.437518,0.858784,8.982602,29.510312,4.014638,0.067431,0.058697,32.000000,94.153353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.964366,63.491057,109.216047,68.444984,22.370424,43.797468,49.873418,37.930292,31.898734,21.518987,36.293913,149.055659,61.574922,0.597810,149.298542,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.615487,48.878167,199.290785,164.588110,161.091315,163.910702,74.285290,14.211818,196.540029,-0.000358,48.909434,48.850763,162.797055,201.905686,161.195873,196.675519,93.290468,193.261676,-0.000482,0.031314,88.642198,66.232931,196.714116,20.903901,54.172019,0.680171,680288.637788,0.858457,9.031435,29.511006,4.016957,0.066686,0.057445,32.000000,94.158002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970612,63.473933,109.229347,68.444984,22.359850,43.797468,49.873418,37.963571,31.898734,21.518987,36.275239,148.570579,61.716521,0.598117,149.283003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.635831,48.874320,199.263487,164.582221,161.096396,163.909950,74.426290,14.196691,196.511500,-0.000159,48.865666,48.857241,162.773435,201.808033,161.190250,196.616062,93.264812,193.288665,-0.000482,0.031312,88.484102,66.257173,196.586410,20.902396,54.184767,0.679746,680179.767770,0.860846,9.008719,29.498898,4.016705,0.067487,0.057607,32.000000,94.241303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.945731,63.463496,109.220009,68.444984,22.377938,43.797468,49.873418,37.959231,31.898734,21.518987,36.254470,148.852580,61.841759,0.596651,149.408730,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.642868,48.874320,199.311138,164.582221,161.057809,163.904587,74.432799,14.198975,196.548596,-0.000194,48.894122,48.834833,162.781192,201.800205,161.195767,196.608077,93.272611,193.282133,-0.000483,0.031293,88.262906,66.137266,196.557367,20.901553,54.164537,0.679254,680225.271599,0.858811,8.983755,29.534582,4.014509,0.068913,0.059112,32.000000,94.257970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.975889,63.480924,109.228068,68.444984,22.369839,43.797468,49.873418,37.953545,31.898734,21.518987,36.232137,148.865597,61.673014,0.595152,149.276512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.613828,48.867174,199.215974,164.576052,160.991007,163.908330,74.364174,14.195407,196.531953,-0.000376,48.934879,48.846535,162.787882,201.738086,161.185554,196.700667,93.265108,193.392671,-0.000482,0.031301,88.175823,66.266343,196.630647,20.900840,54.192971,0.679517,680170.470507,0.858572,8.976453,29.524357,4.014900,0.070710,0.059717,32.000000,94.258139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.955072,63.453254,109.242120,68.444984,22.344528,43.797468,49.873418,37.954933,31.898734,21.518987,36.206259,148.728348,61.388202,0.596788,149.271240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.606496,48.873220,199.150955,164.579417,160.948190,163.916747,74.457054,14.195550,196.568543,-0.000187,48.923466,48.895734,162.805475,201.771011,161.165216,196.631381,93.269953,193.193497,-0.000484,0.031296,88.145929,66.350777,196.523268,20.899510,54.151825,0.679280,680229.240442,0.859926,8.999448,29.572920,4.015332,0.069905,0.059102,32.000000,94.266611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984906,63.454047,109.252435,68.444984,22.354768,43.797468,49.873418,37.975449,31.898734,21.518987,36.186699,148.914108,61.406030,0.599663,149.283789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.652745,48.876244,199.198199,164.591475,160.990623,163.916793,74.453901,14.201115,196.505301,-0.000046,48.899191,48.866375,162.799332,201.737597,161.184622,196.672150,93.258071,193.232527,-0.000484,0.031277,88.000717,66.270091,196.566849,20.899178,54.174381,0.680368,680268.557083,0.859549,9.020859,29.510401,4.017078,0.070251,0.059532,32.000000,94.261195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967322,63.439253,109.259804,68.444984,22.317739,43.797468,49.873418,37.990238,31.898734,21.518987,36.167949,148.907802,61.850636,0.599747,149.364631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.635681,48.875144,199.130929,164.592877,161.066199,163.921628,74.312552,14.204540,196.443187,-0.000285,48.897185,48.831465,162.780410,201.741674,161.178819,196.613806,93.286844,193.184531,-0.000484,0.031274,87.923240,66.290995,196.563422,20.898990,54.167151,0.679056,680257.491823,0.858208,8.968127,29.520463,4.011827,0.070416,0.059507,32.000000,94.257263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968799,63.418578,109.275378,68.444984,22.350444,43.797468,49.873418,37.969661,31.898734,21.518987,36.152421,148.625104,61.390696,0.594779,149.089376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.623040,48.875144,199.193688,164.592877,161.121709,163.921519,74.406129,14.197833,196.551213,-0.000201,48.939277,48.788697,162.792137,201.711482,161.197712,196.613129,93.290307,193.357715,-0.000483,0.031289,88.186893,66.301440,196.544151,20.897969,54.145605,0.679204,680205.301859,0.860191,8.984736,29.473854,4.011850,0.070991,0.059171,32.000000,94.259109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993804,63.409486,109.267671,68.444984,22.298421,43.797468,49.873418,37.985151,31.898734,21.518987,36.132782,148.812258,60.894293,0.599286,149.182216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.616819,48.880091,199.108353,164.587830,161.129472,163.928359,74.382720,14.199546,196.505039,-0.000065,48.949088,48.825983,162.797346,201.755925,161.181504,196.621197,93.312600,193.352734,-0.000484,0.031300,88.348547,66.252676,196.632011,20.897492,54.104243,0.679782,680212.044303,0.859352,8.997857,29.534738,4.014137,0.068919,0.059105,32.000000,94.281382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991267,63.430766,109.269341,68.444984,22.318254,43.797468,49.873418,37.998237,31.898734,21.518987,36.119190,148.765439,61.783359,0.604445,149.345080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.638747,48.896032,199.224855,164.599888,161.113091,163.930628,74.350262,14.193837,196.429869,-0.000323,48.987660,48.921148,162.790003,201.596256,161.186176,196.668131,93.304627,193.268018,-0.000484,0.031278,88.450018,66.240434,196.558592,20.896437,54.131739,0.680207,680188.805072,0.859790,9.009260,29.510596,4.012921,0.065539,0.055802,32.000000,94.261313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003478,63.437218,109.307924,68.444984,22.284922,43.797468,49.873418,38.008431,31.898734,21.518987,36.101011,148.700524,61.941539,0.595663,149.148345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.707083,48.912247,199.070375,164.607739,161.093986,163.938156,74.388896,14.204968,196.402756,-0.000510,48.985922,48.782674,162.815349,201.731665,161.186387,196.639170,93.299333,193.204874,-0.000484,0.031275,88.420089,66.202885,196.636782,20.895439,54.111653,0.679925,680229.819016,0.859794,9.002441,29.487096,4.013495,0.067445,0.057917,32.000000,94.275389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.987113,63.430761,109.314624,68.444984,22.312578,43.797468,49.873418,38.001642,31.898734,21.518987,36.099820,148.777792,61.554966,0.594197,149.303380,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.621648,48.912247,199.227237,164.607739,161.120670,163.949921,74.371034,14.196834,196.458036,-0.000342,48.987723,48.942013,162.809960,201.642799,161.165951,196.662653,93.297015,193.270851,-0.000485,0.031272,88.317610,66.229055,196.586063,20.894079,54.128999,0.679029,680233.995983,0.858113,8.947776,29.468925,4.004869,0.070146,0.057974,32.000000,94.232729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988206,63.405935,109.336546,68.444984,22.259804,43.797468,49.873418,37.967810,31.898734,21.518987,36.099797,148.742068,61.421364,0.596920,149.284301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.602557,48.925714,199.075434,164.615591,161.228982,163.951029,74.347617,14.201543,196.499191,-0.000497,49.029363,48.798417,162.806935,201.641311,161.178332,196.644220,93.329123,193.195736,-0.000485,0.031254,88.262079,66.166789,196.475908,20.892685,54.155774,0.680284,680388.362299,0.860023,9.036403,29.495761,4.014926,0.069437,0.059331,32.000000,94.254320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.004778,63.422637,109.339924,68.444984,22.303488,43.797468,49.873418,38.021216,31.898734,21.518987,36.097895,148.695235,61.789668,0.599516,149.282176,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.603116,48.936158,199.058469,164.609141,161.249596,163.946939,74.505794,14.197120,196.429393,-0.000732,49.027581,48.887232,162.811866,201.726588,161.182522,196.606222,93.347206,193.271953,-0.000482,0.031240,88.382353,66.283248,196.417968,20.890931,54.118523,0.679843,680341.165023,0.860700,9.069691,29.435739,4.013411,0.068192,0.058767,32.000000,94.232044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013137,63.426879,109.350946,68.444984,22.299977,43.797468,49.873418,38.039896,31.898734,21.518987,36.089260,149.011587,61.635230,0.595851,149.269745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.644463,48.943029,199.085902,164.607739,161.224762,163.951344,74.484950,14.206110,196.469273,-0.000524,49.014718,48.855126,162.790361,201.723999,161.187663,196.562245,93.314325,193.218096,-0.000483,0.031233,88.350676,66.317722,196.499238,20.889108,54.182008,0.680741,680365.138807,0.859502,9.079163,29.406270,4.016256,0.067935,0.058037,32.000000,94.271810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014662,63.419635,109.360692,68.444984,22.243934,43.797468,49.873418,38.046869,31.898734,21.518987,36.075737,148.969900,61.133691,0.597664,149.318880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.582773,48.943029,199.159704,164.607739,161.228187,163.943143,74.388395,14.195693,196.466210,-0.000488,48.989667,48.928039,162.794469,201.660576,161.192530,196.529336,93.298065,193.302358,-0.000484,0.031266,88.229798,66.503657,196.499916,20.887498,54.158587,0.679070,680379.151984,0.858351,9.043507,29.458847,4.010234,0.065763,0.056126,32.000000,94.303169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023769,63.411249,109.375263,68.444984,22.271521,43.797468,49.873418,38.029289,31.898734,21.518987,36.069346,148.776791,61.539999,0.601851,149.321358,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.621137,48.946602,199.082106,164.593718,161.238671,163.925609,74.456022,14.207109,196.448535,-0.000637,49.000944,48.800409,162.787911,201.660739,161.203627,196.729971,93.285014,193.138780,-0.000484,0.031308,88.256328,66.067480,196.464995,20.885992,54.139114,0.680258,680466.167384,0.860610,9.107551,29.506416,4.016712,0.068091,0.057502,32.000000,94.314335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013197,63.423594,109.385449,68.444984,22.267535,43.797468,49.873418,38.071433,31.898734,21.518987,36.060004,148.912044,61.429581,0.598665,149.327928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.624481,48.944403,199.118597,164.586988,161.204821,163.918276,74.439764,14.199831,196.333388,-0.000540,49.023563,48.767466,162.813358,201.709402,161.199053,196.516525,93.290068,193.215571,-0.000485,0.031298,88.178171,66.238423,196.472728,20.884638,54.148417,0.679783,680394.178607,0.859007,9.071289,29.458677,4.012042,0.066459,0.056097,32.000000,94.309299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002339,63.430216,109.412627,68.444984,22.253133,43.797468,49.873418,38.056209,31.898734,21.518987,36.045127,148.879528,62.154377,0.599107,149.319903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.627730,48.950724,199.088069,164.576333,161.238190,163.918485,74.294261,14.203113,196.434242,-0.000289,49.029702,48.895175,162.792092,201.653318,161.167594,196.509539,93.258378,193.152088,-0.000487,0.031298,87.971529,66.157414,196.498526,20.883304,54.146434,0.679681,680342.389290,0.859086,9.065619,29.482166,4.012507,0.066211,0.056080,32.000000,94.274815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985871,63.439128,109.399745,68.444984,22.237988,43.797468,49.873418,38.061507,31.898734,21.518987,36.032288,148.588523,61.386221,0.592132,149.323758,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.603754,48.950724,199.154999,164.576333,161.262847,163.908656,74.425993,14.198119,196.371881,-0.000398,49.070585,48.910810,162.787961,201.635276,161.170221,196.550831,93.267154,193.303478,-0.000485,0.031314,87.970208,66.183293,196.391883,20.882596,54.120777,0.679602,680449.236452,0.860722,9.068568,29.490260,4.011630,0.067661,0.057716,32.000000,94.215401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988771,63.422814,109.419075,68.444984,22.232275,43.797468,49.873418,38.065582,31.898734,21.518987,36.026187,148.851985,61.433836,0.599451,149.301217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.607945,48.976834,199.016037,164.585586,161.219084,163.902482,74.415554,14.204112,196.406313,-0.000399,49.086109,48.889839,162.778071,201.647957,161.186625,196.617126,93.287640,193.253643,-0.000484,0.031291,87.685595,66.231922,196.477661,20.880917,54.114088,0.680339,680411.963031,0.859609,9.093458,29.537743,4.014918,0.068288,0.058164,32.000000,94.171315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.979491,63.434371,109.414209,68.444984,22.223158,43.797468,49.873418,38.084680,31.898734,21.518987,36.020039,148.831109,61.321878,0.599352,149.305937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.629452,48.976834,199.170764,164.585586,161.212703,163.897116,74.338226,14.204540,196.397261,-0.000178,49.082725,48.843648,162.764658,201.603208,161.174313,196.506566,93.266235,193.175716,-0.000485,0.031260,87.632237,66.047922,196.406136,20.879243,54.151392,0.680572,680361.371679,0.860324,9.113743,29.471552,4.014791,0.066453,0.056123,32.000000,94.184223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976689,63.427784,109.411033,68.444984,22.182724,43.797468,49.873418,38.091281,31.898734,21.518987,36.025380,148.676452,62.077928,0.600457,149.306881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.623609,48.987553,199.095037,164.578295,161.239666,163.892310,74.505310,14.202828,196.301082,-0.000299,49.105765,48.813996,162.799528,201.567572,161.170534,196.437869,93.269270,193.201917,-0.000485,0.031258,87.677717,66.326528,196.477356,20.878359,54.128494,0.679688,680390.845685,0.860131,9.092890,29.491185,4.013157,0.066549,0.056228,32.000000,94.178783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999905,63.435708,109.405684,68.444984,22.185915,43.797468,49.873418,38.085073,31.898734,21.518987,36.026065,149.010619,61.487982,0.592901,149.244529,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.623417,48.996897,199.125302,164.592597,161.225896,163.890751,74.433963,14.210962,196.392079,-0.000501,49.077427,48.788018,162.781560,201.621046,161.157792,196.436551,93.268038,193.204501,-0.000484,0.031197,87.793288,66.131284,196.440132,20.876801,54.072185,0.679867,680390.952801,0.858315,9.109673,29.497890,4.012103,0.069191,0.057942,32.000000,94.188445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025259,63.460843,109.419150,68.444984,22.195644,43.797468,49.873418,38.093312,31.898734,21.518987,36.016810,148.867927,61.564357,0.598494,149.227849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.613171,49.000470,199.102860,164.575772,161.219956,163.901208,74.233836,14.199831,196.261802,-0.000182,49.058494,48.838614,162.790024,201.643512,161.179430,196.486048,93.254794,193.149622,-0.000481,0.031207,87.900865,66.140246,196.341058,20.874774,54.103179,0.680664,680409.322740,0.859156,9.119217,29.500082,4.012729,0.070892,0.060211,32.000000,94.183685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052877,63.446441,109.419230,68.444984,22.158011,43.797468,49.873418,38.099549,31.898734,21.518987,36.017514,148.467673,61.017183,0.597830,149.210383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.639086,49.000470,199.084984,164.575772,161.182923,163.908851,74.402168,14.201258,196.222370,-0.000212,49.032397,48.818924,162.799578,201.532731,161.172464,196.494157,93.253281,193.087059,-0.000481,0.031207,87.734062,66.272521,196.329106,20.872516,54.097896,0.680393,680510.570589,0.861733,9.133426,29.492928,4.013105,0.068744,0.059576,32.000000,94.143843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044773,63.469637,109.437577,68.444984,22.185809,43.797468,49.873418,38.111474,31.898734,21.518987,36.012743,148.804337,61.413807,0.603296,149.195631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.654135,48.998821,199.081265,164.569042,161.151215,163.903648,74.375701,14.199260,196.352103,-0.000430,49.045742,48.822936,162.766248,201.611301,161.161997,196.464779,93.214746,193.128156,-0.000481,0.031240,87.694685,66.102757,196.416520,20.871184,54.112357,0.680134,680516.676640,0.859325,9.106527,29.471181,4.010650,0.066197,0.056241,32.000000,94.105743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023677,63.432484,109.428286,68.444984,22.151564,43.797468,49.873418,38.102449,31.898734,21.518987,36.004561,148.751402,61.571987,0.599113,149.101846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.587672,49.000195,198.965738,164.552497,161.161789,163.898940,74.312259,14.198689,196.340582,-0.000339,49.080216,48.874995,162.804674,201.592138,161.185465,196.481484,93.250916,193.078776,-0.000480,0.031203,88.117592,66.245776,196.311038,20.869614,54.097103,0.679735,680595.400393,0.859310,9.089263,29.524996,4.009359,0.069507,0.059298,32.000000,94.130989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059952,63.458172,109.464606,68.444984,22.157290,43.797468,49.873418,38.098823,31.898734,21.518987,35.994621,148.624518,61.068614,0.597383,149.132885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.637062,49.005692,199.096901,164.556143,161.204735,163.901235,74.439401,14.202971,196.317405,-0.000174,49.098033,48.791235,162.794799,201.518460,161.180080,196.518197,93.232808,193.091220,-0.000481,0.031181,88.398788,66.176057,196.321356,20.868374,54.088935,0.680435,680539.798696,0.861303,9.159629,29.470466,4.012403,0.070774,0.060416,32.000000,94.133070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.051105,63.445491,109.448803,68.444984,22.133651,43.797468,49.873418,38.142909,31.898734,21.518987,35.987767,148.878801,61.664870,0.602758,149.280642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.656588,49.005692,198.979230,164.556143,161.231312,163.902190,74.346801,14.193124,196.205410,-0.000422,49.097118,48.848800,162.777483,201.559336,161.163481,196.453264,93.223857,193.237594,-0.000481,0.031196,88.537639,65.984885,196.334514,20.866874,54.076530,0.680275,680561.781975,0.858907,9.113851,29.493201,4.011053,0.067059,0.057055,32.000000,94.144302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041497,63.442917,109.483642,68.444984,22.150954,43.797468,49.873418,38.120095,31.898734,21.518987,35.985268,148.693602,61.988714,0.596699,149.122893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.682383,49.015586,199.045885,164.571005,161.278828,163.900635,74.377059,14.213673,196.342817,-0.000598,49.111018,48.832314,162.782892,201.502579,161.159127,196.512766,93.244407,193.018996,-0.000481,0.031187,88.713631,66.232499,196.369096,20.865275,54.100583,0.679913,680575.453293,0.859606,9.093589,29.556561,4.007106,0.066979,0.057863,32.000000,94.161203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035861,63.457728,109.499066,68.444984,22.134310,43.797468,49.873418,38.114164,31.898734,21.518987,35.977519,148.754117,61.593557,0.593129,149.133554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.644137,49.024107,199.061471,164.579137,161.336322,163.907019,74.492137,14.199260,196.332654,-0.000366,49.097557,48.758773,162.787413,201.685020,161.163657,196.490692,93.244468,193.177618,-0.000483,0.031185,88.488390,66.289472,196.439199,20.864329,54.117730,0.679476,680491.931486,0.858777,9.076726,29.454743,4.006368,0.070534,0.059072,32.000000,94.158036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048330,63.424712,109.476121,68.444984,22.095570,43.797468,49.873418,38.112511,31.898734,21.518987,35.978006,148.984273,61.500307,0.596817,149.260383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.643857,49.023007,199.058043,164.580819,161.277606,163.910088,74.417212,14.200259,196.326134,-0.000609,49.076937,48.869093,162.778390,201.611485,161.184689,196.462192,93.268781,193.084591,-0.000482,0.031148,88.552276,66.295045,196.394839,20.863600,54.101484,0.679576,680582.832589,0.859399,9.137430,29.485349,4.009385,0.069088,0.059475,32.000000,94.159331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062000,63.438073,109.498812,68.444984,22.113082,43.797468,49.873418,38.132393,31.898734,21.518987,35.980159,148.834424,61.644914,0.598174,149.140713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.661343,49.017785,199.088376,164.577174,161.278629,163.904742,74.266466,14.191126,196.273527,-0.000755,49.082207,48.897483,162.807214,201.709830,161.181243,196.524281,93.308544,193.111697,-0.000484,0.031189,88.497145,66.327894,196.423722,20.863304,54.136644,0.680016,680516.447888,0.859121,9.124114,29.454763,4.009722,0.065601,0.057071,32.000000,94.163152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081847,63.441348,109.521606,68.444984,22.078454,43.797468,49.873418,38.137878,31.898734,21.518987,35.972768,148.532932,61.196346,0.596803,149.095316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.667243,49.017785,199.054645,164.577174,161.259787,163.904010,74.416375,14.207680,196.365752,-0.000548,49.054667,48.845163,162.789226,201.554483,161.195547,196.541160,93.311304,193.226848,-0.000483,0.031216,88.165079,66.268161,196.386597,20.862899,54.116810,0.679400,680341.506801,0.860487,9.100748,29.425079,4.008920,0.067790,0.057087,32.000000,94.181242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067761,63.432588,109.496158,68.444984,22.108371,43.797468,49.873418,38.132662,31.898734,21.518987,35.961036,148.832751,61.338972,0.601023,149.209045,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.672488,49.008715,199.133217,164.571846,161.255507,163.899504,74.457705,14.197976,196.401484,-0.000459,49.054957,48.895236,162.784169,201.653074,161.159279,196.546450,93.307543,193.201636,-0.000484,0.031214,88.411339,66.412665,196.555062,20.862530,54.156856,0.679496,680325.968847,0.858636,9.094628,29.465121,4.007765,0.070476,0.060209,32.000000,94.189589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072126,63.449115,109.474218,68.444984,22.074388,43.797468,49.873418,38.133893,31.898734,21.518987,35.954292,148.915409,61.884605,0.599491,149.196299,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.633064,49.013113,199.116051,164.573528,161.358603,163.893368,74.335091,14.200973,196.376860,-0.000612,49.064388,48.891898,162.789992,201.747729,161.183909,196.491427,93.330686,193.198920,-0.000482,0.031204,88.286666,66.133383,196.522001,20.862141,54.113348,0.679079,680292.573205,0.858014,9.080119,29.459512,4.008924,0.069938,0.058646,32.000000,94.146140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060310,63.401239,109.471963,68.444984,22.110619,43.797468,49.873418,38.134778,31.898734,21.518987,35.937882,148.670183,61.586220,0.594280,149.145709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.697424,49.016961,199.267390,164.582782,161.387275,163.891022,74.388133,14.202685,196.618172,-0.000574,49.077464,49.039317,162.768428,201.647997,161.158918,196.642428,93.287053,193.136642,-0.000484,0.031206,88.262407,66.341904,196.549656,20.861942,54.148778,0.680048,680249.305303,0.860166,9.125419,29.435360,4.011762,0.067569,0.056453,32.000000,94.137643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023183,63.389329,109.435448,68.444984,22.120157,43.797468,49.873418,38.162157,31.898734,21.518987,35.934949,148.776266,61.354159,0.597531,149.090163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.671651,49.016961,199.108274,164.582782,161.330936,163.891430,74.425948,14.198975,196.483711,-0.000332,49.111028,48.961210,162.796920,201.825321,161.215662,196.710591,93.309834,193.188107,-0.000483,0.031212,88.029480,66.289023,196.607946,20.861792,54.167133,0.679191,680309.064971,0.858313,9.062505,29.455843,4.009612,0.064720,0.056001,32.000000,94.151126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016937,63.385125,109.454653,68.444984,22.143642,43.797468,49.873418,38.129799,31.898734,21.518987,35.931811,148.851896,61.898912,0.599427,149.330209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.681952,49.030978,199.304277,164.570724,161.297887,163.895689,74.406799,14.198261,196.552949,-0.000470,49.118522,48.986811,162.805388,201.738820,161.194826,196.700099,93.306495,193.377405,-0.000483,0.031188,87.938460,66.319674,196.601358,20.862413,54.121155,0.678887,680270.555763,0.858374,9.089231,29.452192,4.008489,0.067649,0.058235,32.000000,94.191366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037091,63.391219,109.459307,68.444984,22.118023,43.797468,49.873418,38.148557,31.898734,21.518987,35.939160,148.813599,61.415054,0.594088,149.308848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.666988,49.039498,199.171904,164.567640,161.277446,163.897970,74.324411,14.202114,196.526076,-0.000687,49.122615,48.869161,162.823512,201.736802,161.221633,196.635338,93.312829,193.359221,-0.000483,0.031183,87.968234,66.288896,196.699844,20.863050,54.186498,0.679865,680321.797139,0.858453,9.092564,29.525862,4.011603,0.069010,0.058612,32.000000,94.234006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.049669,63.412679,109.472271,68.444984,22.151611,43.797468,49.873418,38.146696,31.898734,21.518987,35.933511,148.648822,61.204343,0.599122,149.267818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.689554,49.045269,199.253282,164.566798,161.303542,163.891515,74.520908,14.204683,196.651713,-0.000269,49.108531,48.899831,162.807635,201.736924,161.202340,196.723470,93.370841,193.315266,-0.000480,0.031176,88.554197,66.186917,196.558669,20.864510,54.186335,0.678930,680346.339373,0.859724,9.116605,29.512775,4.010147,0.070879,0.059170,32.000000,94.244364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078993,63.401252,109.478091,68.444984,22.136881,43.797468,49.873418,38.182335,31.898734,21.518987,35.935060,149.041816,61.991648,0.601082,149.385363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.704098,49.044445,199.386481,164.576052,161.297613,163.880000,74.433469,14.199688,196.539503,-0.000446,49.123549,48.875344,162.781433,201.873821,161.196760,196.818870,93.388823,193.449189,-0.000480,0.031187,88.589946,66.323062,196.823213,20.865972,54.234314,0.678902,680190.937524,0.857247,9.104449,29.454577,4.010283,0.071269,0.059612,32.000000,94.215128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.065366,63.398808,109.470371,68.444984,22.123185,43.797468,49.873418,38.153232,31.898734,21.518987,35.936269,148.866938,61.908890,0.598687,149.333475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.708716,49.044445,199.335306,164.576052,161.286509,163.873096,74.365752,14.201258,196.789171,-0.000637,49.111688,49.042113,162.780780,201.994613,161.206256,196.753782,93.383547,193.445209,-0.000480,0.031216,88.445761,66.176795,196.753972,20.867489,54.215923,0.678343,680007.253715,0.857671,9.083068,29.470193,4.011470,0.069430,0.059590,32.000000,94.161037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060495,63.399753,109.478674,68.444984,22.170314,43.797468,49.873418,38.148588,31.898734,21.518987,35.930951,148.731505,61.405297,0.594252,149.353223,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.672461,49.046644,199.421953,164.569322,161.293279,163.866046,74.520502,14.199260,196.737161,-0.000286,49.115958,48.989435,162.798510,201.962769,161.178912,196.849082,93.403373,193.480593,-0.000479,0.031246,88.120652,66.221190,196.673984,20.869246,54.226381,0.678362,679989.824697,0.858327,9.078280,29.473991,4.010067,0.069075,0.059041,32.000000,94.135256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.066827,63.392334,109.473560,68.444984,22.157827,43.797468,49.873418,38.149207,31.898734,21.518987,35.928642,149.041005,61.713073,0.598939,149.428990,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.696500,49.053240,199.339572,164.598486,161.305255,163.856427,74.413844,14.196549,196.733469,-0.000258,49.143939,48.926621,162.798311,201.950598,161.205402,196.934216,93.394575,193.498123,-0.000479,0.031233,87.980540,66.404867,196.843732,20.871004,54.245511,0.678857,679945.069428,0.857207,9.118074,29.467301,4.014739,0.067437,0.058044,32.000000,94.179320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.066606,63.379983,109.490301,68.444984,22.181403,43.797468,49.873418,38.173909,31.898734,21.518987,35.924295,148.827688,61.820409,0.596502,149.396574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.732490,49.056538,199.499340,164.629612,161.279640,163.861269,74.371669,14.204968,196.785200,-0.000544,49.163265,48.868441,162.817209,202.063397,161.212685,196.994463,93.394063,193.657704,-0.000479,0.031264,88.012352,66.234739,196.784603,20.873629,54.268049,0.678102,679920.331674,0.857940,9.099742,29.482608,4.011139,0.065862,0.056954,32.000000,94.201806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097879,63.387668,109.514786,68.444984,22.178706,43.797468,49.873418,38.164215,31.898734,21.518987,35.926976,148.743338,61.609918,0.595014,149.372617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
