OSU 80 Ton Compressor Load Stand
49.714899,49.056538,199.467641,164.629612,161.285038,163.876636,74.489872,14.200687,196.667003,-0.000583,49.152990,49.034232,162.820405,202.102010,161.201604,196.937540,93.394744,193.570007,-0.000480,0.031253,87.947980,66.294656,196.844444,20.876328,54.273134,0.677799,679912.860943,0.857770,9.065733,29.542342,4.011449,0.069551,0.059875,32.000000,94.195224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069882,63.383704,109.508712,68.444984,22.208293,43.797468,49.873418,38.146099,31.898734,21.518987,35.926600,148.979744,61.766851,0.597028,149.411523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.669300,49.064508,199.548288,164.648400,161.323117,163.889585,74.556397,14.205967,196.842748,-0.000461,49.158818,48.947898,162.806720,202.082500,161.195785,196.990898,93.397082,193.556025,-0.000478,0.031229,87.803631,66.346820,196.856087,20.878872,54.245042,0.677939,679991.709058,0.856826,9.083965,29.509120,4.012231,0.069098,0.060681,32.000000,94.241940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069268,63.381830,109.524097,68.444984,22.246858,43.797468,49.873418,38.158943,31.898734,21.518987,35.931127,149.112794,61.558414,0.595690,149.356095,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.687741,49.073303,199.501283,164.655971,161.344503,163.888527,74.383340,14.197690,196.808321,-0.000728,49.170139,49.043581,162.838193,202.088575,161.219428,196.965020,93.389326,193.597046,-0.000477,0.031237,87.739286,66.290026,196.853357,20.882093,54.313810,0.679109,680105.511736,0.857021,9.139218,29.501593,4.017538,0.064689,0.055685,32.000000,94.305194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084991,63.397261,109.537499,68.444984,22.232195,43.797468,49.873418,38.187964,31.898734,21.518987,35.928263,148.766680,62.245866,0.598428,149.470335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.760659,49.078251,199.532193,164.657654,161.372139,163.884632,74.502193,14.199831,196.882701,-0.000876,49.129369,48.976848,162.844945,202.067883,161.221683,197.036100,93.393979,193.714598,-0.000476,0.031223,87.777084,66.067063,196.879156,20.884613,54.265417,0.677921,680124.941188,0.858677,9.128886,29.524573,4.015101,0.067536,0.057989,32.000000,94.306212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074204,63.401025,109.531757,68.444984,22.248674,43.797468,49.873418,38.181704,31.898734,21.518987,35.934528,149.004387,61.292604,0.591533,149.304600,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.742972,49.074128,199.640067,164.663543,161.422963,163.894347,74.460697,14.198404,196.763109,-0.000615,49.126723,48.963563,162.826939,202.117015,161.214541,196.988713,93.370052,193.578497,-0.000477,0.031192,87.863462,66.396104,196.976603,20.888599,54.356921,0.677714,680025.636183,0.855903,9.058261,29.563531,4.009838,0.069290,0.058958,32.000000,94.292794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055948,63.398097,109.551484,68.444984,22.227455,43.797468,49.873418,38.144916,31.898734,21.518987,35.936955,148.921393,61.159443,0.600014,149.383593,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.743526,49.074128,199.596236,164.663543,161.459527,163.903696,74.381149,14.202400,196.968133,-0.000734,49.094828,48.932797,162.858211,202.202557,161.231217,197.070613,93.379148,193.788666,-0.000477,0.031212,87.706059,66.479164,197.003278,20.891806,54.295239,0.677209,680120.676169,0.855989,9.059540,29.569397,4.009483,0.069421,0.058921,32.000000,94.324877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086387,63.420833,109.583818,68.444984,22.279480,43.797468,49.873418,38.155400,31.898734,21.518987,35.930952,148.762297,61.552325,0.601306,149.412035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.735193,49.064508,199.730194,164.674199,161.517330,163.911312,74.452999,14.201115,197.002804,-0.000884,49.099877,49.102072,162.841784,202.182843,161.196713,197.180643,93.373878,193.705925,-0.000476,0.031222,87.554456,66.149698,196.998567,20.895655,54.282870,0.677775,680163.287533,0.857714,9.071888,29.605832,4.012507,0.067588,0.057738,32.000000,94.309930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052866,63.435139,109.580625,68.444984,22.263374,43.797468,49.873418,38.157196,31.898734,21.518987,35.928887,148.905999,61.936696,0.597864,149.401059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.738020,49.058462,199.665827,164.680088,161.490376,163.929601,74.398261,14.197976,197.062261,-0.000660,49.094673,48.988800,162.852940,202.242658,161.204133,197.079879,93.381423,193.766612,-0.000476,0.031228,87.595966,66.394369,197.163808,20.899213,54.326846,0.678371,680197.801385,0.857062,9.070903,29.580415,4.015872,0.066100,0.056518,32.000000,94.302945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080557,63.427503,109.585656,68.444984,22.321959,43.797468,49.873418,38.163740,31.898734,21.518987,35.916569,148.796522,61.620410,0.594542,149.309281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.794672,49.056813,199.702002,164.669151,161.495258,163.944836,74.337275,14.196406,196.941546,-0.000592,49.119582,48.994377,162.865436,202.274033,161.220038,197.060056,93.374939,193.901512,-0.000477,0.031238,87.650917,66.591930,197.089795,20.903022,54.298340,0.677693,680235.327546,0.857720,9.061928,29.595379,4.014350,0.066487,0.057636,32.000000,94.340438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086495,63.456070,109.610617,68.444984,22.300788,43.797468,49.873418,38.164406,31.898734,21.518987,35.907261,148.674551,62.054011,0.597479,149.364710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.795307,49.056813,199.672046,164.669151,161.519594,163.954144,74.455844,14.203827,197.076284,-0.000787,49.163110,48.992539,162.868895,202.329567,161.241923,197.150269,93.412892,193.842657,-0.000478,0.031238,87.686890,66.462458,197.164274,20.906911,54.304471,0.677506,680254.797142,0.857414,9.001602,29.651876,4.010509,0.067891,0.058039,32.000000,94.337211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097374,63.471635,109.632429,68.444984,22.323353,43.797468,49.873418,38.132509,31.898734,21.518987,35.902183,148.911687,62.039924,0.592829,149.380131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.825791,49.066157,199.750737,164.685977,161.485389,163.955142,74.426942,14.202971,196.941246,-0.000665,49.155147,49.143400,162.865198,202.389055,161.237091,197.198307,93.413762,193.872000,-0.000478,0.031212,87.969438,66.311152,197.097176,20.911514,54.305733,0.677390,680174.206199,0.856085,9.000945,29.592106,4.009857,0.069802,0.059555,32.000000,94.312263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091210,63.460823,109.626146,68.444984,22.343106,43.797468,49.873418,38.132665,31.898734,21.518987,35.908121,148.853884,61.854818,0.592929,149.298778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.835926,49.079900,199.687573,164.684855,161.480659,163.962551,74.335338,14.196977,197.020730,-0.000402,49.175787,49.028086,162.873904,202.358434,161.255963,197.230776,93.437520,193.796792,-0.000479,0.031189,88.290139,66.505595,197.054634,20.915869,54.297781,0.677221,680161.680002,0.855863,8.978738,29.602114,4.008983,0.069364,0.059199,32.000000,94.383198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088807,63.476383,109.643533,68.444984,22.354391,43.797468,49.873418,38.115150,31.898734,21.518987,35.905394,148.670677,61.238386,0.594570,149.275292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.800289,49.089519,199.847502,164.687659,161.500484,163.974527,74.373106,14.194123,196.975055,-0.000494,49.165510,49.079161,162.855367,202.431256,161.232877,197.238841,93.431738,193.860214,-0.000479,0.031181,88.334439,66.548317,197.195850,20.920729,54.329461,0.677103,680135.275565,0.856796,8.981993,29.550473,4.006900,0.068138,0.058611,32.000000,94.388312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085315,63.461990,109.675923,68.444984,22.382919,43.797468,49.873418,38.108615,31.898734,21.518987,35.916931,148.746212,61.371181,0.600362,149.299879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.798228,49.089519,199.788080,164.687659,161.493410,163.975859,74.425083,14.197405,197.208784,-0.000704,49.185396,49.080169,162.855581,202.507278,161.257150,197.241635,93.437818,193.908714,-0.000477,0.031204,88.316288,66.582964,197.208106,20.925418,54.347689,0.677599,680264.333116,0.857127,9.028493,29.579768,4.012979,0.066293,0.056447,32.000000,94.370991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.109202,63.488993,109.679516,68.444984,22.408960,43.797468,49.873418,38.128106,31.898734,21.518987,35.925331,148.850166,61.870079,0.599851,149.280800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.839039,49.099963,199.857796,164.693828,161.435330,163.994400,74.264859,14.196549,197.111663,-0.000341,49.231055,49.213811,162.873607,202.594655,161.261304,197.314445,93.438243,193.953565,-0.000477,0.031188,88.290055,66.245595,197.329129,20.932135,54.297673,0.677255,680254.576336,0.856575,9.030626,29.591667,4.011952,0.069775,0.059342,32.000000,94.359314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115447,63.513687,109.704519,68.444984,22.424812,43.797468,49.873418,38.108751,31.898734,21.518987,35.935122,148.529719,61.877122,0.594912,149.271162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.861554,49.114530,199.950690,164.695231,161.451511,164.014542,74.461218,14.195264,197.235082,-0.000418,49.198341,49.015977,162.859630,202.542323,161.268348,197.391064,93.432421,193.873925,-0.000476,0.031206,88.461531,66.546682,197.247244,20.937407,54.373311,0.677555,680273.471548,0.856348,8.991012,29.610668,4.009609,0.069158,0.059331,32.000000,94.330100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097084,63.498524,109.707525,68.444984,22.436882,43.797468,49.873418,38.105201,31.898734,21.518987,35.935202,148.922436,61.694217,0.597784,149.187173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.854444,49.121126,199.954005,164.694670,161.505107,164.033087,74.476609,14.196121,197.101266,-0.000661,49.203813,49.065077,162.870328,202.493272,161.284331,197.387520,93.453798,194.047980,-0.000474,0.031203,88.505123,66.534143,197.215142,20.942346,54.386329,0.676777,680413.711406,0.855213,8.990113,29.584168,4.010117,0.067923,0.059199,32.000000,94.339357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095640,63.518813,109.742399,68.444984,22.480839,43.797468,49.873418,38.090597,31.898734,21.518987,35.950807,148.953218,61.402949,0.596467,149.288077,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.822194,49.122775,199.973791,164.710654,161.553831,164.059008,74.428392,14.197833,197.241246,-0.000334,49.218580,49.135338,162.891316,202.580609,161.288821,197.339850,93.517967,193.991905,-0.000476,0.031241,88.511563,66.638279,197.250792,20.947527,54.408181,0.676800,680450.512721,0.855284,9.004062,29.627291,4.010756,0.067447,0.057655,32.000000,94.362330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107650,63.556425,109.761411,68.444984,22.467892,43.797468,49.873418,38.092926,31.898734,21.518987,35.959126,148.856783,61.549904,0.599461,149.260107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.884882,49.122775,200.017150,164.710654,161.621537,164.089460,74.454085,14.201972,197.255681,-0.000280,49.163867,49.087497,162.868058,202.623401,161.273035,197.422055,93.480633,194.008123,-0.000476,0.031237,88.552558,66.240727,197.321336,20.952748,54.388258,0.677080,680398.239559,0.856593,9.039078,29.542347,4.013749,0.068620,0.057973,32.000000,94.328655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093544,63.540954,109.725535,68.444984,22.514284,43.797468,49.873418,38.110433,31.898734,21.518987,35.962676,148.908169,62.059220,0.598518,149.425253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.912379,49.119752,200.019003,164.708410,161.733099,164.116146,74.440291,14.200259,197.373278,-0.000546,49.164958,49.173501,162.871376,202.680891,161.265834,197.489608,93.482887,194.114803,-0.000475,0.031196,88.376319,66.454153,197.320113,20.957947,54.398337,0.676803,680569.096161,0.855261,8.974237,29.585689,4.009574,0.068733,0.059092,32.000000,94.323242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088500,63.529180,109.717438,68.444984,22.530379,43.797468,49.873418,38.073143,31.898734,21.518987,35.964650,148.880582,61.576609,0.593145,149.392444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.883716,49.121126,200.113653,164.705045,161.848686,164.138761,74.397533,14.200116,197.311029,-0.000578,49.195513,49.158576,162.849302,202.632636,161.283559,197.518639,93.500774,194.102417,-0.000476,0.031171,88.256081,66.525070,197.414439,20.963560,54.385085,0.676452,680638.860280,0.855027,8.942791,29.622952,4.007403,0.068036,0.057731,32.000000,94.312877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069065,63.538863,109.706854,68.444984,22.558082,43.797468,49.873418,38.054399,31.898734,21.518987,35.963402,148.795066,62.381963,0.597595,149.395434,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.850898,49.142015,200.039792,164.728040,161.807491,164.160146,74.254027,14.202114,197.391967,-0.000314,49.239103,49.124675,162.878523,202.753203,161.254577,197.482337,93.483881,194.113720,-0.000476,0.031165,88.137382,66.605152,197.538806,20.968749,54.401943,0.677287,680711.445181,0.856186,8.973794,29.600477,4.011603,0.065415,0.055773,32.000000,94.325043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069851,63.531711,109.702554,68.444984,22.579386,43.797468,49.873418,38.067787,31.898734,21.518987,35.966590,148.508054,61.694951,0.590464,149.307550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.900732,49.142015,200.121548,164.728040,161.806753,164.186059,74.455930,14.202971,197.381546,-0.000494,49.306840,49.096293,162.896227,202.742316,161.297502,197.595322,93.519534,194.115882,-0.000475,0.031170,88.059132,66.509629,197.429693,20.973892,54.398157,0.677426,680934.593879,0.858631,9.028619,29.621556,4.012762,0.067881,0.057975,32.000000,94.350180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110593,63.548519,109.716954,68.444984,22.595398,43.797468,49.873418,38.084985,31.898734,21.518987,35.990111,148.911860,61.535524,0.597347,149.315811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.917765,49.166751,200.048381,164.755241,161.864876,164.216506,74.431285,14.197548,197.362885,-0.000576,49.242102,49.004778,162.875279,202.649965,161.255086,197.529434,93.514199,194.177388,-0.000475,0.031157,88.186705,66.644855,197.533913,20.980390,54.370426,0.677175,680875.542970,0.855487,8.977090,29.586705,4.010393,0.069210,0.058743,32.000000,94.404550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069998,63.523914,109.688317,68.444984,22.621898,43.797468,49.873418,38.044025,31.898734,21.518987,36.020551,148.862571,61.577343,0.598631,149.325371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.881465,49.174172,200.028404,164.758326,161.936390,164.233588,74.354196,14.205111,197.219269,-0.000246,49.277661,49.008280,162.891960,202.654429,161.294729,197.502609,93.533639,194.235556,-0.000476,0.031157,88.311583,66.483509,197.441460,20.984542,54.445955,0.677314,681053.185357,0.855664,8.984224,29.614815,4.007559,0.069619,0.058413,32.000000,94.424781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075586,63.534145,109.660621,68.444984,22.646109,43.797468,49.873418,38.040040,31.898734,21.518987,36.033675,148.708391,61.501921,0.598042,149.225922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.869939,49.173072,200.091834,164.728320,162.004968,164.251147,74.451864,14.203256,197.288182,-0.000273,49.303432,49.046385,162.884770,202.800500,161.299929,197.528135,93.549784,194.209214,-0.000476,0.031143,88.460607,66.669512,197.499321,20.988710,54.356308,0.676855,681121.980683,0.857351,9.029165,29.616910,4.010075,0.068005,0.057962,32.000000,94.435266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084229,63.518185,109.632066,68.444984,22.642311,43.797468,49.873418,38.058303,31.898734,21.518987,36.039918,148.903727,62.173159,0.599201,149.172932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.905126,49.173072,200.029462,164.728320,162.048055,164.269516,74.456348,14.198547,197.273340,-0.000377,49.327225,49.144661,162.892112,202.711145,161.277967,197.441773,93.567672,194.206138,-0.000477,0.031177,88.414292,66.655002,197.371590,20.992683,54.400482,0.678332,681154.879542,0.856535,9.039983,29.591013,4.012273,0.068580,0.058345,32.000000,94.403124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081563,63.518425,109.597291,68.444984,22.705347,43.797468,49.873418,38.062819,31.898734,21.518987,36.044989,148.912696,62.672938,0.593047,149.426433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.920663,49.184616,200.125548,164.733929,162.070534,164.294022,74.317316,14.198119,197.412160,-0.000089,49.341990,49.140659,162.881964,202.718872,161.283962,197.565209,93.571688,194.235909,-0.000479,0.031155,88.464751,66.713545,197.400367,20.995962,54.435858,0.677285,681136.177876,0.855908,9.003607,29.571985,4.008195,0.065171,0.056747,32.000000,94.375269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070339,63.510040,109.556818,68.444984,22.680661,43.797468,49.873418,38.039756,31.898734,21.518987,36.062803,148.634633,62.233027,0.587887,149.342798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.898768,49.204130,199.968047,164.735612,162.146072,164.306393,74.501410,14.198975,197.277690,-0.000021,49.333935,49.000357,162.925375,202.747454,161.302653,197.515867,93.614045,194.191711,-0.000479,0.031162,88.477243,66.605933,197.488350,20.999629,54.399833,0.677011,681233.242138,0.857369,8.999094,29.578991,4.008872,0.066624,0.057084,32.000000,94.389765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072716,63.530834,109.577019,68.444984,22.740756,43.797468,49.873418,38.027405,31.898734,21.518987,36.089630,149.002820,62.182844,0.592188,149.457668,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.845400,49.218697,200.078948,164.735051,162.146191,164.314010,74.389284,14.194551,197.381135,-0.000184,49.343271,49.084462,162.905807,202.674694,161.298456,197.555611,93.610856,194.079221,-0.000479,0.031139,88.398130,66.661134,197.391252,21.003159,54.419523,0.677438,681218.068878,0.855778,9.041237,29.520271,4.007475,0.065776,0.056489,32.000000,94.375686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076380,63.520310,109.571505,68.444984,22.688200,43.797468,49.873418,38.036640,31.898734,21.518987,36.098360,148.778569,61.769492,0.592648,149.307550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.921047,49.218697,200.010664,164.735051,162.126436,164.332032,74.357260,14.195978,197.288259,-0.000159,49.332397,49.133971,162.906850,202.671880,161.312656,197.372057,93.595622,194.109869,-0.000480,0.031142,88.512116,66.705033,197.387948,21.005982,54.444044,0.678167,681347.996543,0.858163,9.110988,29.481806,4.013990,0.067294,0.057240,32.000000,94.376195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082928,63.530254,109.571609,68.444984,22.740529,43.797468,49.873418,38.064937,31.898734,21.518987,36.122615,148.714520,61.358562,0.597472,149.278439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.931040,49.232990,200.092058,164.730564,162.137104,164.359588,74.423539,14.199546,197.458533,0.000195,49.350208,49.244909,162.902466,202.722093,161.263534,197.665401,93.598108,194.139392,-0.000481,0.031137,88.590111,66.493299,197.421537,21.008890,54.357624,0.676853,681385.743785,0.857181,9.032780,29.508390,4.006540,0.068585,0.058448,32.000000,94.354072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076834,63.520349,109.524078,68.444984,22.734401,43.797468,49.873418,38.020342,31.898734,21.518987,36.146996,148.847079,61.885486,0.600578,149.337566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.925290,49.233264,200.059242,164.742903,162.203002,164.383526,74.461012,14.201401,197.351212,-0.000105,49.381692,49.123799,162.892631,202.635062,161.286756,197.508189,93.596704,194.058320,-0.000481,0.031167,88.570537,66.633352,197.464997,21.011957,54.427059,0.678155,681512.285978,0.856405,9.036747,29.516838,4.007368,0.070686,0.059737,32.000000,94.349442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077987,63.534057,109.554825,68.444984,22.769806,43.797468,49.873418,38.000227,31.898734,21.518987,36.162117,148.922025,62.257238,0.595663,149.425803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.870464,49.233264,200.016869,164.742903,162.244475,164.404118,74.413821,14.200830,197.273498,-0.000112,49.405105,49.117868,162.924671,202.683419,161.287289,197.525872,93.598084,194.207278,-0.000482,0.031198,89.010716,66.699921,197.541764,21.014063,54.471901,0.677361,681602.132363,0.856136,9.043110,29.488161,4.007181,0.068466,0.058775,32.000000,94.333878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075671,63.560155,109.575217,68.444984,22.824577,43.797468,49.873418,38.008467,31.898734,21.518987,36.173267,148.827642,61.998912,0.591320,149.447794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.873819,49.268445,200.140886,164.738416,162.255355,164.429272,74.453756,14.196121,197.228910,0.000248,49.389338,48.995392,162.893435,202.776240,161.307860,197.525400,93.616119,194.132539,-0.000483,0.031207,89.382604,66.664174,197.374059,21.016271,54.427366,0.677465,681768.117600,0.857906,9.099633,29.541997,4.010728,0.066843,0.056801,32.000000,94.330925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073899,63.562551,109.585005,68.444984,22.788197,43.797468,49.873418,38.036880,31.898734,21.518987,36.184417,148.907511,61.206251,0.595217,149.384301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.933559,49.268445,200.016693,164.738416,162.286526,164.452735,74.530748,14.203113,197.420751,-0.000022,49.385514,49.110730,162.909936,202.673307,161.303345,197.548690,93.609236,194.259187,-0.000484,0.031218,89.176823,66.525780,197.521531,21.018264,54.379134,0.678460,681886.325847,0.857598,9.131346,29.496288,4.012945,0.066012,0.057146,32.000000,94.305085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095884,63.555856,109.589743,68.444984,22.863179,43.797468,49.873418,38.032777,31.898734,21.518987,36.232086,149.061496,61.742346,0.603317,149.405819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.912140,49.278890,200.065450,164.753278,162.224192,164.479437,74.347466,14.205396,197.360110,-0.000270,49.386044,49.159470,162.912445,202.784700,161.307362,197.519356,93.601669,194.021669,-0.000483,0.031222,88.878689,66.764929,197.416945,21.020022,54.410453,0.678132,681939.853722,0.855695,9.069600,29.550060,4.005657,0.068074,0.058509,32.000000,94.245884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085382,63.541090,109.555737,68.444984,22.819916,43.797468,49.873418,37.996010,31.898734,21.518987,36.256710,148.694933,62.242858,0.597260,149.460028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.897131,49.282463,200.072744,164.756643,162.236349,164.505308,74.361686,14.189699,197.268741,-0.000193,49.387646,49.275997,162.909557,202.651901,161.312362,197.462098,93.610869,194.119261,-0.000484,0.031201,88.794644,66.752172,197.359969,21.021510,54.442475,0.678250,682114.748910,0.858378,9.102176,29.469673,4.008352,0.068231,0.058370,32.000000,94.274040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103762,63.547907,109.560810,68.444984,22.873899,43.797468,49.873418,38.004603,31.898734,21.518987,36.275259,148.723372,62.028479,0.592902,149.331665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.937205,49.287410,200.096117,164.759167,162.205973,164.535733,74.490408,14.195122,197.264521,-0.000169,49.398851,49.205074,162.904340,202.674938,161.327431,197.473388,93.604218,194.172840,-0.000486,0.031211,88.704426,66.528733,197.484334,21.022995,54.399978,0.678163,682220.711163,0.858645,9.121261,29.496621,4.009704,0.068455,0.057789,32.000000,94.279496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080981,63.549618,109.532065,68.444984,22.877227,43.797468,49.873418,38.009552,31.898734,21.518987,36.290495,148.980815,61.590696,0.595224,149.365497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.950494,49.287410,200.105751,164.759167,162.221423,164.558313,74.386362,14.202542,197.485391,-0.000421,49.394027,49.209571,162.917051,202.708780,161.304084,197.497759,93.613736,194.110393,-0.000487,0.031227,88.700220,66.670269,197.463855,21.024212,54.402267,0.678402,682334.695838,0.856567,9.084799,29.523112,4.006955,0.069006,0.059002,32.000000,94.270048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.099189,63.549570,109.527933,68.444984,22.875970,43.797468,49.873418,37.982968,31.898734,21.518987,36.311003,148.772723,61.400308,0.599198,149.272460,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.920791,49.292907,200.103635,164.749633,162.276314,164.561074,74.355184,14.199688,197.410134,-0.000478,49.423659,49.236118,162.943128,202.649659,161.305407,197.547547,93.615005,194.007309,-0.000487,0.031233,88.605399,66.568748,197.462632,21.025288,54.396516,0.678331,682381.556341,0.857629,9.071073,29.490470,4.006082,0.070489,0.060149,32.000000,94.247110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090692,63.531389,109.477618,68.444984,22.915274,43.797468,49.873418,37.971896,31.898734,21.518987,36.332203,148.710367,61.400968,0.601018,149.284497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.902241,49.298404,200.144541,164.752998,162.341779,164.571644,74.485655,14.198547,197.329726,-0.000151,49.427931,49.139301,162.910373,202.765782,161.303031,197.512506,93.611821,194.137740,-0.000487,0.031272,88.662373,66.703192,197.485149,21.026268,54.390944,0.678781,682432.381127,0.858584,9.107254,29.451016,4.008423,0.071402,0.060802,32.000000,94.284674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114622,63.531672,109.453467,68.444984,22.907284,43.797468,49.873418,37.984742,31.898734,21.518987,36.353860,148.971309,61.529507,0.601347,149.402043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.904095,49.306650,200.039126,164.742342,162.422122,164.591253,74.406355,14.199974,197.397672,-0.000374,49.440803,49.095245,162.921504,202.716323,161.293512,197.510510,93.592635,194.145207,-0.000486,0.031317,88.638338,66.608566,197.428002,21.027010,54.399202,0.679229,682521.863937,0.857502,9.131921,29.502512,4.010732,0.070623,0.059972,32.000000,94.314314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100381,63.522337,109.456827,68.444984,22.933706,43.797468,49.873418,37.989264,31.898734,21.518987,36.384270,148.812710,61.908523,0.600425,149.374427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.905761,49.316270,200.159102,164.738977,162.482738,164.603482,74.325353,14.196263,197.313877,-0.000468,49.441847,49.081789,162.938857,202.715875,161.288348,197.562864,93.627136,194.124682,-0.000486,0.031315,88.553736,66.635076,197.431797,21.027390,54.382993,0.678946,682678.857816,0.858503,9.138250,29.524463,4.008471,0.067115,0.057561,32.000000,94.336287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103393,63.514501,109.437181,68.444984,22.944852,43.797468,49.873418,37.986789,31.898734,21.518987,36.401515,148.650705,61.185488,0.596592,149.305937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.950129,49.317369,200.165574,164.746268,162.519049,164.614942,74.431393,14.196834,197.453533,-0.000180,49.431440,49.089832,162.895774,202.779400,161.308324,197.561968,93.633338,194.258131,-0.000485,0.031349,88.479988,66.666684,197.426331,21.027875,54.424787,0.679486,682639.933904,0.859493,9.146149,29.482363,4.010741,0.067828,0.058250,32.000000,94.307390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094326,63.510380,109.451606,68.444984,22.973440,43.797468,49.873418,37.982761,31.898734,21.518987,36.429011,148.862786,62.076094,0.603942,149.165064,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.930342,49.317369,200.122219,164.746268,162.482293,164.634106,74.406469,14.199831,197.412729,-0.000234,49.423969,49.240159,162.898736,202.800174,161.313547,197.646617,93.615704,194.169387,-0.000486,0.031346,88.426404,66.705293,197.521675,21.028099,54.414546,0.678494,682624.481284,0.857484,9.101408,29.525567,4.007308,0.069883,0.059445,32.000000,94.315988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097602,63.474374,109.459663,68.444984,23.024057,43.797468,49.873418,37.954128,31.898734,21.518987,36.448195,148.812938,61.779397,0.594865,149.262704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.942136,49.321767,200.194635,164.749913,162.544663,164.638454,74.309758,14.207822,197.456023,-0.000313,49.415274,49.249450,162.917643,202.686008,161.335123,197.587462,93.660677,194.085311,-0.000487,0.031334,88.584060,66.665748,197.509435,21.028082,54.424679,0.678835,682779.288060,0.858249,9.121849,29.510347,4.008028,0.069877,0.060313,32.000000,94.324225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126397,63.501307,109.462209,68.444984,23.010281,43.797468,49.873418,37.961032,31.898734,21.518987,36.470773,148.619515,62.148214,0.597910,149.370335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.912419,49.316270,200.144745,164.764776,162.544226,164.648017,74.415326,14.194694,197.287792,-0.000160,49.386657,49.256626,162.922578,202.629496,161.337437,197.636428,93.666837,194.089648,-0.000488,0.031318,88.587799,66.553789,197.455027,21.027928,54.398012,0.678770,682650.859652,0.859174,9.114062,29.434239,4.008532,0.068419,0.058870,32.000000,94.325540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128536,63.477118,109.472229,68.444984,23.064154,43.797468,49.873418,37.949871,31.898734,21.518987,36.489272,148.830652,62.467216,0.594416,149.417385,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.975428,49.301153,200.160785,164.762813,162.522785,164.662685,74.492483,14.199546,197.381717,-0.000078,49.331621,49.242960,162.913333,202.627172,161.322911,197.524424,93.691753,194.131719,-0.000486,0.031300,89.118490,66.654367,197.408321,21.026955,54.409570,0.679368,682693.381816,0.858559,9.139268,29.429685,4.009919,0.065514,0.055880,32.000000,94.310506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115822,63.448829,109.469346,68.444984,23.028726,43.797468,49.873418,37.962950,31.898734,21.518987,36.501913,148.984967,61.889741,0.591610,149.314710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.950625,49.301153,200.106956,164.762813,162.537619,164.671932,74.272429,14.195264,197.390347,-0.000292,49.289165,49.222760,162.913286,202.732816,161.303319,197.622982,93.708913,194.174451,-0.000484,0.031286,89.492686,66.718368,197.410566,21.026594,54.426500,0.678526,682574.083550,0.856508,9.059068,29.420350,4.005184,0.064929,0.055540,32.000000,94.288930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145226,63.450031,109.457651,68.444984,23.067948,43.797468,49.873418,37.921297,31.898734,21.518987,36.509860,148.544858,62.217913,0.596517,149.414159,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.954429,49.282463,200.174055,164.739537,162.580403,164.678074,74.394428,14.193267,197.344221,-0.000106,49.294390,49.153675,162.931607,202.703092,161.325436,197.550741,93.706639,194.116625,-0.000483,0.031281,89.423051,66.667691,197.455558,21.025827,54.432847,0.678686,682646.952404,0.857873,9.072095,29.433696,4.004673,0.067117,0.056857,32.000000,94.297549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136449,63.469202,109.487148,68.444984,23.092576,43.797468,49.873418,37.929527,31.898734,21.518987,36.507764,148.788857,61.905368,0.593366,149.312389,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.945815,49.266521,200.042795,164.734490,162.569890,164.684929,74.420543,14.199831,197.413219,0.000082,49.298369,49.102412,162.945482,202.816647,161.308518,197.531229,93.687435,194.232724,-0.000483,0.031313,89.170261,66.759363,197.493775,21.024906,54.428357,0.678553,682575.491657,0.858073,9.062061,29.399875,4.007133,0.068928,0.059203,32.000000,94.343303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146401,63.455816,109.480967,68.444984,23.117889,43.797468,49.873418,37.922507,31.898734,21.518987,36.522999,148.841085,61.918795,0.596645,149.316126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.956416,49.257451,200.173754,164.722712,162.562424,164.701899,74.361407,14.199974,197.328864,-0.000269,49.339217,49.156971,162.943270,202.723663,161.316450,197.504317,93.680444,194.117292,-0.000481,0.031315,89.005891,66.726998,197.405649,21.023331,54.420821,0.678382,682641.904110,0.857934,9.055015,29.462065,4.005196,0.069981,0.060867,32.000000,94.376655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134828,63.457532,109.510191,68.444984,23.102853,43.797468,49.873418,37.923967,31.898734,21.518987,36.521245,148.722814,62.050342,0.596317,149.355190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.979128,49.257451,200.078325,164.722712,162.596775,164.717916,74.297180,14.196263,197.281516,-0.000367,49.366303,49.148875,162.933002,202.722236,161.289998,197.444216,93.677663,194.046327,-0.000480,0.031336,88.901806,66.662846,197.389212,21.021850,54.398806,0.678723,682699.680855,0.858480,9.034997,29.426317,4.006968,0.070078,0.059410,32.000000,94.342815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123885,63.443993,109.480488,68.444984,23.130717,43.797468,49.873418,37.913326,31.898734,21.518987,36.525491,148.594361,62.300819,0.595269,149.353538,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.948382,49.259925,200.169458,164.699156,162.597330,164.730878,74.417137,14.194694,197.378663,-0.000147,49.360988,49.161762,162.938980,202.658038,161.305385,197.539293,93.698417,194.170453,-0.000480,0.031348,88.732839,66.717961,197.376385,21.019989,54.393775,0.678557,682747.514219,0.858872,9.011547,29.402812,4.003238,0.066865,0.057151,32.000000,94.329268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163272,63.448567,109.461218,68.444984,23.149884,43.797468,49.873418,37.895246,31.898734,21.518987,36.541148,148.834274,61.888494,0.592491,149.347243,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.930309,49.274492,200.063049,164.700278,162.630723,164.744532,74.388039,14.202257,197.296499,-0.000446,49.391293,49.086320,162.876672,202.641789,161.288808,197.480687,93.687411,194.151897,-0.000480,0.031380,88.609188,66.800015,197.346258,21.017595,54.371724,0.679268,682778.759475,0.858147,9.045769,29.428029,4.007526,0.069327,0.057641,32.000000,94.272278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133773,63.446014,109.421447,68.444984,23.145187,43.797468,49.873418,37.907633,31.898734,21.518987,36.569230,148.776077,61.971179,0.597008,149.367896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.915738,49.282188,200.100745,164.711775,162.664298,164.749153,74.331091,14.203684,197.361994,-0.000724,49.384155,49.086123,162.899117,202.700789,161.295887,197.411707,93.704405,194.125084,-0.000480,0.031364,88.746902,66.647071,197.351438,21.015511,54.396299,0.679587,682921.225394,0.858935,9.079004,29.432164,4.006846,0.069812,0.059765,32.000000,94.312663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168137,63.432562,109.415935,68.444984,23.175455,43.797468,49.873418,37.913853,31.898734,21.518987,36.583804,148.662181,61.592897,0.596250,149.318683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.935684,49.282188,200.077989,164.711775,162.616187,164.756012,74.465867,14.201829,197.331864,-0.000572,49.409925,49.123740,162.901012,202.687191,161.299665,197.357536,93.711670,194.126983,-0.000479,0.031364,88.812299,66.602253,197.338651,21.013847,54.379333,0.679587,682920.279819,0.859914,9.101755,29.405241,4.008771,0.069784,0.058957,32.000000,94.329606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172308,63.436766,109.386978,68.444984,23.164294,43.797468,49.873418,37.918584,31.898734,21.518987,36.606579,148.931735,61.862155,0.600183,149.314631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.932102,49.292083,199.939657,164.693548,162.635881,164.769055,74.420056,14.192838,197.307020,-0.000492,49.369793,49.112476,162.910034,202.578550,161.309833,197.415855,93.688667,194.045351,-0.000479,0.031331,88.761842,66.667916,197.284303,21.011356,54.409462,0.679532,682903.783283,0.858013,9.081149,29.398680,4.006714,0.068410,0.058407,32.000000,94.363897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178552,63.436369,109.403245,68.444984,23.205525,43.797468,49.873418,37.901925,31.898734,21.518987,36.637134,148.840112,61.480205,0.597336,149.321948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.926796,49.295106,200.062256,164.701961,162.676698,164.779786,74.346797,14.200973,197.260729,-0.000759,49.381178,49.219047,162.905470,202.679811,161.290977,197.493907,93.687031,194.054138,-0.000477,0.031324,88.761821,66.596333,197.337305,21.009886,54.371778,0.679336,683021.697685,0.858247,9.081745,29.428181,4.005520,0.065726,0.056747,32.000000,94.313855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144464,63.405352,109.373473,68.444984,23.184019,43.797468,49.873418,37.899239,31.898734,21.518987,36.656223,148.693593,61.447189,0.600945,149.298187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
