OSU 80 Ton Compressor Load Stand
49.889350,49.294282,199.955030,164.700559,162.691381,164.792749,74.532771,14.191982,197.262035,-0.000655,49.392005,49.158239,162.907244,202.528929,161.270953,197.329762,93.711501,193.993726,-0.000477,0.031323,88.851285,66.575417,197.305146,21.007923,54.389827,0.679822,683114.398524,0.859712,9.103249,29.396338,4.007112,0.068132,0.058268,32.000000,94.274976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150574,63.404402,109.345161,68.444984,23.238072,43.797468,49.873418,37.898312,31.898734,21.518987,36.671675,149.065543,61.562303,0.601543,149.325331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.927199,49.307200,200.031357,164.698876,162.688270,164.807268,74.454693,14.200687,197.274336,-0.000438,49.433696,49.046740,162.905192,202.609232,161.298216,197.380678,93.732765,193.977619,-0.000476,0.031339,88.875377,66.557985,197.305857,21.005773,54.389863,0.679840,683130.811199,0.858348,9.141124,29.349487,4.007970,0.068114,0.058835,32.000000,94.247819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171953,63.423862,109.360110,68.444984,23.217689,43.797468,49.873418,37.915846,31.898734,21.518987,36.687892,148.909386,61.059076,0.600634,149.313254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.918305,49.319293,199.896154,164.705045,162.698675,164.822026,74.353515,14.200973,197.265469,-0.000663,49.448081,49.152123,162.911624,202.543954,161.321574,197.356191,93.738437,193.994555,-0.000475,0.031318,88.870958,66.590779,197.261600,21.003364,54.383083,0.679656,683109.913251,0.858631,9.114926,29.322254,4.006461,0.069036,0.059136,32.000000,94.220002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195660,63.435214,109.370842,68.444984,23.237796,43.797468,49.873418,37.891002,31.898734,21.518987,36.717877,148.707029,61.212781,0.605420,149.247912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.935953,49.319293,199.992106,164.705045,162.715722,164.826502,74.468162,14.198689,197.227066,-0.000708,49.455262,49.082590,162.892001,202.483935,161.285373,197.314304,93.700094,193.928934,-0.000473,0.031300,88.710294,66.656778,197.181653,21.000557,54.417972,0.679601,683189.400823,0.860076,9.136209,29.322860,4.004466,0.068404,0.057933,32.000000,94.216775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151555,63.435920,109.355371,68.444984,23.221071,43.797468,49.873418,37.893096,31.898734,21.518987,36.747720,148.936325,62.015566,0.603776,149.405111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.849861,49.329188,200.489185,164.715421,162.716605,164.825427,74.503038,14.202257,197.225894,-0.000381,49.455464,49.143173,162.892395,202.556328,161.312080,197.270933,93.683335,193.924830,-0.000473,0.031288,88.584115,66.608725,197.375301,20.998527,54.370931,0.679208,683305.997514,0.858438,9.117975,29.336884,4.004972,0.066948,0.057637,32.000000,94.258119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124610,63.418795,109.368651,68.444984,23.241947,43.797468,49.873418,37.879237,31.898734,21.518987,36.776012,149.006077,61.758047,0.595997,149.391342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.817857,49.339358,199.973273,164.745987,162.715876,164.831887,74.345857,14.202971,197.241644,-0.000474,49.452261,49.130405,162.900112,202.578733,161.298764,197.407571,93.682293,193.989697,-0.000473,0.031281,88.600031,66.671350,197.266045,20.996102,54.414330,0.682067,683471.929651,0.859701,9.216865,29.352122,4.021860,0.065003,0.056388,32.000000,94.272811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120284,63.432417,109.364056,68.444984,23.460091,43.797468,49.873418,37.925199,31.898734,21.518987,36.795127,148.691713,62.038970,0.600482,149.481468,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.891983,49.344305,199.947236,164.750754,162.715849,164.839520,74.477809,14.201401,197.206896,-0.000717,49.443658,49.204206,162.921435,202.575696,161.294570,197.347981,93.648241,193.865696,-0.000473,0.031257,88.705663,66.420337,197.265291,20.992254,54.375655,0.680701,683561.424292,0.862192,9.260148,29.377203,4.014088,0.067926,0.056540,32.000000,94.251685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126857,63.432352,109.353201,68.444984,23.266402,43.797468,49.873418,37.918018,31.898734,21.518987,36.831735,148.955617,61.567805,0.597042,149.361091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.908736,49.344305,199.854470,164.750754,162.732063,164.835844,74.517864,14.201829,197.166302,-0.000346,49.402658,49.123578,162.916992,202.520835,161.292374,197.315976,93.649431,193.894692,-0.000472,0.031246,88.831593,66.589348,197.144492,20.989500,54.374825,0.680262,683604.833761,0.859823,9.185691,29.364506,4.007732,0.069048,0.058193,32.000000,94.223019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122773,63.423217,109.328982,68.444984,23.285460,43.797468,49.873418,37.897920,31.898734,21.518987,36.856830,149.035727,61.392090,0.597789,149.397676,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.873470,49.337434,199.932656,164.742622,162.786758,164.830404,74.327216,14.203541,197.130914,-0.000340,49.368369,49.136823,162.909764,202.467259,161.302045,197.308725,93.648154,193.941622,-0.000471,0.031260,89.302874,66.607233,197.217505,20.985901,54.367198,0.679828,683586.083154,0.858494,9.171108,29.374858,4.004399,0.068834,0.060279,32.000000,94.192694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150872,63.423940,109.345578,68.444984,23.279545,43.797468,49.873418,37.886063,31.898734,21.518987,36.870259,148.654432,61.567585,0.602122,149.347243,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.866115,49.315720,199.771362,164.732527,162.772002,164.828141,74.467082,14.200973,197.164301,-0.000464,49.344444,49.106965,162.926463,202.520957,161.293219,197.333700,93.687052,193.888285,-0.000471,0.031278,89.179159,66.645993,197.194052,20.982808,54.408001,0.680509,683593.315690,0.861327,9.200694,29.393528,4.008798,0.068893,0.058981,32.000000,94.195668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158556,63.443813,109.329858,68.444984,23.297290,43.797468,49.873418,37.903571,31.898734,21.518987,36.890059,148.934165,61.388569,0.600923,149.364159,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.870180,49.302527,199.920071,164.719627,162.791839,164.821293,74.452433,14.196121,197.096526,-0.000242,49.323585,49.064752,162.912979,202.380411,161.284970,197.241817,93.669950,193.819933,-0.000470,0.031298,89.066022,66.297441,197.181532,20.979696,54.367523,0.679633,683422.937012,0.859786,9.186585,29.334860,4.006155,0.070143,0.058808,32.000000,94.201166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158162,63.423343,109.328917,68.444984,23.273524,43.797468,49.873418,37.905788,31.898734,21.518987,36.886719,148.904866,61.542860,0.602351,149.362507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.866010,49.296206,199.799168,164.729162,162.804709,164.816286,74.419229,14.185132,197.076549,-0.000056,49.350895,49.100546,162.925698,202.331259,161.294332,197.176068,93.679492,193.823146,-0.000469,0.031274,88.986374,66.491627,197.102180,20.976273,54.320265,0.680398,683413.537808,0.859810,9.169189,29.326624,4.008810,0.069769,0.060015,32.000000,94.224019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176792,63.454669,109.358923,68.444984,23.308322,43.797468,49.873418,37.901505,31.898734,21.518987,36.890656,148.838457,62.373232,0.601070,149.363372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.889262,49.296206,199.919327,164.729162,162.793164,164.826518,74.328681,14.201401,196.978738,-0.000382,49.363235,49.130134,162.901750,202.426465,161.303787,197.176365,93.649304,193.788483,-0.000467,0.031290,88.638900,66.645604,197.136396,20.972766,54.277840,0.680715,683354.424371,0.860232,9.167179,29.318274,4.006721,0.065839,0.057445,32.000000,94.178915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155699,63.450970,109.363369,68.444984,23.309403,43.797468,49.873418,37.901343,31.898734,21.518987,36.900996,148.657363,61.711165,0.592828,149.087133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.851652,49.298679,199.865173,164.733088,162.790321,164.825872,74.481921,14.204540,197.143190,-0.000564,49.389495,49.079832,162.906411,202.395681,161.293047,197.253170,93.637258,193.739712,-0.000468,0.031302,88.588089,66.617706,197.061708,20.969363,54.343993,0.681295,683463.778917,0.860887,9.143138,29.335607,4.007262,0.068038,0.056358,32.000000,94.215694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172056,63.474986,109.363828,68.444984,23.300298,43.797468,49.873418,37.885732,31.898734,21.518987,36.917373,148.963842,62.419160,0.599231,149.335402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.843740,49.304451,199.790713,164.711775,162.805922,164.819834,74.398703,14.199546,196.980968,-0.000359,49.408351,49.014086,162.906845,202.365080,161.272057,197.172065,93.613295,193.829071,-0.000467,0.031318,88.618628,66.395612,197.106314,20.965856,54.336997,0.680799,683545.465625,0.859839,9.184502,29.329567,4.009199,0.069574,0.059319,32.000000,94.206266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162579,63.457905,109.337105,68.444984,23.347040,43.797468,49.873418,37.903967,31.898734,21.518987,36.936386,148.797406,61.886440,0.592724,149.321122,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.911496,49.313247,199.795051,164.706728,162.793913,164.825187,74.330354,14.200687,196.901862,-0.000580,49.410930,49.020100,162.898042,202.338007,161.285037,197.088132,93.600421,193.735859,-0.000467,0.031343,88.646529,66.661226,197.103050,20.963086,54.346283,0.680787,683618.418968,0.860935,9.198461,29.386666,4.008341,0.070539,0.059629,32.000000,94.201467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175660,63.475273,109.343097,68.444984,23.286914,43.797468,49.873418,37.907247,31.898734,21.518987,36.959119,148.660708,61.445795,0.597739,149.307511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.846390,49.313247,199.726233,164.706728,162.797475,164.847380,74.520128,14.198261,196.980665,-0.000785,49.404259,49.069330,162.901199,202.348465,161.267903,197.156927,93.597276,193.664709,-0.000468,0.031350,88.216922,66.609794,196.992124,20.958352,54.330452,0.679900,683620.743294,0.860476,9.137198,29.364975,4.002987,0.070741,0.060381,32.000000,94.206796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170440,63.464575,109.304699,68.444984,23.332855,43.797468,49.873418,37.865383,31.898734,21.518987,36.991241,149.040255,61.519676,0.601343,149.270139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.811790,49.318194,199.770661,164.714580,162.834357,164.857994,74.377119,14.197690,196.961462,-0.000477,49.389385,49.148516,162.877016,202.280863,161.259457,197.250884,93.588715,193.637530,-0.000468,0.031343,88.143316,66.536856,197.103154,20.955173,54.301081,0.680300,683769.406285,0.859567,9.153139,29.405742,4.003609,0.070154,0.061131,32.000000,94.222447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165682,63.459360,109.303426,68.444984,23.328874,43.797468,49.873418,37.899539,31.898734,21.518987,37.014032,148.754237,62.348654,0.600785,149.353420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.854302,49.321492,199.700032,164.719347,162.804668,164.861061,74.353514,14.200830,196.969178,-0.000454,49.349360,48.963877,162.902625,202.311565,161.276850,197.142546,93.618691,193.664013,-0.000465,0.031343,88.169680,66.435285,197.013782,20.951482,54.324574,0.681761,683914.256160,0.862031,9.245262,29.340206,4.010510,0.070740,0.059661,32.000000,94.249987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175337,63.478292,109.349151,68.444984,23.300556,43.797468,49.873418,37.918588,31.898734,21.518987,37.035567,148.707028,62.366115,0.593763,149.353695,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.858718,49.308849,199.684736,164.718506,162.807304,164.852774,74.513126,14.198689,196.873551,-0.000624,49.304376,49.073331,162.901992,202.213689,161.270953,197.102595,93.627381,193.705294,-0.000465,0.031336,88.112529,66.505347,197.055694,20.947822,54.318534,0.680798,683792.835405,0.861512,9.204576,29.320056,4.005673,0.070003,0.060264,32.000000,94.288930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167999,63.511040,109.351741,68.444984,23.335896,43.797468,49.873418,37.894303,31.898734,21.518987,37.054044,149.026252,61.692530,0.593016,149.405977,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.829279,49.287410,199.754661,164.694109,162.806588,164.839443,74.468094,14.201115,196.952629,-0.000501,49.277332,49.034498,162.897471,202.212526,161.294614,197.128815,93.644331,193.730901,-0.000466,0.031309,88.143633,66.425279,196.976867,20.944673,54.301045,0.680722,683700.372060,0.859508,9.187364,29.326678,4.005011,0.070495,0.059689,32.000000,94.286507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179593,63.521890,109.353325,68.444984,23.312568,43.797468,49.873418,37.890145,31.898734,21.518987,37.059046,148.936188,62.408375,0.599356,149.374230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.801387,49.287410,199.677324,164.694109,162.796378,164.832109,74.298243,14.197548,196.912125,-0.000234,49.255625,48.988697,162.889219,202.296866,161.281082,197.134863,93.638933,193.623022,-0.000467,0.031290,88.214580,66.498652,197.003321,20.941371,54.309717,0.681368,683580.418891,0.860471,9.196380,29.319227,4.008781,0.070463,0.060126,32.000000,94.261344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167977,63.503909,109.329376,68.444984,23.365860,43.797468,49.873418,37.904364,31.898734,21.518987,37.054218,148.596487,61.594291,0.592853,149.328046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.844120,49.287410,199.745020,164.694109,162.744447,164.826741,74.498884,14.198975,196.785907,-0.000485,49.217842,49.066469,162.889828,202.159664,161.256133,197.088049,93.644416,193.587720,-0.000467,0.031277,88.206332,66.502202,196.993490,20.937745,54.297024,0.681377,683595.680744,0.862936,9.225248,29.284603,4.009473,0.070572,0.059393,32.000000,94.283767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180267,63.538041,109.337937,68.444984,23.335441,43.797468,49.873418,37.920015,31.898734,21.518987,37.069865,148.997768,61.382259,0.600793,149.410933,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.864355,49.251679,199.623908,164.662982,162.632496,164.821420,74.375879,14.200687,196.891893,-0.000626,49.242148,49.111065,162.885053,202.213403,161.279164,197.089435,93.667634,193.670073,-0.000467,0.031272,88.145545,66.462913,196.995039,20.934368,54.297619,0.681158,683507.433871,0.859765,9.181026,29.266023,4.007394,0.069393,0.058308,32.000000,94.255738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206100,63.574533,109.342508,68.444984,23.377427,43.797468,49.873418,37.894398,31.898734,21.518987,37.085511,148.751758,61.103977,0.602533,149.275056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.874467,49.234914,199.722953,164.654850,162.572176,164.812302,74.355963,14.206538,196.831061,-0.000210,49.259027,49.152977,162.898417,202.250731,161.277895,197.064483,93.653485,193.611771,-0.000467,0.031282,88.103105,66.539170,196.908705,20.931259,54.292823,0.680517,683315.034840,0.860684,9.124366,29.273361,4.003339,0.067160,0.057445,32.000000,94.290815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195988,63.563086,109.328603,68.444984,23.337240,43.797468,49.873418,37.881395,31.898734,21.518987,37.063078,148.711927,61.210653,0.604714,149.279226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.840051,49.234089,199.632249,164.652046,162.546890,164.795531,74.438498,14.200545,196.804474,-0.000288,49.267166,49.051471,162.884581,202.153242,161.274555,197.090597,93.633005,193.535747,-0.000468,0.031309,88.099574,66.455419,196.853275,20.926581,54.259539,0.680619,683272.280901,0.860633,9.097142,29.265877,4.004513,0.068045,0.058510,32.000000,94.315932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213874,63.577769,109.330690,68.444984,23.335098,43.797468,49.873418,37.876976,31.898734,21.518987,37.062115,148.876997,61.889154,0.603698,149.352239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.850397,49.234089,199.700217,164.652046,162.534538,164.781813,74.402993,14.204826,196.926430,-0.000410,49.314574,48.985254,162.880493,202.203679,161.256176,197.028057,93.635509,193.583776,-0.000469,0.031318,88.003095,66.486980,196.888230,20.923383,54.253030,0.680423,683324.623433,0.860611,9.125039,29.312083,4.003938,0.070768,0.060474,32.000000,94.305929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216406,63.606663,109.321250,68.444984,23.359522,43.797468,49.873418,37.891540,31.898734,21.518987,37.072546,148.805986,62.055845,0.597033,149.238825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.840539,49.244808,199.613508,164.650083,162.441409,164.768245,74.358567,14.194836,196.816254,0.000003,49.353132,49.036991,162.896584,202.085069,161.276811,197.036321,93.659833,193.570033,-0.000469,0.031297,88.116729,66.504435,196.895372,20.920150,54.267238,0.681230,683226.737860,0.860389,9.121212,29.273466,4.005990,0.065656,0.055824,32.000000,94.368965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235860,63.639649,109.347139,68.444984,23.331756,43.797468,49.873418,37.884425,31.898734,21.518987,37.094595,148.717133,61.179105,0.595573,149.117739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.818824,49.257726,199.593871,164.637464,162.371447,164.748436,74.382150,14.203969,196.841567,0.000001,49.331673,49.033129,162.875574,202.156830,161.247487,196.980914,93.599371,193.595000,-0.000470,0.031294,88.103482,66.555387,196.879379,20.916874,54.254274,0.680925,683129.149600,0.861047,9.142128,29.244041,4.005043,0.069152,0.059392,32.000000,94.334357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225900,63.619576,109.323420,68.444984,23.364069,43.797468,49.873418,37.888439,31.898734,21.518987,37.106703,148.764300,61.094806,0.603996,149.184734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.811021,49.267346,199.519554,164.644194,162.373856,164.728605,74.444853,14.199117,196.797000,-0.000345,49.348280,49.022267,162.872002,202.181498,161.242029,196.991219,93.585366,193.471799,-0.000471,0.031309,88.099970,66.458076,196.756073,20.913305,54.277028,0.681248,683287.905625,0.861119,9.177515,29.313769,4.006395,0.070209,0.059617,32.000000,94.357474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222780,63.628975,109.312434,68.444984,23.329412,43.797468,49.873418,37.900093,31.898734,21.518987,37.132221,148.889706,62.086879,0.604972,149.207000,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.819334,49.280814,199.445706,164.653167,162.340229,164.711094,74.311655,14.198547,196.758021,-0.000244,49.359019,48.973452,162.856028,202.059422,161.257221,196.885528,93.597241,193.321699,-0.000471,0.031340,88.015699,66.607792,196.772145,20.908784,54.214301,0.680815,683275.185355,0.860463,9.195212,29.282043,4.005530,0.066731,0.056407,32.000000,94.314076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227516,63.652562,109.320534,68.444984,23.342189,43.797468,49.873418,37.905140,31.898734,21.518987,37.160048,148.623311,61.422391,0.595176,149.317267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.880655,49.280814,199.506181,164.653167,162.347529,164.702734,74.087767,14.197548,196.728421,-0.000308,49.323883,49.071215,162.848823,202.061359,161.253760,196.924621,93.568919,193.408524,-0.000470,0.031350,88.033411,66.478396,196.807857,20.906215,54.242392,0.681303,683182.585102,0.861276,9.191246,29.256038,4.005373,0.070268,0.060524,32.000000,94.285771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228674,63.658746,109.303014,68.444984,23.313514,43.797468,49.873418,37.901558,31.898734,21.518987,37.182976,148.175534,61.709258,0.601547,149.196260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.826348,49.280814,199.457999,164.636622,162.324007,164.692798,74.418684,14.202971,196.752639,-0.000549,49.284832,49.116597,162.880216,202.103152,161.246501,196.947483,93.615572,193.448227,-0.000469,0.031354,88.145148,66.429911,196.630868,20.902576,54.275099,0.680290,683167.676266,0.863166,9.136645,29.274997,3.999670,0.068856,0.057950,32.000000,94.282372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272100,63.649000,109.340135,68.444984,23.303830,43.797468,49.873418,37.862697,31.898734,21.518987,37.198075,148.837368,61.620556,0.597975,149.271398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.822291,49.258276,199.507727,164.619517,162.309518,164.679744,74.334458,14.199831,196.800492,-0.000639,49.246981,48.906025,162.856286,202.023358,161.241317,196.832377,93.597173,193.568171,-0.000470,0.031344,88.177635,66.524131,196.841140,20.899119,54.260693,0.680379,683043.958084,0.860317,9.192816,29.243086,4.003063,0.066572,0.056634,32.000000,94.223235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249372,63.628600,109.317689,68.444984,23.320021,43.797468,49.873418,37.892740,31.898734,21.518987,37.213173,148.668916,61.013808,0.599274,149.321476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.791949,49.258276,199.441596,164.619517,162.309135,164.666726,74.423009,14.200830,196.685450,-0.000336,49.234257,49.061990,162.824083,202.093346,161.268815,196.925948,93.605201,193.422417,-0.000470,0.031355,88.039827,66.501280,196.825986,20.896144,54.240048,0.680634,683006.165812,0.861247,9.174478,29.306010,4.004387,0.067425,0.057475,32.000000,94.187282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246118,63.622394,109.324389,68.444984,23.331009,43.797468,49.873418,37.894540,31.898734,21.518987,37.204252,148.846018,61.116376,0.605300,149.255033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.841403,49.238761,199.446466,164.609983,162.366125,164.656844,74.479265,14.202257,196.623627,-0.000538,49.261231,49.018746,162.869591,201.976856,161.248259,196.807423,93.595044,193.486691,-0.000472,0.031387,87.898744,66.642867,196.815829,20.892801,54.231916,0.681043,682958.146447,0.860736,9.205884,29.243873,4.005499,0.070387,0.059596,32.000000,94.171884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233388,63.611653,109.365581,68.444984,23.355924,43.797468,49.873418,37.911528,31.898734,21.518987,37.206481,148.958529,61.421951,0.604417,149.279895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.805934,49.238761,199.503762,164.609983,162.345532,164.646554,74.259959,14.197833,196.672484,-0.000584,49.277467,49.052983,162.852574,202.026579,161.260526,196.865745,93.607325,193.484390,-0.000472,0.031386,88.034681,66.514946,196.728684,20.889799,54.242951,0.680477,682847.184563,0.859855,9.144878,29.259086,4.003931,0.069099,0.058259,32.000000,94.187388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226600,63.612755,109.381220,68.444984,23.321884,43.797468,49.873418,37.882466,31.898734,21.518987,37.213626,148.519919,61.890035,0.601092,149.325017,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.783150,49.234364,199.419264,164.607459,162.310772,164.634015,74.394279,14.200259,196.742246,-0.000302,49.284023,48.978413,162.843493,201.957570,161.281121,196.919510,93.596231,193.501834,-0.000471,0.031389,88.536953,66.408577,196.742368,20.887053,54.216049,0.680868,682810.966584,0.862204,9.171892,29.264759,4.005622,0.067103,0.057659,32.000000,94.171860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243936,63.592599,109.395308,68.444984,23.358133,43.797468,49.873418,37.902269,31.898734,21.518987,37.220789,148.788559,61.438532,0.596741,149.263766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.814548,49.236013,199.396215,164.606057,162.293765,164.634040,74.440994,14.203399,196.573776,-0.000319,49.287381,48.993086,162.843297,202.072429,161.262132,196.892498,93.596613,193.520318,-0.000472,0.031397,88.995524,66.451902,196.756928,20.884532,54.230348,0.681211,682810.605617,0.861009,9.191082,29.282329,4.005758,0.069153,0.057982,32.000000,94.187978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231690,63.570639,109.378627,68.444984,23.319605,43.797468,49.873418,37.916014,31.898734,21.518987,37.232030,148.881988,61.932148,0.601130,149.299210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.797843,49.242884,199.409975,164.610544,162.236462,164.629529,74.307210,14.201543,196.610329,-0.000330,49.266677,48.905139,162.841680,202.006804,161.243972,196.942959,93.594999,193.373505,-0.000474,0.031407,88.928930,66.315442,196.797821,20.881746,54.249911,0.680594,682777.620871,0.859870,9.160227,29.288809,4.002771,0.071097,0.060311,32.000000,94.187575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256450,63.568836,109.406791,68.444984,23.316930,43.797468,49.873418,37.898471,31.898734,21.518987,37.245028,148.614421,61.737357,0.595957,149.300233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.791949,49.242884,199.477866,164.610544,162.163972,164.628933,74.403496,14.200830,196.716013,-0.000211,49.235318,49.023654,162.853825,202.122539,161.238098,196.815448,93.573114,193.577332,-0.000475,0.031429,88.832374,66.515982,196.771981,20.879554,54.227373,0.680584,682794.853363,0.861732,9.184390,29.235912,4.004390,0.068747,0.058601,32.000000,94.201609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247895,63.561884,109.415035,68.444984,23.317297,43.797468,49.873418,37.908579,31.898734,21.518987,37.263539,148.806992,61.233617,0.598043,149.300745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.817227,49.234639,199.383993,164.605776,162.234476,164.624298,74.448316,14.201258,196.668064,-0.000094,49.203468,48.966255,162.836490,202.004235,161.222984,196.897529,93.533403,193.348733,-0.000476,0.031421,88.653384,66.453192,196.662603,20.877697,54.254869,0.681106,682872.078625,0.860727,9.190492,29.333469,4.006227,0.065889,0.056500,32.000000,94.215176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242416,63.558452,109.420837,68.444984,23.325596,43.797468,49.873418,37.912363,31.898734,21.518987,37.275488,148.896632,61.279692,0.603175,149.259832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.793930,49.217873,199.492920,164.606618,162.331716,164.621991,74.392110,14.194123,196.537697,-0.000275,49.236138,49.047648,162.820477,201.882608,161.223478,196.826832,93.563805,193.340782,-0.000475,0.031403,88.473423,66.547337,196.678310,20.875382,54.244483,0.680182,682924.457469,0.859680,9.156080,29.288306,4.002310,0.065978,0.056308,32.000000,94.221758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261212,63.548966,109.418582,68.444984,23.309384,43.797468,49.873418,37.898116,31.898734,21.518987,37.278649,148.784220,61.167806,0.602209,149.249053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.778919,49.214025,199.362313,164.615311,162.321278,164.612715,74.465389,14.197405,196.533788,-0.000264,49.238538,48.947295,162.826108,201.963849,161.221978,196.888297,93.539859,193.378345,-0.000477,0.031396,88.380005,66.445745,196.658750,20.872830,54.205448,0.680822,682809.811570,0.860724,9.163431,29.254950,4.006370,0.071073,0.058973,32.000000,94.175634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234253,63.546461,109.431544,68.444984,23.318068,43.797468,49.873418,37.923354,31.898734,21.518987,37.275800,148.930778,61.183214,0.603762,149.286661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.792518,49.214025,199.304316,164.615311,162.307760,164.602478,74.463331,14.198547,196.662574,0.000015,49.246632,48.952335,162.825397,201.794558,161.205102,196.816751,93.511260,193.432213,-0.000478,0.031394,88.420050,66.300520,196.713408,20.871268,54.211993,0.681104,682869.683687,0.861022,9.170838,29.294385,4.004705,0.070243,0.059947,32.000000,94.166821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216459,63.520998,109.422087,68.444984,23.306343,43.797468,49.873418,37.921176,31.898734,21.518987,37.281571,148.926661,61.577490,0.603215,149.278911,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.788399,49.211276,199.431185,164.608861,162.252998,164.604462,74.367259,14.201115,196.601729,-0.000047,49.269206,48.963675,162.807765,201.883892,161.217131,196.843277,93.501743,193.328349,-0.000478,0.031387,88.759794,66.409107,196.806529,20.870027,54.219313,0.680694,682888.310201,0.859817,9.161043,29.341452,4.002696,0.069807,0.060401,32.000000,94.182324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230563,63.505108,109.404802,68.444984,23.278853,43.797468,49.873418,37.913339,31.898734,21.518987,37.288346,148.734517,61.426280,0.599274,149.285206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.755889,49.217873,199.283117,164.600729,162.231777,164.599693,74.300737,14.200830,196.600953,-0.000064,49.271537,49.019593,162.813728,201.769604,161.229496,196.816915,93.497511,193.381933,-0.000478,0.031353,88.839526,66.516799,196.630685,20.868400,54.182116,0.680967,682922.388824,0.861011,9.162560,29.312393,4.005575,0.065811,0.055971,32.000000,94.146623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244624,63.496283,109.428013,68.444984,23.302278,43.797468,49.873418,37.916429,31.898734,21.518987,37.304335,148.601475,61.694804,0.601071,149.307590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.745549,49.228042,199.462205,164.606898,162.255035,164.585185,74.488368,14.197833,196.476849,0.000292,49.261639,48.902565,162.815029,201.917959,161.225913,196.782952,93.470694,193.363755,-0.000478,0.031320,88.819979,66.375604,196.663420,20.866287,54.203410,0.681462,682967.558044,0.862398,9.202826,29.336528,4.005217,0.068701,0.059500,32.000000,94.181554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265144,63.488533,109.427448,68.444984,23.273938,43.797468,49.873418,37.936433,31.898734,21.518987,37.314206,148.976737,61.705222,0.598479,149.318959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.774881,49.228042,199.309333,164.606898,162.200790,164.561526,74.353173,14.191269,196.602669,0.000077,49.257790,48.943433,162.799809,201.929008,161.202392,196.815503,93.452078,193.449585,-0.000478,0.031309,88.680658,66.280827,196.585882,20.864552,54.243077,0.681720,683023.249393,0.860373,9.223707,29.356595,4.009649,0.069976,0.059083,32.000000,94.140354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254951,63.463621,109.443270,68.444984,23.316492,43.797468,49.873418,37.944168,31.898734,21.518987,37.334916,148.706345,61.106031,0.598840,149.204324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.768735,49.228042,199.345522,164.606898,162.156869,164.546914,74.349733,14.195122,196.562394,-0.000126,49.205349,48.862493,162.805455,201.774334,161.217448,196.816422,93.489582,193.255916,-0.000477,0.031311,88.752073,66.323722,196.679309,20.862637,54.208729,0.680387,682952.031381,0.861249,9.193323,29.407083,4.004215,0.068530,0.058251,32.000000,94.146768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261195,63.517587,109.491222,68.444984,23.287482,43.797468,49.873418,37.928452,31.898734,21.518987,37.345632,148.699466,60.903024,0.603971,149.269706,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.751178,49.214575,199.285872,164.623723,162.144178,164.539276,74.467992,14.202971,196.548179,-0.000149,49.144652,48.992170,162.809285,201.761633,161.224668,196.788416,93.482463,193.203040,-0.000481,0.031301,88.769176,66.446900,196.687321,20.860685,54.245583,0.680929,682777.048979,0.861331,9.199688,29.297645,4.005437,0.065548,0.056472,32.000000,94.188877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235977,63.549036,109.509612,68.444984,23.281487,43.797468,49.873418,37.932990,31.898734,21.518987,37.342741,148.935984,61.236258,0.606083,149.307117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.759983,49.188464,199.338628,164.620919,162.117743,164.533153,74.361645,14.204826,196.557879,0.000198,49.176078,48.980056,162.845595,201.804914,161.241129,196.707478,93.496337,193.290923,-0.000481,0.031312,88.646190,66.362340,196.738776,20.859602,54.192826,0.680471,682757.501066,0.860228,9.204407,29.285113,4.005651,0.065784,0.057245,32.000000,94.228564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293550,63.567765,109.567266,68.444984,23.272634,43.797468,49.873418,37.944924,31.898734,21.518987,37.352339,148.723290,61.482259,0.602789,149.345670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.779883,49.174172,199.262312,164.606337,162.116186,164.517524,74.378760,14.197976,196.482549,-0.000121,49.174789,48.920414,162.831794,201.817146,161.231810,196.709592,93.495912,193.371243,-0.000482,0.031351,88.634864,66.319552,196.612331,20.857398,54.215635,0.681071,682625.024745,0.861193,9.169176,29.303897,4.006003,0.069771,0.059176,32.000000,94.218457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299443,63.590430,109.574780,68.444984,23.269364,43.797468,49.873418,37.925991,31.898734,21.518987,37.336586,148.757519,61.103830,0.600322,149.247519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.737255,49.167026,199.227678,164.581380,162.116422,164.510291,74.469595,14.202685,196.517167,-0.000153,49.176501,48.964270,162.817183,201.757923,161.218297,196.663126,93.477362,193.214508,-0.000483,0.031349,88.496388,66.402182,196.671209,20.855590,54.191384,0.680266,682510.648904,0.860497,9.134272,29.334158,4.002868,0.069766,0.060287,32.000000,94.199515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234754,63.570382,109.573215,68.444984,23.300333,43.797468,49.873418,37.931517,31.898734,21.518987,37.328784,148.939190,61.267219,0.603580,149.272774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.683518,49.167026,199.248246,164.581380,162.140286,164.504991,74.389944,14.203827,196.460942,0.000154,49.163732,49.017879,162.822474,201.840774,161.229989,196.667038,93.462338,193.270498,-0.000482,0.031375,88.326682,66.532538,196.627482,20.854102,54.201120,0.680953,682567.573379,0.860210,9.171284,29.294476,4.005603,0.068375,0.058100,32.000000,94.162309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253879,63.610983,109.586613,68.444984,23.246123,43.797468,49.873418,37.957095,31.898734,21.518987,37.327608,148.779889,61.422244,0.602309,149.319509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.772266,49.160155,199.221351,164.557545,162.197012,164.502668,74.274185,14.197833,196.416541,-0.000026,49.144539,48.981185,162.820442,201.727139,161.189611,196.714827,93.408069,193.179782,-0.000484,0.031382,88.166556,66.374787,196.434508,20.852469,54.147895,0.681519,682653.299002,0.862138,9.226988,29.330307,4.010349,0.066416,0.056613,32.000000,94.154877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190237,63.598684,109.567411,68.444984,23.270071,43.797468,49.873418,37.990973,31.898734,21.518987,37.333258,148.548371,61.103757,0.601396,149.310265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.796065,49.152184,199.214865,164.561470,162.238669,164.500418,74.500311,14.199831,196.518889,-0.000059,49.160153,48.711263,162.792720,201.841834,161.191530,196.654568,93.420564,193.099344,-0.000484,0.031396,88.043720,66.489663,196.568502,20.850893,54.182351,0.681017,682695.969764,0.861743,9.128144,29.350863,4.002658,0.068837,0.058337,32.000000,94.195204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209778,63.591201,109.576512,68.444984,23.238612,43.797468,49.873418,37.942351,31.898734,21.518987,37.331584,149.000621,61.737137,0.603492,149.339021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.759262,49.152184,199.185558,164.561470,162.254562,164.487283,74.423422,14.204826,196.420265,0.000170,49.156151,48.933436,162.820719,201.718637,161.193648,196.531787,93.450250,193.236563,-0.000486,0.031401,88.035449,66.514097,196.499586,20.849641,54.207395,0.680251,682601.522468,0.858640,9.095532,29.308465,4.000615,0.069007,0.060313,32.000000,94.276107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217509,63.632024,109.591396,68.444984,23.245706,43.797468,49.873418,37.929534,31.898734,21.518987,37.328168,148.846844,61.193192,0.597008,149.130721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.752591,49.130471,199.307875,164.567359,162.256969,164.477358,74.281580,14.203827,196.502619,0.000053,49.067134,48.888417,162.782927,201.758901,161.168184,196.689203,93.434652,193.125704,-0.000486,0.031374,88.189518,66.388295,196.519308,20.847715,54.199047,0.680256,682500.248081,0.860165,9.133643,29.329786,4.002985,0.064932,0.056772,32.000000,94.300863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192726,63.584468,109.605025,68.444984,23.237403,43.797468,49.873418,37.957656,31.898734,21.518987,37.331489,148.563160,61.322758,0.602598,149.312074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.770197,49.130471,199.236445,164.567359,162.283115,164.469637,74.449142,14.199403,196.447529,-0.000045,49.066692,48.977394,162.788886,201.759859,161.211370,196.628389,93.465721,193.183638,-0.000487,0.031392,88.024265,66.477800,196.570358,20.846978,54.175120,0.681235,682498.031837,0.862334,9.171788,29.327663,4.007368,0.069040,0.058992,32.000000,94.289952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207613,63.606580,109.617300,68.444984,23.200685,43.797468,49.873418,37.958232,31.898734,21.518987,37.315729,148.898284,62.028772,0.601847,149.419076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
