OSU 80 Ton Compressor Load Stand
49.763436,49.108209,199.193635,164.554180,162.328832,164.480248,74.338273,14.200116,196.522117,0.000192,49.042936,49.060139,162.775994,201.865932,161.207850,196.660394,93.420418,193.199696,-0.000486,0.031382,87.698468,66.358611,196.503034,20.845901,54.194395,0.679873,682305.215784,0.863247,9.084707,29.352126,4.000657,0.069878,0.059855,32.000000,94.251138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198750,63.542872,109.616424,68.444984,23.227887,43.797468,49.873418,37.949480,31.898734,21.518987,37.295849,148.676545,62.238383,0.594073,149.358101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.748216,49.091168,199.242485,164.545206,162.356463,164.490914,74.363393,14.200402,196.355696,0.000156,49.046228,48.898799,162.782469,201.829032,161.190280,196.642263,93.401762,193.250096,-0.000487,0.031363,87.499096,66.346481,196.472972,20.844685,54.170144,0.680270,682463.974467,0.860927,9.085342,29.345915,4.002811,0.069747,0.059216,32.000000,94.240968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186827,63.543399,109.598892,68.444984,23.184089,43.797468,49.873418,37.954659,31.898734,21.518987,37.296614,148.726786,61.517989,0.592349,149.292916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.764534,49.077976,199.144840,164.534551,162.355356,164.497001,74.411737,14.201115,196.432244,0.000054,49.079194,48.938173,162.794611,201.787341,161.205454,196.595387,93.429620,193.094262,-0.000486,0.031354,87.466753,66.332003,196.478254,20.843545,54.158641,0.680889,682547.753002,0.860943,9.084070,29.383301,4.005018,0.065138,0.056553,32.000000,94.282522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191957,63.535607,109.607220,68.444984,23.221757,43.797468,49.873418,37.965417,31.898734,21.518987,37.279218,148.823474,61.290550,0.599562,149.236071,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.747757,49.076052,199.171478,164.534551,162.322574,164.500816,74.409628,14.205254,196.442103,0.000284,49.099723,48.920220,162.769593,201.659699,161.181513,196.664880,93.395534,193.177082,-0.000489,0.031338,87.444749,66.384168,196.440787,20.842693,54.164122,0.680586,682435.710456,0.860070,9.053973,29.297521,4.001742,0.068286,0.059097,32.000000,94.292436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194161,63.519011,109.624104,68.444984,23.180998,43.797468,49.873418,37.957635,31.898734,21.518987,37.264508,148.819257,61.368173,0.601392,149.334655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.761043,49.076052,199.119776,164.534551,162.350437,164.493231,74.259733,14.197690,196.557118,0.000321,49.042380,48.867499,162.746036,201.720962,161.167306,196.598644,93.404142,193.059495,-0.000490,0.031327,87.371292,66.441620,196.474013,20.841408,54.141223,0.680805,682574.633055,0.860432,9.069429,29.362396,4.003627,0.070368,0.059045,32.000000,94.281673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180972,63.486063,109.600437,68.444984,23.184429,43.797468,49.873418,37.968164,31.898734,21.518987,37.260765,148.519466,61.852837,0.600885,149.341854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.679785,49.072754,199.109466,164.534270,162.347453,164.489517,74.506130,14.202257,196.445807,0.000072,49.087313,48.715638,162.784775,201.738902,161.190335,196.583327,93.431319,193.037779,-0.000491,0.031336,87.379101,66.279237,196.410380,20.840428,54.145551,0.680767,682498.746894,0.861874,9.055666,29.310071,4.001519,0.070262,0.060306,32.000000,94.302777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215512,63.517953,109.663616,68.444984,23.162043,43.797468,49.873418,37.962335,31.898734,21.518987,37.258859,149.012261,61.943153,0.595891,149.284183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.748158,49.066707,199.093865,164.531466,162.361405,164.482734,74.447609,14.199688,196.343705,-0.000020,49.038375,49.010655,162.751245,201.657722,161.160872,196.559897,93.426155,193.175924,-0.000491,0.031367,87.392933,66.392978,196.516801,20.838849,54.130856,0.681655,682482.058466,0.860557,9.136588,29.274817,4.007857,0.066683,0.055867,32.000000,94.308509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171797,63.508596,109.635543,68.444984,23.147409,43.797468,49.873418,38.011712,31.898734,21.518987,37.246603,148.895218,62.077562,0.595846,149.332767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.763483,49.054889,199.140969,164.526419,162.354762,164.473531,74.370132,14.200687,196.248439,0.000037,49.057794,49.003857,162.775724,201.603595,161.159086,196.464739,93.435824,193.121585,-0.000491,0.031370,87.375526,66.399041,196.418762,20.837571,54.154710,0.680714,682422.404226,0.860707,9.081842,29.320944,4.003879,0.065654,0.056323,32.000000,94.311716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169411,63.524590,109.637505,68.444984,23.137221,43.797468,49.873418,37.976780,31.898734,21.518987,37.243921,148.740263,61.748069,0.594012,149.390241,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.720245,49.049117,199.124611,164.493330,162.401267,164.473522,74.515714,14.205967,196.342629,-0.000193,49.034902,48.831105,162.754812,201.612626,161.147906,196.544011,93.441006,193.062385,-0.000491,0.031372,87.269112,66.428007,196.400058,20.836447,54.167403,0.680493,682271.253097,0.860393,9.031976,29.301474,4.001749,0.064562,0.055994,32.000000,94.307212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170764,63.501700,109.629112,68.444984,23.120203,43.797468,49.873418,37.969753,31.898734,21.518987,37.228644,149.031427,61.216596,0.596811,149.363097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.671478,49.049117,199.028824,164.493330,162.383340,164.472758,74.434224,14.204112,196.306943,-0.000274,49.070070,48.835423,162.794970,201.558581,161.178372,196.506790,93.468948,193.221485,-0.000490,0.031366,87.237654,66.134236,196.386619,20.835511,54.164212,0.680811,682290.003121,0.859528,9.071004,29.274281,4.004900,0.066404,0.056614,32.000000,94.327870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203139,63.545206,109.656161,68.444984,23.137807,43.797468,49.873418,37.997283,31.898734,21.518987,37.218990,148.868448,61.717034,0.602414,149.397794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.729811,49.047743,199.126253,164.475664,162.386844,164.463596,74.236405,14.197405,196.316089,-0.000047,49.049516,48.868513,162.757591,201.553668,161.132646,196.453145,93.430741,193.150950,-0.000488,0.031377,87.172691,66.379096,196.410422,20.834693,54.159254,0.681208,682259.516871,0.861403,9.121568,29.305484,4.006904,0.065809,0.056403,32.000000,94.306234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180474,63.513160,109.647979,68.444984,23.102616,43.797468,49.873418,38.028722,31.898734,21.518987,37.214847,148.472810,61.401261,0.597843,149.382924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.680608,49.044720,198.955564,164.469495,162.408369,164.459493,74.401958,14.200687,196.392101,-0.000221,49.050427,48.882028,162.736694,201.647957,161.152307,196.448115,93.426364,193.145418,-0.000486,0.031378,87.254850,66.449191,196.331146,20.834319,54.164807,0.680755,682269.211716,0.862522,9.059716,29.317474,4.004163,0.066135,0.056534,32.000000,94.305490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174791,63.512868,109.638920,68.444984,23.121997,43.797468,49.873418,37.999352,31.898734,21.518987,37.209240,148.803917,61.729140,0.600463,149.327967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.692113,49.044720,199.027699,164.469495,162.408180,164.450180,74.420205,14.207537,196.328673,-0.000296,49.043773,48.974158,162.767376,201.558581,161.111248,196.409494,93.408298,192.972540,-0.000486,0.031329,87.356046,66.408831,196.265554,20.833693,54.144721,0.680840,682315.370863,0.861521,9.107701,29.319796,4.004693,0.069072,0.059550,32.000000,94.270092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170966,63.514867,109.637435,68.444984,23.092822,43.797468,49.873418,38.030790,31.898734,21.518987,37.201845,148.840410,62.405514,0.597409,149.384458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.661685,49.045819,199.023194,164.485478,162.337645,164.437186,74.244969,14.198975,196.253918,-0.000193,49.076805,48.813717,162.731015,201.623574,161.127444,196.396368,93.416436,193.084122,-0.000484,0.031333,87.329422,66.357469,196.415092,20.832713,54.141494,0.681094,682315.513120,0.861039,9.095770,29.273574,4.005217,0.069496,0.060572,32.000000,94.256438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172660,63.507375,109.617668,68.444984,23.067769,43.797468,49.873418,38.027783,31.898734,21.518987,37.198448,148.489938,61.501188,0.590936,149.323207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.707338,49.049117,198.985493,164.502303,162.170007,164.422435,74.422127,14.198404,196.202028,-0.000182,49.092594,48.891766,162.729467,201.503456,161.119502,196.349349,93.413755,192.998340,-0.000483,0.031363,87.420543,66.307075,196.357905,20.831684,54.115891,0.681446,682275.944113,0.863594,9.128427,29.306933,4.007580,0.067772,0.058295,32.000000,94.262635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202476,63.500631,109.590447,68.444984,23.067211,43.797468,49.873418,38.024142,31.898734,21.518987,37.195984,148.844254,61.192311,0.599899,149.324505,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.662236,49.051591,199.053630,164.510996,162.137241,164.411417,74.486722,14.197690,196.109463,-0.000230,49.077487,48.980068,162.720994,201.486106,161.143719,196.401440,93.426374,192.974283,-0.000483,0.031370,87.689475,66.254741,196.353602,20.830685,54.110409,0.681082,682132.136036,0.859723,9.084531,29.258025,4.003150,0.065396,0.055426,32.000000,94.278068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200160,63.487006,109.609187,68.444984,23.032275,43.797468,49.873418,38.028029,31.898734,21.518987,37.191841,148.973443,61.549170,0.596242,149.318762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.625530,49.048293,198.995281,164.517445,162.133635,164.404098,74.298019,14.199831,196.235489,-0.000123,48.988707,48.804177,162.740163,201.530162,161.129468,196.351754,93.450173,192.985075,-0.000484,0.031357,87.752101,66.298374,196.241205,20.829819,54.120398,0.681809,682146.644209,0.860659,9.133628,29.256146,4.008149,0.067469,0.058499,32.000000,94.267155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220941,63.487463,109.562369,68.444984,23.052707,43.797468,49.873418,38.057543,31.898734,21.518987,37.190335,148.596038,61.291577,0.599407,149.315536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.701074,49.035100,199.045924,164.504266,162.164431,164.388397,74.446326,14.197976,196.326793,-0.000030,48.979627,48.774545,162.720431,201.511834,161.131124,196.349572,93.440692,193.093244,-0.000482,0.031342,88.274733,66.273649,196.333819,20.828335,54.113366,0.681949,682077.738432,0.863508,9.168420,29.236361,4.009938,0.069571,0.059199,32.000000,94.305285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234383,63.500596,109.566540,68.444984,22.998527,43.797468,49.873418,38.083758,31.898734,21.518987,37.182883,148.892652,61.420924,0.602160,149.411523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.661342,49.035100,198.923525,164.504266,162.176489,164.374795,74.395125,14.202828,196.227208,-0.000171,48.942430,48.842423,162.732987,201.482763,161.139571,196.284833,93.404759,192.916736,-0.000481,0.031358,88.222222,66.360832,196.336713,20.827188,54.105090,0.681150,681930.859740,0.860218,9.076859,29.286070,4.004862,0.069673,0.059533,32.000000,94.319001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243704,63.484483,109.555038,68.444984,23.032035,43.797468,49.873418,38.045171,31.898734,21.518987,37.164978,148.790249,62.062448,0.600110,149.322735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.628654,49.008990,199.050109,164.495293,162.123355,164.364883,74.362866,14.197120,196.213982,-0.000293,48.938178,48.905263,162.742636,201.451612,161.149991,196.341382,93.404332,192.948083,-0.000481,0.031386,88.790360,66.277857,196.243062,20.826066,54.117676,0.681377,682026.280847,0.861504,9.118065,29.256352,4.005601,0.069742,0.059205,32.000000,94.337534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247735,63.471820,109.515751,68.444984,22.972661,43.797468,49.873418,38.071981,31.898734,21.518987,37.133290,148.725733,61.484460,0.594014,149.311838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.639264,48.991126,198.893823,164.476505,162.143456,164.353436,74.393970,14.196977,196.128689,0.000120,48.948386,48.904795,162.724979,201.547695,161.143576,196.389644,93.403585,192.995444,-0.000482,0.031382,88.804146,66.371480,196.322215,20.825298,54.145496,0.681833,681968.529503,0.862393,9.125876,29.268441,4.010790,0.068147,0.057645,32.000000,94.350906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246464,63.485175,109.534848,68.444984,23.013195,43.797468,49.873418,38.094874,31.898734,21.518987,37.125816,148.787941,61.559955,0.600139,149.309360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.729767,48.991126,199.058177,164.476505,162.189007,164.340572,74.417583,14.202114,196.178281,-0.000140,48.966802,48.931212,162.695594,201.498359,161.119019,196.377995,93.368688,192.963689,-0.000481,0.031388,88.371935,66.058565,196.218852,20.824789,54.096472,0.680888,681874.371046,0.861725,9.096999,29.286807,4.006784,0.067526,0.057898,32.000000,94.354766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207751,63.470404,109.529917,68.444984,22.945445,43.797468,49.873418,38.094452,31.898734,21.518987,37.099302,148.835166,61.432956,0.598880,149.285992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.693478,48.978483,198.996796,164.477907,162.169389,164.329912,74.305523,14.200116,196.200472,-0.000393,48.966802,48.820056,162.722958,201.531426,161.138920,196.299886,93.369899,193.030089,-0.000480,0.031402,88.630779,66.379521,196.289459,20.823898,54.120578,0.680749,681825.891212,0.859643,9.003143,29.309890,4.002797,0.070164,0.058726,32.000000,94.347102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229711,63.485432,109.557283,68.444984,22.995706,43.797468,49.873418,38.046611,31.898734,21.518987,37.077570,148.611045,61.708891,0.599453,149.341500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.653115,48.976284,199.020132,164.486039,162.218564,164.335235,74.476121,14.200830,196.194157,-0.000262,48.980790,48.894841,162.722419,201.517787,161.101161,196.324883,93.382857,192.980198,-0.000478,0.031414,88.887161,66.201196,196.319378,20.822737,54.150671,0.680669,681793.192136,0.861551,9.028117,29.333377,4.004485,0.068909,0.057644,32.000000,94.292275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232433,63.473958,109.562079,68.444984,22.944153,43.797468,49.873418,38.070829,31.898734,21.518987,37.061943,148.952243,62.080129,0.596968,149.338077,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.625686,48.980132,198.960495,164.493610,162.233741,164.326867,74.439570,14.198119,196.007252,-0.000471,48.981389,48.796617,162.712191,201.433855,161.114222,196.339936,93.366875,192.987117,-0.000477,0.031412,88.876432,66.242918,196.256135,20.822192,54.106497,0.680877,681806.053344,0.860996,9.071190,29.300643,4.008409,0.066709,0.056214,32.000000,94.269448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224443,63.475940,109.552726,68.444984,22.909611,43.797468,49.873418,38.099186,31.898734,21.518987,37.055640,148.879140,62.064722,0.594765,149.419470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.635758,48.980132,198.984641,164.502023,162.229520,164.321538,74.416226,14.204683,196.105342,-0.000616,48.994509,48.872867,162.721825,201.428188,161.104325,196.288481,93.353567,192.842684,-0.000476,0.031406,88.936588,66.233310,196.144572,20.821640,54.131234,0.681573,681868.799551,0.861293,9.100097,29.320419,4.009224,0.065638,0.056856,32.000000,94.244855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216013,63.479568,109.556311,68.444984,22.931592,43.797468,49.873418,38.120432,31.898734,21.518987,37.045769,148.832451,61.586661,0.594178,149.340674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.658281,48.980132,198.857762,164.502023,162.192218,164.309048,74.410878,14.200259,195.943854,-0.000579,49.028079,48.963144,162.705981,201.381686,161.110254,196.275419,93.364236,192.918411,-0.000477,0.031394,89.065098,66.237217,196.172944,20.820684,54.074511,0.681179,681874.111749,0.861341,9.089643,29.279988,4.008897,0.066632,0.057622,32.000000,94.285369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234585,63.497453,109.542202,68.444984,22.871103,43.797468,49.873418,38.120470,31.898734,21.518987,37.035898,148.821757,61.757973,0.598718,149.370414,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.629913,48.981506,198.849996,164.509313,162.141303,164.289997,74.400287,14.200116,196.118099,-0.000245,49.029518,48.885194,162.723395,201.396874,161.118305,196.195254,93.359958,193.022743,-0.000477,0.031354,88.913513,66.206364,196.200048,20.819291,54.108588,0.681254,681765.143552,0.860903,9.066272,29.297498,4.004524,0.069811,0.059864,32.000000,94.356129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212356,63.503900,109.536810,68.444984,22.872887,43.797468,49.873418,38.113353,31.898734,21.518987,37.027415,148.800575,61.121438,0.596498,149.279619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.609748,48.988652,198.954260,164.510155,162.120648,164.270886,74.360398,14.199260,196.191607,-0.000559,49.030029,48.869556,162.727538,201.469083,161.125088,196.226667,93.322492,192.924922,-0.000478,0.031342,89.072610,66.063552,196.171945,20.818083,54.087745,0.681069,681736.310104,0.861476,9.097083,29.340587,4.006656,0.069369,0.059986,32.000000,94.380820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238508,63.512280,109.536100,68.444984,22.858933,43.797468,49.873418,38.134866,31.898734,21.518987,37.024878,148.720797,60.763626,0.602926,149.240084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.630960,48.998821,198.761448,164.506509,162.045572,164.261177,74.485760,14.197262,196.081904,-0.000534,49.067664,48.620653,162.705754,201.427780,161.113410,196.257917,93.295860,193.030826,-0.000479,0.031299,89.038326,66.039174,196.189199,20.816886,54.089927,0.681773,681809.013694,0.862244,9.125163,29.341665,4.010386,0.068062,0.058878,32.000000,94.390116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205295,63.535252,109.545240,68.444984,22.880226,43.797468,49.873418,38.152845,31.898734,21.518987,37.015714,148.971520,61.106838,0.606869,149.236307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.592533,49.009815,198.834849,164.518287,162.009090,164.240650,74.398281,14.200830,195.961423,-0.000229,49.068396,48.868364,162.715856,201.311963,161.101728,196.134198,93.298578,192.735500,-0.000479,0.031293,89.212136,66.219656,196.174493,20.815756,54.070652,0.680993,681852.313196,0.860358,9.113313,29.407692,4.004787,0.068239,0.057861,32.000000,94.330307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213146,63.517659,109.523320,68.444984,22.841517,43.797468,49.873418,38.146911,31.898734,21.518987,37.017388,148.796561,62.023417,0.602794,149.372696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.614748,49.009815,198.727038,164.518287,162.040730,164.220850,74.316228,14.198261,195.982879,-0.000371,49.109029,48.812841,162.734736,201.327008,161.128917,196.154284,93.313173,192.808838,-0.000478,0.031283,89.414719,66.332253,196.172414,20.814157,54.092812,0.681827,681817.475141,0.862030,9.164200,29.295076,4.009371,0.069333,0.058972,32.000000,94.339643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230289,63.537865,109.566211,68.444984,22.812089,43.797468,49.873418,38.175235,31.898734,21.518987,37.020480,148.632456,61.173089,0.594402,149.264474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.575743,49.018335,198.738281,164.523614,162.023582,164.203274,74.511264,14.199546,195.977626,-0.000388,49.038806,48.761333,162.708211,201.256205,161.100083,196.191749,93.301400,192.710545,-0.000479,0.031258,89.247637,65.966314,196.004829,20.812739,54.070688,0.680924,681666.774440,0.862449,9.141135,29.307784,4.005403,0.070017,0.061026,32.000000,94.304080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210502,63.534228,109.536007,68.444984,22.793147,43.797468,49.873418,38.169302,31.898734,21.518987,37.021682,149.022527,61.456434,0.602113,149.340556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.599261,49.020808,198.807210,164.517726,161.974022,164.172815,74.471367,14.200116,196.116138,-0.000036,49.000429,48.853681,162.693751,201.224810,161.099879,196.177000,93.274023,192.824405,-0.000478,0.031251,89.039909,66.135794,196.029221,20.811355,54.076584,0.681657,681690.047322,0.860871,9.190160,29.282963,4.008781,0.067560,0.057744,32.000000,94.294076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179163,63.509748,109.527361,68.444984,22.740500,43.797468,49.873418,38.198920,31.898734,21.518987,37.015250,148.942734,62.042932,0.599736,149.330642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.592873,49.013937,198.644054,164.492769,161.952822,164.140070,74.296491,14.200973,196.008799,-0.000185,49.034709,48.688201,162.730729,201.353042,161.099714,196.095389,93.285372,192.726827,-0.000479,0.031239,88.989100,66.125052,196.035462,20.810650,54.058067,0.681342,681630.459205,0.860725,9.168208,29.352728,4.008270,0.066701,0.056548,32.000000,94.317113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204287,63.520437,109.558338,68.444984,22.758082,43.797468,49.873418,38.196461,31.898734,21.518987,37.008757,148.592982,61.445428,0.593857,149.268959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.579320,49.007616,198.756472,164.482954,161.936753,164.110987,74.491886,14.200402,195.989106,-0.000269,49.036841,48.822128,162.699706,201.120552,161.116749,196.101663,93.288621,192.730664,-0.000480,0.031273,88.757429,66.288654,195.979906,20.809594,54.036034,0.681098,681449.455786,0.862686,9.167971,29.305055,4.005496,0.069352,0.060098,32.000000,94.345370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199024,63.540221,109.553994,68.444984,22.708977,43.797468,49.873418,38.207023,31.898734,21.518987,36.995131,148.983773,61.286515,0.599212,149.335363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.594373,49.007616,198.617441,164.482954,161.841844,164.094622,74.392707,14.204112,195.899657,-0.000042,49.007833,48.767036,162.685840,201.265502,161.074659,196.139925,93.268174,192.652591,-0.000481,0.031278,88.645747,66.053538,196.049533,20.808785,54.017300,0.681688,681321.085196,0.860517,9.175726,29.303234,4.008858,0.069328,0.059752,32.000000,94.274516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184936,63.541911,109.533119,68.444984,22.709947,43.797468,49.873418,38.221525,31.898734,21.518987,36.981505,148.785414,61.771326,0.601041,149.316205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.579865,49.002394,198.693045,164.474822,161.822852,164.077072,74.318147,14.197833,195.909068,0.000201,49.018684,48.789184,162.694660,201.183221,161.104174,196.085894,93.290656,192.574649,-0.000480,0.031275,88.517618,66.247696,195.995448,20.807826,54.045103,0.681330,681297.225126,0.861287,9.160091,29.294606,4.004838,0.066061,0.057057,32.000000,94.280033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195518,63.551323,109.524264,68.444984,22.684968,43.797468,49.873418,38.220209,31.898734,21.518987,36.968640,148.636295,61.283874,0.595804,149.253223,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.603554,49.001844,198.609886,164.477627,161.799068,164.058010,74.475733,14.194836,195.907869,0.000048,48.994636,48.686775,162.664387,201.139450,161.088502,196.126738,93.306850,192.643152,-0.000480,0.031248,88.410241,65.901000,196.018230,20.806668,54.062466,0.681254,681157.952954,0.862327,9.169937,29.243091,4.007535,0.069060,0.058933,32.000000,94.281285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184032,63.548945,109.523115,68.444984,22.661327,43.797468,49.873418,38.235948,31.898734,21.518987,36.960617,148.951466,61.423272,0.600786,149.289572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.545214,49.001844,198.536532,164.477627,161.774729,164.045795,74.404853,14.197833,195.894031,-0.000004,49.010493,48.759620,162.704290,201.158104,161.102921,196.005545,93.302616,192.730054,-0.000481,0.031234,88.255356,66.017529,195.934427,20.805818,54.021501,0.680465,681002.854979,0.859945,9.144787,29.252416,4.003945,0.069853,0.060246,32.000000,94.264146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175052,63.557873,109.500316,68.444984,22.616267,43.797468,49.873418,38.221769,31.898734,21.518987,36.954698,148.809706,61.772720,0.598920,149.227180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.545612,48.997172,198.647181,164.479309,161.652755,164.021417,74.278312,14.198689,195.815947,0.000399,49.011380,48.689654,162.666114,201.244585,161.087225,196.078764,93.302252,192.631823,-0.000482,0.031228,88.177838,66.151356,195.924515,20.804604,54.083346,0.681459,681033.111786,0.861825,9.205389,29.289011,4.007179,0.068598,0.057332,32.000000,94.284357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165199,63.570104,109.484887,68.444984,22.575551,43.797468,49.873418,38.267255,31.898734,21.518987,36.941910,148.556624,62.059513,0.595950,149.346063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.548738,49.001570,198.578809,164.484356,161.592254,163.997768,74.491345,14.201258,195.752978,0.000043,49.042093,48.582415,162.671554,201.097923,161.097563,196.059982,93.294446,192.619211,-0.000483,0.031231,87.714638,66.112106,195.988431,20.803037,54.032356,0.680838,680920.318789,0.863146,9.200305,29.252794,4.009380,0.066984,0.057295,32.000000,94.336263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147567,63.554423,109.482771,68.444984,22.601177,43.797468,49.873418,38.269035,31.898734,21.518987,36.935199,148.982690,61.290917,0.593334,149.334497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.513224,49.013113,198.628183,164.499499,161.610898,163.974099,74.418811,14.199117,195.841218,-0.000051,49.041798,48.667665,162.675399,201.170805,161.091266,196.076584,93.279223,192.695589,-0.000484,0.031206,87.560349,66.026327,195.939953,20.801433,54.050152,0.681233,680875.556074,0.860107,9.203975,29.255823,4.007894,0.064786,0.056862,32.000000,94.343242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150989,63.546165,109.484080,68.444984,22.568330,43.797468,49.873418,38.284678,31.898734,21.518987,36.927108,148.837622,61.614614,0.596243,149.359517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.520271,49.015312,198.522299,164.480150,161.578255,163.948585,74.224465,14.196263,195.755991,0.000067,49.034654,48.605522,162.702151,201.073683,161.101905,196.033149,93.267956,192.627602,-0.000486,0.031190,87.375222,66.028047,195.887988,20.799447,54.021411,0.681446,680867.067412,0.861932,9.249913,29.299571,4.011619,0.065566,0.056633,32.000000,94.379183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178080,63.573469,109.526161,68.444984,22.548098,43.797468,49.873418,38.313515,31.898734,21.518987,36.931319,148.448929,61.440586,0.597784,149.362664,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.572462,49.011739,198.535915,164.465849,161.572062,163.935367,74.467698,14.194265,195.758733,-0.000138,49.024038,48.650468,162.670846,201.110991,161.083319,195.953736,93.252160,192.638173,-0.000486,0.031210,87.314522,66.136968,195.870817,20.797648,54.015371,0.681360,680790.713625,0.863923,9.244785,29.285517,4.008910,0.064843,0.055441,32.000000,94.332342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160060,63.539835,109.535237,68.444984,22.545451,43.797468,49.873418,38.318899,31.898734,21.518987,36.926530,148.935396,61.123933,0.599084,149.228282,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.569670,49.011739,198.559679,164.465849,161.544615,163.924010,74.530205,14.195407,195.785208,-0.000323,49.043099,48.721945,162.669536,201.122896,161.118098,195.994318,93.280062,192.710325,-0.000487,0.031233,87.254309,66.083385,195.965938,20.796184,54.046744,0.680768,680718.715370,0.860017,9.186971,29.305252,4.004964,0.066913,0.057813,32.000000,94.327945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191385,63.549666,109.557882,68.444984,22.482376,43.797468,49.873418,38.297525,31.898734,21.518987,36.915872,149.060410,61.294805,0.601596,149.264159,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.559762,49.001570,198.576490,164.458559,161.540509,163.904732,74.253824,14.205825,195.818016,-0.000326,49.025610,48.714170,162.668743,201.062205,161.090235,196.002291,93.258507,192.737883,-0.000488,0.031191,87.175295,66.227427,195.912560,20.795028,54.035277,0.680418,680590.281855,0.859290,9.189873,29.304220,4.005669,0.068132,0.058405,32.000000,94.322144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171010,63.523274,109.575182,68.444984,22.511936,43.797468,49.873418,38.306663,31.898734,21.518987,36.908625,148.507648,61.681158,0.599959,149.343978,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.526372,49.004593,198.660668,164.464728,161.583356,163.884071,74.474351,14.201972,195.681779,0.000005,49.078103,48.719088,162.678271,201.116413,161.069706,196.060207,93.259801,192.601804,-0.000489,0.031200,87.208135,66.045517,195.983434,20.793996,54.057075,0.680624,680566.523274,0.862554,9.189996,29.336035,4.006809,0.070234,0.058969,32.000000,94.298424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164121,63.525112,109.593109,68.444984,22.455141,43.797468,49.873418,38.320928,31.898734,21.518987,36.890541,148.948701,61.678663,0.596255,149.394135,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.545185,49.016411,198.570371,164.477066,161.629920,163.858890,74.462948,14.196263,195.892789,-0.000274,49.060060,48.641258,162.690097,201.075151,161.098098,196.062648,93.264770,192.667269,-0.000488,0.031174,87.401549,66.026087,195.875099,20.793088,54.072888,0.680888,680517.715511,0.860542,9.227723,29.284062,4.011210,0.070231,0.059258,32.000000,94.313878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194206,63.498149,109.623768,68.444984,22.468342,43.797468,49.873418,38.348640,31.898734,21.518987,36.885672,148.925897,61.449537,0.596751,149.351020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.582332,49.016411,198.660332,164.477066,161.632565,163.835982,74.281534,14.199546,195.800133,-0.000286,49.022729,48.665332,162.714671,201.186564,161.097909,196.003509,93.263427,192.629905,-0.000487,0.031155,87.563536,66.040804,195.872670,20.792224,54.058878,0.680150,680403.117935,0.860207,9.219986,29.303477,4.007864,0.068735,0.059973,32.000000,94.302047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182797,63.521775,109.636725,68.444984,22.420394,43.797468,49.873418,38.345967,31.898734,21.518987,36.890100,148.563068,61.682699,0.598502,149.410815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.548923,49.016136,198.572093,164.486039,161.661729,163.818799,74.424600,14.196263,195.845719,0.000003,48.991247,48.798497,162.683054,201.154904,161.082770,196.022392,93.227696,192.584669,-0.000489,0.031171,87.379387,66.247597,195.913931,20.791744,54.064612,0.680001,680269.743017,0.861470,9.181393,29.290905,4.006676,0.068003,0.058727,32.000000,94.309517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183515,63.483609,109.647241,68.444984,22.420691,43.797468,49.873418,38.332655,31.898734,21.518987,36.882964,148.849200,61.764650,0.595954,149.377102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.570164,49.003768,198.563205,164.485478,161.696415,163.809634,74.431271,14.203113,195.939190,-0.000185,49.017914,48.761002,162.694481,201.087872,161.103243,196.001535,93.219252,192.552015,-0.000490,0.031178,87.260946,66.256897,195.932691,20.791093,54.057148,0.680049,680344.340017,0.860367,9.215827,29.309784,4.007597,0.066209,0.056859,32.000000,94.331338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196150,63.503872,109.664329,68.444984,22.398286,43.797468,49.873418,38.358217,31.898734,21.518987,36.861292,148.862542,62.038677,0.595269,149.410028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.590357,48.996622,198.559133,164.473701,161.727759,163.804288,74.278894,14.186131,195.803389,-0.000240,49.019422,48.761401,162.711673,201.131887,161.122725,196.077777,93.262691,192.600982,-0.000490,0.031176,87.251875,66.024776,195.897925,20.790523,54.040938,0.680700,680334.692323,0.859994,9.217474,29.336643,4.009830,0.067283,0.057883,32.000000,94.358999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199810,63.506307,109.689537,68.444984,22.358710,43.797468,49.873418,38.360818,31.898734,21.518987,36.853384,148.557789,61.079766,0.592862,149.271830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.551341,48.995248,198.613010,164.466130,161.709140,163.805371,74.409085,14.196977,195.908211,0.000068,49.007273,48.756327,162.699780,201.258203,161.114192,195.996703,93.245430,192.753358,-0.000491,0.031185,87.573008,66.207145,195.950376,20.789884,54.050080,0.679710,680088.110426,0.861132,9.153268,29.280866,4.003987,0.068812,0.059109,32.000000,94.303432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179193,63.451233,109.684087,68.444984,22.378248,43.797468,49.873418,38.356602,31.898734,21.518987,36.838058,148.818171,61.120484,0.601380,149.345473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.543533,48.995248,198.624323,164.466130,161.716869,163.796230,74.469794,14.200545,195.794594,0.000133,49.013784,48.845987,162.702500,201.153476,161.119925,196.068559,93.268207,192.724930,-0.000493,0.031204,88.368766,66.287816,195.912175,20.789396,54.048259,0.680207,680190.952846,0.860379,9.192426,29.354874,4.008227,0.069428,0.058644,32.000000,94.274953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183445,63.456356,109.704075,68.444984,22.344841,43.797468,49.873418,38.386211,31.898734,21.518987,36.828130,148.939588,61.133617,0.601521,149.327259,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.585028,48.993599,198.588096,164.477627,161.704802,163.777958,74.384831,14.196406,195.882962,0.000108,48.968354,48.777686,162.701245,201.201528,161.097614,196.111032,93.253879,192.732382,-0.000492,0.031216,88.406534,66.085364,195.902163,20.789593,54.067659,0.680310,680090.316975,0.859780,9.200541,29.321512,4.009087,0.069686,0.059396,32.000000,94.283633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190354,63.441993,109.736795,68.444984,22.361248,43.797468,49.873418,38.399053,31.898734,21.518987,36.817847,148.769661,60.785562,0.601462,149.244686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.580232,48.982331,198.655355,164.481552,161.711113,163.754390,74.457344,14.199117,195.909045,0.000162,48.932397,48.744174,162.693933,201.201304,161.082392,196.077236,93.229623,192.680571,-0.000494,0.031179,88.589032,66.138389,195.974380,20.788912,54.064306,0.679395,680008.799956,0.859862,9.155780,29.338615,4.005001,0.069327,0.058623,32.000000,94.236405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174386,63.451407,109.742717,68.444984,22.299316,43.797468,49.873418,38.383493,31.898734,21.518987,36.809095,148.914688,61.789301,0.604309,149.356055,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.611179,48.982331,198.554660,164.481552,161.723186,163.752833,74.393600,14.199117,195.896950,0.000414,48.931215,48.724031,162.706939,201.172925,161.094297,196.111951,93.261203,192.689875,-0.000495,0.031176,88.847490,66.312199,195.948764,20.788640,54.039333,0.679539,679966.111277,0.858967,9.149492,29.343578,4.006745,0.070282,0.059846,32.000000,94.248187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164291,63.462976,109.731695,68.444984,22.319341,43.797468,49.873418,38.393561,31.898734,21.518987,36.788333,148.787201,61.731121,0.594582,149.262704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.566141,48.967489,198.672073,164.464728,161.747691,163.736571,74.379605,14.195550,195.843861,0.000006,48.914525,48.750677,162.684780,201.268356,161.095401,196.069757,93.226683,192.755522,-0.000495,0.031167,89.012776,66.116036,195.887112,20.788902,54.062448,0.679221,679827.649437,0.859099,9.117355,29.315463,4.002216,0.070943,0.059928,32.000000,94.212085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150989,63.428240,109.718021,68.444984,22.255467,43.797468,49.873418,38.383044,31.898734,21.518987,36.763649,148.759210,60.893266,0.594589,149.266244,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.629303,48.950999,198.641499,164.451268,161.738518,163.728740,74.445394,14.195835,195.938940,-0.000045,48.914585,48.786861,162.700252,201.259997,161.104514,196.062871,93.220684,192.766091,-0.000493,0.031223,88.873993,66.238348,196.089224,20.788784,54.086285,0.679665,679886.880107,0.860006,9.149290,29.374427,4.008222,0.069520,0.058988,32.000000,94.247243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159386,63.453850,109.735129,68.444984,22.261784,43.797468,49.873418,38.401076,31.898734,21.518987,36.731969,148.890788,61.296199,0.603423,149.260697,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
