OSU 80 Ton Compressor Load Stand
49.607168,48.942479,198.696801,164.438089,161.750192,163.720388,74.360700,14.196549,195.913177,0.000107,48.946040,48.752488,162.676392,201.171661,161.101283,196.148008,93.244272,192.719139,-0.000494,0.031227,88.416312,65.954006,195.944400,20.789360,54.065478,0.678425,679770.249631,0.857722,9.063358,29.385741,4.002280,0.069153,0.058337,32.000000,94.272422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161628,63.453601,109.736482,68.444984,22.273144,43.797468,49.873418,38.388451,31.898734,21.518987,36.711070,148.721401,61.222905,0.599091,149.264710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.562688,48.944403,198.722699,164.429115,161.850829,163.716957,74.295319,14.205111,195.908174,-0.000275,48.982654,48.761700,162.675989,201.302870,161.118548,196.122508,93.210198,192.791365,-0.000492,0.031245,88.135840,66.203027,196.088874,20.789892,54.043138,0.679070,679665.244236,0.859290,9.081669,29.343291,4.005405,0.067656,0.056992,32.000000,94.281548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157864,63.436425,109.762106,68.444984,22.250893,43.797468,49.873418,38.406561,31.898734,21.518987,36.698072,148.590639,60.901923,0.599681,149.219588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.584804,48.951824,198.696893,164.423227,161.903391,163.714653,74.453358,14.202542,196.028183,-0.000352,48.985740,48.880148,162.664076,201.256919,161.097965,196.097448,93.212339,192.796632,-0.000492,0.031245,88.396895,66.387174,196.011579,20.790457,54.086050,0.679944,679812.823362,0.860890,9.129791,29.404256,4.009522,0.066159,0.057105,32.000000,94.320801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150085,63.446148,109.753502,68.444984,22.273092,43.797468,49.873418,38.439194,31.898734,21.518987,36.687125,148.906716,61.429508,0.603368,149.357471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.611512,48.951824,198.741506,164.423227,161.919953,163.716839,74.450186,14.197976,196.087030,-0.000248,49.010407,48.847317,162.654927,201.190213,161.127144,196.158562,93.212080,192.896376,-0.000492,0.031245,88.369174,66.198016,196.063628,20.791696,54.071626,0.679085,679787.181796,0.858643,9.114237,29.404075,4.007213,0.064875,0.055377,32.000000,94.445994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160712,63.458532,109.770694,68.444984,22.213691,43.797468,49.873418,38.434943,31.898734,21.518987,36.681989,148.900373,61.933248,0.597905,149.296693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.619831,48.961443,198.712310,164.427713,161.934613,163.724514,74.323360,14.201115,195.986224,-0.000176,49.033692,48.768263,162.680374,201.345846,161.119934,196.163168,93.223021,192.898863,-0.000491,0.031288,88.156343,66.066550,196.100052,20.792686,54.087998,0.679059,679769.769443,0.858177,9.086502,29.441455,4.005955,0.066962,0.058251,32.000000,94.502902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186774,63.463894,109.776678,68.444984,22.233390,43.797468,49.873418,38.426728,31.898734,21.518987,36.679486,148.646719,61.754525,0.592861,149.388353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.595873,48.968589,198.779683,164.431078,161.946923,163.719934,74.531869,14.197548,195.940326,-0.000378,49.033554,48.717913,162.660500,201.286663,161.110923,196.076481,93.229350,192.843548,-0.000491,0.031301,88.063696,65.921353,196.097626,20.793938,54.077143,0.678729,679778.821391,0.859545,9.087485,29.431440,4.004695,0.068707,0.058000,32.000000,94.490670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155672,63.457634,109.765843,68.444984,22.195651,43.797468,49.873418,38.428341,31.898734,21.518987,36.668063,149.063738,61.927305,0.594468,149.425646,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.653746,48.979308,198.774416,164.436687,161.927318,163.723650,74.396908,14.197690,195.975117,-0.000364,49.025121,48.730564,162.658561,201.363949,161.086424,196.259486,93.236638,192.786719,-0.000492,0.031327,87.864916,66.230075,196.114901,20.795435,54.055218,0.679319,679780.868969,0.857594,9.119507,29.404525,4.007988,0.069010,0.059192,32.000000,94.473345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156848,63.454219,109.775378,68.444984,22.194572,43.797468,49.873418,38.448555,31.898734,21.518987,36.664255,148.793816,61.276757,0.593206,149.367188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.626535,48.979308,198.883469,164.436687,161.892560,163.735896,74.340304,14.202114,195.970225,-0.000029,49.054278,48.800450,162.671208,201.324990,161.089321,196.109895,93.241478,192.717685,-0.000491,0.031347,87.714973,66.317156,196.073477,20.797011,54.024206,0.678917,679730.695702,0.858082,9.070153,29.376086,4.003211,0.068048,0.058396,32.000000,94.429375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151333,63.472497,109.751186,68.444984,22.191908,43.797468,49.873418,38.422072,31.898734,21.518987,36.664552,148.680607,60.730390,0.598906,149.298778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.644571,48.992225,198.780805,164.440612,161.909136,163.743449,74.512157,14.198547,195.981203,-0.000282,49.060301,48.820273,162.676804,201.280160,161.099440,196.070146,93.274288,192.747745,-0.000490,0.031355,87.476171,66.480375,196.083778,20.798849,54.033041,0.679957,679795.708500,0.859323,9.098391,29.345543,4.007603,0.067656,0.057734,32.000000,94.428266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168722,63.479570,109.762783,68.444984,22.150893,43.797468,49.873418,38.429432,31.898734,21.518987,36.664350,149.024314,60.979032,0.604872,149.253498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.610245,49.003493,198.708084,164.435284,161.922441,163.744554,74.368216,14.198119,196.044189,-0.000342,49.036787,48.834140,162.655965,201.221996,161.099613,196.286316,93.281300,192.851954,-0.000489,0.031367,87.401927,66.353183,196.114839,20.800593,54.096995,0.679427,679733.594583,0.857066,9.092590,29.323926,4.004079,0.066175,0.055602,32.000000,94.400985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161445,63.466798,109.768479,68.444984,22.180240,43.797468,49.873418,38.439648,31.898734,21.518987,36.666868,148.736432,61.020485,0.602035,149.252161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.635648,49.001020,198.856297,164.427433,161.938782,163.754288,74.347731,14.202114,196.013209,-0.000010,48.974384,48.827577,162.662812,201.281281,161.070758,196.222187,93.261659,192.770901,-0.000489,0.031379,87.352743,66.169483,196.109862,20.802076,54.080948,0.678897,679780.862089,0.859418,9.139488,29.355705,4.005384,0.066497,0.056496,32.000000,94.401936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157815,63.482794,109.805893,68.444984,22.121326,43.797468,49.873418,38.464706,31.898734,21.518987,36.658937,148.695462,61.129142,0.601868,149.261563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.686405,48.985354,198.745695,164.426311,161.969947,163.763460,74.484759,14.204255,196.024339,-0.000281,48.985374,48.854246,162.648965,201.364316,161.090719,196.197762,93.283465,192.849275,-0.000488,0.031379,87.296941,66.086842,196.211039,20.804132,54.075971,0.679185,679846.023482,0.859211,9.110646,29.345177,4.006320,0.066248,0.056824,32.000000,94.359178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160343,63.506668,109.824132,68.444984,22.142069,43.797468,49.873418,38.456258,31.898734,21.518987,36.648370,148.969518,61.093559,0.600875,149.277534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.662645,48.985354,198.883732,164.426311,162.030042,163.766551,74.419177,14.198689,195.990825,-0.000397,48.956963,48.793614,162.656403,201.293187,161.078998,196.251195,93.255919,192.842730,-0.000488,0.031401,87.278657,66.088791,196.078210,20.806394,54.069949,0.678364,679729.232634,0.856667,9.042323,29.352544,4.000001,0.069066,0.059016,32.000000,94.339325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172715,63.508267,109.843870,68.444984,22.105905,43.797468,49.873418,38.432302,31.898734,21.518987,36.623971,148.838353,61.277417,0.600443,149.240123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.725379,48.974635,198.778748,164.417899,162.070007,163.755121,74.255320,14.196121,196.052488,0.000009,48.915270,48.783898,162.659099,201.298283,161.068165,196.202503,93.279084,192.950676,-0.000488,0.031400,87.160313,66.379282,196.070747,20.808604,54.079181,0.679084,679853.117170,0.857894,9.066967,29.377654,4.004695,0.070645,0.059463,32.000000,94.304779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146241,63.524235,109.835293,68.444984,22.129313,43.797468,49.873418,38.450206,31.898734,21.518987,36.603704,148.510640,61.450491,0.599210,149.276866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.687238,48.955397,198.886861,164.395186,162.059906,163.752460,74.523443,14.199974,196.084125,-0.000090,48.902166,48.887000,162.620609,201.346498,161.056291,196.248405,93.253644,192.905230,-0.000487,0.031406,87.476122,66.213409,196.111310,20.810834,54.065099,0.677875,679643.218776,0.858497,8.991200,29.394655,3.997531,0.070365,0.059637,32.000000,94.301956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117373,63.534445,109.838861,68.444984,22.095033,43.797468,49.873418,38.418466,31.898734,21.518987,36.593376,149.046887,61.422465,0.596561,149.281114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.705968,48.936158,198.808440,164.391541,162.074634,163.773062,74.362417,14.200116,196.105678,-0.000222,48.921497,48.907773,162.618193,201.391492,161.056127,196.183519,93.268477,192.806122,-0.000487,0.031440,87.866874,66.326267,196.170190,20.813522,54.064846,0.678731,679711.334466,0.856077,9.011502,29.403187,4.002776,0.068258,0.058991,32.000000,94.363568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136275,63.551824,109.868094,68.444984,22.074449,43.797468,49.873418,38.443492,31.898734,21.518987,36.562545,148.724833,61.918721,0.597430,149.322656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.729234,48.936158,198.939083,164.391541,162.154361,163.777023,74.252317,14.197976,196.073302,0.000004,48.918873,48.964759,162.627726,201.408759,161.058911,196.343705,93.276872,193.004605,-0.000487,0.031442,87.766969,66.224969,196.179634,20.816382,54.084373,0.678353,679686.742838,0.857633,8.972843,29.351470,3.999689,0.068124,0.057944,32.000000,94.390107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149720,63.581263,109.870786,68.444984,22.078223,43.797468,49.873418,38.436077,31.898734,21.518987,36.530649,148.504635,61.405957,0.592310,149.197047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.737876,48.927638,198.992879,164.384530,162.201542,163.783504,74.459611,14.204683,196.197193,0.000035,48.959137,48.880989,162.617333,201.432591,161.071807,196.336070,93.274552,192.963156,-0.000488,0.031460,87.844262,66.454493,196.250952,20.820230,54.044039,0.678166,679655.943731,0.858479,8.948728,29.416927,4.000445,0.070337,0.059721,32.000000,94.442647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137399,63.623618,109.896261,68.444984,22.091447,43.797468,49.873418,38.442635,31.898734,21.518987,36.503774,148.919221,61.393925,0.597307,149.125135,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.738847,48.932035,198.905050,164.383409,162.212505,163.787606,74.360970,14.197262,196.116553,-0.000297,48.959248,48.924411,162.592088,201.464639,161.043880,196.377380,93.259717,193.051884,-0.000487,0.031495,88.143364,66.383527,196.304390,20.823092,54.109075,0.678677,679648.492634,0.855578,8.929331,29.404519,4.000720,0.065720,0.055970,32.000000,94.447190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132718,63.618065,109.893193,68.444984,22.093383,43.797468,49.873418,38.424727,31.898734,21.518987,36.493986,148.721941,61.622904,0.600490,149.104049,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.712814,48.945228,199.043059,164.371632,162.198592,163.784589,74.272107,14.201258,196.156832,-0.000302,49.035528,48.984123,162.613354,201.500438,161.070452,196.454879,93.270406,192.970015,-0.000486,0.031506,88.164157,66.347501,196.326985,20.826262,54.118631,0.677691,679734.174842,0.857086,8.934643,29.451665,3.998988,0.070075,0.059416,32.000000,94.452623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.147520,63.652632,109.905670,68.444984,22.078678,43.797468,49.873418,38.427007,31.898734,21.518987,36.480121,148.544214,61.756139,0.595058,149.138628,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.720243,48.969138,198.956023,164.371912,162.127766,163.790725,74.432591,14.203113,196.269988,0.000011,49.058461,48.868048,162.614452,201.483864,161.073432,196.388772,93.293528,193.107686,-0.000487,0.031530,88.032155,66.547180,196.375993,20.829268,54.107939,0.678240,679743.881592,0.858627,8.974815,29.410527,4.003858,0.067600,0.060527,32.000000,94.428931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144170,63.680195,109.854630,68.444984,22.087129,43.797468,49.873418,38.444518,31.898734,21.518987,36.479950,148.865181,61.669933,0.594361,149.143860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.728232,48.969138,199.130067,164.371912,162.151691,163.798798,74.398280,14.200973,196.272260,-0.000326,49.076745,49.009665,162.630934,201.614319,161.092202,196.439111,93.325937,193.179494,-0.000489,0.031583,87.806782,66.532461,196.306142,20.832300,54.122490,0.678147,679744.020635,0.856723,8.991027,29.438604,4.001510,0.069607,0.059396,32.000000,94.431053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156586,63.687272,109.845218,68.444984,22.077933,43.797468,49.873418,38.442657,31.898734,21.518987,36.492001,148.796561,61.446456,0.594993,149.097283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.749629,48.984255,199.092763,164.389017,162.138350,163.812893,74.209422,14.198832,196.276003,-0.000405,49.097896,48.975037,162.640252,201.666325,161.098906,196.594407,93.349375,193.070431,-0.000491,0.031569,87.616431,66.303093,196.503708,20.835354,54.110608,0.678328,679670.105682,0.857008,8.982747,29.432889,4.004367,0.070687,0.060904,32.000000,94.437525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166474,63.686366,109.794883,68.444984,22.090895,43.797468,49.873418,38.440797,31.898734,21.518987,36.481216,148.418844,61.651077,0.597476,149.137566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.755914,48.999096,199.163252,164.408085,162.112628,163.825170,74.482626,14.199117,196.360622,-0.000144,49.076986,48.904012,162.612482,201.684551,161.075593,196.550363,93.358469,193.154785,-0.000491,0.031562,87.602090,66.481109,196.399898,20.838700,54.161526,0.678212,679661.769729,0.858888,8.975691,29.368904,4.001894,0.066566,0.057743,32.000000,94.436930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124567,63.673819,109.771696,68.444984,22.110506,43.797468,49.873418,38.429449,31.898734,21.518987,36.486542,148.965252,62.028332,0.595261,149.327928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.770326,48.999096,199.135413,164.408085,162.082564,163.832850,74.367518,14.201401,196.486628,-0.000182,49.048086,48.951940,162.646189,201.702980,161.105607,196.602028,93.385772,193.214529,-0.000491,0.031552,87.557471,66.428015,196.523245,20.842410,54.167421,0.677759,679711.511197,0.855718,8.984022,29.391172,4.002806,0.067826,0.058502,32.000000,94.403298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.125743,63.695071,109.775115,68.444984,22.105554,43.797468,49.873418,38.427705,31.898734,21.518987,36.492830,148.735035,61.471254,0.591802,149.138235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.763473,49.002944,199.214811,164.404720,162.058483,163.830251,74.196936,14.198547,196.403689,-0.000336,48.997053,49.057432,162.676912,201.779390,161.084134,196.621013,93.381837,193.153398,-0.000492,0.031534,87.572531,66.564013,196.598544,20.845628,54.147065,0.677472,679643.943861,0.856807,8.969094,29.386075,4.001087,0.070060,0.059223,32.000000,94.441317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143535,63.672029,109.769665,68.444984,22.114998,43.797468,49.873418,38.421805,31.898734,21.518987,36.488421,148.393871,61.553205,0.596976,149.103853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.803412,48.989751,199.257065,164.402196,162.109162,163.834790,74.431105,14.198261,196.395722,-0.000132,49.000989,48.971380,162.643214,201.712399,161.109017,196.661962,93.384387,193.261994,-0.000492,0.031549,87.513232,66.517824,196.612290,20.850521,54.159939,0.677998,679659.620853,0.858903,8.980040,29.367288,4.003234,0.066461,0.056747,32.000000,94.421275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116230,63.677961,109.772962,68.444984,22.113626,43.797468,49.873418,38.411755,31.898734,21.518987,36.464091,148.862211,61.778223,0.596420,149.207511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.801495,48.981506,199.246476,164.399953,162.151573,163.854582,74.375554,14.197262,196.518118,-0.000217,49.004968,48.857487,162.640510,201.908418,161.079615,196.699263,93.377689,193.311600,-0.000493,0.031538,87.356931,66.453444,196.658281,20.854222,54.249406,0.677379,679581.209448,0.855303,8.919142,29.407378,4.000502,0.066302,0.057256,32.000000,94.419425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130250,63.680382,109.736646,68.444984,22.158756,43.797468,49.873418,38.404854,31.898734,21.518987,36.446688,148.751108,61.574115,0.598864,149.280760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.803221,48.983155,199.367707,164.405561,162.152945,163.878948,74.352932,14.204398,196.625441,-0.000347,49.028789,48.988074,162.658078,201.887501,161.095714,196.748446,93.380257,193.368034,-0.000493,0.031568,87.301679,66.509912,196.804754,20.858330,54.237614,0.676392,679689.666151,0.856189,8.919232,29.430226,4.000813,0.065372,0.055797,32.000000,94.431671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119804,63.686161,109.759390,68.444984,22.142460,43.797468,49.873418,38.405808,31.898734,21.518987,36.436931,148.705864,61.795171,0.595930,149.337054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.796307,48.985354,199.295796,164.438649,162.110690,163.893444,74.518823,14.185846,196.579595,-0.000262,49.012393,48.964974,162.601616,201.906461,161.095534,196.841698,93.358942,193.459670,-0.000493,0.031574,87.136764,66.533506,196.752918,20.862287,54.256131,0.676917,679785.284919,0.856548,8.919094,29.448621,4.003109,0.065212,0.056190,32.000000,94.450713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101765,63.701847,109.738061,68.444984,22.181331,43.797468,49.873418,38.405064,31.898734,21.518987,36.428931,149.037647,61.922830,0.594130,149.302987,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.818727,48.985354,199.479409,164.438649,162.055603,163.914343,74.434703,14.199546,196.655564,0.000214,49.044957,49.030167,162.642014,201.980505,161.095033,196.890275,93.367440,193.487408,-0.000493,0.031584,87.102000,66.468142,196.786360,20.866334,54.225750,0.676661,679925.905767,0.854854,8.928450,29.503965,4.002220,0.064762,0.056216,32.000000,94.482999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113244,63.702126,109.776938,68.444984,22.162455,43.797468,49.873418,38.409181,31.898734,21.518987,36.421593,148.869407,62.419527,0.592883,149.377220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.818216,48.994424,199.458833,164.444258,162.091104,163.931848,74.272236,14.200116,196.714809,-0.000115,49.064487,48.896889,162.643312,202.079748,161.084678,196.817017,93.365909,193.524382,-0.000496,0.031563,87.174481,66.417582,196.909952,20.871390,54.272431,0.677301,679961.594507,0.855501,8.905244,29.505765,4.004105,0.066730,0.055311,32.000000,94.477840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089785,63.691448,109.782968,68.444984,22.209176,43.797468,49.873418,38.396206,31.898734,21.518987,36.421319,148.544471,61.868978,0.588392,149.335678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.786058,49.008990,199.539276,164.459119,162.093936,163.955770,74.443248,14.193267,196.720544,-0.000226,49.091575,49.019015,162.671862,202.014021,161.104639,196.947395,93.383712,193.455827,-0.000496,0.031571,87.340723,66.605452,196.888092,20.875977,54.267580,0.676771,680060.014466,0.857496,8.914843,29.521021,4.003733,0.067939,0.057586,32.000000,94.435929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112643,63.705701,109.777057,68.444984,22.213339,43.797468,49.873418,38.396184,31.898734,21.518987,36.412635,148.886496,61.932734,0.593674,149.315890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.833055,49.008990,199.539557,164.459119,162.087809,163.965428,74.406942,14.202400,196.697153,0.000253,49.080451,48.997122,162.654974,202.125414,161.105763,196.954735,93.393273,193.444718,-0.000495,0.031582,87.359194,66.509548,196.830493,20.880754,54.280797,0.677543,680170.199300,0.856300,8.962697,29.477768,4.007935,0.067250,0.058116,32.000000,94.415229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101022,63.699844,109.759880,68.444984,22.228088,43.797468,49.873418,38.414566,31.898734,21.518987,36.419474,148.813883,62.074554,0.593686,149.322892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.770000,0.000000
49.845381,49.022183,199.539131,164.478187,162.094976,163.986541,74.327288,14.197548,196.804910,0.000004,49.043809,48.986098,162.668395,202.214993,161.106052,196.968300,93.420445,193.616492,-0.000495,0.031608,87.264289,66.339707,196.951763,20.887524,54.329371,0.676849,680126.909499,0.855871,8.914054,29.464082,4.004161,0.070157,0.058800,32.000000,94.434712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080597,63.700166,109.679504,68.444984,22.265471,43.797468,49.873418,38.393151,31.898734,21.518987,36.418923,148.654576,61.750050,0.591868,149.376748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.831441,49.022183,199.609925,164.478187,162.103643,163.998128,74.496272,14.198261,196.817391,-0.000156,49.087940,49.118061,162.670092,202.220600,161.114895,197.022470,93.398408,193.611329,-0.000496,0.031605,87.362720,66.598032,196.895860,20.892911,54.333463,0.676430,680077.297739,0.855226,8.884764,29.520470,4.003286,0.066197,0.056785,32.000000,94.444964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095749,63.711253,109.667774,68.444984,22.235935,43.797468,49.873418,38.378494,31.898734,21.518987,36.416481,148.992544,62.041612,0.594886,149.439769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.853961,49.019709,199.660487,164.482954,162.111171,164.009603,74.427712,14.200259,196.972529,-0.000028,49.061444,49.025195,162.685646,202.282127,161.128225,197.174408,93.411453,193.650546,-0.000497,0.031616,87.380231,66.652304,196.973890,20.898717,54.355839,0.676547,680280.800272,0.855077,8.928916,29.520790,4.005702,0.069181,0.058236,32.000000,94.468079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091790,63.720642,109.634188,68.444984,22.299904,43.797468,49.873418,38.385458,31.898734,21.518987,36.407602,148.855424,61.931267,0.592491,149.397361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.848927,49.025481,199.758156,164.507070,162.110949,164.030232,74.317078,14.198832,197.002482,-0.000112,49.108132,49.074936,162.715048,202.248244,161.152045,197.231327,93.437482,193.697602,-0.000497,0.031649,87.435004,66.474616,197.059916,20.904153,54.321113,0.676163,680259.060315,0.855489,8.903145,29.522297,4.004907,0.069981,0.060105,32.000000,94.435194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145047,63.754238,109.627633,68.444984,22.290271,43.797468,49.873418,38.371333,31.898734,21.518987,36.401018,148.634155,61.375950,0.593455,149.355898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.840784,49.025756,199.721561,164.522773,162.122473,164.057698,74.403165,14.198261,197.023649,-0.000472,49.057392,48.954973,162.693815,202.313237,161.130770,197.250966,93.442707,193.670749,-0.000498,0.031639,87.341985,66.354142,197.101930,20.909234,54.336150,0.676991,680282.788792,0.856981,8.914123,29.513725,4.007271,0.068866,0.058620,32.000000,94.422263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107046,63.728907,109.561380,68.444984,22.318880,43.797468,49.873418,38.372793,31.898734,21.518987,36.400584,148.806331,61.638091,0.599175,149.398620,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.860690,49.025756,199.849820,164.522773,162.197022,164.080554,74.512816,14.197548,196.934679,-0.000523,49.093112,49.098505,162.732591,202.367486,161.158346,197.214234,93.494995,193.738597,-0.000498,0.031642,87.347046,66.611694,197.142006,20.913980,54.339900,0.676929,680390.011502,0.856288,8.922823,29.498538,4.007191,0.065940,0.057864,32.000000,94.435783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.133331,63.739924,109.542548,68.444984,22.324540,43.797468,49.873418,38.375765,31.898734,21.518987,36.394764,149.025632,61.609991,0.596737,149.374348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.901248,49.023557,199.800360,164.524175,162.247904,164.103092,74.347540,14.196406,197.103349,-0.000155,49.061503,49.144957,162.713375,202.438432,161.126686,197.268831,93.462379,193.814505,-0.000498,0.031617,87.501174,66.718203,197.190138,20.919382,54.358183,0.677050,680301.518400,0.854768,8.902231,29.471416,4.008164,0.066827,0.057242,32.000000,94.381412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113740,63.714750,109.463306,68.444984,22.378491,43.797468,49.873418,38.363000,31.898734,21.518987,36.386460,148.695080,61.395098,0.597157,149.367464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.895508,49.028504,199.925705,164.509313,162.293206,164.128994,74.409403,14.200402,197.153107,-0.000360,49.089438,49.101683,162.697218,202.355009,161.136060,197.291732,93.456363,193.880369,-0.000499,0.031622,87.478170,66.633987,197.164439,20.924587,54.379495,0.676293,680447.974098,0.856007,8.858100,29.532183,4.003915,0.069721,0.058875,32.000000,94.337886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146490,63.713888,109.412177,68.444984,22.378115,43.797468,49.873418,38.337421,31.898734,21.518987,36.380195,148.818805,62.078956,0.598779,149.408770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.912177,49.028504,199.894090,164.509313,162.286737,164.149221,74.402779,14.203827,197.090013,-0.000417,49.125402,49.141332,162.721343,202.490540,161.148580,197.269570,93.504040,193.831393,-0.000499,0.031571,87.560681,66.757152,197.309975,20.930403,54.365774,0.676527,680592.388093,0.855551,8.868980,29.562616,4.006888,0.070878,0.060385,32.000000,94.366567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153668,63.734498,109.389606,68.444984,22.401510,43.797468,49.873418,38.337592,31.898734,21.518987,36.379202,148.805557,61.761055,0.592619,149.314238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.962797,49.044170,199.880414,164.552778,162.286235,164.170577,74.365970,14.197405,197.112029,-0.000147,49.132628,49.144494,162.718104,202.566481,161.163754,197.293299,93.524669,194.013025,-0.000499,0.031552,87.677946,66.802514,197.344506,20.938234,54.383804,0.676498,680508.279994,0.855415,8.851752,29.496781,4.004916,0.070301,0.059153,32.000000,94.375481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166265,63.732143,109.358704,68.444984,22.447927,43.797468,49.873418,38.322597,31.898734,21.518987,36.379100,148.731941,62.074994,0.595494,149.339887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.958577,49.044170,199.997511,164.552778,162.288935,164.194918,74.347072,14.199546,197.277771,-0.000339,49.159848,49.091731,162.722660,202.487075,161.178845,197.368291,93.541790,193.975008,-0.000500,0.031511,88.358108,66.634764,197.355947,20.944258,54.379134,0.676662,680515.491862,0.855188,8.848157,29.534549,4.005093,0.070605,0.060229,32.000000,94.420422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174623,63.750179,109.327132,68.444984,22.437778,43.797468,49.873418,38.290349,31.898734,21.518987,36.382421,148.694144,62.547333,0.592551,149.371830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.945031,49.055713,199.974463,164.560629,162.347881,164.230759,74.367130,14.202685,197.273556,-0.000394,49.165740,49.140353,162.736558,202.532619,161.154802,197.461394,93.531674,194.087519,-0.000500,0.031504,88.713022,66.602946,197.358107,20.950173,54.347293,0.676248,680564.991623,0.855448,8.819484,29.512263,4.003267,0.070415,0.059064,32.000000,94.415961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151822,63.736401,109.304893,68.444984,22.478601,43.797468,49.873418,38.287821,31.898734,21.518987,36.389530,148.734260,61.737577,0.587935,149.318722,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.964983,49.073028,200.030819,164.556984,162.384021,164.259414,74.443985,14.197690,197.321024,-0.000052,49.207351,49.187176,162.733595,202.662176,161.156345,197.392186,93.533883,193.945565,-0.000501,0.031534,88.708771,66.844618,197.361434,20.956248,54.403710,0.676921,680787.599381,0.855690,8.845019,29.564060,4.003891,0.068785,0.058809,32.000000,94.432689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159748,63.726412,109.290401,68.444984,22.494461,43.797468,49.873418,38.290669,31.898734,21.518987,36.385936,148.887970,61.251959,0.595890,149.298148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.953215,49.073028,200.044031,164.556984,162.464690,164.269346,74.310654,14.202542,197.288122,-0.000091,49.196160,49.217530,162.738172,202.640933,161.187996,197.497270,93.560331,194.078561,-0.000500,0.031514,88.444101,66.757991,197.439870,20.962164,54.366748,0.676272,680911.562044,0.854618,8.841727,29.509259,4.003420,0.069034,0.058788,32.000000,94.453468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159000,63.751159,109.307268,68.444984,22.546400,43.797468,49.873418,38.274525,31.898734,21.518987,36.400794,148.621309,61.206324,0.600662,149.295670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.990820,49.091993,200.063764,164.563714,162.485009,164.291364,74.450619,14.198547,197.259938,-0.000240,49.177786,49.180885,162.745022,202.702991,161.180200,197.471435,93.557310,194.143616,-0.000500,0.031528,88.264583,66.683752,197.479275,20.967781,54.361970,0.676948,680887.202779,0.856427,8.853881,29.532086,4.004628,0.066777,0.057043,32.000000,94.440769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143758,63.755866,109.322945,68.444984,22.547208,43.797468,49.873418,38.275912,31.898734,21.518987,36.417798,148.901238,62.258632,0.601301,149.249997,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.996970,49.096115,200.063005,164.568200,162.548428,164.321696,74.335057,14.202828,197.335151,-0.000111,49.147025,49.205958,162.747328,202.586256,161.173864,197.603002,93.561431,194.238659,-0.000500,0.031528,88.028340,66.869521,197.442603,20.973286,54.372896,0.676731,680987.296031,0.854262,8.834019,29.559199,4.002010,0.065250,0.056189,32.000000,94.378332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132202,63.752165,109.282563,68.444984,22.591266,43.797468,49.873418,38.249114,31.898734,21.518987,36.417216,148.670115,61.774701,0.590896,149.218801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.035350,49.095016,200.103430,164.564275,162.603691,164.359609,74.349240,14.203541,197.422976,0.000329,49.148089,49.286916,162.745882,202.693470,161.184445,197.643972,93.561640,194.161344,-0.000500,0.031510,87.952588,66.817634,197.480517,20.978952,54.430972,0.676650,681104.341329,0.855641,8.831793,29.590266,4.001503,0.064794,0.055544,32.000000,94.337798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135997,63.745119,109.267693,68.444984,22.584479,43.797468,49.873418,38.239019,31.898734,21.518987,36.421028,148.698481,62.418720,0.595574,149.374309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.049810,49.093367,200.186446,164.553619,162.709344,164.400013,74.406566,14.206395,197.475842,-0.000128,49.177444,49.131880,162.748700,202.704479,161.189899,197.574626,93.598157,194.246471,-0.000500,0.031497,88.016212,66.748939,197.538356,20.984282,54.441646,0.675719,681213.549525,0.854943,8.791094,29.561434,3.999241,0.065266,0.056721,32.000000,94.379938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149484,63.752857,109.287317,68.444984,22.649640,43.797468,49.873418,38.210470,31.898734,21.518987,36.419617,148.813132,61.761348,0.589247,149.288392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.051753,49.093367,200.180604,164.553619,162.823758,164.441964,74.385194,14.198832,197.433630,-0.000362,49.215448,49.264338,162.747019,202.717302,161.198741,197.678703,93.597324,194.171979,-0.000501,0.031462,88.008105,66.928417,197.544008,20.989870,54.427059,0.675774,681249.367435,0.854216,8.774534,29.556431,3.999744,0.069118,0.058137,32.000000,94.367811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145552,63.724648,109.277770,68.444984,22.655849,43.797468,49.873418,38.194848,31.898734,21.518987,36.417574,148.770387,61.632515,0.595684,149.205662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.019393,49.102987,200.255853,164.579137,162.891972,164.490210,74.293932,14.197976,197.521684,-0.000045,49.197540,49.164395,162.730191,202.805006,161.181880,197.626509,93.588694,194.223197,-0.000498,0.031480,87.987346,66.692656,197.558162,20.997050,54.445775,0.676091,681422.196579,0.854642,8.772529,29.529687,3.999472,0.069953,0.059605,32.000000,94.347488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126528,63.714676,109.295869,68.444984,22.694201,43.797468,49.873418,38.191177,31.898734,21.518987,36.426936,148.587863,62.078882,0.597049,149.334379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.057646,49.115904,200.245161,164.584465,162.914517,164.532968,74.447081,14.197120,197.568388,-0.000383,49.203697,49.228026,162.736268,202.872649,161.199246,197.616037,93.628886,194.217770,-0.000497,0.031487,88.086967,66.721367,197.583575,21.002359,54.474930,0.676561,681644.693815,0.855764,8.812142,29.558494,4.003367,0.069357,0.059098,32.000000,94.339650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153162,63.723956,109.300855,68.444984,22.717914,43.797468,49.873418,38.194730,31.898734,21.518987,36.440319,148.894162,61.754965,0.598258,149.310501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.036297,49.125524,200.290381,164.592877,162.976656,164.564892,74.438360,14.197833,197.462704,-0.000579,49.213656,49.245796,162.768646,202.828022,161.211013,197.609579,93.629923,194.239541,-0.000497,0.031527,87.965179,66.882822,197.538441,21.007446,54.453438,0.676005,681744.390964,0.854347,8.788989,29.515079,4.000291,0.067896,0.058193,32.000000,94.269282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142916,63.735787,109.327264,68.444984,22.740773,43.797468,49.873418,38.165032,31.898734,21.518987,36.441723,148.876719,61.733102,0.596313,149.321791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.043123,49.131296,200.292405,164.589232,163.061900,164.599932,74.349408,14.194694,197.560405,-0.000439,49.202977,49.243956,162.772988,202.863210,161.207093,197.694937,93.644747,194.163760,-0.000496,0.031543,87.944461,66.820548,197.607744,21.012355,54.448479,0.676787,681917.843947,0.855041,8.820626,29.522100,4.002902,0.065675,0.057055,32.000000,94.235686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159333,63.746478,109.343023,68.444984,22.769233,43.797468,49.873418,38.169316,31.898734,21.518987,36.453378,148.698816,62.085926,0.596979,149.296811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.046223,49.131296,200.289832,164.589232,163.125581,164.639537,74.421471,14.200973,197.559330,-0.000256,49.217653,49.343799,162.768994,202.792998,161.205723,197.712951,93.637374,194.332300,-0.000495,0.031584,88.118086,66.737472,197.612717,21.017386,54.471703,0.676929,682020.580600,0.856131,8.819356,29.479221,4.002396,0.064346,0.056141,32.000000,94.252119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158650,63.744954,109.366322,68.444984,22.794569,43.797468,49.873418,38.157901,31.898734,21.518987,36.461572,148.842941,62.056065,0.593657,149.333632,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.031522,49.136793,200.234771,164.602411,163.124798,164.691405,74.381289,14.193124,197.465513,-0.000556,49.361835,49.329615,162.786102,202.836361,161.206326,197.760351,93.615675,194.259481,-0.000493,0.031561,88.104853,66.734687,197.624611,21.023682,54.483476,0.676763,682208.300917,0.855448,8.816161,29.548979,4.002097,0.066203,0.055875,32.000000,94.266338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169687,63.792862,109.405293,68.444984,22.840339,43.797468,49.873418,38.120915,31.898734,21.518987,36.470855,148.762579,62.119161,0.594051,149.327023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.025978,49.165651,200.391279,164.607178,163.143901,164.712751,74.339817,14.201972,197.511297,-0.000431,49.367858,49.320270,162.790976,202.808675,161.193541,197.711016,93.646052,194.305058,-0.000495,0.031586,88.165553,66.904603,197.580921,21.027868,54.436309,0.676886,682516.463852,0.856473,8.836820,29.543730,4.002172,0.064861,0.055941,32.000000,94.263617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166779,63.814176,109.388734,68.444984,22.832681,43.797468,49.873418,38.145803,31.898734,21.518987,36.503151,148.679634,61.752031,0.593683,149.291264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
