OSU 80 Ton Compressor Load Stand
50.050170,49.195610,200.284657,164.622321,163.172359,164.735612,74.354996,14.199117,197.717316,-0.000270,49.406789,49.151892,162.804301,202.813813,161.214412,197.717614,93.634407,194.378111,-0.000495,0.031589,88.119965,66.978363,197.651652,21.031887,54.477869,0.678066,682579.968406,0.857237,8.871397,29.530221,4.005744,0.067429,0.058091,32.000000,94.316930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162846,63.828606,109.410214,68.444984,22.892490,43.797468,49.873418,38.141335,31.898734,21.518987,36.508686,148.709992,61.724151,0.597736,149.234734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.062893,49.224744,200.369028,164.629332,163.187611,164.770717,74.431369,14.197548,197.534658,-0.000511,49.432509,49.342648,162.777185,202.846656,161.213554,197.676441,93.652523,194.360707,-0.000495,0.031622,88.099314,66.889561,197.623650,21.036514,54.468998,0.677152,682750.647892,0.856793,8.876404,29.568897,4.001678,0.067633,0.057329,32.000000,94.313252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156507,63.834759,109.405804,68.444984,22.885327,43.797468,49.873418,38.108461,31.898734,21.518987,36.548823,148.862738,62.236035,0.597656,149.364277,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.077850,49.224744,200.354691,164.629332,163.288115,164.802430,74.336191,14.204112,197.527003,-0.000359,49.415587,49.257760,162.767485,202.920252,161.203459,197.653669,93.625456,194.338215,-0.000495,0.031611,88.148173,66.769035,197.595136,21.039629,54.445450,0.677526,682886.531728,0.855924,8.892420,29.544342,4.002346,0.068131,0.058538,32.000000,94.340660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154908,63.824788,109.406178,68.444984,22.891041,43.797468,49.873418,38.101641,31.898734,21.518987,36.587895,148.672381,61.732662,0.592971,149.331547,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.063900,49.261574,200.206588,164.659056,163.373805,164.842661,74.380362,14.202685,197.458240,-0.000294,49.375494,49.246749,162.783199,202.919966,161.174095,197.693639,93.629936,194.367967,-0.000492,0.031602,88.182146,66.887184,197.622914,21.043398,54.418188,0.677732,683084.870082,0.856900,8.876999,29.563086,4.000864,0.070117,0.059193,32.000000,94.280591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126234,63.840624,109.423670,68.444984,22.947574,43.797468,49.873418,38.079216,31.898734,21.518987,36.627211,148.760724,62.076314,0.597729,149.327849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.086179,49.261574,200.338153,164.659056,163.419646,164.876570,74.415187,14.204540,197.525143,-0.000483,49.377005,49.228625,162.799542,202.835708,161.197237,197.711466,93.643892,194.297833,-0.000494,0.031596,88.379085,66.787269,197.685301,21.045491,54.457567,0.678119,683333.507914,0.856955,8.928211,29.569615,3.999021,0.069583,0.059573,32.000000,94.284051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166295,63.848383,109.438178,68.444984,22.917822,43.797468,49.873418,38.080437,31.898734,21.518987,36.652523,148.830374,62.437942,0.594462,149.387684,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.121171,49.266796,200.245595,164.657934,163.383304,164.931531,74.392753,14.200259,197.489319,-0.000231,49.386695,49.340974,162.778681,202.886716,161.200394,197.626184,93.682614,194.231520,-0.000492,0.031599,89.102089,66.713725,197.661115,21.047868,54.459658,0.677821,683404.072568,0.856306,8.905245,29.529706,3.999869,0.068243,0.059143,32.000000,94.351394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124972,63.862760,109.432599,68.444984,22.975258,43.797468,49.873418,38.064281,31.898734,21.518987,36.675945,148.785506,61.972500,0.591187,149.314946,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.059193,49.268171,200.244232,164.651765,163.433336,164.975680,74.398032,14.198404,197.439249,-0.000079,49.409395,49.210468,162.790409,202.830713,161.208385,197.714945,93.673223,194.251539,-0.000491,0.031609,88.780709,66.745848,197.589591,21.048919,54.437932,0.677317,683446.261793,0.856881,8.873384,29.474136,3.995170,0.068342,0.057246,32.000000,94.400096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120517,63.888783,109.434477,68.444984,23.018449,43.797468,49.873418,38.026879,31.898734,21.518987,36.691268,148.796065,61.953277,0.598419,149.299328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.049956,49.279165,200.328910,164.644755,163.469062,165.003340,74.399167,14.192838,197.554628,-0.000280,49.420511,49.225857,162.803356,202.814221,161.202939,197.611267,93.660434,194.173821,-0.000491,0.031589,88.559589,66.897267,197.701989,21.049835,54.448786,0.678585,683766.223518,0.857548,8.939661,29.483241,4.000149,0.067050,0.058707,32.000000,94.396995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.110356,63.857230,109.461177,68.444984,23.042351,43.797468,49.873418,38.048442,31.898734,21.518987,36.721108,148.798334,61.687321,0.596268,149.315654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.054487,49.291808,200.316885,164.631855,163.517802,165.027744,74.401179,14.192125,197.563393,0.000170,49.409124,49.168940,162.830757,202.964206,161.224005,197.651298,93.678212,194.237424,-0.000491,0.031582,88.490154,66.890673,197.707149,21.050784,54.499001,0.678364,683924.192948,0.857121,8.947051,29.525219,4.002018,0.068526,0.057959,32.000000,94.419602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114522,63.879819,109.446519,68.444984,23.046209,43.797468,49.873418,38.043821,31.898734,21.518987,36.741057,148.802358,62.179469,0.599135,149.337291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.039778,49.293182,200.318279,164.639427,163.565026,165.036903,74.438412,14.203969,197.575728,0.000100,49.379684,49.118084,162.802758,202.847206,161.214745,197.663468,93.646452,194.287794,-0.000489,0.031590,88.429706,66.703224,197.631051,21.051624,54.470603,0.678320,684022.800621,0.857929,8.968151,29.473028,4.001977,0.069513,0.060107,32.000000,94.391090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106376,63.861580,109.437917,68.444984,23.078636,43.797468,49.873418,38.034315,31.898734,21.518987,36.769492,148.876825,62.349975,0.594533,149.375685,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.068960,49.295381,200.319629,164.655411,163.636288,165.060099,74.366639,14.200402,197.468051,-0.000266,49.414744,49.270131,162.816705,202.900558,161.220450,197.692333,93.704972,194.205381,-0.000488,0.031572,88.253606,66.696226,197.637763,21.052224,54.465789,0.678899,684180.779686,0.857831,8.984694,29.523431,4.003181,0.069313,0.058759,32.000000,94.362041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119726,63.865834,109.456952,68.444984,23.087086,43.797468,49.873418,38.019804,31.898734,21.518987,36.792344,148.733278,61.213881,0.593104,149.277377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.106467,49.305001,200.236299,164.669432,163.754403,165.075364,74.366280,14.198832,197.391300,-0.000022,49.425059,49.361963,162.841835,202.932912,161.221198,197.608296,93.735411,194.290818,-0.000487,0.031578,88.248524,66.989512,197.553961,21.052323,54.464418,0.678708,684064.332793,0.858229,8.956802,29.434406,4.000875,0.068015,0.057465,32.000000,94.339620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111839,63.864576,109.472983,68.444984,23.117050,43.797468,49.873418,38.011968,31.898734,21.518987,36.816249,148.732560,61.485267,0.603889,149.284655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.107707,49.311048,200.304939,164.653448,163.784008,165.083645,74.405252,14.199974,197.479881,-0.000421,49.435640,49.314698,162.832652,202.877949,161.228160,197.637959,93.735027,194.289511,-0.000486,0.031627,88.314381,66.885780,197.567339,21.051966,54.461245,0.678153,684012.524966,0.857621,8.927765,29.435591,3.996217,0.067020,0.057536,32.000000,94.358599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096704,63.869809,109.481728,68.444984,23.163484,43.797468,49.873418,37.974167,31.898734,21.518987,36.842809,148.810503,61.789155,0.600717,149.305151,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.078986,49.311048,200.289362,164.653448,163.841344,165.113717,74.396663,14.196691,197.526283,-0.000565,49.476390,49.267071,162.840385,202.830143,161.234029,197.669392,93.775976,194.132130,-0.000484,0.031660,88.736138,66.956988,197.491288,21.050892,54.442043,0.678391,684059.630891,0.857206,8.932534,29.435492,3.997488,0.069019,0.058248,32.000000,94.405982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115214,63.878008,109.560442,68.444984,23.172606,43.797468,49.873418,37.959136,31.898734,21.518987,36.872063,148.793325,61.931634,0.597937,149.255701,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.107187,49.328638,200.260395,164.649522,163.851041,165.132809,74.388919,14.203256,197.454398,-0.000264,49.462426,49.278671,162.807807,202.763641,161.234088,197.696002,93.763442,194.199583,-0.000482,0.031682,88.762355,66.587181,197.527874,21.049488,54.461479,0.679064,684085.482294,0.858008,8.962133,29.336280,3.999469,0.070500,0.059367,32.000000,94.395874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103662,63.908585,109.553677,68.444984,23.182052,43.797468,49.873418,37.967847,31.898734,21.518987,36.907446,148.777839,61.738825,0.596943,149.217464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.082231,49.341007,200.268027,164.652606,163.860748,165.154172,74.389254,14.201543,197.491584,-0.000444,49.461286,49.321629,162.822445,202.823252,161.220939,197.757200,93.772443,194.333524,-0.000481,0.031672,88.877521,66.859416,197.560751,21.047660,54.412617,0.678528,684210.750729,0.857702,8.950661,29.373789,3.996640,0.069729,0.058460,32.000000,94.394785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138936,63.939104,109.602974,68.444984,23.177530,43.797468,49.873418,37.942269,31.898734,21.518987,36.945711,148.778509,61.681671,0.598548,149.090949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.100981,49.350627,200.282139,164.660178,163.929179,165.184918,74.353884,14.198689,197.403088,-0.000511,49.441873,49.213028,162.817901,202.782397,161.209243,197.645150,93.740578,194.119110,-0.000479,0.031650,89.251229,66.869140,197.599176,21.045450,54.408416,0.679572,684329.282268,0.858314,8.988748,29.414364,3.998784,0.066754,0.057428,32.000000,94.399241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128102,63.913979,109.582767,68.444984,23.186920,43.797468,49.873418,37.958742,31.898734,21.518987,36.982494,148.707767,61.628553,0.599486,149.095749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.127031,49.349802,200.151057,164.655130,163.932131,165.216716,74.423656,14.198547,197.495615,-0.000139,49.420171,49.057595,162.806345,202.734141,161.212701,197.567592,93.741235,194.139046,-0.000477,0.031627,89.104205,66.941691,197.512233,21.043188,54.449651,0.679575,684550.804167,0.858548,8.979045,29.366856,3.997569,0.067945,0.057725,32.000000,94.411999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124450,63.940393,109.599672,68.444984,23.263293,43.797468,49.873418,37.902015,31.898734,21.518987,37.009499,148.847312,61.953424,0.599959,149.159006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.051132,49.345130,200.134591,164.648961,163.928832,165.235888,74.335474,14.196834,197.369853,-0.000395,49.424661,49.269650,162.831101,202.793589,161.217208,197.558383,93.764089,194.108439,-0.000477,0.031614,89.210581,66.846702,197.537279,21.041458,54.406072,0.678559,684650.167454,0.857411,8.951382,29.373581,3.992877,0.068797,0.059137,32.000000,94.430404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148093,63.964211,109.613008,68.444984,23.258160,43.797468,49.873418,37.893607,31.898734,21.518987,37.025606,148.670947,61.273749,0.596372,149.114474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.060275,49.341282,200.188168,164.636342,163.913932,165.246772,74.289796,14.198404,197.374038,-0.000271,49.409868,49.166610,162.789710,202.751450,161.193401,197.558649,93.793543,194.160124,-0.000474,0.031629,89.272708,66.746665,197.505890,21.038412,54.407334,0.680048,684733.235257,0.859964,9.024932,29.339394,3.998603,0.068889,0.058887,32.000000,94.443304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134264,63.957803,109.625295,68.444984,23.224104,43.797468,49.873418,37.925620,31.898734,21.518987,37.048971,148.579592,61.596419,0.603827,149.246378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.064357,49.341007,200.110170,164.627649,163.854552,165.268149,74.344520,14.199831,197.347190,0.000115,49.416826,49.245032,162.812946,202.694815,161.187739,197.474023,93.796558,194.045650,-0.000473,0.031634,89.324539,66.689774,197.538644,21.034889,54.421524,0.680091,684668.602024,0.860365,9.011658,29.329079,3.998943,0.068153,0.059215,32.000000,94.447931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119303,63.969061,109.654035,68.444984,23.228801,43.797468,49.873418,37.904955,31.898734,21.518987,37.075798,148.689039,61.746968,0.600716,149.310225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.057639,49.331387,200.141180,164.603533,163.803297,165.281995,74.335804,14.202685,197.416563,-0.000064,49.390810,49.157246,162.801254,202.752143,161.182413,197.528868,93.807220,194.120494,-0.000473,0.031620,89.045489,66.777573,197.493692,21.030791,54.446857,0.679755,684740.129459,0.859764,9.007173,29.283667,3.997059,0.066288,0.056959,32.000000,94.427125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118819,63.953528,109.648252,68.444984,23.316565,43.797468,49.873418,37.894647,31.898734,21.518987,37.092604,148.671609,62.259733,0.599111,149.349250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.028427,49.330562,200.224020,164.600168,163.824953,165.279742,74.400314,14.199831,197.442801,0.000303,49.407593,49.266474,162.794869,202.699219,161.219996,197.576374,93.782895,194.019205,-0.000472,0.031630,88.984842,66.700065,197.364553,21.026603,54.430323,0.679632,684752.429106,0.860042,9.004481,29.300727,3.998215,0.066789,0.057146,32.000000,94.418141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131672,63.935966,109.613642,68.444984,23.301448,43.797468,49.873418,37.887105,31.898734,21.518987,37.118335,148.800628,61.792970,0.594346,149.382924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.083795,49.332486,200.134053,164.605496,163.791503,165.276771,74.457175,14.201829,197.385144,0.000200,49.460684,49.173446,162.810973,202.765150,161.204933,197.555881,93.821909,194.159795,-0.000471,0.031589,89.127973,66.920633,197.415662,21.023648,54.434921,0.680388,684847.762382,0.859840,9.033783,29.287532,4.002205,0.067828,0.058678,32.000000,94.436160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168980,63.957668,109.634531,68.444984,23.351462,43.797468,49.873418,37.895713,31.898734,21.518987,37.136755,148.914350,61.786146,0.599320,149.296614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.016979,49.340732,200.083557,164.594560,163.753753,165.290249,74.379951,14.202971,197.284955,-0.000160,49.484693,49.299827,162.809570,202.627172,161.209541,197.432833,93.827494,194.044546,-0.000471,0.031602,89.065359,66.897761,197.494467,21.018898,54.449129,0.679431,684658.572698,0.858117,8.978614,29.300590,3.995984,0.069689,0.059340,32.000000,94.448195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154568,63.929357,109.630898,68.444984,23.350687,43.797468,49.873418,37.879231,31.898734,21.518987,37.164445,148.759902,61.772940,0.598593,149.335206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.038083,49.357498,200.067582,164.600168,163.817365,165.304045,74.401932,14.201258,197.403369,0.000071,49.480994,49.203738,162.787190,202.733917,161.198018,197.502016,93.830013,194.095886,-0.000470,0.031629,88.426401,66.556923,197.411339,21.012492,54.411030,0.680010,684787.712712,0.860374,9.055764,29.252323,4.000313,0.069821,0.058627,32.000000,94.405538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144753,63.897318,109.613545,68.444984,23.384569,43.797468,49.873418,37.893401,31.898734,21.518987,37.206005,148.803865,61.675802,0.599388,149.328439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.083795,49.370142,200.141463,164.627088,163.866187,165.304107,74.399817,14.199403,197.317507,-0.000336,49.494308,49.096948,162.800359,202.670902,161.187907,197.485982,93.815694,193.968009,-0.000469,0.031630,88.491224,66.799121,197.394799,21.007349,54.405098,0.680282,684851.165157,0.859829,9.050759,29.268820,3.998306,0.070104,0.059360,32.000000,94.370652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170103,63.895272,109.618509,68.444984,23.370783,43.797468,49.873418,37.851236,31.898734,21.518987,37.251104,148.799633,61.550784,0.600152,149.292483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.026321,49.378937,200.077967,164.625406,163.848675,165.302675,74.375556,14.198119,197.373752,-0.000126,49.507710,49.208396,162.809476,202.652493,161.197043,197.447538,93.868448,194.103031,-0.000470,0.031610,88.700266,66.829527,197.374915,21.002611,54.389069,0.680011,684868.324409,0.859012,9.016270,29.235765,3.996132,0.069608,0.059715,32.000000,94.376190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171059,63.887875,109.653695,68.444984,23.366489,43.797468,49.873418,37.823160,31.898734,21.518987,37.302437,148.751112,62.101113,0.601066,149.349368,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.097315,49.383885,200.048626,164.627088,163.853353,165.294280,74.327943,14.197548,197.246844,-0.000066,49.476289,49.216272,162.836494,202.621260,161.185774,197.397585,93.849731,194.056589,-0.000469,0.031575,88.778429,66.775866,197.414318,20.997902,54.362312,0.680770,684784.268786,0.860403,9.084330,29.233031,3.999454,0.070956,0.060446,32.000000,94.338116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171067,63.904602,109.673767,68.444984,23.422448,43.797468,49.873418,37.844422,31.898734,21.518987,37.338432,148.655886,61.573455,0.596228,149.312704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.032999,49.384984,200.047221,164.608300,163.840089,165.283361,74.264897,14.183848,197.237231,-0.000321,49.515281,49.193475,162.840027,202.585869,161.212996,197.450706,93.897875,193.991959,-0.000468,0.031597,88.750295,66.773928,197.379734,20.992919,54.371634,0.680144,684737.760191,0.859567,9.016079,29.234546,3.993201,0.066569,0.056889,32.000000,94.416093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226415,63.924002,109.694113,68.444984,23.420546,43.797468,49.873418,37.791953,31.898734,21.518987,37.371087,148.529794,62.267803,0.600489,149.201807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.074853,49.384984,200.095472,164.614189,163.864388,165.280337,74.393418,14.201115,197.370539,0.000017,49.470522,49.197585,162.805170,202.589599,161.198367,197.433748,93.860767,194.011675,-0.000467,0.031625,88.603757,66.935928,197.369427,20.988325,54.411932,0.680760,684616.232799,0.861471,9.083488,29.162458,3.998306,0.066645,0.057122,32.000000,94.431034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202389,63.888929,109.654871,68.444984,23.427788,43.797468,49.873418,37.805559,31.898734,21.518987,37.402752,148.786837,61.881597,0.594433,149.141107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.066926,49.384709,199.986292,164.595121,163.883341,165.265088,74.325015,14.197548,197.171173,-0.000259,49.475518,49.256719,162.789289,202.651432,161.191099,197.470599,93.883698,194.006475,-0.000467,0.031640,88.963367,66.737804,197.397186,20.983945,54.433803,0.679859,684672.290754,0.859168,9.040330,29.206871,3.995927,0.066045,0.056963,32.000000,94.463231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210962,63.881684,109.677009,68.444984,23.452540,43.797468,49.873418,37.785943,31.898734,21.518987,37.434140,148.650030,61.801113,0.597794,149.293113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.047069,49.385534,200.026915,164.592316,163.849485,165.255928,74.377991,14.199688,197.234766,-0.000118,49.495833,49.180077,162.806761,202.608233,161.195826,197.354580,93.861945,194.002902,-0.000467,0.031626,89.100214,66.562704,197.406179,20.979441,54.407334,0.679349,684545.319675,0.860031,9.048227,29.182014,3.994379,0.068080,0.058716,32.000000,94.463672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214104,63.862696,109.665546,68.444984,23.479477,43.797468,49.873418,37.774831,31.898734,21.518987,37.466609,148.755982,61.470740,0.598364,149.279698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.973295,49.388007,200.044754,164.573528,163.817035,165.267969,74.405854,14.201543,197.306899,-0.000039,49.507636,49.150744,162.794076,202.497390,161.181612,197.375015,93.862728,193.979781,-0.000464,0.031634,89.189770,66.772347,197.310139,20.974997,54.441195,0.679988,684600.265265,0.859751,9.069527,29.202444,3.996776,0.070627,0.058961,32.000000,94.477766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219160,63.867373,109.692092,68.444984,23.465146,43.797468,49.873418,37.778764,31.898734,21.518987,37.498335,148.811708,62.132220,0.601853,149.411523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.065989,49.392955,199.922126,164.562312,163.907801,165.280162,74.362087,14.202971,197.201765,-0.000295,49.488979,49.233552,162.778551,202.497676,161.200262,197.396163,93.842080,194.038506,-0.000462,0.031611,88.926585,66.934189,197.254134,20.970736,54.375979,0.680552,684735.458225,0.860908,9.148124,29.193092,4.003033,0.067993,0.058297,32.000000,94.502704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220659,63.839206,109.694800,68.444984,23.500316,43.797468,49.873418,37.812259,31.898734,21.518987,37.537765,148.724173,61.496125,0.596310,149.263412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.025415,49.397627,199.898360,164.574089,163.884643,165.281027,74.466953,14.198261,197.175319,0.000269,49.491845,49.104416,162.807414,202.528521,161.216779,197.294807,93.858135,194.038694,-0.000463,0.031637,88.967666,66.920822,197.218588,20.964899,54.423994,0.680008,684757.938550,0.859718,9.057439,29.235499,3.993172,0.067620,0.058240,32.000000,94.480838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244279,63.845868,109.707801,68.444984,23.515865,43.797468,49.873418,37.752484,31.898734,21.518987,37.583301,148.933907,62.017841,0.601275,149.414670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.026665,49.396803,199.879479,164.575491,163.833739,165.296783,74.316936,14.203969,197.087377,-0.000017,49.492061,49.202226,162.785843,202.472580,161.180504,197.266616,93.874482,193.862062,-0.000466,0.031640,89.120418,66.643926,197.269818,20.958942,54.373942,0.679853,684766.632144,0.859297,9.103955,29.219513,3.995936,0.069592,0.060416,32.000000,94.449180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236190,63.822252,109.755983,68.444984,23.505638,43.797468,49.873418,37.780001,31.898734,21.518987,37.623777,148.633872,62.114759,0.596607,149.338825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.044421,49.394604,199.932114,164.583904,163.870327,165.316155,74.377751,14.201401,197.087587,0.000431,49.495725,49.164896,162.758554,202.433152,161.177970,197.292405,93.831172,193.872063,-0.000466,0.031614,89.161042,66.736266,197.184527,20.954435,54.338223,0.680481,684774.282572,0.861088,9.101841,29.137710,3.995459,0.069431,0.059626,32.000000,94.419200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230076,63.815254,109.760612,68.444984,23.491158,43.797468,49.873418,37.751001,31.898734,21.518987,37.651616,148.755501,61.945134,0.595679,149.277102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.964403,49.402575,199.856931,164.562312,163.841408,165.312950,74.227393,14.197405,197.098137,0.000183,49.499610,49.286952,162.742750,202.407628,161.189201,197.276186,93.848201,193.763103,-0.000469,0.031602,89.052168,66.411604,197.059631,20.949314,54.336024,0.680913,684964.622805,0.860140,9.081327,29.184728,3.995093,0.069900,0.060443,32.000000,94.441868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272335,63.811440,109.780516,68.444984,23.491989,43.797468,49.873418,37.730168,31.898734,21.518987,37.686971,148.454786,61.734496,0.597297,149.138982,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.011569,49.409446,199.720033,164.549693,163.828876,165.316778,74.461375,14.200545,196.844190,0.000121,49.497736,49.195878,162.726114,202.236583,161.170276,197.124170,93.797177,193.747633,-0.000468,0.031608,88.683467,66.674642,197.130808,20.943105,54.285467,0.681734,685003.501799,0.863419,9.171873,29.127300,3.999986,0.069481,0.060040,32.000000,94.418298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243986,63.781200,109.744261,68.444984,23.473930,43.797468,49.873418,37.758535,31.898734,21.518987,37.743764,148.922749,61.607130,0.600033,149.293191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.959206,49.413020,199.649591,164.546328,163.712513,165.307943,74.258584,14.203256,196.942512,-0.000196,49.487883,49.258366,162.720342,202.339108,161.171635,197.093634,93.793817,193.809438,-0.000467,0.031594,88.726533,66.732077,196.998097,20.936163,54.311683,0.681487,685139.336349,0.859840,9.130058,29.172585,3.993477,0.069354,0.058847,32.000000,94.436318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286137,63.814480,109.778232,68.444984,23.469900,43.797468,49.873418,37.729066,31.898734,21.518987,37.790441,148.517168,61.139487,0.600496,149.249053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.978629,49.409172,199.746186,164.550815,163.592440,165.292534,74.452327,14.199403,196.909077,-0.000218,49.465488,49.098573,162.753428,202.302962,161.151782,197.000306,93.767175,193.627163,-0.000467,0.031633,88.451153,66.746684,197.013334,20.930917,54.344750,0.681598,685181.533863,0.863155,9.187684,29.198865,3.996252,0.069485,0.059257,32.000000,94.390327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262986,63.800346,109.768312,68.444984,23.494389,43.797468,49.873418,37.733751,31.898734,21.518987,37.821216,148.904653,61.614980,0.605480,149.287291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.981081,49.398727,199.627274,164.550534,163.503443,165.261876,74.376347,14.195693,196.784096,-0.000115,49.448676,49.130436,162.718376,202.219988,161.133953,197.071402,93.763221,193.590478,-0.000468,0.031614,88.337750,66.741830,197.023166,20.924971,54.319995,0.681113,685166.668956,0.860448,9.163782,29.157899,3.996632,0.067526,0.058118,32.000000,94.381131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258246,63.804348,109.790201,68.444984,23.488407,43.797468,49.873418,37.724890,31.898734,21.518987,37.859166,148.752694,61.417842,0.600745,149.349761,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.997610,49.387733,199.643648,164.556143,163.517452,165.258093,74.516997,14.199403,196.923623,-0.000266,49.444845,49.054227,162.725181,202.132203,161.132124,197.000795,93.752700,193.560071,-0.000469,0.031579,88.037177,66.615509,196.968628,20.920243,54.322231,0.680952,685024.969068,0.861095,9.150805,29.148240,3.994057,0.065643,0.055748,32.000000,94.357707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253324,63.813601,109.775106,68.444984,23.479788,43.797468,49.873418,37.716772,31.898734,21.518987,37.886841,149.033995,61.230169,0.602257,149.342090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.928211,49.383885,199.612601,164.552778,163.519315,165.246713,74.366765,14.199831,196.840534,0.000076,49.447954,49.134575,162.757066,202.071797,161.134000,196.979058,93.750020,193.625958,-0.000471,0.031567,87.920954,66.488030,196.974441,20.914033,54.306778,0.680722,685000.040794,0.859108,9.122750,29.147477,3.993064,0.066204,0.056489,32.000000,94.382862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258298,63.831989,109.774060,68.444984,23.501312,43.797468,49.873418,37.694881,31.898734,21.518987,37.916304,148.733530,61.119237,0.603923,149.307983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.942278,49.386633,199.559303,164.538476,163.431128,165.238092,74.405703,14.195835,196.710855,-0.000158,49.482766,49.051959,162.737390,202.067638,161.152629,196.915249,93.744131,193.487452,-0.000470,0.031566,88.178885,66.590542,196.882666,20.909450,54.268879,0.681627,685032.596786,0.862104,9.190565,29.174608,3.997992,0.069739,0.059305,32.000000,94.388674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251890,63.848522,109.790081,68.444984,23.499536,43.797468,49.873418,37.733634,31.898734,21.518987,37.944067,148.811406,61.675215,0.605651,149.282334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.947784,49.394604,199.456238,164.516604,163.458209,165.231909,74.382362,14.202685,196.822959,0.000103,49.497946,49.082850,162.737863,202.044152,161.137689,196.955998,93.730786,193.475856,-0.000471,0.031542,88.124323,66.758950,196.873852,20.902967,54.250109,0.681778,685002.224016,0.861345,9.178781,29.129091,3.995799,0.067237,0.057149,32.000000,94.373723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236235,63.866186,109.815828,68.444984,23.478301,43.797468,49.873418,37.724129,31.898734,21.518987,37.994631,148.764724,61.905295,0.599906,149.342877,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.912936,49.400651,199.529761,164.525297,163.400696,165.212548,74.415442,14.202685,196.683220,0.000127,49.462389,49.144739,162.704976,202.022787,161.117518,196.749504,93.707307,193.521890,-0.000473,0.031497,87.653479,66.571418,196.723583,20.898144,54.230023,0.681680,685028.920830,0.861497,9.181065,29.138130,3.993295,0.068421,0.059323,32.000000,94.391805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233474,63.848775,109.819724,68.444984,23.433635,43.797468,49.873418,37.714657,31.898734,21.518987,38.033472,148.830883,61.924591,0.597383,149.106488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.929029,49.405873,199.405555,164.528942,163.296987,165.188430,74.398637,14.204255,196.618107,0.000154,49.469433,49.169050,162.722844,202.032838,161.141437,196.782855,93.705561,193.405763,-0.000476,0.031485,87.685279,66.720335,196.751421,20.891676,54.272449,0.682473,685074.409601,0.861696,9.223114,29.178698,3.997556,0.069881,0.059691,32.000000,94.421926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260282,63.877877,109.845366,68.444984,23.431638,43.797468,49.873418,37.725592,31.898734,21.518987,38.080643,148.797274,61.144989,0.597671,149.239454,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.909988,49.401475,199.294966,164.515202,163.204731,165.192553,74.335962,14.195835,196.605438,0.000338,49.374062,49.051634,162.728210,201.849581,161.114484,196.715600,93.662069,193.276708,-0.000476,0.031443,88.310843,66.728577,196.628464,20.886753,54.244087,0.681348,684970.980639,0.861469,9.211708,29.137328,3.993780,0.069352,0.059499,32.000000,94.445823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250867,63.897230,109.879163,68.444984,23.415284,43.797468,49.873418,37.703542,31.898734,21.518987,38.110057,148.671923,62.127892,0.604766,149.333317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.873601,49.359147,199.297820,164.482674,163.213733,165.183825,74.447584,14.198689,196.641470,-0.000048,49.341506,48.981554,162.713594,201.787035,161.126529,196.647722,93.651148,193.390893,-0.000474,0.031482,88.209838,66.649427,196.644861,20.879836,54.213814,0.681668,685132.583195,0.862571,9.226986,29.132883,3.993088,0.070028,0.060844,32.000000,94.440556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229313,63.908533,109.873986,68.444984,23.406429,43.797468,49.873418,37.711995,31.898734,21.518987,38.132003,148.895167,61.732295,0.595166,149.307393,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.919742,49.343755,199.297991,164.476785,163.215946,165.175823,74.363026,14.197262,196.525637,-0.000043,49.357998,49.040716,162.731380,201.847420,161.136833,196.770973,93.661657,193.216757,-0.000475,0.031471,88.043410,66.489545,196.555980,20.872928,54.246413,0.682376,685083.141013,0.861828,9.222273,29.186219,3.996058,0.069715,0.059122,32.000000,94.422419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226163,63.930854,109.893427,68.444984,23.412102,43.797468,49.873418,37.717231,31.898734,21.518987,38.145435,148.726051,61.273382,0.599269,149.247912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.905541,49.340182,199.303370,164.477627,163.123293,165.152445,74.502537,14.203256,196.507278,-0.000284,49.369734,49.011786,162.708471,201.862874,161.143576,196.667608,93.675695,193.278416,-0.000476,0.031460,87.893010,66.484594,196.636864,20.867522,54.227805,0.681312,684951.101623,0.862303,9.168827,29.113087,3.992035,0.071195,0.061069,32.000000,94.438868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241071,63.940023,109.848142,68.444984,23.359355,43.797468,49.873418,37.700793,31.898734,21.518987,38.157836,149.005074,61.613220,0.599359,149.375331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.829302,49.336884,199.269672,164.468934,163.004943,165.131844,74.344670,14.201401,196.364540,-0.000042,49.362614,48.858376,162.705442,201.718637,161.140165,196.619467,93.678579,193.319983,-0.000477,0.031439,88.111657,66.465260,196.437260,20.860842,54.194124,0.681652,684796.866533,0.860371,9.170288,29.119891,3.993612,0.070442,0.059855,32.000000,94.478858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257219,63.956293,109.788727,68.444984,23.351955,43.797468,49.873418,37.740939,31.898734,21.518987,38.184373,148.689340,61.290183,0.599945,149.269863,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.860035,49.335510,199.194845,164.457437,162.973484,165.095405,74.430789,14.199974,196.396617,-0.000300,49.292943,48.945478,162.684487,201.740370,161.104506,196.599298,93.657630,193.282153,-0.000475,0.031439,88.729588,66.573934,196.503055,20.853653,54.209559,0.682831,684782.350200,0.863548,9.245830,29.132451,3.999046,0.069757,0.058835,32.000000,94.459134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262673,63.955518,109.716204,68.444984,23.342618,43.797468,49.873418,37.727946,31.898734,21.518987,38.215872,148.861579,61.395832,0.603775,149.272696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.808821,49.317095,199.148133,164.456035,162.936370,165.052380,74.427688,14.198261,196.339173,-0.000111,49.287404,48.993471,162.709741,201.747791,161.135451,196.574768,93.673731,193.253832,-0.000477,0.031455,88.578948,66.388610,196.544579,20.846320,54.206980,0.681930,684658.500345,0.861765,9.212664,29.139345,3.995080,0.066555,0.057028,32.000000,94.471997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281054,64.007472,109.697126,68.444984,23.323928,43.797468,49.873418,37.738849,31.898734,21.518987,38.228980,148.855375,62.009844,0.602111,149.440162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.850164,49.301153,199.082688,164.453511,162.877072,165.024323,74.483381,14.201543,196.338532,-0.000315,49.229136,49.012997,162.694492,201.723673,161.102878,196.418820,93.637040,193.193614,-0.000479,0.031454,87.924623,66.478961,196.425982,20.840746,54.201445,0.681666,684432.243894,0.863810,9.207459,29.076632,3.995391,0.067444,0.057252,32.000000,94.415567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272490,63.996754,109.637683,68.444984,23.315615,43.797468,49.873418,37.751316,31.898734,21.518987,38.236581,148.966762,61.774554,0.596045,149.292523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.852447,49.261849,199.013727,164.461643,162.827507,164.994173,74.403005,14.198975,196.323052,-0.000091,49.232334,48.964459,162.677073,201.646244,161.104221,196.460256,93.638078,193.183209,-0.000477,0.031450,87.780584,66.510370,196.472524,20.832882,54.203266,0.681505,684362.465310,0.860892,9.188517,29.127033,3.993622,0.069509,0.059187,32.000000,94.451293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269824,64.014128,109.602217,68.444984,23.298464,43.797468,49.873418,37.738835,31.898734,21.518987,38.247316,148.806009,61.151812,0.597957,149.339375,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.827532,49.251405,199.053964,164.459961,162.730735,164.965740,74.496289,14.196549,196.210796,-0.000328,49.230799,49.044064,162.691487,201.666978,161.110393,196.441369,93.610374,193.026195,-0.000476,0.031463,87.883380,66.407154,196.491635,20.827610,54.179592,0.682138,684293.810861,0.863898,9.209324,29.118331,3.999540,0.068488,0.058236,32.000000,94.484515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255893,64.009287,109.555565,68.444984,23.273340,43.797468,49.873418,37.731239,31.898734,21.518987,38.247251,148.992579,61.633176,0.604643,149.346929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.810194,49.248931,199.121089,164.461363,162.655143,164.933251,74.313480,14.197405,196.283238,-0.000223,49.299689,48.914320,162.703493,201.612056,161.112648,196.400829,93.620886,193.093490,-0.000477,0.031480,87.570971,66.396412,196.412870,20.820767,54.184983,0.681636,684117.336283,0.860751,9.162183,29.091455,3.994859,0.064941,0.056057,32.000000,94.436533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280367,64.036869,109.511557,68.444984,23.228518,43.797468,49.873418,37.731285,31.898734,21.518987,38.255514,148.626961,61.784679,0.599203,149.322578,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
