OSU 80 Ton Compressor Load Stand
49.777780,49.254153,199.090712,164.465849,162.601743,164.899219,74.527541,14.199117,196.171852,-0.000349,49.276537,48.838387,162.696184,201.590609,161.126754,196.580677,93.618950,193.041006,-0.000478,0.031506,88.135601,66.434716,196.469403,20.815528,54.180782,0.681810,683966.211831,0.863026,9.177652,29.105967,3.997597,0.069926,0.059076,32.000000,94.439035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266895,64.046280,109.531865,68.444984,23.213447,43.797468,49.873418,37.752635,31.898734,21.518987,38.276558,149.055082,61.467879,0.597946,149.323876,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.795133,49.254978,198.963604,164.466971,162.530412,164.868687,74.343487,14.199260,196.285584,-0.000201,49.251116,48.886612,162.677605,201.658762,161.092347,196.399261,93.600720,193.078531,-0.000479,0.031491,88.652480,66.476514,196.340488,20.811037,54.181485,0.682053,683877.667665,0.861005,9.216433,29.088387,3.999590,0.069199,0.058335,32.000000,94.405087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268753,64.028929,109.494122,68.444984,23.207518,43.797468,49.873418,37.766142,31.898734,21.518987,38.302757,148.686974,61.784606,0.601194,149.406921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.771470,49.245908,198.890415,164.468093,162.535563,164.852045,74.452719,14.198119,196.127542,-0.000332,49.223800,49.069999,162.690244,201.585369,161.100125,196.255188,93.562515,192.985975,-0.000479,0.031498,88.319068,66.452666,196.307041,20.806270,54.150924,0.681397,683789.825017,0.862645,9.199288,29.120571,3.995644,0.065515,0.056571,32.000000,94.430643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268623,63.996201,109.464118,68.444984,23.179286,43.797468,49.873418,37.769238,31.898734,21.518987,38.315991,148.905438,61.401041,0.597545,149.376669,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.805454,49.234914,198.890305,164.450427,162.540049,164.839524,74.406332,14.195550,196.105034,-0.000439,49.173869,48.983775,162.659200,201.495382,161.093831,196.362792,93.531366,193.068128,-0.000479,0.031537,87.952994,66.620477,196.321277,20.800969,54.164212,0.681801,683844.866992,0.861725,9.214722,29.124354,3.996073,0.067717,0.057205,32.000000,94.455988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238864,63.965802,109.435892,68.444984,23.197933,43.797468,49.873418,37.769553,31.898734,21.518987,38.324912,148.812664,61.774334,0.601295,149.379501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.745032,49.206879,198.839958,164.434724,162.415026,164.789250,74.435128,14.199546,196.062450,-0.000491,49.147487,48.887547,162.690560,201.557440,161.122246,196.266556,93.538862,192.983157,-0.000478,0.031565,87.986761,66.307237,196.193604,20.795301,54.156333,0.681143,683830.007885,0.861517,9.168541,29.186057,3.993344,0.069675,0.060092,32.000000,94.449361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258188,63.962702,109.439688,68.444984,23.136546,43.797468,49.873418,37.766899,31.898734,21.518987,38.331668,148.870256,61.644034,0.597232,149.376197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.817042,49.177745,198.805175,164.430237,162.463166,164.760080,74.470783,14.201401,196.074111,-0.000402,49.079977,48.885503,162.652666,201.403051,161.069238,196.291229,93.524029,192.886905,-0.000478,0.031571,88.053127,66.367410,196.113390,20.790777,54.119154,0.681143,683830.007885,0.861517,9.168541,29.186057,3.993344,0.069854,0.059792,32.000000,94.498269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258188,63.946820,109.379100,68.444984,23.087322,43.797468,49.873418,37.792234,31.898734,21.518987,38.304199,148.941566,61.425179,0.597232,149.270257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.740431,49.148336,198.840397,164.402196,162.469883,164.734294,74.375943,14.201829,196.056071,-0.000522,49.111580,48.875698,162.670714,201.399238,161.072661,196.208538,93.533225,192.923246,-0.000479,0.031556,87.882928,66.359017,196.210735,20.786432,54.161003,0.680908,683383.560269,0.859996,9.099379,29.125981,3.990706,0.065326,0.055352,32.000000,94.472770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263209,63.926802,109.400433,68.444984,23.088005,43.797468,49.873418,37.807667,31.898734,21.518987,38.284570,148.751886,61.567292,0.599919,149.386936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.753329,49.136243,198.803013,164.369669,162.388865,164.697884,74.493028,14.195550,196.110427,-0.000405,49.152860,48.869256,162.629856,201.381706,161.078715,196.120280,93.539959,192.748992,-0.000479,0.031579,88.076745,66.405011,196.211634,20.782342,54.112771,0.681231,683271.796210,0.862360,9.149304,29.130309,3.997561,0.066828,0.058152,32.000000,94.457314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249148,63.908456,109.403083,68.444984,23.031458,43.797468,49.873418,37.806563,31.898734,21.518987,38.277631,148.986056,62.053571,0.599282,149.358730,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.755755,49.145313,198.904412,164.367426,162.434739,164.671674,74.318796,14.197976,196.056141,-0.000446,49.162954,48.979866,162.643422,201.379565,161.074262,196.267105,93.579472,192.831896,-0.000477,0.031601,88.464866,66.418382,196.150592,20.778809,54.098004,0.681413,683055.519497,0.860537,9.123847,29.058719,3.995773,0.066725,0.057139,32.000000,94.454847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223079,63.903087,109.438340,68.444984,23.007727,43.797468,49.873418,37.784300,31.898734,21.518987,38.283573,148.637592,62.092749,0.594215,149.312192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.741042,49.145862,198.871762,164.363219,162.434323,164.620270,74.434269,14.199260,196.080306,-0.000348,49.131898,48.954673,162.642649,201.399116,161.070479,196.199124,93.585330,192.854565,-0.000475,0.031662,88.478399,66.329168,196.234434,20.776229,54.115097,0.681730,682842.162904,0.862392,9.130404,29.050067,3.997616,0.067032,0.057860,32.000000,94.428029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203141,63.890104,109.421883,68.444984,22.985428,43.797468,49.873418,37.815063,31.898734,21.518987,38.299452,148.868539,62.087613,0.593954,149.337605,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.751465,49.137342,198.842376,164.372192,162.394006,164.581277,74.308877,14.203684,196.018865,-0.000149,49.069970,48.915564,162.629927,201.404845,161.052845,196.288622,93.596821,192.847725,-0.000476,0.031644,88.390549,66.275927,196.182405,20.774437,54.109418,0.681407,682629.138040,0.861070,9.146196,29.052646,3.998142,0.068496,0.057898,32.000000,94.423377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193224,63.883874,109.444677,68.444984,22.977213,43.797468,49.873418,37.788887,31.898734,21.518987,38.297093,148.617753,60.922319,0.593910,149.239769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.745111,49.095016,198.864012,164.341348,162.359647,164.554783,74.417123,14.200116,196.133299,-0.000106,49.021425,48.936037,162.652908,201.450858,161.054443,196.291737,93.601318,192.832567,-0.000475,0.031658,88.256109,66.382624,196.205922,20.773318,54.123824,0.681095,682402.085243,0.862097,9.126878,29.038610,3.996714,0.066963,0.057132,32.000000,94.427064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213240,63.878545,109.463375,68.444984,22.955236,43.797468,49.873418,37.796331,31.898734,21.518987,38.286583,148.834245,60.974190,0.604929,149.210658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.762777,49.078800,198.843976,164.347517,162.370558,164.524922,74.320324,14.199260,196.252406,0.000080,49.011896,49.019973,162.636986,201.529591,161.083227,196.317772,93.630564,192.993972,-0.000473,0.031645,88.020367,66.531402,196.303451,20.772673,54.115404,0.680847,682194.601080,0.860725,9.091134,29.028472,3.997659,0.065411,0.055994,32.000000,94.405869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231726,63.877945,109.440947,68.444984,22.989890,43.797468,49.873418,37.799891,31.898734,21.518987,38.259784,148.640648,60.971255,0.604354,149.262232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.732436,49.064783,198.899228,164.366024,162.413326,164.498416,74.394872,14.197833,196.154224,-0.000199,49.030356,48.967540,162.632460,201.456403,161.085460,196.354971,93.638506,192.943573,-0.000474,0.031634,88.054174,66.418076,196.192054,20.772574,54.125843,0.680527,681928.993509,0.861310,9.056618,29.059281,3.995838,0.067507,0.057572,32.000000,94.370240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221745,63.881263,109.447164,68.444984,22.988271,43.797468,49.873418,37.798178,31.898734,21.518987,38.241053,148.789744,61.603902,0.604005,149.286897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.821330,49.062584,198.971034,164.364902,162.515426,164.482368,74.416387,14.204968,196.209246,-0.000208,49.044451,48.952909,162.612484,201.628263,161.057925,196.381338,93.580521,192.877413,-0.000477,0.031632,88.026034,66.441057,196.315032,20.773388,54.114214,0.680766,681797.496689,0.860858,9.074036,29.032590,3.999386,0.070171,0.059692,32.000000,94.385710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176428,63.840618,109.408034,68.444984,22.964717,43.797468,49.873418,37.812348,31.898734,21.518987,38.220260,148.832774,61.260910,0.598128,149.184891,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.791080,49.055439,198.997558,164.363500,162.527066,164.470361,74.315511,14.199403,196.202700,-0.000417,49.004758,48.945232,162.645003,201.616011,161.064191,196.368764,93.544226,192.972241,-0.000480,0.031602,87.542710,66.527951,196.264761,20.775374,54.140646,0.679935,681804.777420,0.858814,8.979780,29.065958,3.993692,0.068048,0.058097,32.000000,94.307890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182098,63.831283,109.445355,68.444984,22.952056,43.797468,49.873418,37.775458,31.898734,21.518987,38.211207,148.631022,62.110063,0.600613,149.149565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.774260,49.055439,198.988523,164.363500,162.546090,164.463345,74.523799,14.198975,196.225807,-0.000346,49.019678,48.960885,162.612211,201.491468,161.023063,196.441350,93.540713,193.167049,-0.000480,0.031631,87.531107,66.496812,196.384745,20.776708,54.179123,0.679951,681904.813298,0.859217,8.999071,29.139286,3.996367,0.070311,0.060259,32.000000,94.363680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159117,63.819414,109.482361,68.444984,22.937346,43.797468,49.873418,37.804053,31.898734,21.518987,38.200856,149.047597,61.464724,0.603874,149.281822,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.794400,49.047743,199.044058,164.358172,162.614916,164.446707,74.303784,14.194265,196.367701,-0.000459,49.003813,48.784479,162.606798,201.610221,161.038317,196.405349,93.541708,193.094921,-0.000482,0.031641,87.430627,66.608902,196.386725,20.779348,54.164555,0.679951,681904.813298,0.859217,8.999071,29.139286,3.996367,0.070387,0.060545,32.000000,94.376776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163088,63.821744,109.498807,68.444984,22.918396,43.797468,49.873418,37.792083,31.898734,21.518987,38.186839,148.607567,61.789228,0.603874,149.294372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.789184,49.027954,199.054078,164.347797,162.627224,164.422840,74.491775,14.198261,196.277230,-0.000368,49.008055,48.931420,162.636890,201.576868,161.057566,196.434770,93.518309,193.150011,-0.000482,0.031625,87.929015,66.462774,196.344383,20.782513,54.172290,0.679633,681780.307381,0.860410,8.992813,29.185677,3.997318,0.069029,0.059544,32.000000,94.385665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161096,63.818065,109.565849,68.444984,22.918343,43.797468,49.873418,37.805198,31.898734,21.518987,38.164053,148.983551,61.736110,0.595768,149.307590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.802513,49.025206,199.118883,164.350882,162.682428,164.426193,74.321539,14.200116,196.337432,-0.000375,48.975190,49.023753,162.604793,201.607102,161.007734,196.458301,93.513564,193.176679,-0.000482,0.031603,88.095175,66.647260,196.380339,20.786330,54.137671,0.679478,681718.993079,0.858166,8.978425,29.229557,3.997938,0.068504,0.057585,32.000000,94.384957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132246,63.800700,109.590139,68.444984,22.912055,43.797468,49.873418,37.789143,31.898734,21.518987,38.145014,148.643077,61.484753,0.596230,149.248660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.791303,49.008715,199.060821,164.359855,162.733242,164.408735,74.491585,14.198119,196.331022,-0.000233,48.962262,48.875074,162.582769,201.615705,161.034918,196.339610,93.500005,193.103018,-0.000484,0.031608,88.315899,66.459200,196.377525,20.789863,54.173173,0.679920,681727.267500,0.859887,8.961877,29.244215,3.998169,0.065515,0.056246,32.000000,94.353660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148137,63.773655,109.639478,68.444984,22.910916,43.797468,49.873418,37.804980,31.898734,21.518987,38.122487,148.983169,61.400895,0.598673,149.387841,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.808302,48.998546,199.090715,164.353686,162.793508,164.392902,74.433922,14.194694,196.340672,0.000167,48.942656,48.963589,162.584285,201.513119,161.020647,196.513995,93.446964,193.033807,-0.000487,0.031651,88.432463,66.474725,196.368879,20.794781,54.181143,0.679366,681673.402740,0.858008,8.956991,29.230390,3.997903,0.066654,0.057072,32.000000,94.403928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139442,63.779943,109.646861,68.444984,22.910443,43.797468,49.873418,37.799695,31.898734,21.518987,38.090918,148.867844,61.415495,0.599395,149.286307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.786351,48.987003,199.105269,164.347236,162.886366,164.387232,74.464363,14.197690,196.312942,-0.000275,48.926122,48.946443,162.583750,201.621801,161.016727,196.401766,93.473563,193.034519,-0.000490,0.031615,88.678727,66.406008,196.364860,20.798817,54.191041,0.678962,681728.597519,0.859728,8.921079,29.291232,3.996662,0.070736,0.059126,32.000000,94.288510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113957,63.775166,109.690833,68.444984,22.871893,43.797468,49.873418,37.794367,31.898734,21.518987,38.065032,148.928726,61.613220,0.598990,149.346299,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.843754,48.974086,199.127948,164.346956,162.946552,164.389919,74.363720,14.202542,196.316487,-0.000030,48.931032,48.918483,162.575096,201.510856,161.009184,196.492508,93.481483,193.149558,-0.000491,0.031621,88.153968,66.442061,196.393533,20.803640,54.178023,0.679171,681623.350146,0.858251,8.940407,29.231362,3.999194,0.070635,0.059374,32.000000,94.327084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128867,63.776813,109.747781,68.444984,22.846792,43.797468,49.873418,37.772430,31.898734,21.518987,38.036514,148.727440,61.639412,0.597355,149.289730,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.766911,48.968039,199.108933,164.348358,162.907217,164.370007,74.349887,14.190412,196.299290,-0.000526,48.938437,48.929581,162.562905,201.654644,161.007496,196.527967,93.501474,193.087477,-0.000493,0.031617,88.238604,66.550978,196.417951,20.807905,54.178636,0.678677,681519.713095,0.858296,8.868081,29.266216,3.995043,0.068573,0.059571,32.000000,94.339798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122856,63.785805,109.751159,68.444984,22.839909,43.797468,49.873418,37.806186,31.898734,21.518987,38.015444,148.699775,61.768979,0.596524,149.322106,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.808690,48.967215,199.112634,164.319757,162.896268,164.359705,74.435092,14.195835,196.308636,-0.000239,48.960769,49.003715,162.601132,201.531059,160.998050,196.480585,93.527646,193.167500,-0.000493,0.031642,88.407769,66.461654,196.394984,20.812900,54.189689,0.679465,681447.407213,0.859810,8.941575,29.223143,4.000830,0.068999,0.060282,32.000000,94.336907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153505,63.808744,109.751092,68.444984,22.818001,43.797468,49.873418,37.784439,31.898734,21.518987,37.990387,148.870184,62.128845,0.595971,149.317228,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.766153,48.959794,199.100568,164.321439,162.863833,164.367029,74.464067,14.199260,196.340172,-0.000485,48.934825,48.897332,162.578256,201.583575,160.978887,196.424034,93.506905,193.031191,-0.000493,0.031686,88.065887,66.265949,196.397593,20.818256,54.182675,0.678778,681276.979026,0.857970,8.897492,29.226721,3.997548,0.069433,0.059094,32.000000,94.333931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129041,63.785348,109.741426,68.444984,22.816845,43.797468,49.873418,37.806856,31.898734,21.518987,37.965349,148.928133,61.943593,0.592040,149.286307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.803049,48.961443,199.124927,164.324243,162.821588,164.371210,74.398761,14.200259,196.358658,-0.000354,48.997313,49.000505,162.605940,201.643777,161.018659,196.407268,93.493919,193.070552,-0.000493,0.031656,88.261744,66.403023,196.377871,20.822747,54.137563,0.679374,681400.623659,0.858471,8.934114,29.196781,4.000722,0.069119,0.058485,32.000000,94.383077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177490,63.786093,109.695362,68.444984,22.805162,43.797468,49.873418,37.775061,31.898734,21.518987,37.936694,148.797521,61.422391,0.594256,149.283475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.768853,48.982606,198.971010,164.367426,162.844783,164.408350,74.362666,14.189699,196.246604,-0.000344,48.992528,49.070189,162.596712,201.588040,160.986102,196.475101,93.491772,193.076479,-0.000494,0.031637,88.684017,66.359628,196.442201,20.826373,54.139006,0.679569,681421.012210,0.858543,8.897560,29.224405,3.998248,0.068906,0.058643,32.000000,94.363182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189689,63.787517,109.678184,68.444984,22.772855,43.797468,49.873418,37.822953,31.898734,21.518987,37.936006,148.725332,61.485927,0.598970,149.269745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.841245,48.985354,199.016606,164.387335,162.928356,164.408299,74.388095,14.201115,196.325847,-0.000320,48.980669,48.975046,162.569982,201.567327,161.002931,196.409428,93.484482,193.067490,-0.000495,0.031634,88.941938,66.617875,196.375953,20.829153,54.134083,0.679790,681665.949811,0.859861,8.954130,29.228756,3.997902,0.068672,0.059050,32.000000,94.423665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177145,63.751049,109.731694,68.444984,22.766345,43.797468,49.873418,37.786082,31.898734,21.518987,37.923118,148.776189,61.470447,0.598562,149.066559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.807834,48.988927,198.973732,164.344993,163.008825,164.422223,74.288984,14.202257,196.249519,-0.000189,49.039307,48.991132,162.570432,201.580375,160.980071,196.428172,93.446424,193.011498,-0.000496,0.031638,89.052008,66.456478,196.260273,20.831625,54.131559,0.679089,681612.279178,0.858186,8.881945,29.232703,3.993010,0.069927,0.059005,32.000000,94.379187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175568,63.741935,109.711761,68.444984,22.786347,43.797468,49.873418,37.792684,31.898734,21.518987,37.899986,148.577968,62.059440,0.598041,149.322027,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.778800,49.006792,198.874935,164.350882,163.041983,164.431160,74.380535,14.199974,196.200819,0.000076,49.079057,48.988036,162.564760,201.582495,160.997323,196.374876,93.452098,192.997624,-0.000497,0.031691,88.907140,66.368760,196.276917,20.833177,54.116846,0.679483,681831.845200,0.860053,8.920090,29.249938,3.994828,0.070292,0.060196,32.000000,94.288846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197508,63.736453,109.718127,68.444984,22.730895,43.797468,49.873418,37.808483,31.898734,21.518987,37.907335,148.761069,61.616595,0.592682,149.204049,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.761886,49.020808,198.944214,164.351442,162.982340,164.416715,74.463304,14.200402,196.203372,0.000110,49.069179,48.924302,162.566691,201.582108,160.991739,196.353139,93.458811,193.014376,-0.000497,0.031700,89.043001,66.436327,196.330045,20.834156,54.128025,0.679877,681919.292989,0.859472,8.970971,29.238044,3.995345,0.069476,0.058937,32.000000,94.283854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179315,63.726899,109.630342,68.444984,22.713587,43.797468,49.873418,37.825894,31.898734,21.518987,37.909511,148.926607,61.824004,0.602314,149.227495,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.764250,49.038673,198.935636,164.344432,162.910688,164.399309,74.230780,14.198832,196.082330,0.000088,49.083549,49.032540,162.575435,201.317630,160.983205,196.327449,93.462444,192.924330,-0.000494,0.031733,89.275825,66.296068,196.298617,20.835060,54.105757,0.680061,681890.287791,0.858968,8.999549,29.238623,3.997924,0.070175,0.059572,32.000000,94.238670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193546,63.703196,109.534367,68.444984,22.670410,43.797468,49.873418,37.820425,31.898734,21.518987,37.913863,148.461559,61.615787,0.595406,149.124230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.786178,49.044720,198.965696,164.329851,162.816666,164.389925,74.384015,14.202828,196.091229,-0.000093,49.057609,48.952393,162.530817,201.506575,160.985496,196.373167,93.465118,192.947262,-0.000496,0.031696,88.743759,66.409839,196.141412,20.834893,54.070905,0.680258,681840.735483,0.861565,9.014964,29.201493,3.997561,0.069214,0.059327,32.000000,94.286526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176991,63.728737,109.465204,68.444984,22.641736,43.797468,49.873418,37.791026,31.898734,21.518987,37.907750,148.768030,61.619456,0.597345,149.109281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.771723,49.037849,198.929765,164.321159,162.752353,164.388298,74.407540,14.200830,196.242045,-0.000118,49.041322,48.947796,162.558636,201.429390,160.997203,196.345418,93.468132,192.868704,-0.000496,0.031671,88.726587,66.397876,196.296047,20.833975,54.105036,0.680476,681781.793104,0.859335,8.998302,29.207349,3.996404,0.064698,0.056249,32.000000,94.296800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165431,63.747606,109.447937,68.444984,22.615916,43.797468,49.873418,37.818017,31.898734,21.518987,37.893965,148.815080,61.422465,0.597115,149.106449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.762464,49.027405,198.831820,164.302371,162.757165,164.375069,74.239664,14.200259,196.148641,-0.000103,49.063320,48.984911,162.539003,201.415935,160.983170,196.279656,93.481878,192.980933,-0.000498,0.031693,88.467387,66.470489,196.225970,20.832644,54.039478,0.680109,681766.051336,0.859316,9.006402,29.175107,3.996843,0.068009,0.058184,32.000000,94.282699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178573,63.820626,109.390440,68.444984,22.627401,43.797468,49.873418,37.824165,31.898734,21.518987,37.871023,148.479328,61.517695,0.599086,149.089612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.804337,49.038123,198.885016,164.300409,162.710924,164.373497,74.444336,14.199974,196.160614,-0.000114,49.052041,49.050900,162.513740,201.423968,160.980417,196.405842,93.508245,192.881560,-0.000497,0.031674,88.760644,66.299824,196.371385,20.830724,54.136698,0.680109,681766.051336,0.859316,9.006402,29.175107,3.996843,0.065543,0.057099,32.000000,94.243289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158111,63.862708,109.344549,68.444984,22.586977,43.797468,49.873418,37.808254,31.898734,21.518987,37.862692,148.888672,61.813072,0.599086,149.142326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.789923,49.038123,198.927730,164.300409,162.676690,164.371773,74.462899,14.202114,196.276180,-0.000148,49.019008,48.977344,162.536196,201.618070,160.983742,196.388914,93.498493,192.955527,-0.000497,0.031630,88.773499,66.329081,196.303368,20.828835,54.104982,0.679143,681543.787912,0.858189,8.972907,29.139778,3.993327,0.069861,0.059537,32.000000,94.316650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162195,63.878526,109.322668,68.444984,22.560069,43.797468,49.873418,37.846586,31.898734,21.518987,37.859143,148.925799,61.474555,0.594802,149.106174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.825505,49.011464,198.962054,164.324523,162.659677,164.361846,74.262880,14.197833,196.433702,0.000089,49.007908,49.062891,162.549881,201.581007,160.992942,196.347474,93.530683,192.980466,-0.000498,0.031641,89.042610,66.604301,196.388661,20.827225,54.115043,0.679817,681585.834557,0.858242,8.987829,29.177051,3.995341,0.069554,0.058981,32.000000,94.361321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173591,63.879558,109.266627,68.444984,22.559779,43.797468,49.873418,37.789594,31.898734,21.518987,37.837096,148.525759,60.901703,0.598321,149.075056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.803402,49.008441,199.047077,164.322000,162.660529,164.343509,74.437901,14.200973,196.307399,0.000176,49.002480,48.986599,162.557187,201.566695,160.980711,196.552055,93.529132,192.996664,-0.000499,0.031632,88.512232,66.537525,196.445153,20.827757,54.143567,0.679239,681389.962776,0.859489,8.935326,29.156314,3.992825,0.067444,0.056935,32.000000,94.428345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163828,63.885188,109.157583,68.444984,22.539150,43.797468,49.873418,37.820423,31.898734,21.518987,37.803145,148.875802,61.779764,0.598466,149.101138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.845455,48.999371,199.110887,164.320878,162.643596,164.359465,74.363866,14.208964,196.427508,0.000238,49.011132,48.991179,162.550034,201.723591,160.993847,196.516857,93.531340,193.137697,-0.000498,0.031670,89.186520,66.443746,196.481534,20.828723,54.126024,0.679280,681295.820753,0.858053,8.944192,29.161714,3.996656,0.065715,0.056012,32.000000,94.399089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155091,63.883072,109.098648,68.444984,22.574698,43.797468,49.873418,37.792109,31.898734,21.518987,37.784799,148.727732,61.620190,0.595319,149.102397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.861685,49.001570,199.155866,164.327327,162.647706,164.357935,74.299727,14.192838,196.453713,0.000012,49.040758,49.008191,162.551449,201.746771,160.998273,196.658658,93.556407,193.102146,-0.000498,0.031652,89.051376,66.687845,196.597567,20.830369,54.138212,0.679197,681291.582925,0.858164,8.891606,29.211948,3.994565,0.066832,0.057194,32.000000,94.361209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182377,63.895098,109.051068,68.444984,22.565678,43.797468,49.873418,37.801748,31.898734,21.518987,37.764699,148.599455,61.734129,0.596594,149.046221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.799457,49.033451,199.249831,164.345834,162.753001,164.355953,74.358933,14.198404,196.442771,-0.000082,49.141851,48.971522,162.556637,201.748259,161.023398,196.550790,93.586764,193.315190,-0.000498,0.031626,88.993748,66.321124,196.533464,20.832364,54.148526,0.678953,681192.826772,0.858591,8.877016,29.173664,3.994166,0.066781,0.056868,32.000000,94.329423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175666,63.892517,109.046387,68.444984,22.605023,43.797468,49.873418,37.773252,31.898734,21.518987,37.759335,148.717867,61.802654,0.595413,149.152830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.852613,49.057637,199.188216,164.338824,162.683280,164.338796,74.421613,14.201829,196.543115,-0.000110,49.127503,49.107659,162.554733,201.860468,160.986149,196.685413,93.559334,193.261318,-0.000496,0.031575,88.424527,66.485781,196.650937,20.835300,54.147336,0.679867,681233.674621,0.859166,8.973287,29.222485,4.001044,0.066145,0.056535,32.000000,94.337914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153234,63.867408,109.069025,68.444984,22.606577,43.797468,49.873418,37.770485,31.898734,21.518987,37.792738,148.843225,61.893189,0.595667,149.148738,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.882663,49.070280,199.261842,164.374716,162.623942,164.319749,74.290216,14.201686,196.657051,-0.000203,49.117004,49.128633,162.565631,201.908601,161.009852,196.798214,93.564241,193.315534,-0.000496,0.031571,88.480320,66.768406,196.643452,20.838258,54.204420,0.679071,681237.872199,0.857394,8.942469,29.229900,3.995542,0.067065,0.056454,32.000000,94.308528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155740,63.849870,109.123052,68.444984,22.590136,43.797468,49.873418,37.764828,31.898734,21.518987,37.799487,148.580433,62.038604,0.594086,149.124545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.858504,49.071379,199.328629,164.396588,162.612857,164.334019,74.321118,14.204540,196.640456,-0.000067,49.091778,48.965313,162.587723,202.014857,161.001157,196.794875,93.545393,193.315287,-0.000495,0.031548,88.966915,66.427560,196.699006,20.843576,54.184190,0.678114,681139.164201,0.858266,8.924034,29.245136,3.994611,0.069814,0.060277,32.000000,94.275572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121255,63.843131,109.144204,68.444984,22.636503,43.797468,49.873418,37.750146,31.898734,21.518987,37.794508,148.642235,61.771400,0.592482,149.143624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.926373,49.062310,199.385859,164.394345,162.509949,164.340167,74.360347,14.196977,196.598735,-0.000382,49.013854,48.969446,162.588114,201.972391,161.016964,196.747871,93.548069,193.355879,-0.000494,0.031488,88.754851,66.593644,196.713306,20.848867,54.188824,0.678891,681285.534341,0.858448,8.950116,29.263891,3.997886,0.070627,0.060309,32.000000,94.346423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120857,63.827264,109.149612,68.444984,22.635647,43.797468,49.873418,37.734218,31.898734,21.518987,37.780030,148.720694,61.625252,0.595504,149.141421,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.948494,49.024656,199.418908,164.348077,162.518349,164.369145,74.299379,14.197690,196.807667,-0.000064,48.992743,49.042606,162.590937,201.953207,161.026560,196.730168,93.553338,193.514610,-0.000494,0.031488,88.770212,66.739907,196.818768,20.853750,54.228454,0.678151,681208.043356,0.856710,8.870888,29.276295,3.993598,0.069304,0.058986,32.000000,94.376698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132275,63.790279,109.173439,68.444984,22.623500,43.797468,49.873418,37.735741,31.898734,21.518987,37.734545,148.598757,61.479324,0.596317,149.125292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.913426,49.012563,199.506989,164.357331,162.722881,164.391063,74.400281,14.199831,196.726782,0.000177,49.022216,49.053518,162.582936,202.078647,161.017039,196.837592,93.511246,193.591678,-0.000494,0.031503,88.768086,66.515800,196.756624,20.860202,54.287396,0.677510,681209.650320,0.857051,8.810385,29.329965,3.992491,0.067833,0.059059,32.000000,94.397163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117206,63.780948,109.204677,68.444984,22.638287,43.797468,49.873418,37.714924,31.898734,21.518987,37.710474,148.800563,61.547116,0.597605,149.329973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.967544,49.012014,199.471156,164.357892,162.747746,164.424560,74.445346,14.198547,196.823396,-0.000124,49.078964,49.033229,162.592078,201.996631,161.029583,197.029112,93.564237,193.522649,-0.000493,0.031550,90.014699,66.561726,196.826314,20.867834,54.179448,0.677481,681447.091122,0.856642,8.834521,29.400661,3.997061,0.065873,0.056078,32.000000,94.482378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140590,63.776502,109.262708,68.444984,22.725292,43.797468,49.873418,37.697403,31.898734,21.518987,37.691610,148.890692,61.482332,0.597569,149.085481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.948174,49.017785,199.463529,164.352564,162.762659,164.446689,74.434930,14.199403,196.825560,0.000008,49.052917,49.130573,162.590175,202.095670,161.028805,197.016767,93.634623,193.485143,-0.000491,0.031532,90.230889,66.583491,196.942034,20.876323,54.256041,0.678222,681357.779196,0.855266,8.778068,29.322051,3.992014,0.068826,0.057940,32.000000,94.490192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136412,63.745537,109.271980,68.444984,22.715596,43.797468,49.873418,37.670179,31.898734,21.518987,37.679274,148.869860,61.747042,0.597663,149.116913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.949068,49.034825,199.524136,164.359855,162.811143,164.475454,74.310095,14.196691,196.869265,-0.000265,49.123943,49.179842,162.589804,202.143844,161.015649,196.951797,93.619712,193.659548,-0.000490,0.031548,90.795348,66.752303,196.993328,20.884190,54.288586,0.677588,681263.571726,0.855883,8.803843,29.237741,3.993410,0.068646,0.058098,32.000000,94.445847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148032,63.717532,109.288268,68.444984,22.727883,43.797468,49.873418,37.681926,31.898734,21.518987,37.673298,148.620189,61.314028,0.595385,149.171712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.961098,49.048018,199.708588,164.380324,162.835305,164.500882,74.454225,14.198689,196.874041,-0.000282,49.122210,49.115078,162.603374,202.296703,161.039774,197.058427,93.649541,193.760470,-0.000489,0.031583,90.089807,66.701537,197.014252,20.893711,54.315812,0.677470,681468.878317,0.857495,8.819960,29.317377,3.994552,0.069730,0.059433,32.000000,94.445807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151005,63.693354,109.210469,68.444984,22.722255,43.797468,49.873418,37.669420,31.898734,21.518987,37.684634,148.908450,61.474409,0.599844,149.138077,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.967481,49.058462,199.735889,164.402757,162.856654,164.515508,74.386415,14.201401,196.909277,0.000087,49.087896,49.151414,162.619293,202.398413,161.026775,197.117855,93.642601,193.731186,-0.000490,0.031560,89.458283,66.687750,197.097727,20.902143,54.311142,0.677567,681499.436035,0.855770,8.820729,29.324983,3.997282,0.069114,0.059083,32.000000,94.461863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180637,63.674719,109.123102,68.444984,22.763066,43.797468,49.873418,37.608539,31.898734,21.518987,37.686715,148.772830,61.625912,0.598665,149.114985,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.954345,49.054889,199.783340,164.395747,162.783437,164.558253,74.269321,14.198689,196.984852,-0.000159,49.086587,49.012092,162.612070,202.339434,161.022921,197.167949,93.653459,193.744635,-0.000488,0.031562,89.581665,66.643873,197.134011,20.909380,54.298737,0.677665,681520.357650,0.856504,8.822225,29.303344,3.997181,0.068009,0.057777,32.000000,94.406160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184267,63.643258,109.046876,68.444984,22.803132,43.797468,49.873418,37.629879,31.898734,21.518987,37.679103,148.538642,61.934862,0.589404,149.235796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.995809,49.043071,199.783654,164.420703,162.848214,164.599328,74.460669,14.197405,197.231829,-0.000010,49.027777,49.163499,162.607704,202.386262,161.029826,197.297210,93.617880,193.750370,-0.000487,0.031542,89.642907,66.680160,197.250200,20.916585,54.336150,0.678298,681746.512793,0.858345,8.834575,29.315193,3.999319,0.068357,0.057810,32.000000,94.354468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200183,63.637139,109.033325,68.444984,22.890686,43.797468,49.873418,37.593681,31.898734,21.518987,37.663169,148.921337,62.263475,0.594669,149.379265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.025232,49.031252,199.841457,164.419301,162.944556,164.649103,74.449320,14.193980,197.249324,0.000526,49.069113,49.138795,162.614243,202.529948,161.028482,197.227127,93.681977,193.924878,-0.000489,0.031519,89.919838,66.609596,197.152470,20.923817,54.361429,0.677475,681955.277153,0.855535,8.779947,29.352898,3.996008,0.069800,0.059096,32.000000,94.398356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210316,63.627283,109.057453,68.444984,22.905557,43.797468,49.873418,37.582356,31.898734,21.518987,37.632977,148.898639,62.132074,0.591220,149.321948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.024422,49.033726,200.006372,164.436126,162.910151,164.704521,74.351850,14.205825,197.299413,0.000160,49.064645,49.293260,162.627450,202.578652,161.062394,197.469097,93.700313,193.995979,-0.000489,0.031550,90.412527,66.846708,197.393879,20.932233,54.389808,0.677122,681908.423466,0.855336,8.737769,29.353498,3.994813,0.069027,0.058664,32.000000,94.430799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211643,63.609387,109.136190,68.444984,22.946452,43.797468,49.873418,37.556655,31.898734,21.518987,37.622440,148.703700,61.237432,0.592436,149.302161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.035344,49.038673,200.100188,164.451829,163.077293,164.750961,74.380921,14.192553,197.285814,-0.000168,49.058974,48.995560,162.664041,202.538633,161.031385,197.532263,93.714270,194.120482,-0.000487,0.031550,90.442577,66.844218,197.280101,20.940401,54.390584,0.677412,682088.745202,0.856767,8.741077,29.361511,3.998175,0.066826,0.057645,32.000000,94.437487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229697,63.620476,109.169353,68.444984,22.997030,43.797468,49.873418,37.549601,31.898734,21.518987,37.615501,148.761842,62.191281,0.601663,149.391696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
