OSU 80 Ton Compressor Load Stand
50.072126,49.038398,199.988452,164.447903,163.095947,164.799821,74.488020,14.199831,197.304206,0.000005,49.110070,49.235124,162.651300,202.647518,161.057718,197.505804,93.694453,194.092174,-0.000487,0.031549,89.927462,66.822419,197.346280,20.948052,54.410580,0.677703,682239.239829,0.856478,8.734758,29.393671,3.999177,0.070046,0.060243,32.000000,94.316836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230544,63.648924,109.208196,68.444984,23.088138,43.797468,49.873418,37.538904,31.898734,21.518987,37.603249,148.976040,61.781965,0.592698,149.316205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.028568,49.055164,200.015092,164.457717,163.087076,164.836439,74.292072,14.199546,197.321572,-0.000250,49.168167,49.250107,162.688167,202.768412,161.074359,197.486124,93.702718,194.118660,-0.000488,0.031577,90.200948,66.878327,197.372100,20.954040,54.409137,0.677725,682485.088286,0.856079,8.747614,29.419320,4.000897,0.067500,0.057537,32.000000,94.348090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270889,63.667429,109.230207,68.444984,23.100266,43.797468,49.873418,37.503343,31.898734,21.518987,37.610716,148.584144,61.643667,0.596988,149.282845,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.063310,49.079625,200.010642,164.470616,163.166985,164.894349,74.397081,14.200259,197.424434,-0.000273,49.123618,49.268039,162.667688,202.727373,161.044814,197.605812,93.682772,194.195280,-0.000487,0.031599,90.234632,66.846206,197.531240,20.961556,54.446496,0.677734,682671.698911,0.858116,8.758238,29.404549,3.998018,0.066203,0.055941,32.000000,94.420529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256129,63.673039,109.220122,68.444984,23.133604,43.797468,49.873418,37.487600,31.898734,21.518987,37.620253,148.794162,61.903681,0.598194,149.254875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.002367,49.073303,200.163442,164.491928,163.227220,164.935499,74.489530,14.192981,197.393784,0.000047,49.168993,49.216741,162.668856,202.732327,161.042977,197.507266,93.700681,194.072102,-0.000487,0.031552,89.840550,66.855427,197.532773,20.967840,54.446803,0.677127,682988.570009,0.856603,8.746870,29.452866,3.995154,0.068703,0.058534,32.000000,94.409788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237095,63.661798,109.180197,68.444984,23.178508,43.797468,49.873418,37.473798,31.898734,21.518987,37.617769,148.979060,62.325103,0.595557,149.301295,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.003902,49.087046,200.068652,164.509313,163.258052,164.994276,74.443198,14.196549,197.504894,-0.000107,49.214210,49.212674,162.698637,202.744539,161.076579,197.450858,93.729339,194.155004,-0.000485,0.031456,89.218205,66.697763,197.539114,20.974737,54.461065,0.678388,683155.316981,0.856898,8.803412,29.389343,4.003079,0.068436,0.058754,32.000000,94.405757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243058,63.713377,109.185754,68.444984,23.241997,43.797468,49.873418,37.464679,31.898734,21.518987,37.626253,148.886396,62.750634,0.592636,149.518604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.037622,49.111232,200.048187,164.525297,163.319782,165.035477,74.298067,14.203256,197.428084,-0.000227,49.217617,48.993268,162.703518,202.755486,161.082598,197.506458,93.718871,194.231415,-0.000485,0.031414,89.004764,66.598126,197.475663,20.978946,54.425887,0.678229,683339.172487,0.857741,8.815570,29.391388,4.001061,0.070031,0.058873,32.000000,94.434421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221491,63.739301,109.190143,68.444984,23.279150,43.797468,49.873418,37.476587,31.898734,21.518987,37.650047,148.596134,62.149608,0.588633,149.292562,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.983830,49.123325,200.177893,164.549973,163.369224,165.059263,74.428173,14.204112,197.371738,0.000010,49.174095,49.148277,162.699078,202.735140,161.095442,197.523938,93.735017,194.129430,-0.000485,0.031403,89.093145,66.875380,197.405872,20.982273,54.410453,0.678432,683559.107907,0.859046,8.804968,29.430145,3.997956,0.066618,0.056983,32.000000,94.485244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245620,63.755674,109.178639,68.444984,23.278682,43.797468,49.873418,37.432565,31.898734,21.518987,37.664636,148.856346,61.412927,0.594119,149.202751,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.979456,49.119202,200.028285,164.550254,163.371210,165.075309,74.514792,14.196263,197.409324,-0.000073,49.162913,49.172916,162.702318,202.831182,161.111847,197.483331,93.791332,194.228014,-0.000484,0.031326,88.646532,66.721981,197.483518,20.985877,54.445991,0.679718,683691.358426,0.858723,8.872566,29.376238,4.004853,0.065327,0.055703,32.000000,94.438271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197762,63.780603,109.136398,68.444984,23.347751,43.797468,49.873418,37.417002,31.898734,21.518987,37.665424,149.029584,61.728773,0.602215,149.337054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.003236,49.133220,200.003136,164.544085,163.360299,165.105092,74.377387,14.189556,197.371728,-0.000449,49.219626,49.149640,162.724747,202.714876,161.108757,197.461630,93.787381,194.072105,-0.000484,0.031333,88.720498,66.607623,197.457069,20.988658,54.385391,0.679021,683580.195336,0.857882,8.872960,29.356425,4.002210,0.070849,0.059918,32.000000,94.450456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203065,63.816462,109.052756,68.444984,23.370425,43.797468,49.873418,37.454375,31.898734,21.518987,37.670841,148.754773,62.070812,0.598910,149.363766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.984661,49.138442,200.145610,164.553619,163.374803,165.149399,74.323852,14.201829,197.388903,-0.000353,49.200701,49.224776,162.731637,202.568132,161.105887,197.444077,93.803207,193.963742,-0.000481,0.031367,89.410254,66.681480,197.487941,20.989497,54.340946,0.679575,683716.199473,0.859201,8.862430,29.302643,3.999804,0.065329,0.056606,32.000000,94.433602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213172,63.854234,108.945296,68.444984,23.397537,43.797468,49.873418,37.376552,31.898734,21.518987,37.695461,148.647704,61.142201,0.595432,149.240280,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.020263,49.162078,199.963803,164.517726,163.397684,165.135138,74.389795,14.199403,197.307701,-0.000178,49.274136,49.107507,162.701067,202.707598,161.109842,197.472128,93.768819,194.064321,-0.000482,0.031389,89.603372,66.616816,197.398878,20.988828,54.382055,0.680900,683879.947458,0.860419,8.886826,29.246672,4.004141,0.069485,0.060283,32.000000,94.440778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207996,63.823102,108.832892,68.444984,23.424458,43.797468,49.873418,37.371495,31.898734,21.518987,37.703724,148.779590,61.802581,0.605159,149.133908,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.007983,49.174721,199.926563,164.520810,163.334927,165.136993,74.498876,14.204826,197.257718,-0.000487,49.283346,49.164747,162.722289,202.728841,161.110430,197.414316,93.800215,194.011957,-0.000480,0.031394,90.922296,66.858124,197.435464,20.987798,54.409137,0.680900,683879.947458,0.860419,8.886826,29.246672,4.004141,0.068479,0.059155,32.000000,94.453199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148075,63.840894,108.803439,68.444984,23.431670,43.797468,49.873418,37.345622,31.898734,21.518987,37.750073,148.997753,61.906249,0.605159,149.088353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.006745,49.183791,200.001094,164.539598,163.303368,165.143241,74.336177,14.204112,197.223827,-0.000243,49.290708,49.161922,162.722582,202.574330,161.094934,197.386548,93.843567,193.930439,-0.000478,0.031437,92.003024,66.723296,197.318092,20.982644,54.375582,0.679252,683890.863452,0.857975,8.899034,29.267529,3.997893,0.067294,0.057920,32.000000,94.439253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111061,63.834114,108.847665,68.444984,23.416725,43.797468,49.873418,37.371922,31.898734,21.518987,37.776583,148.672353,61.680498,0.596991,149.393427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.925072,49.199183,199.861406,164.530344,163.212658,165.140142,74.340264,14.203969,197.248036,0.000123,49.285193,49.125393,162.753812,202.635510,161.130363,197.297093,93.870583,193.987921,-0.000480,0.031462,92.362088,66.634451,197.284828,20.977515,54.353477,0.679914,683800.515407,0.859931,8.909382,29.193969,3.999482,0.070835,0.060500,32.000000,94.454559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113650,63.839231,108.927817,68.444984,23.466469,43.797468,49.873418,37.357606,31.898734,21.518987,37.809264,148.680527,62.721947,0.599391,149.382924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.942288,49.196435,199.745743,164.522773,163.225724,165.162140,74.481229,14.197976,197.090209,-0.000052,49.256124,49.066770,162.716213,202.457453,161.125770,197.269586,93.875507,193.871250,-0.000478,0.031435,91.167330,66.576674,197.145371,20.971557,54.332886,0.680862,683829.423634,0.861469,9.009106,29.188255,4.003227,0.066502,0.056492,32.000000,94.469162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132229,63.819494,109.005682,68.444984,23.462648,43.797468,49.873418,37.353839,31.898734,21.518987,37.829578,148.962458,61.322465,0.590020,149.278439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.937213,49.189563,199.904310,164.520249,163.146429,165.130208,74.443793,14.196834,197.047718,-0.000359,49.266887,49.097629,162.724002,202.378678,161.111395,197.243834,93.860767,193.810852,-0.000478,0.031431,90.997615,66.638587,197.128566,20.964020,54.329280,0.680716,683877.350032,0.859617,8.988571,29.140090,3.999531,0.070466,0.059307,32.000000,94.390294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129641,63.794732,109.091186,68.444984,23.474265,43.797468,49.873418,37.345205,31.898734,21.518987,37.840732,148.887585,61.811091,0.603127,149.102122,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.915264,49.193961,199.674347,164.532027,163.067389,165.100517,74.277356,14.202685,196.968418,-0.000310,49.330640,48.982951,162.705931,202.419758,161.114340,197.177975,93.831667,193.786503,-0.000479,0.031426,91.763893,66.632186,197.083511,20.956164,54.308041,0.681061,683781.015570,0.859963,8.986944,29.132439,4.003113,0.068566,0.058146,32.000000,94.433006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164836,63.808457,109.161771,68.444984,23.510133,43.797468,49.873418,37.338034,31.898734,21.518987,37.862320,148.554712,61.546822,0.598624,149.306252,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.876121,49.220621,199.602186,164.524456,162.950105,165.071868,74.320539,14.192981,196.874871,-0.000331,49.365727,49.036760,162.717777,202.318232,161.098766,197.064943,93.822808,193.770922,-0.000479,0.031458,92.105803,66.652867,197.007238,20.946667,54.259106,0.680914,683782.208790,0.862167,9.014019,29.152510,4.000266,0.066563,0.056289,32.000000,94.444722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171712,63.781107,109.233603,68.444984,23.495463,43.797468,49.873418,37.351821,31.898734,21.518987,37.909400,148.641078,61.488202,0.600829,149.088274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.881133,49.250855,199.621853,164.544085,162.746317,165.021199,74.385212,14.201829,196.895649,-0.000512,49.361787,49.133811,162.716468,202.277010,161.087680,197.052603,93.777478,193.567231,-0.000478,0.031449,91.422158,66.732611,196.969912,20.935098,54.245944,0.681768,683792.398739,0.862333,9.081140,29.155593,4.001959,0.066367,0.057477,32.000000,94.502269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184784,63.788845,109.260056,68.444984,23.432106,43.797468,49.873418,37.350173,31.898734,21.518987,37.969482,148.770425,61.860614,0.601613,149.059203,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.886944,49.258551,199.446767,164.533990,162.743412,164.991325,74.356416,14.203541,196.808452,-0.000344,49.309307,49.037411,162.717039,202.110735,161.060807,196.862001,93.744701,193.604530,-0.000476,0.031517,90.945831,66.643007,196.860024,20.924516,54.230041,0.681780,683777.644012,0.861295,9.106192,29.125355,4.001951,0.069001,0.058545,32.000000,94.467495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177118,63.792407,109.310354,68.444984,23.450727,43.797468,49.873418,37.369538,31.898734,21.518987,38.009125,148.712832,61.608157,0.597857,148.890556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.840574,49.235188,199.496119,164.518006,162.707758,164.982159,74.317555,14.197690,196.705682,-0.000053,49.294008,49.089551,162.740222,202.042909,161.114113,196.865277,93.794257,193.495184,-0.000477,0.031500,91.689181,66.580962,196.877831,20.912529,54.254905,0.681369,683767.737734,0.861380,9.107881,29.171974,3.997975,0.067030,0.057962,32.000000,94.453697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231791,63.789812,109.402699,68.444984,23.412745,43.797468,49.873418,37.350057,31.898734,21.518987,38.028663,148.635110,61.481672,0.599769,149.431626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.843698,49.220346,199.418344,164.502583,162.708654,164.950160,74.302285,14.199831,196.710928,-0.000244,49.271103,48.916259,162.723831,202.039994,161.083403,196.849327,93.830492,193.418969,-0.000477,0.031526,91.037469,66.406352,196.807693,20.899456,54.250091,0.681657,683574.992558,0.862617,9.132472,29.081836,4.002685,0.068835,0.059613,32.000000,94.525406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217402,63.815024,109.445059,68.444984,23.461409,43.797468,49.873418,37.333152,31.898734,21.518987,38.039352,148.604569,61.448877,0.601533,149.060029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.817977,49.214575,199.407972,164.504546,162.594133,164.910519,74.404748,14.200402,196.678975,-0.000409,49.307020,49.015592,162.688642,202.122927,161.086865,196.686756,93.816370,193.375955,-0.000477,0.031489,90.836531,66.428323,196.770084,20.889759,54.282546,0.681319,683291.306093,0.862531,9.114399,29.017302,4.000874,0.068424,0.059170,32.000000,94.531458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.223711,63.823471,109.484328,68.444984,23.478847,43.797468,49.873418,37.382918,31.898734,21.518987,38.049376,148.809496,62.135155,0.601502,149.413687,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.783405,49.220896,199.387330,164.496975,162.622074,164.875408,74.345247,14.205825,196.668054,-0.000440,49.320186,48.928912,162.740085,201.974389,161.096683,196.760141,93.759532,193.365706,-0.000477,0.031430,90.922374,66.544500,196.704533,20.878954,54.215707,0.681028,683187.491584,0.861616,9.135240,29.015449,4.002731,0.068201,0.057307,32.000000,94.462151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222928,63.856122,109.551818,68.444984,23.388793,43.797468,49.873418,37.397481,31.898734,21.518987,38.084226,148.690494,61.965456,0.594960,149.325528,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.755466,49.232165,199.309030,164.502023,162.621588,164.855101,74.489301,14.194408,196.592734,-0.000330,49.336907,48.864054,162.693781,201.903443,161.083744,196.681414,93.754518,193.315275,-0.000474,0.031344,90.716001,66.303569,196.753159,20.869092,54.245060,0.682109,683270.533791,0.862803,9.177351,29.068480,4.005096,0.068749,0.059741,32.000000,94.422451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198695,63.835466,109.594878,68.444984,23.398567,43.797468,49.873418,37.375700,31.898734,21.518987,38.108907,148.978603,61.715567,0.596800,149.297479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.742415,49.241235,199.318436,164.505948,162.547095,164.784911,74.354049,14.198404,196.559302,-0.000413,49.348117,48.896639,162.714455,201.895207,161.078144,196.631953,93.766438,193.308661,-0.000474,0.031343,89.855036,66.311976,196.542601,20.857839,54.202166,0.681823,683257.519166,0.861592,9.217555,29.054762,4.005772,0.065360,0.056390,32.000000,94.438398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184633,63.862261,109.669249,68.444984,23.360225,43.797468,49.873418,37.432455,31.898734,21.518987,38.155640,148.708099,61.620703,0.599290,149.325056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.708631,49.246457,199.296230,164.539318,162.547595,164.752672,74.326196,14.196977,196.506883,-0.000606,49.326347,48.857039,162.697197,201.771786,161.062730,196.630689,93.776717,193.212391,-0.000474,0.031204,89.274849,66.256151,196.555532,20.848039,54.216554,0.682274,682963.102001,0.863065,9.240147,29.040385,4.007012,0.070190,0.060089,32.000000,94.427697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194589,63.820880,109.694418,68.444984,23.353663,43.797468,49.873418,37.443830,31.898734,21.518987,38.191178,148.652391,61.537505,0.600135,149.359124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.722194,49.237387,199.145011,164.516884,162.489352,164.678473,74.398751,14.199688,196.382113,-0.000410,49.321478,48.893700,162.714272,201.753947,161.100517,196.625252,93.800720,193.272726,-0.000474,0.031160,89.408171,66.429733,196.482048,20.839401,54.236225,0.682327,682844.722063,0.863884,9.280381,28.994334,4.009288,0.069864,0.059321,32.000000,94.435956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218448,63.816078,109.763999,68.444984,23.330063,43.797468,49.873418,37.425267,31.898734,21.518987,38.222247,148.797502,61.909991,0.601152,149.333750,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.753150,49.241785,199.150840,164.525016,162.404427,164.643754,74.458593,14.201829,196.338328,0.000053,49.346069,48.819332,162.711541,201.758860,161.087254,196.528953,93.835105,193.211203,-0.000474,0.031171,90.171539,66.191087,196.674269,20.831590,54.203627,0.681217,682429.360203,0.862370,9.257253,28.992752,4.005153,0.069974,0.059409,32.000000,94.433215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229947,63.834353,109.774786,68.444984,23.290917,43.797468,49.873418,37.447654,31.898734,21.518987,38.247993,148.917185,61.259002,0.596780,149.300194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.707857,49.252229,199.183285,164.554460,162.402740,164.594977,74.511059,14.204398,196.295951,0.000020,49.287201,48.844480,162.731101,201.787198,161.117005,196.569985,93.794212,193.202671,-0.000472,0.031141,90.628332,66.259325,196.450047,20.823615,54.261883,0.681129,682151.522104,0.860910,9.229574,28.935506,4.002778,0.067265,0.057593,32.000000,94.423401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233737,63.840262,109.752054,68.444984,23.285787,43.797468,49.873418,37.474448,31.898734,21.518987,38.291230,149.022118,61.862815,0.602681,149.539729,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.750067,49.225843,199.095545,164.528662,162.337965,164.556928,74.478424,14.203827,196.351603,-0.000125,49.194212,48.915869,162.728030,201.663002,161.100017,196.477168,93.777235,193.187082,-0.000472,0.031151,90.491333,66.343372,196.456981,20.818600,54.166087,0.680849,682150.195211,0.860945,9.286957,28.973227,4.007079,0.069250,0.059436,32.000000,94.422970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218311,63.824718,109.742114,68.444984,23.262771,43.797468,49.873418,37.456587,31.898734,21.518987,38.297195,148.956848,62.060540,0.597195,149.296850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.730573,49.201657,199.152924,164.493610,162.397181,164.527942,74.289085,14.199117,196.352777,-0.000118,49.215112,48.776011,162.705946,201.647692,161.112851,196.487942,93.778228,193.126381,-0.000473,0.031172,90.335989,66.330168,196.460756,20.813798,54.186534,0.681109,681940.088078,0.860248,9.216826,28.984410,4.001915,0.068101,0.057613,32.000000,94.444534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220027,63.823939,109.700264,68.444984,23.224765,43.797468,49.873418,37.497423,31.898734,21.518987,38.297743,148.578170,61.758120,0.594468,149.382806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.785077,49.175271,199.028914,164.502023,162.250922,164.490745,74.338042,14.198547,196.358580,0.000152,49.150297,48.918061,162.690240,201.593137,161.096737,196.397244,93.752244,193.133972,-0.000471,0.031108,91.039526,66.444273,196.505054,20.810356,54.136085,0.681065,681785.480830,0.862605,9.212839,28.960854,4.004638,0.070701,0.060569,32.000000,94.500444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176940,63.817727,109.603748,68.444984,23.236584,43.797468,49.873418,37.501793,31.898734,21.518987,38.292935,148.676085,61.001996,0.597566,149.193664,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.744841,49.155482,199.122457,164.489124,162.157613,164.439918,74.418113,14.198404,196.487063,0.000248,49.166972,48.982081,162.710825,201.645347,161.120747,196.471582,93.756869,193.048292,-0.000472,0.031102,90.331185,66.371274,196.503280,20.806994,54.145587,0.680513,681594.474678,0.860731,9.129995,28.989660,3.997763,0.065770,0.056929,32.000000,94.559513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188086,63.828957,109.572997,68.444984,23.174119,43.797468,49.873418,37.500099,31.898734,21.518987,38.287891,148.836225,61.956506,0.603920,149.316834,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.720445,49.152734,199.004306,164.485198,162.085156,164.395615,74.452649,14.201972,196.179119,0.000160,49.142546,48.830033,162.709836,201.683654,161.119756,196.415174,93.771075,193.082548,-0.000469,0.031088,89.825397,66.303128,196.444684,20.804234,54.135814,0.680868,681370.465722,0.860264,9.151879,28.953177,4.002877,0.069445,0.058973,32.000000,94.565240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192386,63.862549,109.595285,68.444984,23.180903,43.797468,49.873418,37.489096,31.898734,21.518987,38.297279,148.905299,61.511166,0.595030,149.163491,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.803487,49.122226,199.005163,164.472860,162.174513,164.348315,74.473704,14.202828,196.303370,0.000012,49.067407,48.925428,162.697115,201.563984,161.082949,196.373819,93.695281,192.947262,-0.000467,0.031071,90.195537,66.318687,196.294618,20.800329,54.075376,0.680808,681165.037210,0.860095,9.174412,28.951710,4.002464,0.070537,0.059733,32.000000,94.543140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196574,63.881398,109.573950,68.444984,23.105390,43.797468,49.873418,37.455617,31.898734,21.518987,38.276452,148.947407,61.634276,0.599177,149.167857,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.763726,49.068631,198.925554,164.436687,162.166987,164.324642,74.430548,14.198832,196.264236,-0.000213,49.026587,48.919970,162.668917,201.468492,161.067101,196.310173,93.653877,193.002359,-0.000469,0.031094,89.859920,66.247879,196.357354,20.796845,54.129504,0.680299,681041.700095,0.857938,9.057889,28.977186,3.995808,0.066326,0.057107,32.000000,94.581219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187382,63.910172,109.575306,68.444984,23.097943,43.797468,49.873418,37.504475,31.898734,21.518987,38.242840,148.861096,61.318209,0.596867,149.080249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.742160,49.040597,198.954871,164.425470,162.123600,164.307136,74.381649,14.200116,196.187724,-0.000047,49.010236,48.918981,162.701086,201.523761,161.113620,196.384635,93.664095,193.019478,-0.000467,0.031134,89.995505,66.417582,196.387355,20.794990,54.138645,0.679690,681004.314696,0.858945,9.045466,29.039087,3.997401,0.069496,0.059618,32.000000,94.514801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195156,63.974427,109.621434,68.444984,23.056451,43.797468,49.873418,37.536438,31.898734,21.518987,38.204241,148.763299,61.802874,0.600006,149.266795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.690528,49.031527,199.005156,164.406683,162.220984,164.256582,74.329315,14.200116,196.249340,-0.000162,49.023228,48.868950,162.671668,201.535177,161.073617,196.401910,93.661971,192.974587,-0.000467,0.031150,90.185248,66.263048,196.433202,20.794396,54.141764,0.679780,680864.387401,0.859764,9.039772,29.035236,3.999723,0.066059,0.057482,32.000000,94.537281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206603,63.979689,109.626089,68.444984,23.032381,43.797468,49.873418,37.524560,31.898734,21.518987,38.168256,148.658630,61.492971,0.595480,149.239966,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.709448,49.025756,198.990086,164.403879,162.154378,164.228923,74.323060,14.205825,196.394623,-0.000306,49.029501,48.976344,162.644994,201.527349,161.034481,196.401425,93.652221,193.173409,-0.000467,0.031196,90.406422,66.277251,196.403994,20.794514,54.183991,0.680267,680699.661835,0.861076,9.084221,29.020663,4.004891,0.068997,0.059273,32.000000,94.518665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170057,64.004307,109.582007,68.444984,23.070648,43.797468,49.873418,37.548858,31.898734,21.518987,38.146683,148.646121,61.331049,0.598944,149.352711,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.735170,49.031252,199.103064,164.417619,162.246937,164.204621,74.445153,14.195978,196.317931,-0.000318,49.070367,48.946842,162.646838,201.702940,161.072421,196.447317,93.722729,193.123242,-0.000467,0.031161,89.898055,66.173965,196.426453,20.796404,54.224560,0.679340,680586.593542,0.860626,9.058833,29.104343,4.003064,0.067021,0.056849,32.000000,94.533060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207773,64.055256,109.555312,68.444984,23.012557,43.797468,49.873418,37.578909,31.898734,21.518987,38.138360,148.890306,61.793483,0.600175,149.409124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.726486,49.026580,199.103306,164.440612,162.208498,164.193702,74.409910,14.196834,196.548743,-0.000286,49.038716,49.020471,162.654584,201.593708,161.070032,196.572037,93.714298,193.085736,-0.000468,0.031247,90.116184,66.320207,196.343120,20.798860,54.177807,0.678707,680248.902558,0.858607,9.037670,29.015187,4.003265,0.069980,0.060349,32.000000,94.525441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192691,64.051764,109.504193,68.444984,23.061456,43.797468,49.873418,37.570806,31.898734,21.518987,38.121140,148.819820,61.913145,0.595574,149.325607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.736643,49.016961,199.146774,164.469775,162.201601,164.176975,74.411536,14.195550,196.439264,-0.000222,48.993223,48.824586,162.655002,201.786179,161.076842,196.587540,93.705566,193.170643,-0.000467,0.031225,89.953075,66.370053,196.570910,20.801770,54.196721,0.679343,680228.159600,0.859112,9.041998,29.009673,4.003969,0.069043,0.059551,32.000000,94.539302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197302,64.057662,109.503148,68.444984,22.997166,43.797468,49.873418,37.557274,31.898734,21.518987,38.098465,148.823073,61.489596,0.594467,149.267936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.778198,48.978208,199.158957,164.457437,162.174751,164.166676,74.350336,14.197405,196.477729,-0.000356,48.917162,48.933488,162.686202,201.742041,161.088931,196.618242,93.718101,193.087287,-0.000467,0.031268,90.726380,66.235180,196.585655,20.806572,54.170901,0.679005,680156.200494,0.858787,9.021852,29.049969,4.004025,0.067977,0.057570,32.000000,94.542551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210641,64.071518,109.424636,68.444984,23.041672,43.797468,49.873418,37.531592,31.898734,21.518987,38.051550,148.700671,61.712853,0.598473,149.288431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.760927,48.952373,199.287189,164.437808,162.258787,164.159727,74.408327,14.193837,196.439676,-0.000649,48.898430,48.759848,162.651902,201.859326,161.073361,196.734464,93.673577,193.334946,-0.000468,0.031327,90.368510,66.397745,196.572950,20.811648,54.177933,0.678769,679952.887975,0.857031,8.942256,29.076084,4.002329,0.067904,0.058084,32.000000,94.482733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217521,64.057553,109.313043,68.444984,23.012597,43.797468,49.873418,37.541590,31.898734,21.518987,37.980237,148.816654,62.015199,0.595933,149.291657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.754699,48.933135,199.237576,164.432480,162.459059,164.180043,74.475064,14.198689,196.433251,-0.000844,48.876649,48.970183,162.637171,201.828950,161.039050,196.775986,93.688300,193.404931,-0.000466,0.031368,90.516168,66.270606,196.623324,20.819906,54.209793,0.679075,680022.647729,0.858113,8.932106,29.143011,4.004893,0.069418,0.059118,32.000000,94.447028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216583,64.050340,109.244996,68.444984,23.065441,43.797468,49.873418,37.577323,31.898734,21.518987,37.916947,148.950128,61.619309,0.593256,149.313490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.777689,48.928188,199.279986,164.436406,162.522995,164.198316,74.342485,14.195978,196.564394,-0.000799,49.046728,48.906883,162.636754,201.868969,161.075475,196.742145,93.630731,193.409239,-0.000470,0.031395,90.907425,66.264137,196.645902,20.827718,54.208152,0.678675,680028.065146,0.857523,8.919321,29.154282,4.004397,0.065375,0.056531,32.000000,94.527441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272122,64.044860,109.189995,68.444984,23.011045,43.797468,49.873418,37.555259,31.898734,21.518987,37.874031,148.684970,61.512193,0.597067,149.251610,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.745072,48.989477,199.212145,164.440332,162.481647,164.202056,74.240121,14.198832,196.591764,-0.000607,49.040789,49.057230,162.651379,201.792560,161.054415,196.628470,93.604069,193.301580,-0.000471,0.031493,91.133691,66.543879,196.516597,20.835877,54.218249,0.678591,680245.808224,0.858695,8.890561,29.213450,4.003400,0.066418,0.055955,32.000000,94.523387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250543,64.021032,109.203068,68.444984,23.025717,43.797468,49.873418,37.554762,31.898734,21.518987,37.885873,148.480242,61.502215,0.598014,149.183278,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.785615,48.993050,199.341583,164.450427,162.441805,164.198160,74.244550,14.203969,196.521230,-0.000159,49.017251,48.962469,162.633245,201.821183,161.035867,196.691791,93.592891,193.309982,-0.000474,0.031517,90.972763,66.289281,196.623056,20.843084,54.192610,0.679309,680407.327387,0.859919,8.968447,29.167231,4.005349,0.070408,0.059693,32.000000,94.482775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262435,63.991639,109.191684,68.444984,23.003105,43.797468,49.873418,37.586364,31.898734,21.518987,37.876614,148.489100,61.439192,0.598469,149.310737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.734508,48.987278,199.265054,164.455754,162.476817,164.193963,74.403805,14.194694,196.487112,-0.000199,49.023940,48.975934,162.661515,201.752704,161.049532,196.727497,93.592014,193.180234,-0.000476,0.031488,91.848863,66.378345,196.644617,20.851421,54.233683,0.678976,680490.059329,0.859831,8.947215,29.214423,4.004000,0.067893,0.058074,32.000000,94.395581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278341,63.970887,109.241606,68.444984,23.020366,43.797468,49.873418,37.580155,31.898734,21.518987,37.845965,148.807610,61.208745,0.598892,149.293545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.698650,49.006792,199.312993,164.454072,162.382220,164.239913,74.441022,14.200830,196.476741,-0.000268,49.072695,48.836689,162.646515,201.843160,161.111949,196.764436,93.583681,193.379158,-0.000477,0.031441,92.023571,66.481841,196.651896,20.857621,54.216067,0.678862,680517.975294,0.858935,8.994381,29.167086,4.006575,0.070172,0.059383,32.000000,94.461472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306972,63.973822,109.307603,68.444984,22.990982,43.797468,49.873418,37.597106,31.898734,21.518987,37.821788,148.882043,61.970739,0.601502,149.410501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.721182,49.030428,199.210841,164.490806,162.369012,164.263236,74.396245,14.205396,196.461858,-0.000642,49.153118,48.899408,162.663216,201.762265,161.068155,196.674312,93.567251,193.400212,-0.000480,0.031480,91.989505,66.317825,196.569662,20.862199,54.220846,0.679866,680821.165122,0.859481,9.051063,29.249329,4.010431,0.069733,0.059578,32.000000,94.453929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303866,63.953139,109.328351,68.444984,22.995321,43.797468,49.873418,37.578724,31.898734,21.518987,37.840324,148.792491,62.064062,0.594791,149.427259,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.757543,49.065883,199.315066,164.503705,162.303130,164.284849,74.435059,14.204255,196.481310,-0.000782,49.104536,49.009861,162.660622,201.763733,161.049389,196.695662,93.590680,193.259010,-0.000481,0.031497,92.125857,66.355399,196.526425,20.866299,54.200093,0.679434,680993.498896,0.859744,9.051343,29.273578,4.006559,0.069820,0.059061,32.000000,94.442652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303901,63.883376,109.342648,68.444984,22.978148,43.797468,49.873418,37.589733,31.898734,21.518987,37.861620,148.870118,61.461716,0.593572,149.323483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.752728,49.035100,199.223933,164.487441,162.278492,164.289069,74.329820,14.197833,196.420627,-0.000475,49.001718,49.080272,162.670510,201.678048,161.092382,196.607262,93.601873,193.147134,-0.000480,0.031448,92.230699,66.373480,196.522940,20.869229,54.217456,0.679671,681042.688432,0.858797,9.049122,29.197695,4.005726,0.070693,0.059891,32.000000,94.446979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310685,63.877673,109.328656,68.444984,22.948190,43.797468,49.873418,37.610654,31.898734,21.518987,37.838187,148.659641,61.816007,0.599369,149.174073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.742118,49.006517,199.191126,164.483235,162.147869,164.298663,74.503456,14.197976,196.446756,-0.000387,49.007501,48.777794,162.654853,201.774905,161.113536,196.584424,93.565414,193.298928,-0.000480,0.031391,92.448877,66.322166,196.644473,20.870376,54.181720,0.679240,680962.147033,0.860053,9.023327,29.144924,4.004282,0.069048,0.058061,32.000000,94.408531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299183,63.860231,109.301553,68.444984,22.966120,43.797468,49.873418,37.627271,31.898734,21.518987,37.780713,149.006913,61.481672,0.595746,149.344332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.685356,48.994699,199.275239,164.464447,162.193060,164.284859,74.428821,14.194551,196.515244,-0.000392,48.963635,48.997883,162.682602,201.821387,161.095099,196.713175,93.620401,193.293544,-0.000479,0.031379,91.992590,66.173518,196.659648,20.870655,54.208891,0.679712,681069.124262,0.858233,9.005736,29.237793,4.004476,0.069682,0.060304,32.000000,94.469527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290455,63.863139,109.293706,68.444984,22.925872,43.797468,49.873418,37.658970,31.898734,21.518987,37.742517,148.857642,61.755479,0.599007,149.387054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.753056,48.978758,199.264104,164.434724,161.999794,164.260106,74.534027,14.200259,196.423543,-0.000462,49.040893,48.895083,162.675496,201.749462,161.087979,196.528687,93.642111,193.235588,-0.000479,0.031268,91.199813,66.362838,196.646757,20.869183,54.221332,0.680188,680880.261376,0.860083,9.052757,29.180806,4.010744,0.069624,0.059613,32.000000,94.451289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291310,63.836831,109.232128,68.444984,22.958159,43.797468,49.873418,37.622940,31.898734,21.518987,37.696371,149.068054,61.504269,0.597068,149.332688,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.745367,49.005142,199.201695,164.459119,161.885559,164.259720,74.480036,14.198832,196.397437,-0.000682,49.078530,48.983321,162.663881,201.807238,161.066190,196.632870,93.592079,193.296356,-0.000478,0.031152,90.850339,66.462201,196.650387,20.867001,54.203140,0.679042,680597.814070,0.857404,8.966645,29.137561,4.005063,0.071027,0.060838,32.000000,94.496888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266024,63.819711,109.239687,68.444984,22.905477,43.797468,49.873418,37.663665,31.898734,21.518987,37.678181,148.960073,61.253793,0.598634,149.286937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.713539,49.028779,199.197690,164.480711,161.836614,164.268511,74.450933,14.204540,196.460839,-0.000967,49.078950,48.931689,162.667747,201.727811,161.074951,196.619184,93.568665,193.241502,-0.000476,0.031095,90.483378,66.551874,196.527853,20.864187,54.177933,0.679268,680818.818880,0.858234,9.000994,29.210172,4.004427,0.067139,0.057905,32.000000,94.560206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264076,63.839902,109.273804,68.444984,22.920191,43.797468,49.873418,37.645917,31.898734,21.518987,37.683526,148.901866,61.168687,0.601081,149.249014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.728548,49.024656,199.213594,164.472299,161.760098,164.269146,74.393751,14.195978,196.363530,-0.000845,49.050076,48.880568,162.657769,201.727078,161.042771,196.483988,93.551985,193.271301,-0.000475,0.030969,90.853430,66.560954,196.496285,20.861953,54.168233,0.680048,681012.238252,0.859283,9.057616,29.213205,4.006910,0.066610,0.056802,32.000000,94.522569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234793,63.839654,109.284785,68.444984,22.861519,43.797468,49.873418,37.654724,31.898734,21.518987,37.672011,148.787501,61.577270,0.602328,149.289061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
