OSU 80 Ton Compressor Load Stand
49.787659,49.005967,199.047422,164.457157,161.795299,164.278419,74.397908,14.201686,196.448178,-0.000694,49.038131,48.892124,162.648816,201.757413,161.063877,196.588298,93.543806,193.236689,-0.000476,0.030962,91.116264,66.510304,196.504767,20.859909,54.154241,0.680023,681042.006544,0.859649,9.037937,29.240958,4.006021,0.067761,0.058227,32.000000,94.488181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228212,63.838875,109.334270,68.444984,22.835272,43.797468,49.873418,37.640677,31.898734,21.518987,37.643417,148.795817,61.328114,0.598202,149.100587,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.745846,49.002119,199.270032,164.438649,161.744503,164.275054,74.389045,14.203113,196.434733,-0.000582,49.026009,48.989714,162.625491,201.639782,161.049528,196.569678,93.532632,193.190123,-0.000475,0.030934,91.479866,66.352460,196.428857,20.857074,54.157108,0.679064,680998.479493,0.858470,8.958018,29.236276,3.997927,0.065700,0.056010,32.000000,94.483067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242663,63.839224,109.337570,68.444984,22.871430,43.797468,49.873418,37.635289,31.898734,21.518987,37.609889,148.778089,61.173382,0.599630,149.210461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.789019,49.004043,199.179630,164.436126,161.755388,164.260954,74.398147,14.209963,196.463483,-0.000519,49.073166,48.876522,162.624772,201.784446,161.045424,196.601301,93.549819,193.242844,-0.000473,0.030961,91.767389,66.407173,196.509618,20.854135,54.191204,0.680060,681056.377383,0.859347,8.997476,29.230144,4.005762,0.069669,0.059731,32.000000,94.525245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262194,63.832153,109.327484,68.444984,22.780609,43.797468,49.873418,37.685998,31.898734,21.518987,37.582036,148.796294,61.819895,0.602061,149.287645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.698566,49.022183,198.981818,164.448464,161.811315,164.252520,74.496767,14.203827,196.319896,-0.000492,49.044272,48.812234,162.620954,201.645225,161.024304,196.569088,93.529487,193.161127,-0.000473,0.030895,91.974402,66.143915,196.426797,20.850627,54.179033,0.678915,680947.776786,0.858516,8.963256,29.242349,4.000972,0.070816,0.059610,32.000000,94.467824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264610,63.824556,109.245615,68.444984,22.815237,43.797468,49.873418,37.714674,31.898734,21.518987,37.576745,148.993533,61.614687,0.590552,149.248070,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.649054,49.017785,199.160443,164.456315,161.791901,164.268032,74.434661,14.199260,196.323991,-0.000353,49.101038,48.949962,162.673374,201.551120,161.047881,196.533067,93.557467,193.143174,-0.000475,0.030950,92.564367,66.445150,196.380135,20.848155,54.196234,0.679606,681068.598537,0.858942,9.066543,29.222512,4.003774,0.066970,0.058462,32.000000,94.440120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283157,63.843663,109.146153,68.444984,22.764461,43.797468,49.873418,37.716357,31.898734,21.518987,37.552871,148.869322,61.793630,0.597591,149.354718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.655119,49.018885,199.026373,164.467532,161.787608,164.255816,74.448650,14.194408,196.243631,-0.000385,49.083730,48.824744,162.664624,201.587530,161.079340,196.541416,93.502585,193.216515,-0.000474,0.030926,92.371435,66.263057,196.433694,20.846967,54.126979,0.680482,681092.425569,0.860682,9.113499,29.187857,4.011364,0.067025,0.057244,32.000000,94.532502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299615,63.845200,109.070383,68.444984,22.752633,43.797468,49.873418,37.743964,31.898734,21.518987,37.533521,148.897300,61.158269,0.596818,149.271044,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.660299,49.037849,199.048249,164.449585,161.681720,164.257925,74.477929,14.204112,196.303511,-0.000360,49.117026,48.892601,162.669869,201.580762,161.039105,196.469631,93.516628,193.126479,-0.000476,0.030962,92.554251,66.140280,196.393635,20.844592,54.116450,0.680909,681208.838652,0.860342,9.108306,29.270000,4.008174,0.069263,0.059690,32.000000,94.547742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307073,63.850626,109.088155,68.444984,22.735215,43.797468,49.873418,37.728437,31.898734,21.518987,37.527267,148.955857,61.256214,0.602625,149.236425,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.676530,49.038673,199.031410,164.457437,161.777765,164.260890,74.405799,14.195264,196.245468,-0.000395,49.043796,48.878717,162.675333,201.611872,161.071650,196.405207,93.543565,193.053477,-0.000479,0.031076,91.807018,66.312267,196.274981,20.841371,54.147985,0.681074,681206.461187,0.859961,9.121895,29.222490,4.008197,0.070936,0.060219,32.000000,94.564974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280345,63.872597,109.098364,68.444984,22.670145,43.797468,49.873418,37.737228,31.898734,21.518987,37.524042,148.811597,61.338459,0.601691,149.257629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.721156,48.995798,199.084541,164.443697,161.772602,164.236836,74.395593,14.199831,196.250525,-0.000396,49.022661,48.925193,162.689411,201.536197,161.080117,196.488818,93.519342,193.078775,-0.000484,0.031140,91.467020,66.064613,196.502422,20.837352,54.147732,0.680453,681117.593518,0.860500,9.105884,29.168411,4.006548,0.069659,0.059496,32.000000,94.476242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293005,63.893295,109.073759,68.444984,22.661779,43.797468,49.873418,37.752400,31.898734,21.518987,37.456780,148.791187,61.513954,0.600686,149.300587,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.641435,48.979308,199.075923,164.445099,161.781009,164.209262,74.476733,14.205967,196.253229,-0.000445,48.977969,48.760607,162.644051,201.598763,161.027521,196.439216,93.527521,193.187917,-0.000485,0.031185,92.183175,66.095252,196.474785,20.834972,54.164915,0.679858,680951.042789,0.859531,9.016740,29.202041,4.004021,0.069417,0.059053,32.000000,94.502967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264842,63.888741,109.019498,68.444984,22.660730,43.797468,49.873418,37.820445,31.898734,21.518987,37.421327,148.953466,61.967511,0.598445,149.434143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.621181,48.980407,199.053644,164.443136,161.792356,164.209822,74.419629,14.195122,196.316911,-0.000646,49.046148,48.836178,162.650547,201.585961,161.060724,196.453143,93.505846,193.154870,-0.000485,0.031228,91.346107,66.042097,196.390028,20.833888,54.174994,0.680440,680869.081985,0.859942,9.082927,29.234435,4.010277,0.069258,0.059855,32.000000,94.442188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280319,63.892216,109.080335,68.444984,22.610700,43.797468,49.873418,37.823366,31.898734,21.518987,37.381572,148.839258,61.152839,0.594763,149.339651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.681576,49.000745,199.026826,164.450987,161.767344,164.183445,74.344830,14.202114,196.257875,-0.000489,49.098022,48.816044,162.662772,201.532772,161.077109,196.408635,93.501300,193.047431,-0.000486,0.031258,92.520500,66.335452,196.299615,20.831311,54.132388,0.680509,680962.392196,0.860998,9.105049,29.243827,4.011465,0.068975,0.058715,32.000000,94.463460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294665,63.897475,109.107611,68.444984,22.604398,43.797468,49.873418,37.826453,31.898734,21.518987,37.372880,148.689660,61.123713,0.602860,149.067031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.685641,49.024107,199.110430,164.468373,161.756184,164.136531,74.458446,14.202114,196.259673,-0.000382,49.067991,48.912857,162.650508,201.581537,161.086626,196.470729,93.489569,193.133459,-0.000486,0.031230,91.811140,66.240216,196.514822,20.830273,54.131938,0.680179,680840.093884,0.860611,9.062722,29.208426,4.006049,0.069391,0.059387,32.000000,94.492073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325074,63.852464,109.069097,68.444984,22.560656,43.797468,49.873418,37.837502,31.898734,21.518987,37.374131,148.916892,61.819382,0.602380,149.307747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.713531,48.998821,199.042884,164.473701,161.764032,164.098265,74.406831,14.195550,196.334173,-0.000384,48.936496,48.740119,162.639076,201.594054,161.065396,196.448682,93.502042,193.106653,-0.000488,0.031341,92.901807,66.079771,196.491125,20.830417,54.152384,0.680195,680729.635081,0.859030,9.081868,29.252144,4.007404,0.070205,0.058866,32.000000,94.498484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341885,63.844326,109.038104,68.444984,22.574746,43.797468,49.873418,37.851057,31.898734,21.518987,37.325555,148.813662,61.360836,0.595610,149.256370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.716187,48.971612,199.188232,164.461924,161.789790,164.079106,74.428461,14.202828,196.389012,-0.000332,48.992555,48.850057,162.680919,201.752683,161.097172,196.593514,93.562039,193.184451,-0.000487,0.031355,91.763475,66.246974,196.508030,20.833162,54.133542,0.679149,680452.147297,0.858766,9.018051,29.233154,4.003237,0.069741,0.060322,32.000000,94.480182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373624,63.844544,108.982794,68.444984,22.558248,43.797468,49.873418,37.853119,31.898734,21.518987,37.263752,148.856922,61.098988,0.597868,149.278125,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.746133,48.972711,199.217050,164.463606,161.984821,164.039933,74.487945,14.201401,196.466852,-0.000655,48.990548,49.040631,162.677898,201.818614,161.091889,196.666405,93.520157,193.310188,-0.000489,0.031316,92.189110,66.400081,196.720178,20.836704,54.213615,0.679644,680121.868743,0.858363,8.997704,29.198628,4.006507,0.070700,0.060132,32.000000,94.429059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354108,63.826966,108.986068,68.444984,22.573170,43.797468,49.873418,37.882118,31.898734,21.518987,37.239639,148.975890,61.506543,0.602163,149.103734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.713543,48.989751,199.209285,164.481833,162.146373,164.017080,74.471189,14.193267,196.542561,-0.000626,49.033235,48.881268,162.683330,201.855004,161.095076,196.685325,93.527826,193.407018,-0.000488,0.031264,92.494255,66.419227,196.667175,20.841144,54.242662,0.678185,680060.723137,0.856902,8.967771,29.287233,4.004674,0.069576,0.060200,32.000000,94.372988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370068,63.847648,109.040036,68.444984,22.603637,43.797468,49.873418,37.890221,31.898734,21.518987,37.209572,148.942378,61.505810,0.597772,149.105544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.757765,48.985629,199.316124,164.512117,162.212671,164.012871,74.443311,14.197690,196.807340,-0.000477,48.968986,49.056901,162.703348,201.947662,161.092954,196.831051,93.532668,193.345003,-0.000486,0.031268,92.399383,66.445214,196.706351,20.847706,54.215743,0.678141,680017.965767,0.857641,9.018585,29.315530,4.007143,0.066949,0.057571,32.000000,94.379843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378510,63.821881,109.047574,68.444984,22.638771,43.797468,49.873418,37.885554,31.898734,21.518987,37.183496,148.886622,61.437358,0.598061,149.257236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.705396,48.970238,199.464015,164.505107,162.194747,163.998503,74.466205,14.196691,196.768424,-0.000341,48.996284,48.924815,162.738928,202.052837,161.126727,196.894918,93.614443,193.523405,-0.000485,0.031220,92.514182,66.317288,196.741574,20.856564,54.246124,0.678180,679924.291989,0.857083,8.968638,29.287655,4.005729,0.068550,0.058951,32.000000,94.478901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355215,63.853579,109.080343,68.444984,22.657529,43.797468,49.873418,37.904598,31.898734,21.518987,37.139009,148.932411,62.151149,0.598464,149.405268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.746320,48.956496,199.479124,164.509313,162.244442,164.029328,74.367207,14.199260,196.786846,-0.000239,48.963359,48.900419,162.709168,202.126189,161.147282,196.903680,93.622155,193.553725,-0.000483,0.031167,91.666083,66.464753,196.858027,20.865605,54.267508,0.678706,679642.110084,0.857710,9.007517,29.272125,4.012925,0.070423,0.059440,32.000000,94.513226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.338490,63.827947,109.103400,68.444984,22.693890,43.797468,49.873418,37.888958,31.898734,21.518987,37.095179,148.734415,61.847995,0.592381,149.276354,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.727451,48.958145,199.523284,164.535392,162.146000,164.030800,74.342525,14.194979,196.968884,-0.000160,49.002710,48.904422,162.730550,202.112937,161.122843,196.923356,93.616948,193.593192,-0.000483,0.031164,91.864056,66.386798,196.919825,20.875110,54.274829,0.678075,679672.065864,0.858195,8.951361,29.275667,4.009927,0.069673,0.059838,32.000000,94.482613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370009,63.804117,109.153831,68.444984,22.729729,43.797468,49.873418,37.865674,31.898734,21.518987,37.050574,148.685051,61.619309,0.594965,149.291815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.774559,48.968589,199.626740,164.537074,162.153806,164.037138,74.378005,14.199831,196.815855,-0.000514,48.978841,49.018107,162.722159,202.134425,161.158043,197.108952,93.615950,193.643262,-0.000484,0.031146,92.342422,66.359632,196.908361,20.887014,54.232637,0.678329,679719.393297,0.858854,8.972564,29.295521,4.012337,0.068487,0.058360,32.000000,94.513076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.395157,63.822356,109.177847,68.444984,22.749430,43.797468,49.873418,37.855663,31.898734,21.518987,37.024209,148.756010,61.800526,0.597478,149.209478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.785239,48.988377,199.760933,164.537355,162.153177,164.099906,74.447985,14.212674,197.003577,-0.000623,49.082743,48.999763,162.699070,202.259477,161.142051,197.115602,93.598929,193.809225,-0.000485,0.031124,92.527674,66.477840,197.076369,20.901103,54.274991,0.678582,679719.554706,0.857599,8.934202,29.315098,4.010618,0.067951,0.058240,32.000000,94.486792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.383320,63.823803,109.175004,68.444984,22.790491,43.797468,49.873418,37.840899,31.898734,21.518987,36.979802,148.895970,61.836403,0.595485,149.285599,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.781694,49.037024,199.829920,164.555021,162.138984,164.158025,74.422473,14.202114,197.014590,-0.000502,49.164526,48.920654,162.762080,202.369443,161.153685,197.188650,93.655245,193.690110,-0.000485,0.031026,92.369901,66.520207,197.138741,20.912745,54.312602,0.677440,679965.674063,0.857427,8.894165,29.371280,4.009255,0.064916,0.056604,32.000000,94.472481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407769,63.850951,109.201396,68.444984,22.811187,43.797468,49.873418,37.854771,31.898734,21.518987,37.023392,148.844946,62.012632,0.595126,149.188274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.863626,49.045544,199.772806,164.585867,162.088595,164.202981,74.407338,14.198975,197.041687,-0.000355,49.113856,49.070530,162.759754,202.369239,161.170527,197.176057,93.665376,193.905060,-0.000485,0.031043,91.411391,66.491094,197.063485,20.923538,54.320788,0.678642,680237.734036,0.857747,8.995250,29.293182,4.014125,0.065858,0.056011,32.000000,94.499141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389852,63.807395,109.209767,68.444984,22.859417,43.797468,49.873418,37.848343,31.898734,21.518987,37.016039,148.814675,61.499940,0.594376,149.062192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.832650,49.060935,199.724205,164.585867,162.046483,164.267787,74.415145,14.202257,197.074878,-0.000138,49.101886,49.008838,162.784452,202.443794,161.170088,197.226929,93.692691,193.865247,-0.000484,0.031036,91.289305,66.401100,197.199579,20.932470,54.318444,0.677611,680323.997385,0.856610,8.918985,29.362755,4.006383,0.066246,0.055400,32.000000,94.461500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389368,63.799384,109.243362,68.444984,22.904562,43.797468,49.873418,37.850815,31.898734,21.518987,37.017682,148.830290,61.752398,0.598511,149.203695,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.858270,49.061210,199.834752,164.602131,161.981029,164.308841,74.411784,14.198832,197.127022,-0.000281,49.145233,48.959118,162.741840,202.552414,161.172125,197.280384,93.698169,193.964337,-0.000487,0.031091,92.942336,66.599093,197.227154,20.939968,54.405675,0.678194,680574.556202,0.857487,8.966418,29.320682,4.007899,0.065614,0.056223,32.000000,94.441966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355116,63.762772,109.253507,68.444984,22.994386,43.797468,49.873418,37.805042,31.898734,21.518987,37.000268,148.823567,61.825912,0.596551,149.311012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.865450,49.095291,199.974085,164.624284,161.988381,164.371432,74.423388,14.196406,197.296859,-0.000416,49.193491,49.024591,162.771971,202.575268,161.175250,197.368574,93.701881,193.933670,-0.000488,0.031138,94.250380,66.675241,197.306307,20.948242,54.349529,0.677236,680702.216015,0.857251,8.940190,29.351930,4.008056,0.068179,0.058094,32.000000,94.356128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329530,63.760394,109.231368,68.444984,23.029556,43.797468,49.873418,37.827394,31.898734,21.518987,37.032013,148.846776,61.987687,0.595955,149.291618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.855378,49.142015,200.085116,164.656252,162.136227,164.410331,74.354286,14.194694,197.241866,-0.000150,49.262500,48.934025,162.800131,202.571924,161.211736,197.410866,93.746808,194.028107,-0.000486,0.031212,94.141383,66.559506,197.350279,20.957062,54.381280,0.678520,681013.445314,0.857389,8.966845,29.336852,4.010273,0.067601,0.058099,32.000000,94.420392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353198,63.764600,109.161267,68.444984,23.072001,43.797468,49.873418,37.810627,31.898734,21.518987,37.066664,148.708571,61.791356,0.594913,149.215772,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.871204,49.148611,200.024658,164.650363,162.135300,164.434336,74.287749,14.200259,197.253478,-0.000074,49.176832,49.023896,162.799322,202.578795,161.207918,197.450494,93.753774,193.981925,-0.000485,0.031217,94.287117,66.536975,197.368408,20.962594,54.348050,0.678776,681149.540981,0.858694,9.023986,29.326917,4.013311,0.065759,0.055386,32.000000,94.397506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326173,63.738198,109.003441,68.444984,23.146695,43.797468,49.873418,37.781833,31.898734,21.518987,37.101426,148.575498,61.803901,0.597377,149.309714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.900467,49.146137,199.924895,164.626808,162.356724,164.478648,74.296529,14.202542,197.254454,-0.000006,49.228896,49.012534,162.794683,202.508664,161.200263,197.436153,93.736101,193.990248,-0.000484,0.031252,93.382551,66.561801,197.317338,20.965084,54.344047,0.678964,681221.714193,0.859302,9.014215,29.302842,4.010825,0.068297,0.057971,32.000000,94.485925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.315652,63.730521,108.915420,68.444984,23.144241,43.797468,49.873418,37.756585,31.898734,21.518987,37.106638,148.593059,62.286439,0.597056,149.373286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.839523,49.172523,199.891673,164.624564,162.472776,164.529000,74.291947,14.199688,197.077049,0.000100,49.284518,49.065559,162.801850,202.530600,161.189777,197.352462,93.719004,194.020205,-0.000483,0.031292,92.621520,66.528073,197.130767,20.965434,54.360166,0.678032,681413.176041,0.858488,8.995208,29.328943,4.006926,0.066926,0.056915,32.000000,94.477712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297859,63.688340,108.945042,68.444984,23.196675,43.797468,49.873418,37.745370,31.898734,21.518987,37.140232,148.583894,61.783725,0.592119,149.285402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.851741,49.215949,199.939941,164.641390,162.549234,164.540477,74.338082,14.197548,197.060526,-0.000173,49.449728,49.013875,162.814839,202.457351,161.237376,197.232977,93.732745,193.973337,-0.000480,0.031312,93.084818,66.559583,197.249038,20.963153,54.355767,0.679313,681810.419003,0.860413,9.070894,29.351794,4.010706,0.065006,0.055961,32.000000,94.514031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323421,63.699890,109.042289,68.444984,23.238654,43.797468,49.873418,37.774325,31.898734,21.518987,37.218714,148.676164,61.844253,0.597691,149.306842,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.853883,49.252779,199.869421,164.668030,162.505567,164.577559,74.377864,14.195264,197.033563,-0.000100,49.374909,49.063571,162.836496,202.422938,161.201939,197.210158,93.757322,193.860213,-0.000475,0.031349,93.209695,66.482973,197.174638,20.958371,54.380090,0.679480,681893.667574,0.859809,9.101682,29.320688,4.010691,0.067035,0.057155,32.000000,94.554723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311280,63.641246,109.091849,68.444984,23.196572,43.797468,49.873418,37.760091,31.898734,21.518987,37.298125,148.755728,62.309769,0.597204,149.438549,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.843547,49.261849,199.767930,164.678405,162.467631,164.566717,74.393289,14.202828,197.016938,0.000062,49.413420,48.942484,162.829424,202.390054,161.195980,197.221470,93.718641,193.853085,-0.000475,0.031380,93.396099,66.439570,197.063585,20.952837,54.334347,0.679207,682044.951768,0.859591,9.136294,29.254184,4.009104,0.066303,0.056549,32.000000,94.603584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298897,63.644652,109.097864,68.444984,23.266899,43.797468,49.873418,37.792447,31.898734,21.518987,37.350040,148.786579,61.431856,0.592769,149.275213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.842683,49.284937,199.633136,164.658215,162.456196,164.590320,74.431790,14.195407,196.921588,0.000187,49.346445,48.946434,162.827247,202.345285,161.219737,197.144131,93.693000,193.815791,-0.000476,0.031409,93.307540,66.544864,197.077212,20.945473,54.303154,0.679629,682150.082284,0.859576,9.156057,29.290223,4.007900,0.069598,0.059055,32.000000,94.618696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325941,63.644317,108.994083,68.444984,23.276578,43.797468,49.873418,37.754800,31.898734,21.518987,37.426362,148.863581,61.598913,0.601108,149.285363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.869193,49.267896,199.717638,164.632416,162.490530,164.573591,74.459077,14.200116,196.917472,0.000194,49.221509,49.172221,162.837774,202.264207,161.211114,197.122601,93.726220,193.761407,-0.000474,0.031361,93.571873,66.607075,197.125322,20.937878,54.276956,0.679846,682377.300024,0.859327,9.180039,29.302038,4.005265,0.069358,0.059167,32.000000,94.626482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340069,63.658558,109.017619,68.444984,23.288853,43.797468,49.873418,37.764525,31.898734,21.518987,37.459427,148.918155,61.613953,0.599325,149.088904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.890417,49.214300,199.798149,164.592036,162.337946,164.594696,74.370747,14.207965,197.033026,-0.000037,49.235719,49.089267,162.803098,202.388668,161.222227,197.147563,93.745039,193.697430,-0.000473,0.031334,92.633782,66.594014,197.051754,20.928386,54.237938,0.679952,682137.851146,0.858376,9.135579,29.248651,4.004830,0.065237,0.056340,32.000000,94.648109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319563,63.630363,108.963897,68.444984,23.289449,43.797468,49.873418,37.730952,31.898734,21.518987,37.448144,148.741494,61.396933,0.598983,149.092838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.880158,49.203306,199.719932,164.593438,162.411403,164.625060,74.440674,14.196263,197.045186,-0.000377,49.216611,49.064733,162.801766,202.294277,161.217510,197.004337,93.709030,193.748576,-0.000476,0.031369,92.880829,66.527098,197.083942,20.917762,54.282798,0.680360,682026.395469,0.858970,9.060039,29.206104,4.004740,0.069275,0.059270,32.000000,94.590352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290300,63.614245,108.846728,68.444984,23.309040,43.797468,49.873418,37.736612,31.898734,21.518987,37.466746,148.881348,62.334054,0.601029,149.194214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.834580,49.157681,199.699497,164.565957,162.355963,164.603079,74.331218,14.201401,196.985112,-0.000250,49.176261,49.095373,162.808172,202.358618,161.220546,197.118181,93.778655,193.755999,-0.000476,0.031344,93.002769,66.676152,197.006358,20.909698,54.290894,0.679833,682253.335462,0.858492,9.059650,29.261083,4.003996,0.068501,0.058926,32.000000,94.588543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268762,63.637272,108.786996,68.444984,23.318507,43.797468,49.873418,37.742037,31.898734,21.518987,37.463258,148.662435,61.701774,0.592023,149.083829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.880885,49.154108,199.691832,164.571565,162.273084,164.577288,74.331388,14.197548,196.818965,-0.000165,49.154236,49.154708,162.800616,202.344979,161.200569,197.094119,93.797575,193.707254,-0.000475,0.031392,94.059850,66.556316,197.070542,20.902659,54.251209,0.680103,681947.608946,0.859659,9.074610,29.193629,4.007342,0.066001,0.056544,32.000000,94.571153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239250,63.638049,108.723040,68.444984,23.353151,43.797468,49.873418,37.703483,31.898734,21.518987,37.460915,148.662775,61.668025,0.594640,149.028164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.890708,49.145038,199.670665,164.556143,162.307211,164.576147,74.346537,14.197405,197.057114,-0.000019,49.167865,48.927965,162.797013,202.349240,161.197712,197.163568,93.819872,193.841132,-0.000474,0.031430,93.459074,66.620045,197.118695,20.896819,54.279661,0.680057,681656.546195,0.859382,9.009043,29.179378,4.003280,0.067980,0.057690,32.000000,94.531731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228630,63.631108,108.691382,68.444984,23.429691,43.797468,49.873418,37.698913,31.898734,21.518987,37.471072,148.693073,61.517695,0.598076,148.985639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.837843,49.162078,199.811675,164.564835,162.482972,164.545809,74.244961,14.195550,197.054769,-0.000461,49.165567,49.088222,162.769355,202.373480,161.187665,197.190397,93.801535,193.866375,-0.000477,0.031419,93.664856,66.696274,197.181777,20.893741,54.226453,0.679295,681571.027449,0.858981,8.990476,29.184560,4.002161,0.068334,0.058083,32.000000,94.557365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235381,63.672614,108.813072,68.444984,23.397317,43.797468,49.873418,37.700674,31.898734,21.518987,37.497850,148.489922,61.633983,0.599370,148.981429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.871765,49.159330,199.747964,164.555021,162.613757,164.563947,74.354910,14.196263,196.899073,-0.000522,49.228411,49.009504,162.793710,202.246980,161.230488,197.107992,93.810299,193.813546,-0.000479,0.031397,93.694046,66.549314,197.130932,20.890372,54.255590,0.680861,681599.339968,0.861052,9.062188,29.212256,4.009236,0.070623,0.060445,32.000000,94.561285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246133,63.737798,108.889167,68.444984,23.440302,43.797468,49.873418,37.653853,31.898734,21.518987,37.519194,148.709820,61.636330,0.599032,149.016362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.894092,49.178569,199.703853,164.540159,162.557656,164.574270,74.410650,14.199117,196.879536,-0.000598,49.256960,49.005860,162.748833,202.116097,161.185146,197.076620,93.762099,193.800729,-0.000479,0.031426,93.030479,66.736597,196.947459,20.888629,54.225876,0.679997,681601.987795,0.859217,9.024352,29.183905,4.005231,0.070267,0.060086,32.000000,94.595389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228453,63.721653,108.805643,68.444984,23.419294,43.797468,49.873418,37.666579,31.898734,21.518987,37.559309,148.821299,61.720629,0.598570,149.115890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.826901,49.182967,199.658810,164.539318,162.760624,164.601078,74.469831,14.199688,196.797407,-0.000542,49.179179,48.980766,162.731300,202.069534,161.171713,196.885691,93.739873,193.640671,-0.000478,0.031426,93.568190,66.368964,196.840182,20.887235,54.198506,0.680074,681810.353715,0.858247,9.020509,29.227354,4.002555,0.070249,0.059529,32.000000,94.691740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239764,63.749773,108.702804,68.444984,23.407998,43.797468,49.873418,37.644843,31.898734,21.518987,37.590537,148.939662,61.495685,0.597492,149.195631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.843484,49.155482,199.457612,164.535111,162.731207,164.596762,74.409842,14.198404,196.744150,-0.000483,49.170321,49.046244,162.742440,202.029596,161.151674,196.866153,93.769350,193.508957,-0.000478,0.031362,93.215238,66.365883,196.863697,20.882931,54.222108,0.681240,682071.539192,0.859000,9.094397,29.190213,4.007048,0.065165,0.056321,32.000000,94.525605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265770,63.751734,108.692497,68.444984,23.408975,43.797468,49.873418,37.653083,31.898734,21.518987,37.599534,148.819684,62.123636,0.600403,149.137645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.778192,49.154932,199.452223,164.528662,162.606245,164.562345,74.459253,14.198547,196.662737,-0.000468,49.223600,48.906690,162.723581,201.969557,161.180520,196.812350,93.762926,193.410992,-0.000479,0.031390,92.409620,66.357205,196.747834,20.877017,54.200976,0.680175,681881.771609,0.859286,9.049756,29.111855,4.001679,0.068174,0.058103,32.000000,94.523219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242845,63.718598,108.791373,68.444984,23.350128,43.797468,49.873418,37.675940,31.898734,21.518987,37.605807,148.918506,62.324149,0.593663,149.308180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.719594,49.177745,199.273195,164.522212,162.614779,164.553263,74.364414,14.197548,196.531806,-0.000772,49.267424,48.917224,162.724807,201.801061,161.138892,196.692866,93.726084,193.310906,-0.000481,0.031439,92.412318,66.224705,196.650408,20.868664,54.198290,0.681080,681828.279297,0.859787,9.116784,29.081905,4.006819,0.069915,0.060354,32.000000,94.462604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272407,63.711184,108.899617,68.444984,23.333596,43.797468,49.873418,37.724678,31.898734,21.518987,37.643871,148.728829,61.351738,0.592310,149.220611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.752755,49.196160,199.263836,164.556423,162.588039,164.521024,74.300250,14.196549,196.371782,-0.000748,49.271464,48.849951,162.719505,201.924829,161.149369,196.603207,93.700480,193.345657,-0.000484,0.031372,92.343798,66.406990,196.538788,20.860658,54.216771,0.681396,682018.782233,0.862018,9.200305,29.081572,4.007941,0.068891,0.058990,32.000000,94.479367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307610,63.723252,108.934765,68.444984,23.328359,43.797468,49.873418,37.717897,31.898734,21.518987,37.684970,148.600500,61.327674,0.601947,149.098148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.724998,49.161529,199.179667,164.528662,162.544203,164.491960,74.469310,14.198689,196.392228,-0.000704,49.146352,48.848193,162.747238,201.776271,161.123399,196.584160,93.744038,193.307640,-0.000483,0.031407,92.001165,66.130120,196.397349,20.850583,54.203140,0.680647,681967.188536,0.861999,9.184358,29.120086,4.005081,0.069483,0.057835,32.000000,94.459976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291400,63.766695,108.885521,68.444984,23.306117,43.797468,49.873418,37.730479,31.898734,21.518987,37.700286,148.938621,61.995757,0.601726,149.316087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.698928,49.167301,199.207216,164.541561,162.309392,164.494045,74.429989,14.196977,196.340830,-0.000159,49.264195,48.805221,162.744363,201.804894,161.112624,196.549852,93.687887,193.199168,-0.000482,0.031389,92.126591,66.249781,196.466121,20.840409,54.188301,0.680755,681667.379027,0.860340,9.178489,29.062405,4.005624,0.067304,0.057171,32.000000,94.454279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300251,63.806967,108.803707,68.444984,23.321389,43.797468,49.873418,37.764559,31.898734,21.518987,37.693016,148.859977,61.518282,0.595187,149.063845,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.737237,49.142839,199.029961,164.505107,162.311340,164.434415,74.449019,14.206110,196.330514,-0.000299,49.100801,48.898984,162.743821,201.593198,161.150050,196.555237,93.657348,193.091747,-0.000482,0.031403,91.937300,66.376040,196.447517,20.830155,54.125068,0.681342,681889.659955,0.861321,9.211284,29.078251,4.008280,0.069414,0.059984,32.000000,94.502009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296748,63.838131,108.918547,68.444984,23.267645,43.797468,49.873418,37.801435,31.898734,21.518987,37.734124,148.898039,61.992309,0.600159,149.127653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.717282,49.096940,199.047266,164.491086,162.344425,164.377989,74.407730,14.196121,196.351578,-0.000551,49.037999,48.940975,162.711744,201.610608,161.117157,196.424154,93.647824,193.203699,-0.000484,0.031367,92.498384,66.499512,196.332616,20.819142,54.137978,0.680937,681638.612952,0.859993,9.147115,29.068857,4.001629,0.067537,0.058088,32.000000,94.398108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299445,63.843775,108.897276,68.444984,23.179696,43.797468,49.873418,37.761549,31.898734,21.518987,37.670258,148.815461,61.843593,0.594521,149.117110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.722638,49.072204,198.916517,164.476505,162.194864,164.334867,74.254296,14.210819,196.082059,-0.000289,49.085327,48.989298,162.699923,201.590242,161.124861,196.344325,93.624808,192.985779,-0.000487,0.031390,92.801808,66.144047,196.439663,20.807169,54.136986,0.680734,681361.943477,0.860448,9.121898,29.119997,4.003583,0.065883,0.055799,32.000000,94.474334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334492,63.900409,108.963943,68.444984,23.162007,43.797468,49.873418,37.814191,31.898734,21.518987,37.640503,148.508593,61.808010,0.595916,149.289887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.666967,49.060935,198.825244,164.451268,162.220987,164.286073,74.406861,14.199831,196.201657,-0.000176,49.047042,48.669516,162.702246,201.496565,161.097113,196.305957,93.573711,192.989320,-0.000489,0.031426,92.125841,66.568891,196.244468,20.797816,54.082805,0.680126,681190.075039,0.861837,9.091611,29.061989,4.000522,0.070718,0.059698,32.000000,94.430940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362775,63.938522,109.025619,68.444984,23.094682,43.797468,49.873418,37.863989,31.898734,21.518987,37.619771,148.813722,61.538312,0.595715,149.282649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.650479,49.050766,198.878417,164.448464,162.184170,164.245966,74.463595,14.200259,196.047310,-0.000209,48.987620,48.695122,162.681943,201.399952,161.085792,196.227503,93.565399,192.884457,-0.000487,0.031485,91.953070,66.140674,196.235923,20.789450,54.089530,0.681033,681185.222205,0.860858,9.138064,29.114402,4.003169,0.070815,0.059883,32.000000,94.491606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.351944,63.950595,109.056337,68.444984,23.041536,43.797468,49.873418,37.890021,31.898734,21.518987,37.604350,148.927189,61.327894,0.598524,149.095041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.682344,49.020808,198.858097,164.450987,162.152480,164.153810,74.487355,14.202685,196.135868,-0.000329,49.017539,48.718015,162.674873,201.479521,161.106904,196.240360,93.598817,192.887047,-0.000485,0.031483,91.739381,66.135913,196.200170,20.781962,54.103936,0.681093,681039.287057,0.860284,9.145001,29.083700,4.005569,0.068256,0.058568,32.000000,94.564116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325048,63.905940,109.051887,68.444984,23.028930,43.797468,49.873418,37.902081,31.898734,21.518987,37.550421,148.974711,61.190037,0.600705,149.142759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.618438,49.005692,198.864120,164.460802,161.995626,164.115301,74.444027,14.183134,196.182346,-0.000652,48.981364,48.736150,162.692461,201.420828,161.110241,196.324952,93.609076,192.989926,-0.000486,0.031474,92.633838,66.255377,196.322078,20.778734,54.138465,0.680031,680452.692171,0.858843,9.081989,29.051248,4.002591,0.066053,0.056881,32.000000,94.662279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347395,63.928458,109.102049,68.444984,22.945992,43.797468,49.873418,37.935741,31.898734,21.518987,37.506881,148.888054,61.177931,0.601280,149.147873,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.638163,48.973536,198.983063,164.470616,161.847775,164.065599,74.354249,14.204826,196.157948,-0.000543,48.934308,48.844908,162.664869,201.466494,161.107406,196.257657,93.547184,192.999864,-0.000487,0.031470,92.542069,66.058499,196.328432,20.777347,54.094885,0.680198,680304.687935,0.860334,9.133180,29.079264,4.007867,0.068113,0.059483,32.000000,94.482683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322700,63.921545,109.187626,68.444984,22.898673,43.797468,49.873418,37.946373,31.898734,21.518987,37.443081,148.708497,61.377564,0.601931,149.215930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
