OSU 80 Ton Compressor Load Stand
49.617951,48.939456,198.888081,164.446501,161.879531,164.003757,74.442611,14.193695,196.175745,-0.000653,48.838390,48.781472,162.664291,201.527451,161.064345,196.360937,93.528655,192.978612,-0.000488,0.031539,92.518796,66.113364,196.252364,20.777348,54.121967,0.680527,680199.049869,0.860654,9.080552,29.144851,4.008671,0.068579,0.059446,32.000000,94.537172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300907,63.963532,109.268998,68.444984,23.165743,43.797468,49.873418,37.994816,31.898734,21.518987,37.363852,148.885223,62.191061,0.599780,149.302908,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.629868,48.894932,198.899992,164.440051,161.804871,163.962072,74.413764,14.192696,196.113620,-0.000247,48.903204,48.678625,162.684702,201.572607,161.085548,196.396608,93.519499,193.042420,-0.000488,0.031504,93.268252,66.023173,196.387929,20.779653,54.118793,0.679870,679949.010046,0.859615,9.067449,29.155477,4.008390,0.064669,0.055354,32.000000,94.554643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295265,63.908947,109.312763,68.444984,22.859578,43.797468,49.873418,38.027435,31.898734,21.518987,37.259168,148.827528,61.930827,0.591659,149.315890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.578537,48.960618,198.898047,164.481272,161.603558,163.917915,74.403343,14.196406,196.200194,-0.000276,49.053746,48.656995,162.676323,201.559193,161.098958,196.330238,93.539746,193.050375,-0.000486,0.031454,92.593346,66.151033,196.389355,20.782046,54.090774,0.679527,679698.226982,0.859393,9.010556,29.188364,4.007667,0.070674,0.059464,32.000000,94.578501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310060,63.861996,109.361620,68.444984,22.823165,43.797468,49.873418,38.073381,31.898734,21.518987,37.263858,148.806686,61.396052,0.593811,149.092169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.612052,48.961718,198.912296,164.493891,161.575586,163.843783,74.341086,14.198975,196.171219,-0.000647,48.928676,48.823463,162.662949,201.438952,161.103603,196.341282,93.525254,192.919412,-0.000483,0.031432,93.452275,66.143147,196.357497,20.786889,54.068002,0.680457,679651.027521,0.860429,9.129542,29.171075,4.011777,0.067735,0.057846,32.000000,94.498282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300667,63.799862,109.431870,68.444984,22.751307,43.797468,49.873418,38.039590,31.898734,21.518987,37.222418,148.682173,61.316522,0.599492,149.093860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.603396,48.900979,198.888171,164.462765,161.504695,163.820020,74.426414,14.196121,196.129630,-0.000789,48.897928,48.728182,162.678779,201.413265,161.089013,196.262479,93.443407,192.860567,-0.000483,0.031420,93.106596,66.335503,196.221179,20.789223,54.052243,0.680061,679349.264340,0.860117,9.095837,29.136853,4.009354,0.067836,0.057989,32.000000,94.495565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280836,63.768590,109.443080,68.444984,22.693820,43.797468,49.873418,38.092801,31.898734,21.518987,37.106979,148.852829,61.157828,0.599667,149.083081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.563310,48.928737,198.845902,164.474542,161.543219,163.830612,74.454573,14.195407,196.067954,-0.000611,48.978548,48.781560,162.647255,201.355142,161.090886,196.146540,93.395250,192.916824,-0.000483,0.031464,93.030563,66.302772,196.176249,20.793855,54.088502,0.680079,679382.918440,0.859026,9.044085,29.196803,4.009568,0.067874,0.057891,32.000000,94.542642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260918,63.676610,109.501673,68.444984,22.682276,43.797468,49.873418,38.155189,31.898734,21.518987,37.070343,148.909146,61.609918,0.601064,149.262586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.559538,48.960893,198.787499,164.499779,161.526553,163.806361,74.425521,14.199831,195.926592,-0.000412,49.042586,48.757232,162.685336,201.392674,161.108741,196.159928,93.452383,192.805674,-0.000481,0.031438,92.906225,66.150211,196.171700,20.796213,54.102296,0.680075,679671.717398,0.858843,9.110661,29.266903,4.011793,0.066556,0.056563,32.000000,94.537201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283937,63.652568,109.583576,68.444984,22.620319,43.797468,49.873418,38.186235,31.898734,21.518987,37.053979,148.851042,62.163255,0.597010,149.338785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.605124,48.972437,198.759263,164.491647,161.591618,163.788381,74.328341,14.203684,195.962479,-0.000390,49.023756,48.676455,162.669137,201.229030,161.104916,196.041221,93.415420,192.710603,-0.000482,0.031544,92.231961,66.120739,196.059220,20.795576,54.040505,0.679810,679474.091286,0.859954,9.149554,29.167397,4.011085,0.066927,0.056815,32.000000,94.485353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172275,63.648314,109.629361,68.444984,22.530006,43.797468,49.873418,38.205815,31.898734,21.518987,37.021957,148.656682,61.524812,0.591656,149.056685,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.579218,48.961993,198.762411,164.474822,161.679577,163.745119,74.473324,14.197120,195.862265,-0.000242,49.019386,48.650561,162.699197,201.353593,161.089923,196.264456,93.440316,192.791699,-0.000484,0.031622,92.479878,66.082157,196.136520,20.794567,54.047627,0.679908,679485.276115,0.860133,9.113748,29.168964,4.006829,0.070371,0.060382,32.000000,94.501753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142455,63.696025,109.599087,68.444984,22.506665,43.797468,49.873418,38.189934,31.898734,21.518987,36.969029,148.946648,61.766484,0.597199,149.115340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.608192,48.983155,198.876017,164.452390,161.602480,163.707697,74.455686,14.200687,196.070946,0.000062,49.053835,48.815916,162.667143,201.428758,161.088631,196.336638,93.472010,192.933858,-0.000481,0.031703,92.920132,66.156784,196.131929,20.794416,54.041659,0.679944,679237.734432,0.858704,9.130209,29.174262,4.008986,0.067859,0.059130,32.000000,94.512847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131072,63.711312,109.583027,68.444984,22.491538,43.797468,49.873418,38.233003,31.898734,21.518987,36.946057,148.911373,61.471914,0.594972,149.100666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.611418,49.027954,198.875056,164.477066,161.596519,163.695195,74.326252,14.196406,196.231737,0.000081,49.090352,48.678112,162.652718,201.470144,161.072298,196.213056,93.443913,192.913742,-0.000479,0.031742,93.054075,66.206247,196.309570,20.798074,54.099104,0.679834,679000.140026,0.858205,9.121281,29.195472,4.008935,0.064780,0.056171,32.000000,94.541645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183991,63.707781,109.594689,68.444984,22.463466,43.797468,49.873418,38.244897,31.898734,21.518987,36.941462,148.652504,61.294879,0.597661,149.083121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.669961,48.996897,198.966909,164.465569,161.671406,163.718425,74.411606,14.190270,196.233119,0.000049,49.003883,48.754818,162.678107,201.602311,161.110896,196.332902,93.465476,193.045055,-0.000479,0.031822,93.104854,66.397771,196.411282,20.803734,54.111149,0.679111,679126.748713,0.859680,9.162732,29.216084,4.008655,0.067604,0.057689,32.000000,94.526888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227826,63.778710,109.645613,68.444984,22.463796,43.797468,49.873418,38.242205,31.898734,21.518987,36.908344,148.823212,61.321291,0.599386,149.285166,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.646339,48.981231,199.131024,164.469214,161.710693,163.743449,74.373616,14.198119,196.316149,0.000030,49.085720,48.854769,162.698756,201.677844,161.105270,196.549364,93.456040,193.166029,-0.000481,0.031789,92.923123,66.444825,196.497610,20.812748,54.186191,0.678506,679026.698181,0.857617,9.070921,29.243366,4.005779,0.064989,0.056324,32.000000,94.547307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244434,63.871521,109.686311,68.444984,22.434574,43.797468,49.873418,38.259766,31.898734,21.518987,36.840459,148.747232,61.192531,0.598728,149.235638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.671072,48.994149,199.232930,164.491367,161.627873,163.777879,74.372833,14.201543,196.504258,0.000335,48.979478,48.912611,162.666048,201.727750,161.077760,196.628085,93.383219,193.262175,-0.000487,0.031751,93.352364,66.194559,196.797005,20.822584,54.199191,0.678433,679129.114127,0.858168,9.068084,29.314570,4.009220,0.067924,0.057394,32.000000,94.448747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211590,63.842607,109.591386,68.444984,22.454137,43.797468,49.873418,38.297431,31.898734,21.518987,36.817536,148.745667,61.486441,0.600429,149.290949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.703577,48.987278,199.274405,164.499499,161.719044,163.835220,74.529522,14.205396,196.418057,0.000295,49.018165,48.802758,162.718219,201.756067,161.127404,196.590052,93.413310,193.226197,-0.000488,0.031719,93.285510,66.459127,196.626604,20.834744,54.223893,0.678276,679526.290671,0.858348,9.067021,29.406333,4.011045,0.070175,0.059720,32.000000,94.561488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255168,63.919119,109.590802,68.444984,22.447232,43.797468,49.873418,38.304960,31.898734,21.518987,36.774426,149.059044,61.711899,0.597888,149.291146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.733413,49.027130,199.268598,164.519128,161.740460,163.917108,74.402194,14.198975,196.406405,0.000021,49.166818,48.736721,162.711404,201.768565,161.133733,196.600254,93.453577,193.295029,-0.000490,0.031585,93.102254,66.260110,196.566993,20.847681,54.187057,0.677900,679619.215880,0.856204,9.026441,29.362874,4.009257,0.068467,0.058444,32.000000,94.643651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260907,63.952067,109.585940,68.444984,22.441723,43.797468,49.873418,38.313619,31.898734,21.518987,36.777325,148.804389,61.495318,0.595645,149.289140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.738798,49.052140,199.298268,164.524456,161.635873,163.981234,74.430280,14.215243,196.601474,-0.000276,49.075824,48.940443,162.712565,201.848603,161.112340,196.737779,93.475655,193.293015,-0.000484,0.031488,92.690300,66.479265,196.699594,20.859841,54.262910,0.678410,679887.235198,0.857622,9.035369,29.348182,4.006735,0.070993,0.059255,32.000000,94.508825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225686,63.964227,109.478333,68.444984,22.473570,43.797468,49.873418,38.291269,31.898734,21.518987,36.785135,148.860560,61.833762,0.597786,149.342405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.703969,49.035375,199.360697,164.520810,161.734595,164.095048,74.447401,14.192838,196.603585,-0.000275,49.105561,48.900495,162.727386,201.945746,161.138845,196.775839,93.547256,193.430096,-0.000484,0.031361,93.268958,66.264918,196.657773,20.870814,54.240769,0.677785,680132.502068,0.857591,9.054800,29.325356,4.006898,0.069517,0.059112,32.000000,94.579953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220917,63.989095,109.368602,68.444984,22.481022,43.797468,49.873418,38.318406,31.898734,21.518987,36.750370,148.894802,62.032441,0.594798,149.390792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.701265,49.085946,199.452335,164.572687,161.909971,164.173995,74.493988,14.196691,196.678860,0.000163,49.156961,48.928713,162.715155,202.050391,161.144258,196.897851,93.567289,193.432970,-0.000485,0.031341,93.610113,66.439968,196.834411,20.881247,54.264551,0.679071,680389.602342,0.858616,9.074133,29.304670,4.010961,0.069443,0.059456,32.000000,94.546330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242239,63.957500,109.235953,68.444984,22.474660,43.797468,49.873418,38.290662,31.898734,21.518987,36.778406,148.987977,62.141685,0.593775,149.429580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.718576,49.079350,199.563293,164.572126,161.778950,164.225427,74.453744,14.197120,196.763459,0.000260,49.094148,48.973649,162.761020,201.996998,161.169916,196.850201,93.554520,193.417564,-0.000485,0.031304,93.969490,66.266259,196.900918,20.889104,54.307193,0.679463,680765.818438,0.858666,9.127507,29.285704,4.013023,0.067397,0.056733,32.000000,94.556963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250225,63.988949,109.183330,68.444984,22.507251,43.797468,49.873418,38.322940,31.898734,21.518987,36.784664,148.907489,61.831708,0.593333,149.359124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.732307,49.100513,199.560770,164.587549,161.843042,164.265062,74.459036,14.205539,196.764851,0.000001,49.230911,48.922942,162.744356,202.139807,161.162992,196.916967,93.529747,193.484097,-0.000483,0.031282,95.533388,66.642555,196.872627,20.897563,54.324538,0.679186,680984.244932,0.859051,9.102965,29.292753,4.013858,0.069340,0.059817,32.000000,94.574964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274941,63.990447,109.268881,68.444984,22.524889,43.797468,49.873418,38.336369,31.898734,21.518987,36.767163,148.918073,61.528921,0.596533,149.443939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.805353,49.139816,199.681939,164.599046,161.848549,164.312641,74.464808,14.192696,196.707879,-0.000715,49.198038,48.987743,162.770931,202.108045,161.165186,196.824264,93.499149,193.445788,-0.000479,0.031274,94.660177,66.554568,196.830742,20.904108,54.292589,0.679008,681257.115758,0.858984,9.109899,29.342229,4.012699,0.070150,0.059881,32.000000,94.489948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211404,63.895086,109.266186,68.444984,22.587179,43.797468,49.873418,38.332208,31.898734,21.518987,36.829857,148.929616,61.806836,0.599503,149.375646,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.817329,49.117278,199.588640,164.601009,161.830213,164.377119,74.341885,14.197262,196.753468,-0.000394,49.084953,49.100006,162.746894,201.979200,161.170046,196.822963,93.433507,193.498674,-0.000477,0.031327,94.315032,66.597196,196.779182,20.906566,54.233683,0.679097,681550.248669,0.857861,9.073548,29.358603,4.009247,0.070082,0.059162,32.000000,94.465911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212620,63.770075,109.281422,68.444984,22.546873,43.797468,49.873418,38.308427,31.898734,21.518987,36.822999,148.683770,61.267439,0.596535,149.207432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.840518,49.090344,199.478834,164.564555,161.872770,164.407521,74.443826,14.199831,196.682000,-0.000224,49.125853,48.951995,162.746137,202.056303,161.152371,196.757896,93.405558,193.466472,-0.000472,0.031354,95.189379,66.514493,196.746834,20.908909,54.235522,0.679678,681960.635843,0.859333,9.038616,29.443880,4.006410,0.065731,0.055867,32.000000,94.451704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207634,63.685203,109.256340,68.444984,22.599510,43.797468,49.873418,38.297065,31.898734,21.518987,36.794774,148.887652,61.517915,0.601648,149.279619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.815248,49.110132,199.463709,164.537916,162.065448,164.452026,74.409461,14.196263,196.661925,-0.000241,49.197155,48.895310,162.753399,202.113895,161.178067,196.844944,93.368707,193.405607,-0.000474,0.031378,94.609216,66.381875,196.739514,20.907899,54.211939,0.680059,682142.952932,0.859477,9.050810,29.448315,4.008931,0.068719,0.058817,32.000000,94.546779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241798,63.613440,109.363740,68.444984,22.601514,43.797468,49.873418,38.304994,31.898734,21.518987,36.815647,148.818923,61.501041,0.599599,149.109832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.830594,49.118928,199.326741,164.521091,162.115948,164.466368,74.301709,14.197120,196.624047,-0.000654,49.190058,49.015883,162.726520,201.971066,161.144744,196.781913,93.378480,193.379855,-0.000475,0.031435,94.075406,66.570917,196.762070,20.904664,54.227373,0.679967,682457.333206,0.858966,9.033622,29.474125,4.004069,0.067318,0.057586,32.000000,94.486768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197973,63.585157,109.462591,68.444984,22.588838,43.797468,49.873418,38.275387,31.898734,21.518987,36.834279,148.603419,61.135451,0.599378,149.055820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.801840,49.133769,199.406539,164.538196,162.132123,164.479775,74.316842,14.196263,196.530358,-0.000529,49.159295,48.934783,162.744600,201.993695,161.163612,196.746668,93.408843,193.398751,-0.000476,0.031404,94.532784,66.452771,196.751588,20.899459,54.191763,0.679329,682487.791514,0.860014,9.026538,29.454788,4.000088,0.070751,0.061036,32.000000,94.567915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213816,63.624539,109.541995,68.444984,22.553795,43.797468,49.873418,38.297946,31.898734,21.518987,36.856739,148.633684,61.668905,0.602567,149.103184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.813634,49.125799,199.402358,164.523054,162.347116,164.513244,74.403887,14.204255,196.604378,-0.000220,49.138692,48.946835,162.699803,201.938569,161.129628,196.720923,93.373413,193.345364,-0.000476,0.031409,95.270878,66.603209,196.678653,20.892501,54.214589,0.680410,682513.466999,0.860497,9.071137,29.431442,4.003999,0.070461,0.059657,32.000000,94.551076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218213,63.614755,109.568666,68.444984,22.548955,43.797468,49.873418,38.316265,31.898734,21.518987,36.858543,148.807775,61.831634,0.597913,149.131744,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.804042,49.110407,199.398602,164.508752,162.346435,164.519395,74.321189,14.197548,196.536709,-0.000011,49.148807,48.934930,162.732039,201.929090,161.109297,196.626860,93.346737,193.333107,-0.000476,0.031411,94.747785,66.407336,196.639966,20.884707,54.111076,0.680086,682731.453631,0.859419,9.050959,29.447045,4.002967,0.067449,0.057409,32.000000,94.491762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218180,63.605106,109.524220,68.444984,22.544643,43.797468,49.873418,38.310602,31.898734,21.518987,36.849991,148.642378,61.778883,0.596306,148.986307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.787092,49.121951,199.259489,164.478468,162.366277,164.491949,74.314836,14.197120,196.469271,-0.000031,49.140840,48.937101,162.710171,201.925400,161.123851,196.642729,93.371831,193.295949,-0.000475,0.031396,94.436663,66.289129,196.578680,20.874111,54.152078,0.681489,682817.237265,0.860555,9.045497,29.469167,4.003663,0.070224,0.059764,32.000000,94.554336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188607,63.574462,109.519916,68.444984,22.513520,43.797468,49.873418,38.323636,31.898734,21.518987,36.865802,148.629673,61.441320,0.596904,149.110737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.792395,49.091993,199.355175,164.441734,162.460237,164.451671,74.387555,14.202685,196.513245,0.000101,49.151560,48.795660,162.707224,202.020504,161.129545,196.658237,93.324737,193.262174,-0.000475,0.031310,93.867496,66.472425,196.654730,20.865333,54.177032,0.680751,682668.294505,0.860838,9.074588,29.430269,4.002232,0.065993,0.057297,32.000000,94.600862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208166,63.616336,109.490315,68.444984,22.529558,43.797468,49.873418,38.326719,31.898734,21.518987,36.843092,148.775111,61.057829,0.599988,149.217228,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.751737,49.115355,199.211122,164.459400,162.457546,164.443059,74.256093,14.198547,196.421504,0.000356,49.193084,48.908314,162.674022,201.761287,161.099660,196.555496,93.215007,193.074716,-0.000475,0.031288,92.908682,66.476127,196.536870,20.855739,54.182152,0.680376,682575.748550,0.859612,9.039138,29.464815,4.003727,0.069222,0.059575,32.000000,94.695330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222065,63.604003,109.467414,68.444984,22.456382,43.797468,49.873418,38.341939,31.898734,21.518987,36.863337,148.512186,61.519383,0.603702,149.243939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.725704,49.133494,199.039983,164.483515,162.396461,164.401272,74.461336,14.197690,196.263911,0.000183,49.163477,48.839559,162.708943,201.666162,161.104576,196.615431,93.177425,193.135728,-0.000474,0.031254,92.865666,66.411563,196.420987,20.846319,54.140394,0.680465,682972.362170,0.861927,9.104608,29.504865,4.004104,0.068438,0.058716,32.000000,94.703773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217948,63.578530,109.446764,68.444984,22.417602,43.797468,49.873418,38.348203,31.898734,21.518987,36.887128,148.922671,61.186368,0.599308,149.055229,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.665663,49.081549,198.979691,164.460521,162.377119,164.358426,74.459844,14.199117,196.291488,0.000144,49.030193,48.760255,162.716261,201.590772,161.101006,196.391622,93.186158,193.114628,-0.000474,0.031259,93.106560,66.369864,196.405445,20.834949,54.168341,0.680465,682972.362170,0.861927,9.104608,29.504865,4.004104,0.068460,0.057894,32.000000,94.711686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151366,63.566197,109.360141,68.444984,22.339830,43.797468,49.873418,38.389299,31.898734,21.518987,36.865655,148.919689,61.621290,0.599308,149.326984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.646831,49.054614,198.933201,164.449025,162.310513,164.308625,74.332898,14.198119,196.224297,0.000157,49.085352,48.916983,162.668458,201.531875,161.062505,196.509108,93.203326,192.962958,-0.000473,0.031297,92.704183,66.316591,196.318135,20.823116,54.165059,0.680699,682736.009115,0.860699,9.160031,29.548553,4.006383,0.070426,0.059694,32.000000,94.733666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173599,63.501213,109.260770,68.444984,22.310878,43.797468,49.873418,38.422778,31.898734,21.518987,36.806693,148.665796,61.983211,0.598370,149.404206,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.699898,49.080999,198.998339,164.463045,162.223870,164.225951,74.471580,14.198832,196.145253,0.000013,49.069175,48.925493,162.673391,201.452020,161.085118,196.279533,93.252481,192.851035,-0.000470,0.031258,92.994175,66.249349,196.243306,20.811351,54.148327,0.680592,682435.146416,0.862205,9.152636,29.474981,4.006967,0.065271,0.056799,32.000000,94.715813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152917,63.472002,109.301523,68.444984,22.243425,43.797468,49.873418,38.445457,31.898734,21.518987,36.818383,148.943160,61.697372,0.594747,149.282413,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.678292,49.034001,198.982354,164.464447,162.012074,164.194944,74.392843,14.203256,196.026445,-0.000157,48.991870,48.894993,162.672477,201.413876,161.081570,196.292595,93.185888,192.966463,-0.000470,0.031225,93.116735,66.236784,196.228967,20.802053,54.111599,0.679852,681921.247612,0.860414,9.140247,29.357219,4.002866,0.070623,0.060994,32.000000,94.666657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134482,63.482693,109.266649,68.444984,22.161440,43.797468,49.873418,38.419356,31.898734,21.518987,36.762066,148.785686,61.694804,0.598302,149.298030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.674112,49.046369,198.889454,164.455474,161.818698,164.210863,74.435472,14.201829,196.006713,-0.000138,49.018180,48.871962,162.652034,201.366294,161.039656,196.323763,93.190027,192.865785,-0.000471,0.031240,92.585248,66.189290,196.229008,20.792685,54.137311,0.680486,681937.547523,0.860259,9.099383,29.493724,4.005419,0.071017,0.060175,32.000000,94.753452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145482,63.466598,109.130263,68.444984,22.106584,43.797468,49.873418,38.486777,31.898734,21.518987,36.749768,148.870943,61.533616,0.596844,149.254797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.688426,49.038398,198.935080,164.426031,161.799369,164.149113,74.493663,14.199260,195.986003,-0.000274,49.085043,48.800357,162.625110,201.380850,161.066440,196.256329,93.122259,192.805103,-0.000472,0.031218,93.147041,66.325247,196.216487,20.784993,54.083165,0.680077,682019.539506,0.859960,9.116087,29.452125,4.003885,0.065858,0.057033,32.000000,94.596670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196195,63.493881,108.998997,68.444984,22.076975,43.797468,49.873418,38.491532,31.898734,21.518987,36.720390,148.987326,61.781818,0.598332,149.203498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.684083,49.043895,198.886288,164.419862,161.869324,164.097684,74.465071,14.195835,196.101070,-0.000355,48.971570,48.755348,162.626904,201.408250,161.065231,196.169459,93.108739,192.817839,-0.000474,0.031213,93.787678,66.308917,196.149104,20.780548,54.078604,0.680421,681938.967603,0.858671,9.093272,29.497308,4.003650,0.069517,0.059711,32.000000,94.590428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228047,63.509263,109.083729,68.444984,22.011368,43.797468,49.873418,38.505938,31.898734,21.518987,36.705988,148.930143,61.148878,0.595633,149.059635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.697021,48.982606,198.966028,164.387895,161.942052,164.100365,74.265129,14.198119,196.096652,-0.000056,48.956351,48.772901,162.626392,201.408086,161.066973,196.202220,93.095813,192.897008,-0.000477,0.031123,93.493419,66.442375,196.359414,20.780274,54.124401,0.680262,681764.717391,0.859157,9.090354,29.480199,4.000877,0.068521,0.058356,32.000000,94.567439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215036,63.567650,109.017457,68.444984,21.965471,43.797468,49.873418,38.494330,31.898734,21.518987,36.615073,148.530258,61.019604,0.601304,149.197479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.755189,48.976009,199.015965,164.401075,161.976386,164.079364,74.417126,14.198261,196.292430,-0.000326,48.940669,48.864821,162.665006,201.458625,161.078595,196.468506,93.182200,192.948246,-0.000476,0.031022,93.804895,66.351038,196.254972,20.785287,54.121173,0.679554,681692.131625,0.860757,9.028568,29.557958,4.003581,0.070110,0.059386,32.000000,94.689185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220393,63.594374,108.931300,68.444984,21.984668,43.797468,49.873418,38.509482,31.898734,21.518987,36.576144,148.834251,62.134055,0.602765,149.306370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.781376,48.968589,199.107965,164.410048,161.936169,164.101884,74.311541,14.199403,196.484139,-0.000684,48.910032,49.089639,162.646347,201.658415,161.064410,196.488879,93.160200,193.159968,-0.000475,0.031068,93.513263,66.564215,196.474094,20.791439,54.164519,0.678914,681258.888983,0.857758,8.961688,29.490634,3.999904,0.070462,0.060087,32.000000,94.587775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198104,63.599086,108.972385,68.444984,21.971404,43.797468,49.873418,38.529130,31.898734,21.518987,36.511438,148.623082,61.679544,0.591360,149.254246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.779666,48.945777,199.316879,164.403879,162.117955,164.128750,74.528900,14.210248,196.545651,-0.000352,48.956955,49.014880,162.661022,201.757821,161.096033,196.614299,93.198567,193.167385,-0.000473,0.031116,93.452636,66.357472,196.584467,20.802293,54.192502,0.678355,681379.886762,0.858575,8.927145,29.591367,3.999648,0.070791,0.060240,32.000000,94.668430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250005,63.620039,109.079929,68.444984,22.004615,43.797468,49.873418,38.527420,31.898734,21.518987,36.442115,149.057800,61.364504,0.595704,149.337409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.769977,48.981781,199.277749,164.427713,162.271961,164.102808,74.455671,14.196691,196.502021,-0.000402,48.982406,48.869911,162.668631,201.844893,161.092002,196.769587,93.228537,193.345799,-0.000473,0.031084,94.034343,66.506127,196.597668,20.816261,54.304597,0.678601,681325.976954,0.856189,8.906104,29.555757,4.003982,0.069557,0.058853,32.000000,94.587459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217764,63.562037,109.006998,68.444984,22.059395,43.797468,49.873418,38.508900,31.898734,21.518987,36.417115,148.911343,61.677856,0.599289,149.359832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.793814,48.971062,199.384307,164.475103,162.227725,164.113034,74.304893,14.199974,196.643244,-0.000525,48.989906,48.980564,162.684135,202.052858,161.105281,196.702952,93.200165,193.425805,-0.000472,0.031009,93.714777,66.457462,196.814851,20.831868,54.276668,0.677191,681218.060089,0.857167,8.952141,29.592081,4.003975,0.067402,0.058706,32.000000,94.571627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238639,63.473940,108.904901,68.444984,22.086589,43.797468,49.873418,38.488665,31.898734,21.518987,36.363031,148.609785,61.160837,0.596236,149.304324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.852811,49.006517,199.501768,164.479029,162.090384,164.186232,74.438573,14.194979,196.673225,-0.000467,49.052862,48.939833,162.682719,202.043133,161.122660,196.813183,93.237702,193.488228,-0.000470,0.031015,94.125302,66.505721,196.813283,20.849877,54.261883,0.677529,681300.043201,0.858477,8.916739,29.650167,4.004198,0.068722,0.059118,32.000000,94.545393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234169,63.423852,108.875909,68.444984,22.083369,43.797468,49.873418,38.461447,31.898734,21.518987,36.364176,148.877147,61.698693,0.601268,149.244372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.836717,49.023557,199.448681,164.497255,162.095438,164.227184,74.325503,14.197833,196.735244,-0.000818,49.008398,49.028617,162.694470,202.102092,161.103232,196.775944,93.166545,193.498102,-0.000470,0.031060,94.623797,66.591396,196.776979,20.867259,54.299855,0.677663,681498.209015,0.856276,8.891143,29.635807,4.001816,0.069656,0.060141,32.000000,94.622744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233058,63.343688,108.982192,68.444984,22.113744,43.797468,49.873418,38.461140,31.898734,21.518987,36.341421,148.651006,61.881010,0.595982,149.402672,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.853716,49.002669,199.705954,164.489404,162.039205,164.294393,74.391692,14.208964,196.811750,-0.000601,49.006468,48.981108,162.722175,202.073428,161.134000,196.943046,93.191759,193.657782,-0.000468,0.031093,94.793173,66.615269,196.909010,20.882877,54.339143,0.677462,681943.706780,0.858141,8.924831,29.710629,4.002043,0.067395,0.057428,32.000000,94.614046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237971,63.330238,109.116887,68.444984,22.165780,43.797468,49.873418,38.457747,31.898734,21.518987,36.291676,148.783383,62.288126,0.594465,149.321201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.879656,49.008441,199.536378,164.487161,162.021008,164.388046,74.331574,14.198975,196.867953,0.000306,49.066494,48.952438,162.709152,202.120684,161.122078,196.990425,93.199441,193.604207,-0.000469,0.030986,94.213669,66.648406,196.882542,20.895207,54.285809,0.677623,682084.883118,0.857353,8.886359,29.744675,4.005839,0.066182,0.055990,32.000000,94.646720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274180,63.264691,109.196648,68.444984,22.212374,43.797468,49.873418,38.454418,31.898734,21.518987,36.257669,148.663148,61.869859,0.591147,149.271673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.930297,49.020534,199.738636,164.488282,162.178651,164.446036,74.385235,14.197262,196.775532,-0.000333,49.094222,49.053061,162.709005,202.274237,161.139976,196.986268,93.233205,193.661588,-0.000464,0.030929,93.992835,66.613205,196.939240,20.905821,54.293833,0.677957,682432.138233,0.858053,8.865304,29.717115,4.000356,0.068396,0.058529,32.000000,94.617123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239588,63.241521,109.346851,68.444984,22.247316,43.797468,49.873418,38.387276,31.898734,21.518987,36.227823,148.770470,61.538532,0.594853,149.085521,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.923101,49.029329,199.695832,164.462204,162.316326,164.513523,74.359968,14.200687,196.930300,-0.000279,49.044803,49.103268,162.702712,202.286143,161.101340,197.068737,93.287748,193.741736,-0.000464,0.030826,94.789846,66.641787,197.158361,20.913399,54.348699,0.678002,682538.177872,0.856799,8.825058,29.704642,4.000349,0.070121,0.059734,32.000000,94.655462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219355,63.231159,109.434148,68.444984,22.314047,43.797468,49.873418,38.367189,31.898734,21.518987,36.217659,148.719935,62.509549,0.598183,149.330839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.846266,49.054339,199.736552,164.486039,162.591786,164.577850,74.431359,14.199974,196.974696,0.000425,49.189058,49.050737,162.721112,202.320332,161.149476,197.126533,93.240640,193.757020,-0.000467,0.030901,93.489248,66.500588,197.068073,20.919272,54.365125,0.677596,682678.030168,0.857601,8.841289,29.679828,4.000069,0.066614,0.056813,32.000000,94.603175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248826,63.188927,109.572705,68.444984,22.369085,43.797468,49.873418,38.359724,31.898734,21.518987,36.195562,148.862719,61.672207,0.589134,149.276276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.910692,49.102712,199.830910,164.524456,162.720740,164.639944,74.388148,14.196834,196.976296,0.000114,49.224356,48.999191,162.721778,202.399065,161.122324,197.005560,93.204914,193.674219,-0.000466,0.030916,93.548884,66.561647,197.043886,20.922235,54.322789,0.678740,683231.261304,0.858642,8.945735,29.732604,4.007051,0.070458,0.059344,32.000000,94.656621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245828,63.092613,109.557053,68.444984,22.381228,43.797468,49.873418,38.341332,31.898734,21.518987,36.252684,148.776296,61.526206,0.598321,149.246496,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.897199,49.146687,199.733336,164.547450,162.751715,164.696207,74.378375,14.199831,196.990570,-0.000116,49.210655,49.027691,162.744383,202.371237,161.129185,197.093632,93.188993,193.841110,-0.000463,0.030895,93.909574,66.746622,197.077068,20.923308,54.341559,0.679079,683629.750760,0.858349,8.927495,29.737618,4.003770,0.071503,0.059865,32.000000,94.629835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238881,63.071800,109.537848,68.444984,22.468548,43.797468,49.873418,38.355812,31.898734,21.518987,36.298200,148.756750,62.012045,0.599573,149.282137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.913519,49.149710,199.817041,164.548571,162.755006,164.770078,74.449488,14.196121,197.030987,0.000053,49.169529,49.001727,162.727793,202.411725,161.139254,197.086825,93.188863,193.681831,-0.000464,0.030978,94.324310,66.439560,197.070420,20.921642,54.327604,0.679093,684025.970425,0.859119,8.985415,29.815432,4.002897,0.068237,0.059161,32.000000,94.649465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262850,63.060412,109.516302,68.444984,22.458388,43.797468,49.873418,38.310150,31.898734,21.518987,36.327720,148.898976,61.980937,0.595093,149.344372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.926823,49.109583,199.772536,164.541841,162.821617,164.766356,74.379476,14.199688,196.977352,-0.000160,49.124064,49.071081,162.746833,202.344347,161.137279,197.154932,93.161568,193.732902,-0.000462,0.031005,96.313430,66.681137,197.060935,20.918688,54.359049,0.679587,684317.334025,0.858379,8.971572,29.756494,4.003265,0.070167,0.059883,32.000000,94.608902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269383,63.088757,109.549782,68.444984,22.515063,43.797468,49.873418,38.297878,31.898734,21.518987,36.300533,148.758952,61.381012,0.595672,149.205387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.861063,49.153009,199.804595,164.533990,162.843838,164.798039,74.440047,14.197690,196.919949,0.000118,49.216408,48.959113,162.740177,202.310220,161.132114,196.950841,93.240529,193.714090,-0.000463,0.031074,97.329222,66.568220,197.061222,20.914464,54.338115,0.678823,684286.839865,0.858816,8.917698,29.802731,4.001307,0.067160,0.057190,32.000000,94.667990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264928,63.096815,109.515881,68.444984,22.556469,43.797468,49.873418,38.275494,31.898734,21.518987,36.332369,148.880094,61.868024,0.601166,149.341224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.868230,49.180768,199.599654,164.553058,162.927643,164.818668,74.268785,14.195122,196.846121,-0.000556,49.285345,49.020383,162.738429,202.124497,161.139384,197.049481,93.261991,193.655040,-0.000461,0.031145,96.952225,66.686045,196.977889,20.908126,54.309808,0.680182,684340.449181,0.859645,9.029099,29.716794,4.007227,0.065365,0.056740,32.000000,94.615222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263409,63.109926,109.545686,68.444984,22.525831,43.797468,49.873418,38.282651,31.898734,21.518987,36.401668,148.537570,62.203167,0.597397,149.312979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.870093,49.228042,199.568707,164.548010,162.848793,164.862869,74.453369,14.196263,196.744298,-0.000604,49.376671,48.976691,162.713089,202.131183,161.126775,196.857820,93.238633,193.599211,-0.000458,0.031120,96.012743,66.650758,197.066321,20.897701,54.309609,0.680096,684409.206952,0.861665,9.049446,29.673426,4.002541,0.069706,0.059931,32.000000,94.643111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235392,63.135220,109.521158,68.444984,22.560980,43.797468,49.873418,38.281178,31.898734,21.518987,36.460754,148.906737,61.068834,0.593794,149.221909,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
