OSU 80 Ton Compressor Load Stand
49.912740,49.197534,199.452706,164.527540,162.849841,164.861981,74.296986,14.200259,196.661345,-0.000217,49.198120,49.066942,162.757490,202.108269,161.152469,196.760769,93.285238,193.492366,-0.000460,0.031151,96.408776,66.458237,196.799963,20.885728,54.249081,0.680278,684762.951403,0.859838,9.094794,29.676070,4.001771,0.066380,0.056635,32.000000,94.585610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273285,63.156700,109.541153,68.444984,22.516327,43.797468,49.873418,38.251922,31.898734,21.518987,36.522065,148.593971,61.866851,0.604984,149.137015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.877788,49.164002,199.559795,164.463045,162.904164,164.863970,74.444023,14.203827,196.680439,-0.000226,49.151169,49.088702,162.710946,201.943034,161.145304,196.801169,93.192721,193.391949,-0.000463,0.031170,95.743784,66.518163,196.629440,20.872986,54.279336,0.680166,684498.156474,0.860751,9.020201,29.589806,3.996028,0.071735,0.060717,32.000000,94.533945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336723,63.103963,109.643828,68.444984,22.535687,43.797468,49.873418,38.253175,31.898734,21.518987,36.509724,148.888047,61.214248,0.596416,149.223404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.834204,49.143114,199.356892,164.458559,162.902451,164.819878,74.356053,14.195550,196.482084,-0.000300,49.197210,48.916201,162.718629,202.080400,161.120296,196.668051,93.212894,193.397384,-0.000465,0.031148,95.078312,66.593524,196.738311,20.863582,54.252236,0.680410,684759.388815,0.859649,9.022799,29.645039,4.000975,0.065765,0.057006,32.000000,94.511744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387937,63.068183,109.691395,68.444984,22.526748,43.797468,49.873418,38.252994,31.898734,21.518987,36.502170,148.712105,61.818208,0.603327,149.297715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.868090,49.159330,199.296595,164.463606,162.886772,164.855064,74.451659,14.197833,196.513296,-0.000513,49.191695,49.017571,162.699432,201.970638,161.115347,196.710916,93.108273,193.314293,-0.000467,0.031161,96.153742,66.728452,196.577762,20.851493,54.227986,0.680561,684518.050326,0.861222,9.046988,29.626886,4.000403,0.069591,0.060260,32.000000,94.604078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425610,63.011212,109.736579,68.444984,22.507609,43.797468,49.873418,38.233329,31.898734,21.518987,36.544692,148.903319,62.029726,0.597267,149.281311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.854637,49.110682,199.212389,164.417619,162.699145,164.852967,74.345631,14.195264,196.456466,0.000061,49.007744,49.020850,162.697824,201.799267,161.075012,196.611212,93.131188,193.186192,-0.000467,0.031199,96.518632,66.553870,196.574540,20.836100,54.232169,0.680485,684984.052329,0.859689,9.028154,29.700642,3.996475,0.067888,0.059427,32.000000,94.634621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392311,63.001886,109.771765,68.444984,22.444833,43.797468,49.873418,38.225801,31.898734,21.518987,36.514291,148.691262,61.329435,0.594897,149.263726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.823357,49.050766,199.106377,164.373034,162.646095,164.832197,74.398128,14.201258,196.510183,-0.000202,49.102658,48.994194,162.629625,201.721104,161.079236,196.550385,93.096282,193.230547,-0.000471,0.031314,95.237513,66.453029,196.557039,20.823127,54.168756,0.680273,684811.724041,0.861045,8.993418,29.630127,3.995865,0.069770,0.059252,32.000000,94.573957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370427,63.036712,109.687135,68.444984,22.402096,43.797468,49.873418,38.260818,31.898734,21.518987,36.442718,148.796256,61.540879,0.601549,149.249171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.808200,49.028504,199.111308,164.372473,162.604024,164.800587,74.397361,14.198689,196.279946,-0.000257,48.964245,48.857452,162.649283,201.643512,161.056073,196.480669,93.090835,193.193045,-0.000474,0.031429,95.560634,66.509595,196.428023,20.811054,54.180169,0.680982,684741.806977,0.860784,8.965865,29.681518,3.996246,0.066223,0.057212,32.000000,94.558839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392985,63.040641,109.505704,68.444984,22.350659,43.797468,49.873418,38.270637,31.898734,21.518987,36.421036,148.794723,61.498033,0.599405,149.377888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.795181,48.994973,199.068035,164.362098,162.532771,164.748389,74.375035,14.197833,196.240846,0.000106,49.035290,49.078810,162.634734,201.587530,161.027209,196.424726,93.111872,193.018337,-0.000473,0.031380,95.967149,66.373970,196.252423,20.799631,54.112952,0.680854,684596.320724,0.860865,8.959289,29.673027,3.997561,0.070077,0.059280,32.000000,94.494747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388517,63.021489,109.385950,68.444984,22.327767,43.797468,49.873418,38.267076,31.898734,21.518987,36.336185,148.750070,61.520850,0.599837,148.983003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.737920,49.016136,198.940991,164.327327,162.517618,164.677869,74.417517,14.197548,196.141517,0.000175,48.995683,48.917387,162.590742,201.485311,161.012830,196.192522,93.094219,192.866728,-0.000470,0.031383,95.471455,66.427919,196.359659,20.787873,54.087439,0.681467,684252.676913,0.861020,8.939235,29.587034,3.997737,0.068461,0.058895,32.000000,94.650939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387586,62.996700,109.348380,68.444984,22.213537,43.797468,49.873418,38.302349,31.898734,21.518987,36.320551,148.835035,61.166046,0.599410,149.051964,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.767056,48.956221,198.777815,164.282743,162.367909,164.643430,74.326508,14.198261,195.987619,0.000506,48.919035,48.913389,162.592220,201.442153,161.014311,196.248485,93.025421,192.804104,-0.000469,0.031352,94.930337,66.415727,196.230499,20.775601,54.151158,0.681922,684120.426061,0.861311,9.019705,29.548284,3.999785,0.065068,0.056635,32.000000,94.649192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339033,62.964456,109.287553,68.444984,22.133595,43.797468,49.873418,38.304994,31.898734,21.518987,36.233158,148.653016,61.527747,0.603005,149.274781,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.704696,48.952373,198.786061,164.272649,162.365976,164.561405,74.489053,14.196549,196.045561,0.000007,48.959629,48.815839,162.552824,201.371125,160.952276,196.183374,93.019376,192.841243,-0.000466,0.031345,94.678980,66.211291,196.157975,20.766771,54.101124,0.680094,684028.096967,0.861480,8.929607,29.593774,3.994165,0.069845,0.059637,32.000000,94.533060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270181,62.945212,109.214964,68.444984,22.074247,43.797468,49.873418,38.351378,31.898734,21.518987,36.150582,148.978105,61.156068,0.598558,149.222814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.600673,48.970513,198.733288,164.308260,162.400658,164.469747,74.287973,14.198119,195.984861,0.000193,49.089577,48.784434,162.548145,201.309578,160.961500,196.175980,92.986437,192.851954,-0.000468,0.031309,94.564077,66.281796,196.103418,20.759794,54.123445,0.681158,683769.388806,0.860360,8.990378,29.613642,3.999342,0.070402,0.061015,32.000000,94.562281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339257,62.984766,109.290920,68.444984,21.991144,43.797468,49.873418,38.392346,31.898734,21.518987,36.113383,148.575946,61.042348,0.602580,149.272617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.644169,48.988927,198.758225,164.329010,162.264626,164.294977,74.360881,14.194408,195.989323,-0.000049,49.045621,48.711200,162.562779,201.387740,160.963756,196.125821,93.025616,192.830124,-0.000465,0.031223,93.937057,66.293932,196.180635,20.755560,54.094759,0.681676,683646.976528,0.864261,9.116447,29.650568,4.006665,0.065781,0.057837,32.000000,94.570748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345893,63.079743,109.364308,68.444984,21.929066,43.797468,49.873418,38.428891,31.898734,21.518987,36.083906,148.721762,61.870886,0.604411,149.257944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.705546,48.982056,198.805272,164.363219,162.177319,164.188415,74.475125,14.198547,196.172262,-0.000050,48.919685,48.901492,162.594220,201.388943,160.988869,196.156199,93.001402,192.810756,-0.000468,0.031258,94.360354,66.429244,196.135989,20.754690,54.123608,0.680920,682848.736838,0.860504,9.087339,29.604114,4.003519,0.070817,0.060232,32.000000,94.617147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295618,63.157470,109.309188,68.444984,21.826343,43.797468,49.873418,38.434735,31.898734,21.518987,36.033755,148.950251,61.342347,0.597314,149.053223,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.651918,48.949075,198.830226,164.344152,162.037244,164.105174,74.375860,14.199403,196.061654,-0.000371,48.974036,48.780195,162.576999,201.382786,160.984772,196.187369,92.954779,192.908414,-0.000470,0.031190,94.636510,66.330454,196.224298,20.757346,54.103702,0.679430,682337.283192,0.858626,9.019178,29.620269,3.999660,0.069141,0.060068,32.000000,94.708113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268284,63.170901,109.155085,68.444984,21.778559,43.797468,49.873418,38.420671,31.898734,21.518987,35.941212,148.751719,61.393118,0.599475,149.242287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.687113,48.976559,198.823630,164.378642,161.947334,164.089012,74.388283,14.198832,196.137245,-0.000130,48.999330,48.779462,162.575632,201.371451,160.985282,196.193154,92.957544,192.882867,-0.000476,0.031238,95.379963,66.342298,196.181632,20.761829,54.093551,0.679986,682127.930938,0.860288,9.041817,29.703236,4.004482,0.066847,0.058690,32.000000,94.644337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295394,63.165612,108.933594,68.444984,21.763673,43.797468,49.873418,38.497128,31.898734,21.518987,35.908419,148.776567,61.701554,0.599249,149.313294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.694544,48.950999,198.929537,164.385652,161.973200,164.033845,74.476148,14.189413,196.051174,-0.000211,48.957531,48.722287,162.582425,201.380136,161.015776,196.310207,92.941026,192.917360,-0.000480,0.031232,95.347954,66.327325,196.180535,20.768045,54.125970,0.679658,682070.508505,0.859449,9.032794,29.690966,4.001513,0.065061,0.055856,32.000000,94.619781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309955,63.117127,108.759790,68.444984,21.681373,43.797468,49.873418,38.499342,31.898734,21.518987,35.845847,148.952296,61.354233,0.595854,149.219195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.672987,48.940280,198.915591,164.350040,162.030352,164.029672,74.417540,14.199688,196.198409,-0.000328,49.024696,48.898410,162.618877,201.517787,161.029742,196.356663,93.008042,192.880622,-0.000484,0.031265,95.141550,66.309666,196.217568,20.778184,54.123860,0.679135,681829.896715,0.857942,8.999528,29.720318,4.003046,0.070451,0.058576,32.000000,94.596353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279736,63.160697,108.585475,68.444984,21.666700,43.797468,49.873418,38.516871,31.898734,21.518987,35.755016,148.835081,62.215859,0.599125,149.405229,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
