OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, May 26, 2020
5:34:54 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.753734,50.091135,199.297405,165.249371,179.836134,176.200108,79.350309,14.195693,196.105667,-0.000555,49.827436,49.006334,163.603193,201.603493,162.112939,196.255695,93.315864,192.202279,-0.000450,0.031646,107.887030,65.867878,196.090713,20.809664,57.643305,0.687673,733869.997087,0.866345,10.104649,29.083278,4.002288,0.071620,0.061685,32.000000,94.767008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187893,62.901958,108.699099,68.444984,25.291846,43.797468,49.873418,48.792137,31.898734,25.049261,52.705298,158.700619,65.981585,0.599899,159.574928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.787817,50.031759,199.289304,165.202256,179.890790,176.181069,79.387093,14.193124,196.016313,-0.000759,49.785855,49.055258,163.609527,201.627998,162.138814,196.207493,93.358069,192.350871,-0.000451,0.031659,107.880126,65.780691,196.130892,20.806323,57.615935,0.687606,733679.591918,0.866586,10.078319,29.079051,4.005677,0.069159,0.059161,32.000000,94.797459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229749,62.908191,108.732255,68.444984,25.308057,43.797468,49.873418,48.807915,31.898734,25.049261,52.705298,158.774186,66.043581,0.600711,159.537477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.767393,50.031759,199.339523,165.202256,179.854186,176.156006,79.374682,14.197976,196.093731,-0.000622,49.679081,49.082364,163.565649,201.576257,162.115134,196.278025,93.350459,192.281938,-0.000448,0.031641,107.874261,65.999375,196.250445,20.803378,57.668151,0.687287,733285.885519,0.865289,9.983645,29.092270,4.002773,0.072302,0.061411,32.000000,94.782603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176627,62.881387,108.742241,68.444984,25.317797,43.797468,49.873418,48.791286,31.898734,25.049261,52.705298,158.749365,66.175936,0.599584,159.481734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.828491,49.911634,199.406135,165.145326,179.896882,176.135134,79.374390,14.203113,196.133027,-0.000569,49.642826,49.044618,163.557597,201.797983,162.119837,196.280066,93.351733,192.377184,-0.000449,0.031611,107.947801,66.134707,196.219198,20.800057,57.622191,0.686947,733230.031276,0.865695,10.004795,29.074172,4.005424,0.069907,0.059800,32.000000,94.835482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198831,62.850638,108.789538,68.444984,25.274603,43.797468,49.873418,48.807931,31.898734,25.049261,52.705298,158.748780,66.205869,0.598631,159.576069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.834201,49.911634,199.306233,165.145326,179.962201,176.129788,79.409045,14.204398,196.087568,-0.000749,49.618842,49.044765,163.547000,201.713643,162.106215,196.208825,93.357875,192.385161,-0.000451,0.031616,107.955391,66.078817,196.218851,20.797408,57.667394,0.686393,733015.214396,0.865420,9.947195,29.121268,4.002536,0.071643,0.062455,32.000000,94.887576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195816,62.866009,108.799149,68.444984,25.352557,43.797468,49.873418,48.774784,31.898734,25.049261,52.705298,158.818090,66.385326,0.597879,159.643260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.776651,49.860507,199.443124,165.117842,180.014990,176.125868,79.490874,14.198547,196.135488,-0.000622,49.625287,49.150509,163.543111,201.593137,162.094808,196.322274,93.374938,192.296711,-0.000451,0.031609,107.971294,66.054670,196.195705,20.795211,57.644098,0.685697,732743.943392,0.863615,9.815513,29.105248,3.999387,0.070733,0.060387,32.000000,94.921141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206447,62.885103,108.828228,68.444984,25.321887,43.797468,49.873418,48.772612,31.898734,25.049261,52.705298,158.981749,66.219296,0.595649,159.621230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.750587,49.825872,199.312708,165.095407,180.008075,176.117616,79.416515,14.200545,196.042529,-0.000437,49.613638,49.122456,163.544373,201.632646,162.103208,196.207253,93.363802,192.397143,-0.000452,0.031599,107.932352,66.222474,196.208471,20.793772,57.663463,0.686896,732620.310921,0.863690,9.823955,29.055203,4.006761,0.072730,0.062196,32.000000,94.945498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201205,62.868517,108.840302,68.444984,25.377763,43.797468,49.873418,48.807664,31.898734,25.049261,52.705298,158.833030,66.162950,0.597945,159.736887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.812595,49.797010,199.394483,165.085591,179.949658,176.113075,79.436567,14.201543,196.078830,-0.000680,49.603056,49.073261,163.522747,201.767382,162.069899,196.257146,93.326632,192.346231,-0.000453,0.031613,107.888084,66.065181,196.225949,20.792152,57.682088,0.686552,732576.986691,0.864877,9.816316,29.103789,4.006238,0.071946,0.061709,32.000000,94.932576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189305,62.846887,108.823609,68.444984,25.324474,43.797468,49.873418,48.825566,31.898734,25.049261,52.705298,158.873133,65.853339,0.598355,159.625400,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.782134,49.797010,199.246120,165.085591,179.956766,176.105406,79.406704,14.202685,196.145837,-0.000738,49.647224,49.056535,163.531171,201.722857,162.081343,196.184784,93.352707,192.406792,-0.000454,0.031618,107.861448,66.003105,196.114674,20.791043,57.654177,0.685694,732539.682811,0.863372,9.723247,29.121976,4.002893,0.071957,0.062523,32.000000,94.927567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208168,62.875540,108.860751,68.444984,25.365746,43.797468,49.873418,48.792592,31.898734,25.049261,52.705298,158.813408,66.007337,0.600612,159.639916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.740485,49.779967,199.386823,165.078861,179.992015,176.106003,79.479600,14.196834,196.005641,-0.000266,49.612813,49.010887,163.487113,201.684225,162.067250,196.249992,93.325866,192.434896,-0.000454,0.031640,107.813850,66.120260,196.112413,20.789871,57.648173,0.686005,732459.948928,0.864246,9.754781,29.118482,4.002362,0.071230,0.062761,32.000000,94.938260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191357,62.864023,108.852624,68.444984,25.341141,43.797468,49.873418,48.812126,31.898734,25.049261,52.705298,158.959201,66.318635,0.599192,159.626030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.771177,49.766499,199.274161,165.065400,180.029660,176.103789,79.379990,14.200973,196.115523,-0.000339,49.645423,49.067655,163.488711,201.654113,162.048193,196.231639,93.353409,192.294892,-0.000454,0.031655,107.811959,65.932456,196.242510,20.788623,57.684595,0.686902,732562.882631,0.864218,9.780879,29.155800,4.008542,0.070270,0.060735,32.000000,94.979867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216356,62.911838,108.888827,68.444984,25.370383,43.797468,49.873418,48.839321,31.898734,25.049261,52.705298,158.759980,66.154292,0.597097,159.743575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.730509,49.760176,199.376535,165.062876,180.113368,176.093130,79.456284,14.197120,196.061985,-0.000429,49.658003,49.056655,163.459983,201.685326,162.011149,196.142548,93.328692,192.325320,-0.000456,0.031600,107.764067,65.995579,196.073377,20.786694,57.686325,0.685778,732391.418978,0.864667,9.735617,29.076053,4.003806,0.071161,0.061912,32.000000,94.987440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189132,62.942541,108.869691,68.444984,25.362472,43.797468,49.873418,48.828027,31.898734,25.049261,52.705298,158.912568,65.994718,0.597978,159.756399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.732117,49.760176,199.265261,165.062876,180.126458,176.087746,79.380068,14.202400,196.070534,0.000040,49.624506,48.935721,163.455462,201.650811,162.034413,196.111321,93.358445,192.258284,-0.000457,0.031625,107.762757,66.077473,196.032810,20.785439,57.631279,0.686487,732462.110305,0.864262,9.778190,29.101183,4.009165,0.071479,0.060946,32.000000,95.014321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199063,62.971807,108.858453,68.444984,25.332551,43.797468,49.873418,48.852892,31.898734,25.049261,52.705298,158.760136,66.311225,0.596993,159.776305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.777944,49.754679,199.273659,165.047171,180.122417,176.095122,79.403679,14.199117,196.010212,-0.000089,49.610635,49.023891,163.434685,201.676559,161.994442,196.171927,93.347203,192.266919,-0.000457,0.031635,107.733580,66.012115,196.115675,20.784283,57.674083,0.686788,732339.515277,0.865326,9.769759,29.057363,4.006772,0.070193,0.061383,32.000000,95.020028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188104,62.986695,108.835495,68.444984,25.336518,43.797468,49.873418,48.856149,31.898734,25.049261,52.705298,158.807357,66.196919,0.596890,159.768516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.728340,49.735163,199.214738,165.035954,180.176789,176.102746,79.465505,14.200687,195.966183,-0.000389,49.638132,48.882678,163.421739,201.482253,161.991989,196.048166,93.353705,192.209722,-0.000457,0.031671,107.743105,65.926453,196.026039,20.783294,57.610129,0.685755,732339.054974,0.864207,9.716788,29.071827,4.003252,0.071361,0.062482,32.000000,95.011605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187884,62.991076,108.838712,68.444984,25.330169,43.797468,49.873418,48.833448,31.898734,25.049261,52.705298,158.931009,66.153705,0.597464,159.779098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.669634,49.720869,199.218271,165.026699,180.318752,176.103662,79.416373,14.195122,195.885109,-0.000358,49.587606,48.933479,163.418782,201.500826,161.971748,196.040808,93.357489,192.093969,-0.000456,0.031673,107.738115,65.833656,196.077579,20.782274,57.602232,0.686972,732362.983125,0.864481,9.748660,29.043985,4.006061,0.071176,0.062186,32.000000,94.960963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197057,62.988194,108.840446,68.444984,25.320817,43.797468,49.873418,48.865503,31.898734,25.049261,52.705298,158.832746,66.198386,0.598251,159.715172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.750682,49.707401,199.081594,165.018566,180.376124,176.099417,79.373310,14.206966,195.883879,-0.000195,49.538365,49.001851,163.389081,201.492283,161.932977,195.973119,93.305974,192.004767,-0.000455,0.031700,107.657671,65.883889,195.962486,20.780558,57.632090,0.687767,732389.529602,0.866121,9.795234,28.997005,4.010867,0.070066,0.059937,32.000000,94.923642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185351,62.968438,108.825133,68.444984,25.281745,43.797468,49.873418,48.904184,31.898734,25.049261,52.740237,158.746619,66.171607,0.598458,159.746761,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.715624,49.707401,199.101901,165.018566,180.375176,176.089483,79.511170,14.199117,195.824220,-0.000612,49.586693,48.963464,163.419568,201.386578,161.949247,195.946364,93.310586,192.170607,-0.000456,0.031689,107.660998,65.861992,196.033280,20.779125,57.632757,0.686033,732412.369792,0.864970,9.697746,29.015218,4.001585,0.071879,0.061064,32.000000,94.902848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175940,62.995766,108.876104,68.444984,25.271921,43.797468,49.873418,48.863233,31.898734,25.049261,52.775241,159.022340,66.156567,0.597500,159.804904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.709170,49.684311,199.109552,165.000899,180.379576,176.097038,79.427114,14.197548,195.806961,-0.000654,49.622527,49.006727,163.367828,201.396588,161.925582,195.946750,93.282660,192.026201,-0.000457,0.031691,107.649476,66.007932,195.848972,20.777575,57.630612,0.686464,732401.862225,0.864098,9.734076,29.072510,4.004815,0.071401,0.061571,32.000000,94.883030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186311,62.967313,108.894696,68.444984,25.271279,43.797468,49.873418,48.887506,31.898734,25.049261,52.823107,158.854228,66.141600,0.598018,159.811671,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.669491,49.684586,198.966052,164.991364,180.403998,176.108274,79.453620,14.197405,195.831497,-0.000381,49.668362,48.914482,163.381127,201.378016,161.938906,195.813128,93.297006,191.971863,-0.000456,0.031740,107.670233,65.777458,195.852746,20.775651,57.630431,0.686572,732477.597398,0.865118,9.717677,29.046536,4.005489,0.071189,0.061333,32.000000,94.884453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188995,62.974205,108.916337,68.444984,25.290908,43.797468,49.873418,48.897174,31.898734,25.049261,52.861961,158.907239,65.969920,0.598225,159.863284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.606142,49.695306,199.003316,164.984914,180.450851,176.106203,79.512884,14.199260,195.684134,-0.000571,49.653959,48.939566,163.389255,201.411838,161.911739,195.860780,93.259410,191.946783,-0.000458,0.031736,107.631861,65.811167,195.911543,20.773446,57.592513,0.686086,732468.670662,0.864156,9.708110,29.057009,4.005044,0.071757,0.062313,32.000000,94.908196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185958,62.947291,108.898039,68.444984,25.232993,43.797468,49.873418,48.925668,31.898734,25.049261,52.907933,159.025769,65.998240,0.599752,159.797705,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.638685,49.696681,198.851425,164.974818,180.414482,176.101653,79.477409,14.197120,195.758645,-0.000591,49.637866,48.810724,163.374769,201.280200,161.893094,195.876731,93.255733,191.985126,-0.000459,0.031773,107.595858,65.641914,195.646227,20.771298,57.636219,0.688084,732739.156000,0.866249,9.835561,29.040130,4.011667,0.072269,0.061150,32.000000,94.913394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181546,62.943259,108.923795,68.444984,25.228909,43.797468,49.873418,48.968931,31.898734,25.049261,52.965330,158.954818,66.347762,0.600447,159.873512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.613481,49.696681,198.926413,164.974818,180.375467,176.090942,79.511927,14.203256,195.593009,-0.000349,49.604456,48.866567,163.370248,201.201365,161.883304,195.741239,93.314242,191.942617,-0.000461,0.031767,107.606486,65.536152,195.827760,20.769526,57.634939,0.686776,732698.089016,0.865986,9.803155,29.058125,4.005977,0.071722,0.062157,32.000000,94.869409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213050,62.941142,108.953121,68.444984,25.181651,43.797468,49.873418,48.958219,31.898734,25.049261,53.013619,159.023854,66.221790,0.596601,159.927524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.584916,49.679089,198.789495,164.977903,180.422716,176.091612,79.484848,14.198261,195.509238,-0.000347,49.554415,48.800658,163.342955,201.143854,161.890144,195.712286,93.254691,191.676763,-0.000462,0.031776,107.591677,65.599767,195.783607,20.766975,57.544931,0.687241,732488.596615,0.866046,9.829314,28.983741,4.009523,0.072446,0.062054,32.000000,94.872039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194883,62.912356,108.950948,68.444984,25.203147,43.797468,49.873418,48.980183,31.898734,25.049261,53.060595,158.969696,66.182319,0.598127,159.920483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.601687,49.656550,198.786891,164.976501,180.431311,176.100941,79.497054,14.202542,195.561896,-0.000508,49.560595,48.918483,163.347731,201.240609,161.884036,195.764646,93.278770,191.824207,-0.000464,0.031775,107.591925,65.867704,195.734045,20.764565,57.592315,0.688297,732675.655091,0.866855,9.841385,28.943948,4.009072,0.070650,0.061302,32.000000,94.883178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213858,62.911828,109.003980,68.444984,25.144742,43.797468,49.873418,49.004622,31.898734,25.049261,53.088823,158.994109,66.369699,0.598468,159.989129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.662890,49.635659,198.783266,164.963040,180.474915,176.115367,79.496778,14.202114,195.494132,-0.000223,49.551658,48.778683,163.332280,201.154557,161.863672,195.647525,93.271035,191.840592,-0.000464,0.031798,107.561828,65.917589,195.547453,20.761560,57.605279,0.687505,732567.083448,0.866388,9.801429,28.974979,4.007664,0.070169,0.060515,32.000000,94.906094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204230,62.915507,109.001536,68.444984,25.164743,43.797468,49.873418,48.992724,31.898734,25.049261,53.124866,158.993556,66.199780,0.596583,159.863952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.645610,49.633186,198.747559,164.939203,180.535454,176.109985,79.504496,14.196406,195.515064,-0.000076,49.598787,48.820082,163.334449,201.127157,161.874109,195.605799,93.265616,191.668052,-0.000464,0.031809,107.526884,65.697395,195.624303,20.759075,57.554649,0.686663,732580.918375,0.866355,9.740128,28.988038,4.002781,0.070115,0.060573,32.000000,94.964782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205384,62.905792,108.997401,68.444984,25.084083,43.797468,49.873418,48.978622,31.898734,25.049261,53.146825,159.008992,66.053706,0.599242,159.884684,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.550591,49.633186,198.730700,164.939203,180.564302,176.112241,79.439991,14.195407,195.398842,-0.000237,49.619238,48.873662,163.322646,201.043144,161.847633,195.537979,93.288803,191.710149,-0.000466,0.031787,107.518356,65.692966,195.614331,20.756379,57.550809,0.687303,732537.369914,0.865445,9.732473,28.929767,4.003326,0.069907,0.060306,32.000000,94.984301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219705,62.920656,108.988045,68.444984,25.108134,43.797468,49.873418,48.995642,31.898734,25.049261,53.186166,158.879982,66.198239,0.598868,159.827092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.594409,49.635659,198.713344,164.924621,180.635252,176.106094,79.463169,14.195264,195.408178,-0.000132,49.592540,48.854027,163.295372,201.126179,161.869520,195.588359,93.300024,191.768773,-0.000467,0.031767,107.502858,65.795573,195.574214,20.753236,57.542479,0.688485,732585.556849,0.868002,9.831143,28.922317,4.010663,0.071869,0.061116,32.000000,94.987843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215251,62.949639,108.973674,68.444984,25.059801,43.797468,49.873418,49.058193,31.898734,25.049261,53.230369,158.926337,65.844022,0.598549,159.839995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.578099,49.628788,198.572372,164.917610,180.684684,176.101482,79.469497,14.193837,195.460686,0.000317,49.603566,48.790873,163.303601,200.972911,161.833060,195.456712,93.299662,191.770774,-0.000467,0.031737,107.498947,65.760332,195.570829,20.750486,57.498160,0.687981,732477.624191,0.866874,9.788097,28.933010,4.006769,0.071295,0.061489,32.000000,94.961684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.216473,62.968865,108.930854,68.444984,25.080347,43.797468,49.873418,49.042635,31.898734,25.049261,53.272277,158.938993,65.968086,0.601241,159.819932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.560684,49.628788,198.662558,164.917610,180.627378,176.098387,79.437304,14.196977,195.273747,-0.000061,49.574800,48.840470,163.295567,200.901354,161.817873,195.322298,93.299620,191.659482,-0.000468,0.031733,107.458591,65.797939,195.458452,20.747727,57.479517,0.688325,732463.595323,0.867082,9.798165,28.934118,4.005244,0.071799,0.062298,32.000000,94.955998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198874,62.940651,108.909778,68.444984,25.037522,43.797468,49.873418,49.060591,31.898734,25.049261,53.306863,158.874608,66.011446,0.599948,159.816864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.562892,49.624115,198.519467,164.906112,180.645796,176.091603,79.476608,14.197120,195.357570,-0.000239,49.579181,48.869852,163.277667,200.920905,161.815717,195.368564,93.262619,191.663052,-0.000467,0.031708,107.425931,65.767371,195.284994,20.744758,57.465561,0.688976,732467.913475,0.867756,9.816259,28.892559,4.008471,0.071871,0.062484,32.000000,94.981946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179899,62.947874,108.855153,68.444984,25.034507,43.797468,49.873418,49.079759,31.898734,25.049261,53.343480,158.953216,66.089435,0.599926,159.739484,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.558304,49.619167,198.552878,164.892651,180.571291,176.087746,79.440079,14.195122,195.257673,-0.000083,49.554215,48.727833,163.277706,200.860845,161.824397,195.255577,93.291650,191.499936,-0.000467,0.031725,107.401777,65.708689,195.318891,20.741039,57.499476,0.688723,732549.765216,0.867240,9.809291,28.930893,4.005405,0.071595,0.063255,32.000000,94.987949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207737,62.970514,108.847172,68.444984,24.971022,43.797468,49.873418,49.088097,31.898734,25.049261,53.379431,158.880158,66.035144,0.598853,159.788815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.535220,49.606249,198.318665,164.873582,180.498622,176.076338,79.458548,14.198689,195.217276,-0.000163,49.543079,48.801248,163.289884,200.788901,161.784754,195.295000,93.309270,191.443594,-0.000468,0.031707,107.362896,65.800469,195.307774,20.737301,57.482726,0.688431,732427.153883,0.867697,9.809110,28.840855,4.006450,0.073219,0.062835,32.000000,95.036577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218721,62.969040,108.824006,68.444984,24.971638,43.797468,49.873418,49.101646,31.898734,25.049261,53.419971,158.917095,66.164857,0.599445,159.810137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.494768,49.577113,198.441336,164.847782,180.553529,176.065572,79.487282,14.196691,195.127185,-0.000509,49.453638,48.862276,163.246012,200.801092,161.787384,195.272141,93.322297,191.526155,-0.000469,0.031698,107.363790,65.760082,195.232845,20.731742,57.492643,0.688259,732317.469774,0.867856,9.820181,28.802154,4.003589,0.072176,0.061920,32.000000,94.991133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238218,62.947699,108.783623,68.444984,24.911062,43.797468,49.873418,49.100095,31.898734,25.049261,53.459898,158.974564,66.050257,0.597946,159.772214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.574103,49.577113,198.309226,164.847782,180.541305,176.064068,79.431572,14.197120,195.087245,-0.000347,49.386578,48.835090,163.225029,200.795812,161.762229,195.227424,93.289694,191.393868,-0.000470,0.031701,107.340965,65.685857,195.227236,20.726842,57.449857,0.688772,732278.724106,0.867792,9.824943,28.844207,4.008863,0.070306,0.061849,32.000000,94.948104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212517,62.946463,108.767055,68.444984,24.883678,43.797468,49.873418,49.161564,31.898734,25.049261,53.468313,158.863144,65.867939,0.601404,159.781104,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.575432,49.549626,198.460215,164.814411,180.479418,176.062533,79.483879,14.203399,195.081266,-0.000148,49.358295,48.856313,163.204900,200.858521,161.764604,195.391141,93.269527,191.455976,-0.000470,0.031700,107.274179,65.783125,195.379868,20.721910,57.418808,0.688046,732217.115717,0.867264,9.750641,28.803119,4.000258,0.070994,0.060842,32.000000,94.898945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233806,62.945342,108.753184,68.444984,24.834608,43.797468,49.873418,49.127573,31.898734,25.049261,53.477588,158.967759,65.982466,0.600112,159.709311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.604026,49.517192,198.362282,164.797866,180.472666,176.045933,79.522587,14.200259,195.116534,-0.000421,49.399698,48.879814,163.199392,200.693919,161.748566,195.274568,93.282852,191.236052,-0.000470,0.031715,107.217250,65.702718,195.308039,20.717478,57.444051,0.688713,732215.448189,0.866593,9.721773,28.846530,4.003197,0.071600,0.061738,32.000000,94.889672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231862,62.934175,108.765489,68.444984,24.834076,43.797468,49.873418,49.136072,31.898734,25.049261,53.479583,159.045174,65.863831,0.599327,159.702348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.562597,49.496302,198.333414,164.775993,180.474132,176.030550,79.437695,14.199546,195.111571,-0.000450,49.424689,48.902166,163.204208,200.748005,161.749635,195.242563,93.290588,191.350097,-0.000469,0.031722,107.161961,65.713276,195.171414,20.712616,57.404041,0.687677,731987.324839,0.865457,9.659643,28.750874,3.998915,0.069845,0.060082,32.000000,94.883689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243827,62.953776,108.771109,68.444984,24.815718,43.797468,49.873418,49.128329,31.898734,25.049261,53.511653,158.875390,65.903009,0.599767,159.688264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.560674,49.493829,198.305279,164.757204,180.478635,176.018395,79.448686,14.199688,195.154534,-0.000156,49.458262,48.869334,163.180958,200.755650,161.733855,195.199027,93.283106,191.486383,-0.000468,0.031686,107.106793,65.858479,195.263415,20.708455,57.424199,0.688492,731902.761715,0.867060,9.681784,28.785842,4.001675,0.071747,0.062741,32.000000,94.892345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231382,62.942060,108.767327,68.444984,24.814058,43.797468,49.873418,49.160919,31.898734,25.049261,53.522040,158.897371,65.968599,0.599702,159.752229,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.615333,49.496302,198.472415,164.743183,180.443527,175.998008,79.463217,14.201829,195.122680,-0.000408,49.477383,48.866277,163.159501,200.749146,161.727386,195.273856,93.270292,191.406740,-0.000467,0.031663,107.062216,65.650054,195.234066,20.702260,57.446251,0.688153,731876.576088,0.866911,9.681308,28.844328,4.001263,0.071340,0.061522,32.000000,94.910190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236270,62.948246,108.754333,68.444984,24.788161,43.797468,49.873418,49.177528,31.898734,25.049261,53.559852,158.926434,66.010712,0.599022,159.664346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.476155,49.496302,198.369558,164.743183,180.374330,175.977642,79.444808,14.195978,195.114051,-0.000449,49.516022,48.806334,163.163251,200.739381,161.716491,195.230031,93.273713,191.520544,-0.000468,0.031648,107.055680,65.829121,195.242247,20.697934,57.385398,0.688378,731820.154670,0.866527,9.653338,28.796659,4.000884,0.071641,0.062130,32.000000,94.911590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224240,62.931089,108.765238,68.444984,24.798087,43.797468,49.873418,49.152699,31.898734,25.049261,53.592550,158.889615,65.979678,0.598488,159.697863,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.546601,49.496302,198.374939,164.743183,180.303709,175.961136,79.473701,14.197548,195.229863,-0.000154,49.562352,48.902280,163.161315,200.810266,161.728828,195.354487,93.287315,191.359526,-0.000468,0.031628,107.040530,65.607221,195.249364,20.693708,57.405466,0.689666,731847.323042,0.868402,9.771658,28.866502,4.009397,0.071332,0.060634,32.000000,94.862279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264410,62.955290,108.767891,68.444984,24.792339,43.797468,49.873418,49.242296,31.898734,25.049261,53.622887,158.947401,66.004329,0.599832,159.733347,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.590510,49.529011,198.331864,164.733649,180.224462,175.951615,79.460852,14.198119,195.180912,-0.000412,49.549769,48.809612,163.167670,200.833181,161.728432,195.291659,93.315665,191.403029,-0.000468,0.031615,107.071456,65.796794,195.290725,20.690255,57.463019,0.688504,731644.745013,0.866635,9.698407,28.792644,4.003805,0.071674,0.061515,32.000000,94.914370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286788,62.997530,108.790203,68.444984,24.735161,43.797468,49.873418,49.212238,31.898734,25.049261,53.653223,158.921704,66.178724,0.598807,159.742985,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.582162,49.529836,198.397292,164.729162,180.236698,175.936714,79.377930,14.198261,195.189881,-0.000474,49.466935,48.923948,163.140985,200.802009,161.697564,195.268985,93.289378,191.482180,-0.000468,0.031593,107.061135,65.796937,195.206025,20.686552,57.500107,0.688504,731644.745013,0.866635,9.698407,28.792644,4.003805,0.071890,0.061749,32.000000,94.899009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251464,62.976543,108.773889,68.444984,24.735811,43.797468,49.873418,49.196624,31.898734,25.049261,53.717512,158.755860,65.825020,0.598807,159.722174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.585818,49.529836,198.340598,164.729162,180.211666,175.915804,79.489038,14.197262,195.225328,-0.000158,49.440744,48.943903,163.147243,200.758932,161.703834,195.312316,93.282109,191.470897,-0.000469,0.031580,107.029500,65.762123,195.244184,20.683044,57.440192,0.686963,731573.354287,0.866951,9.694992,28.836485,4.001384,0.069895,0.060057,32.000000,94.935695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252993,63.001936,108.776270,68.444984,24.708305,43.797468,49.873418,49.211386,31.898734,25.049261,53.751421,158.978076,66.180411,0.600082,159.781104,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.590233,49.512244,198.461247,164.728320,180.147141,175.901335,79.418915,14.201972,195.225298,-0.000005,49.387937,48.882501,163.141951,200.869163,161.722953,195.279866,93.276860,191.532414,-0.000469,0.031537,107.042945,65.839362,195.182324,20.679723,57.395044,0.687410,731505.910221,0.865566,9.691196,28.839531,3.999946,0.072190,0.062025,32.000000,94.975200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276176,63.038290,108.794926,68.444984,24.715589,43.797468,49.873418,49.218261,31.898734,25.049261,53.784542,158.837830,65.869774,0.596626,159.699751,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.614557,49.512244,198.447542,164.728320,180.002981,175.896046,79.432989,14.197120,195.205573,-0.000242,49.345288,48.855070,163.120949,200.757321,161.690266,195.341509,93.288188,191.376075,-0.000469,0.031511,107.014494,65.755283,195.336552,20.676184,57.414553,0.688109,731419.057624,0.866131,9.669020,28.867795,4.002023,0.069790,0.060440,32.000000,94.945391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276591,63.052516,108.811618,68.444984,24.686347,43.797468,49.873418,49.231545,31.898734,25.049261,53.809468,158.865977,65.877037,0.599578,159.708878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.631934,49.451775,198.478150,164.675881,179.962058,175.880659,79.515250,14.202400,195.262009,0.000055,49.321206,48.853528,163.110980,200.818706,161.712966,195.318268,93.301917,191.644336,-0.000469,0.031474,107.014494,65.725932,195.357006,20.674205,57.522916,0.687509,731340.223802,0.865052,9.639919,28.834824,3.999311,0.071973,0.062221,32.000000,94.933700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285475,63.072773,108.788596,68.444984,24.674764,43.797468,49.873418,49.222751,31.898734,25.049261,53.841128,159.030500,66.001835,0.599154,159.710687,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.587942,49.451775,198.449751,164.675881,179.985673,175.849526,79.381954,14.197976,195.272131,0.000202,49.272973,48.851540,163.103479,200.927958,161.697937,195.457591,93.295796,191.458062,-0.000470,0.031474,107.011664,65.766594,195.344914,20.672049,57.467526,0.685897,731064.014367,0.864027,9.565255,28.884598,3.999001,0.072425,0.061081,32.000000,94.971530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294186,63.072354,108.818700,68.444984,24.661597,43.797468,49.873418,49.220545,31.898734,25.049261,53.808344,158.763908,66.009318,0.597783,159.733897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.586094,49.414394,198.530598,164.656252,180.056746,175.812866,79.467873,14.200259,195.262157,-0.000317,49.187928,48.951124,163.071718,200.884086,161.683026,195.311401,93.279941,191.596162,-0.000470,0.031457,107.001673,65.891394,195.382439,20.670386,57.459160,0.686910,731002.643993,0.866176,9.610930,28.821042,4.001976,0.071134,0.061261,32.000000,94.943608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269428,63.075414,108.805496,68.444984,24.647290,43.797468,49.873418,49.254229,31.898734,25.049261,53.797214,158.935747,66.038885,0.598022,159.703331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.651694,49.374814,198.573845,164.635781,180.014894,175.794450,79.476392,14.198261,195.277974,-0.000262,49.153588,48.868719,163.091595,200.942107,161.679269,195.459180,93.266913,191.506667,-0.000473,0.031410,107.021737,65.942976,195.340467,20.668689,57.445926,0.687010,730823.563553,0.865005,9.575468,28.888559,4.003756,0.073070,0.062460,32.000000,94.913267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270672,63.078761,108.830002,68.444984,24.634168,43.797468,49.873418,49.264184,31.898734,25.049261,53.780758,158.952783,66.173881,0.597754,159.765644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.687875,49.336609,198.586669,164.610824,179.946873,175.786900,79.379883,14.202971,195.361296,0.000010,49.162128,48.987622,163.080204,200.917133,161.661845,195.402121,93.280727,191.571122,-0.000474,0.031406,107.022610,65.787924,195.420882,20.667566,57.474378,0.686314,730617.786011,0.863458,9.467789,28.868110,3.999337,0.070190,0.060028,32.000000,94.917787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277154,63.071074,108.843183,68.444984,24.662793,43.797468,49.873418,49.233934,31.898734,25.049261,53.801005,158.759766,66.019663,0.595793,159.717218,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.645076,49.307749,198.676100,164.591475,179.990523,175.786128,79.452004,14.201543,195.364936,-0.000103,49.119423,48.909524,163.068303,200.967244,161.649922,195.464581,93.293224,191.628298,-0.000475,0.031357,107.017449,65.832890,195.474929,20.667198,57.537557,0.685445,730411.453762,0.863679,9.392055,28.878407,3.996683,0.070609,0.061512,32.000000,94.904462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278095,63.066584,108.840781,68.444984,24.663101,43.797468,49.873418,49.219470,31.898734,25.049261,53.781594,158.904008,66.147249,0.596724,159.775676,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.702139,49.307749,198.647556,164.591475,180.036726,175.785394,79.551068,14.201401,195.423794,-0.000225,49.123026,48.856590,163.047278,200.935950,161.645015,195.682993,93.281322,191.766421,-0.000474,0.031330,107.000257,65.764301,195.435139,20.667169,57.541631,0.685379,730354.753271,0.863647,9.407591,28.887295,4.001930,0.071286,0.061401,32.000000,94.907092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273922,63.040619,108.823922,68.444984,24.674412,43.797468,49.873418,49.250808,31.898734,25.049261,53.768711,159.102136,66.163096,0.596170,159.860294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.679077,49.281089,198.680032,164.574650,180.008259,175.774092,79.414717,14.197976,195.513855,-0.000091,49.131567,48.951764,163.030162,201.089258,161.635758,195.601827,93.270504,191.675172,-0.000475,0.031279,107.032766,65.868038,195.613147,20.667572,57.515145,0.684552,730325.774817,0.861468,9.348405,28.950833,3.996761,0.069610,0.060672,32.000000,94.877747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247526,63.054998,108.772007,68.444984,24.656452,43.797468,49.873418,49.224416,31.898734,25.049261,53.783389,158.829434,66.007778,0.595350,159.730908,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.710145,49.268995,198.671801,164.564275,180.000882,175.745128,79.446488,14.200687,195.428310,-0.000034,49.108366,48.934333,163.010675,201.012543,161.603085,195.560208,93.321019,191.888301,-0.000474,0.031239,107.059300,65.860294,195.565932,20.668716,57.518174,0.685134,730278.274749,0.863272,9.345657,28.927541,3.999270,0.071062,0.062472,32.000000,94.885448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249619,63.050414,108.680745,68.444984,24.690110,43.797468,49.873418,49.245190,31.898734,25.049261,53.761589,158.892977,65.863537,0.596984,159.702387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.690956,49.253054,198.746656,164.557545,179.983055,175.734998,79.471166,14.200545,195.529499,-0.000203,49.123270,48.905439,163.018591,201.203872,161.604627,195.609122,93.332432,191.816822,-0.000476,0.031238,107.089852,65.890536,195.562036,20.670169,57.519815,0.684674,729932.138692,0.861716,9.287558,28.870939,3.997607,0.072078,0.061886,32.000000,94.873460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264595,63.056315,108.682836,68.444984,24.640629,43.797468,49.873418,49.232008,31.898734,25.049261,53.773049,158.942332,66.044608,0.597929,159.706242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.667368,49.240411,198.699214,164.545767,180.004328,175.743647,79.463422,14.201543,195.479996,-0.000051,49.126940,49.047596,163.009903,201.100328,161.602686,195.618107,93.327460,191.788601,-0.000474,0.031228,107.100404,65.715764,195.622425,20.671837,57.543885,0.684889,729836.272419,0.862171,9.305303,28.918558,3.999655,0.071041,0.062167,32.000000,94.864867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253742,63.059593,108.691047,68.444984,24.639940,43.797468,49.873418,49.248141,31.898734,25.049261,53.767519,158.926845,66.017902,0.596486,159.756124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
