OSU 80 Ton Compressor Load Stand
49.706557,49.240411,198.792430,164.545767,179.996028,175.738708,79.485945,14.197262,195.596168,0.000156,49.118420,48.976066,162.993161,201.154435,161.577272,195.629472,93.347180,191.746937,-0.000474,0.031233,107.084129,65.924172,195.684386,20.673677,57.553730,0.684889,729836.272419,0.862171,9.305303,28.918558,3.999655,0.070291,0.060662,32.000000,94.874478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278367,63.045103,108.667958,68.444984,24.629778,43.797468,49.873418,49.266136,31.898734,25.049261,53.764531,158.971890,66.034997,0.596486,159.703292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.731625,49.233264,198.839748,164.546608,179.940807,175.748973,79.461267,14.192696,195.599283,-0.000103,49.117754,48.970525,162.984770,201.239244,161.586150,195.651634,93.343717,191.785466,-0.000473,0.031218,107.069270,65.941822,195.790278,20.676203,57.544030,0.684393,729753.682371,0.861698,9.276485,28.877692,3.999320,0.072540,0.061581,32.000000,94.881905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259961,63.055406,108.664156,68.444984,24.671054,43.797468,49.873418,49.249447,31.898734,25.049261,53.766396,158.922534,66.219222,0.596492,159.746250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.681158,49.223920,198.857017,164.538196,179.863723,175.766112,79.399493,14.213531,195.572558,-0.000206,49.143889,48.970568,162.988145,201.153089,161.588029,195.722992,93.322253,191.925630,-0.000472,0.031222,107.079884,66.141531,195.681402,20.678703,57.520554,0.684344,729762.351010,0.861516,9.243356,28.895555,3.998256,0.069830,0.060784,32.000000,94.885874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268257,63.069631,108.685531,68.444984,24.669082,43.797468,49.873418,49.239708,31.898734,25.049261,53.774889,158.798987,65.941600,0.594690,159.742159,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.717487,49.223095,198.834279,164.529223,179.930245,175.793448,79.499008,14.200259,195.651792,0.000349,49.159279,49.027307,162.983387,201.173578,161.578001,195.703364,93.344227,191.850327,-0.000472,0.031202,107.097448,65.871628,195.701741,20.683318,57.591522,0.685327,729947.103149,0.863220,9.286330,28.969387,4.002665,0.072293,0.061892,32.000000,94.836857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241424,63.053027,108.709516,68.444984,24.680227,43.797468,49.873418,49.253849,31.898734,25.049261,53.775994,158.998015,65.962950,0.597807,159.567965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.766821,49.219247,198.889028,164.527260,179.942494,175.811159,79.370737,14.196977,195.738073,0.000053,49.141152,49.097934,162.972308,201.262607,161.563895,195.832747,93.325291,191.823865,-0.000474,0.031208,107.111724,66.014222,195.798638,20.687409,57.562024,0.684067,729909.846357,0.862018,9.248283,28.919122,3.999308,0.071422,0.061677,32.000000,94.791340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236223,63.068282,108.700428,68.444984,24.690101,43.797468,49.873418,49.259184,31.898734,25.049261,53.782832,158.741474,66.166178,0.595446,159.672253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.791843,49.219247,198.840235,164.527260,180.019857,175.823323,79.386328,14.201543,195.673669,-0.000026,49.116108,49.006662,162.967174,201.335020,161.576789,195.810585,93.356276,191.919520,-0.000474,0.031160,107.208884,66.098343,195.786399,20.691904,57.613573,0.684032,730007.738475,0.862092,9.192876,28.928330,3.996418,0.069791,0.061525,32.000000,94.753333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249213,63.031595,108.706675,68.444984,24.665343,43.797468,49.873418,49.234866,31.898734,25.049261,53.786486,158.772656,66.049524,0.595082,159.642316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.727547,49.206604,198.903904,164.524736,180.087394,175.843044,79.450187,14.196977,195.702607,0.000427,49.112660,48.915029,162.935546,201.312350,161.543225,195.757451,93.340466,191.974863,-0.000473,0.031168,107.197751,65.973220,195.806144,20.697187,57.513107,0.683042,729927.460369,0.861501,9.166965,28.933081,3.993430,0.070863,0.061464,32.000000,94.740367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256131,63.019745,108.719713,68.444984,24.707559,43.797468,49.873418,49.223154,31.898734,25.049261,53.781040,158.900374,66.033456,0.595803,159.569067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.799372,49.202206,198.897935,164.515202,180.128506,175.865162,79.347580,14.206253,195.768269,0.000308,49.080651,48.998052,162.957774,201.354734,161.552717,195.860439,93.376102,192.038334,-0.000473,0.031170,107.184411,66.108769,195.794698,20.702255,57.520103,0.685230,730111.942496,0.862111,9.220922,28.969561,3.999874,0.070217,0.061113,32.000000,94.784824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265780,63.041611,108.763878,68.444984,24.659690,43.797468,49.873418,49.262960,31.898734,25.049261,53.787318,158.695159,66.079091,0.596815,159.539248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.765737,49.179669,199.026547,164.495012,180.136922,175.883460,79.387909,14.196549,195.691719,0.000006,49.010024,48.920936,162.948394,201.413693,161.548205,195.871433,93.361524,192.007899,-0.000474,0.031152,107.176067,66.179273,195.900837,20.708017,57.614564,0.684325,729990.137116,0.861941,9.142130,28.957624,3.993985,0.070273,0.062270,32.000000,94.822681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264118,63.033659,108.755103,68.444984,24.703190,43.797468,49.873418,49.225198,31.898734,25.049261,53.788910,158.775818,65.879385,0.595687,159.547784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.775450,49.140366,199.086227,164.475103,180.178036,175.903313,79.394346,14.198689,195.897830,0.000172,48.978032,49.054976,162.943397,201.381094,161.551466,195.899487,93.416560,191.871448,-0.000474,0.031169,107.223634,65.971665,195.935936,20.716227,57.634470,0.683954,730102.835792,0.862185,9.154421,28.960838,3.999269,0.071927,0.062510,32.000000,94.894167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302976,63.045239,108.788173,68.444984,24.668054,43.797468,49.873418,49.248698,31.898734,25.049261,53.772775,158.788693,65.826927,0.598150,159.566431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.789651,49.140366,199.018382,164.475103,180.113226,175.924049,79.377830,14.202400,195.819167,0.000069,48.960680,49.129834,162.906595,201.393938,161.506706,195.968715,93.384643,192.066150,-0.000473,0.031148,107.204636,66.032060,195.979946,20.722070,57.662219,0.682998,729878.789049,0.859881,9.068619,28.916186,3.991205,0.072339,0.061837,32.000000,94.869150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270575,63.022181,108.767115,68.444984,24.712240,43.797468,49.873418,49.244535,31.898734,25.049261,53.736018,158.755659,66.145121,0.597634,159.744991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.864376,49.115629,199.229349,164.471177,180.185606,175.956689,79.465546,14.200545,195.870920,-0.000283,48.968889,49.017521,162.914212,201.493527,161.524858,196.037593,93.413882,192.139222,-0.000474,0.031157,107.245128,65.768019,195.993754,20.729271,57.615322,0.683151,730076.929286,0.861938,9.090353,28.959467,3.997184,0.070802,0.062178,32.000000,94.915681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298494,63.030676,108.787922,68.444984,24.688539,43.797468,49.873418,49.229296,31.898734,25.049261,53.711378,158.931091,66.148129,0.595539,159.745581,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.803414,49.092268,199.180561,164.458278,180.189957,175.984177,79.421773,14.196263,196.000003,-0.000122,48.934782,49.045240,162.894978,201.460868,161.502959,196.098177,93.391802,192.157958,-0.000474,0.031148,107.261460,66.109071,195.927636,20.735135,57.608506,0.683372,730014.241911,0.860825,8.989180,28.978433,3.995476,0.070268,0.061495,32.000000,94.884361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297135,63.014243,108.787252,68.444984,24.716335,43.797468,49.873418,49.197828,31.898734,25.049261,53.686497,158.843547,66.034337,0.595253,159.710451,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.857740,49.072479,199.240491,164.438369,180.266832,176.003902,79.477415,14.197548,195.938038,0.000032,48.929398,49.121083,162.873459,201.470144,161.489668,196.026610,93.392715,192.140470,-0.000473,0.031142,107.261168,66.034232,196.027142,20.741214,57.613501,0.684154,730178.223248,0.861375,9.028007,28.986574,3.999336,0.072720,0.061683,32.000000,94.869954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292420,62.974759,108.794104,68.444984,24.740365,43.797468,49.873418,49.234341,31.898734,25.049261,53.683281,158.954829,66.013647,0.596857,159.754668,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.803257,49.068631,199.293508,164.431078,180.320646,176.025229,79.437787,14.200402,196.011497,-0.000247,48.987862,49.121338,162.878724,201.618151,161.502083,196.087321,93.411011,192.279303,-0.000474,0.031162,107.316243,65.993960,196.024449,20.747464,57.669521,0.683611,730146.643533,0.859778,8.952006,28.979134,3.996180,0.072395,0.060957,32.000000,94.912411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322715,62.993185,108.829555,68.444984,24.723024,43.797468,49.873418,49.204310,31.898734,25.049261,53.658975,158.875573,66.300733,0.596623,159.742867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.883914,49.068356,199.178695,164.429115,180.420085,176.048063,79.369935,14.200545,196.177365,-0.000085,48.986438,49.190192,162.867904,201.635745,161.478843,196.188348,93.438316,192.274712,-0.000473,0.031182,107.319259,66.161706,196.159360,20.755316,57.636057,0.683819,730234.096023,0.861348,9.004532,29.012637,4.001616,0.072253,0.063352,32.000000,94.898555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334809,62.991995,108.837347,68.444984,24.787122,43.797468,49.873418,49.234231,31.898734,25.049261,53.648394,158.739869,66.210125,0.594798,159.769460,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.852304,49.068356,199.398510,164.429115,180.424750,176.074725,79.454555,14.191554,196.056256,0.000053,49.016180,49.201019,162.862669,201.730808,161.479235,196.196307,93.425544,192.203364,-0.000474,0.031180,107.345494,66.180486,196.084454,20.760988,57.686019,0.683662,730151.110589,0.860366,8.962826,29.019705,3.998587,0.071687,0.062104,32.000000,94.924101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343952,62.995361,108.849797,68.444984,24.744449,43.797468,49.873418,49.191833,31.898734,25.049261,53.642930,158.909110,66.215407,0.595253,159.542867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.853824,49.069181,199.247229,164.440612,180.448199,176.102238,79.467639,14.206253,196.034508,-0.000208,49.048634,49.136936,162.840377,201.649608,161.459157,196.163416,93.420210,192.351104,-0.000474,0.031150,107.362012,66.033299,196.212548,20.766797,57.662778,0.683480,730329.183587,0.860466,8.953506,28.969775,3.999785,0.070274,0.060861,32.000000,94.929659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352486,62.975099,108.860429,68.444984,24.820220,43.797468,49.873418,49.209541,31.898734,25.049261,53.637728,158.935278,66.206677,0.595439,159.631891,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.825621,49.077426,199.351873,164.452390,180.493362,176.118266,79.368142,14.199260,196.104005,-0.000269,49.008927,49.176725,162.846869,201.716986,161.441609,196.257144,93.388335,192.294812,-0.000473,0.031161,107.383774,66.092629,196.168681,20.772809,57.680195,0.683480,730329.183587,0.860466,8.953506,28.969775,3.999785,0.071183,0.061426,32.000000,94.921214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355101,62.969368,108.857671,68.444984,24.773734,43.797468,49.873418,49.209376,31.898734,25.049261,53.633404,158.736284,66.218489,0.595439,159.554708,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.887950,49.071929,199.353678,164.456315,180.480423,176.127648,79.445092,14.198975,196.160595,0.000092,49.013198,49.154511,162.841438,201.763998,161.441054,196.255881,93.427137,192.305138,-0.000472,0.031152,107.397255,66.178595,196.180143,20.778433,57.637932,0.683942,730688.844644,0.862150,8.990181,29.041098,4.000991,0.071742,0.062318,32.000000,94.903518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355318,62.975863,108.880733,68.444984,24.826114,43.797468,49.873418,49.226187,31.898734,25.049261,53.637058,158.890184,66.360088,0.595754,159.747784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.809488,49.071929,199.324592,164.456315,180.499160,176.133395,79.450079,14.188700,196.073995,-0.000156,49.022651,49.056032,162.829649,201.736109,161.432250,196.224745,93.435360,192.345467,-0.000471,0.031149,107.401352,66.081905,196.161384,20.783837,57.653546,0.683712,730511.335127,0.860152,8.920219,29.006147,3.996029,0.072854,0.062743,32.000000,94.894797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353897,62.952253,108.877704,68.444984,24.822960,43.797468,49.873418,49.191315,31.898734,25.049261,53.626903,158.900158,66.204549,0.593847,159.634684,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.840971,49.071379,199.464919,164.450707,180.540243,176.163889,79.316320,14.196121,196.173922,-0.000199,49.024342,49.164814,162.851329,201.788217,161.449083,196.322619,93.459180,192.295101,-0.000470,0.031137,107.431788,66.134902,196.234721,20.789893,57.648209,0.684439,730603.451768,0.861632,9.001381,29.012964,4.001739,0.068744,0.059796,32.000000,94.912535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384088,62.981456,108.903502,68.444984,24.864803,43.797468,49.873418,49.236219,31.898734,25.049261,53.621442,158.632640,66.170800,0.596037,159.561238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.879766,49.071929,199.400451,164.448183,180.577306,176.205035,79.361033,14.196691,196.224668,0.000146,49.045364,49.226949,162.848938,201.790256,161.416246,196.266962,93.467552,192.508211,-0.000468,0.031106,107.469233,66.063433,196.248018,20.795520,57.670152,0.684588,730560.385145,0.864536,8.974454,28.968126,4.002388,0.070454,0.061467,32.000000,94.869293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.386422,62.971676,108.891491,68.444984,24.853149,43.797468,49.873418,49.218728,31.898734,25.049261,53.616491,158.722066,66.210418,0.594821,159.587438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.873895,49.079900,199.397061,164.449585,180.597451,176.240871,79.431072,14.210391,196.154034,0.000172,49.064049,49.234801,162.843232,201.792213,161.395497,196.280010,93.453506,192.481590,-0.000468,0.031088,107.470897,66.146069,196.315234,20.800692,57.713642,0.683851,730713.560486,0.861598,8.928679,29.041440,3.997622,0.070639,0.061327,32.000000,94.872200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362279,62.964894,108.925706,68.444984,24.853278,43.797468,49.873418,49.195655,31.898734,25.049261,53.612125,158.862145,66.189729,0.595643,159.688421,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.898847,49.079900,199.537998,164.449585,180.695631,176.263208,79.398820,14.194694,196.079826,-0.000183,49.097015,49.147306,162.829845,201.832620,161.399749,196.329177,93.445433,192.471933,-0.000466,0.031091,107.480384,66.161736,196.324010,20.805621,57.688543,0.683549,730932.964440,0.861146,8.942721,29.045563,3.998025,0.070433,0.061272,32.000000,94.854865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357017,62.952053,108.911817,68.444984,24.865736,43.797468,49.873418,49.198573,31.898734,25.049261,53.615714,158.797640,66.199120,0.596015,159.626856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.872421,49.098039,199.504126,164.449305,180.762177,176.280515,79.395013,14.198689,196.194795,-0.000196,49.141389,49.116215,162.832393,201.838573,161.376369,196.338063,93.475712,192.542041,-0.000465,0.031098,107.510422,66.261294,196.335838,20.810280,57.685460,0.683976,731021.949691,0.861126,8.916923,29.050037,3.998850,0.071904,0.060611,32.000000,94.834303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378083,62.949037,108.928486,68.444984,24.914554,43.797468,49.873418,49.184295,31.898734,25.049261,53.629798,158.790026,66.050771,0.596044,159.577131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.863282,49.116179,199.503749,164.451268,180.764545,176.301768,79.510543,14.200402,196.233118,-0.000056,49.153333,49.108993,162.821830,201.989679,161.387209,196.352813,93.493985,192.472580,-0.000466,0.031068,107.529496,66.269541,196.332492,20.814381,57.708647,0.684361,731068.904331,0.861803,8.962385,29.045885,4.000290,0.071798,0.061448,32.000000,94.770302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.375115,62.960687,108.942480,68.444984,24.880487,43.797468,49.873418,49.198517,31.898734,25.049261,53.627061,159.021085,66.369772,0.597687,159.744794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.840720,49.134869,199.442128,164.446220,180.753221,176.329195,79.440543,14.201115,196.213238,-0.000476,49.161208,49.106783,162.799556,201.952229,161.378800,196.443328,93.486975,192.334703,-0.000465,0.031094,107.545556,66.158519,196.373996,20.818703,57.720024,0.684319,731146.656344,0.860874,8.989975,29.001728,4.001015,0.070648,0.062594,32.000000,94.777413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365006,62.996934,108.969323,68.444984,24.914625,43.797468,49.873418,49.203353,31.898734,25.049261,53.643656,158.881086,66.358987,0.595017,159.813913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.912074,49.146687,199.623028,164.451829,180.786236,176.346387,79.431554,14.200545,196.290300,-0.000525,49.202488,49.220893,162.833280,201.963890,161.390036,196.408532,93.499363,192.522512,-0.000466,0.031098,107.564402,66.262823,196.376362,20.823596,57.710775,0.684452,731350.791159,0.862245,9.032001,28.957335,4.001590,0.069732,0.060371,32.000000,94.801478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.383212,63.007351,108.981500,68.444984,24.923361,43.797468,49.873418,49.216541,31.898734,25.049261,53.662343,158.863108,66.221937,0.595346,159.772450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.923500,49.146687,199.528588,164.451829,180.855316,176.370496,79.498406,14.199546,196.290772,-0.000392,49.192213,49.282432,162.824867,201.928641,161.372212,196.417311,93.516998,192.595950,-0.000465,0.031126,107.562697,66.362124,196.345178,20.827630,57.760088,0.684230,731326.388096,0.861085,8.970041,29.014957,3.999494,0.072248,0.062616,32.000000,94.829574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370593,63.005918,108.959945,68.444984,24.971709,43.797468,49.873418,49.175071,31.898734,25.049261,53.674933,158.996812,66.335436,0.596290,159.788461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.921793,49.156856,199.666968,164.452109,180.821802,176.401135,79.384983,14.199117,196.392492,-0.000468,49.248079,49.227100,162.831169,202.051675,161.413478,196.405801,93.532423,192.594216,-0.000464,0.031099,107.695163,66.309749,196.379014,20.832434,57.708124,0.683361,731355.757104,0.860260,8.958235,29.024685,3.996687,0.071225,0.061576,32.000000,94.892954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389588,63.064409,108.939391,68.444984,24.971964,43.797468,49.873418,49.204218,31.898734,25.049261,53.687226,158.769965,66.379016,0.595021,159.590979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.864678,49.172523,199.546554,164.457157,180.788381,176.413500,79.404775,14.192553,196.333955,-0.000497,49.211474,49.216475,162.819184,201.864729,161.359001,196.406896,93.518444,192.548311,-0.000462,0.031084,107.724549,66.258425,196.457618,20.836404,57.728661,0.684450,731477.222231,0.861593,8.969283,29.021806,3.999544,0.070369,0.061206,32.000000,94.821744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348134,63.051461,108.901835,68.444984,24.946656,43.797468,49.873418,49.166473,31.898734,25.049261,53.705202,158.809549,66.213573,0.595127,159.653724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.926746,49.181043,199.636495,164.470616,180.902736,176.443219,79.403332,14.211676,196.286885,-0.000398,49.187610,49.204410,162.810380,202.027537,161.396033,196.541734,93.532786,192.603999,-0.000461,0.031085,107.712509,66.260559,196.441825,20.840240,57.746277,0.684718,731658.260147,0.862676,9.044875,29.005489,4.001762,0.068760,0.059964,32.000000,94.786073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358723,63.073439,108.908791,68.444984,24.974890,43.797468,49.873418,49.198577,31.898734,25.049261,53.708650,158.806665,66.183859,0.596975,159.695424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.947990,49.174996,199.650030,164.474262,181.052352,176.440396,79.430337,14.197548,196.410372,-0.000454,49.142261,49.054321,162.801141,202.017324,161.359341,196.500877,93.528622,192.565875,-0.000460,0.031124,107.376455,66.374338,196.448907,20.845106,57.757149,0.684110,731680.586313,0.861666,8.989238,29.011896,3.998588,0.071071,0.061382,32.000000,94.777076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352656,63.091167,108.922160,68.444984,25.006570,43.797468,49.873418,49.154037,31.898734,25.049261,53.722564,158.860675,66.345854,0.596895,159.785943,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.910227,49.174996,199.747956,164.474262,181.107413,176.437015,79.440409,14.197976,196.496441,-0.000501,49.119218,49.115014,162.810363,202.112020,161.371586,196.553947,93.536080,192.700977,-0.000461,0.031142,106.728933,66.217128,196.690321,20.848485,57.773809,0.683730,731641.922433,0.860937,8.961244,29.001856,3.997158,0.071455,0.062069,32.000000,94.766381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358290,63.107727,108.952511,68.444984,25.075789,43.797468,49.873418,49.146650,31.898734,25.049261,53.720276,158.880818,66.040059,0.595219,159.551364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.884417,49.163728,199.786142,164.481833,181.095159,176.446487,79.419140,14.195835,196.469785,-0.000315,49.084231,49.239900,162.823868,202.164842,161.397144,196.671433,93.569672,192.636968,-0.000460,0.031140,106.101426,66.099495,196.627648,20.851929,57.707295,0.684221,731652.088625,0.861536,9.000260,29.044720,4.002145,0.071341,0.061145,32.000000,94.763241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358704,63.121114,108.980773,68.444984,25.080384,43.797468,49.873418,49.166795,31.898734,25.049261,53.712544,158.838281,66.001468,0.598577,159.523001,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.989489,49.145862,199.806481,164.482113,181.143781,176.463557,79.417451,14.201543,196.554106,-0.000265,49.086547,49.213608,162.836763,202.183271,161.396532,196.655302,93.573094,192.800530,-0.000459,0.031173,106.067572,66.421460,196.654404,20.855452,57.805885,0.685435,731583.020040,0.862281,9.015669,28.987290,4.004981,0.070430,0.061933,32.000000,94.794481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342268,63.159758,109.000408,68.444984,25.123595,43.797468,49.873418,49.180280,31.898734,25.049261,53.697211,158.834902,66.396111,0.599299,159.563087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.925324,49.131021,199.939214,164.472018,181.181221,176.495692,79.481696,14.199403,196.603122,-0.000416,49.131944,49.114817,162.827818,202.361023,161.382309,196.766269,93.641885,192.868420,-0.000458,0.031209,106.125136,66.235544,196.780017,20.859772,57.828387,0.683061,731479.321483,0.860325,8.889262,29.044770,3.996970,0.069256,0.060047,32.000000,94.833759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353947,63.166099,109.048195,68.444984,25.148437,43.797468,49.873418,49.118636,31.898734,25.049261,53.683861,158.963392,66.337784,0.594688,159.614425,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.970049,49.130746,199.888889,164.461643,181.227078,176.512488,79.383594,14.199117,196.640917,-0.000261,49.117776,49.206471,162.827662,202.359270,161.379897,196.811128,93.630371,192.942246,-0.000459,0.031195,106.205279,66.442884,196.817911,20.863209,57.795427,0.683519,731301.500441,0.859835,8.856387,28.999016,3.996506,0.069349,0.060791,32.000000,94.839998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328887,63.138314,109.041241,68.444984,25.192533,43.797468,49.873418,49.148573,31.898734,25.049261,53.683863,158.767187,66.200734,0.595181,159.569421,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.997895,49.133769,199.997474,164.459680,181.248786,176.522698,79.436353,14.194836,196.735516,-0.000011,49.153252,49.265540,162.784976,202.481061,161.391630,196.817115,93.633983,192.867608,-0.000457,0.031184,106.308952,66.317883,196.853603,20.866934,57.785186,0.683781,731482.631026,0.861266,8.894214,29.040232,4.000174,0.070311,0.061502,32.000000,94.834735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323170,63.149281,109.055902,68.444984,25.236338,43.797468,49.873418,49.120311,31.898734,25.049261,53.683572,158.872705,66.496771,0.596963,159.650105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.005709,49.133769,199.981936,164.459680,181.283160,176.544965,79.431178,14.199831,196.711745,-0.000186,49.163263,49.193865,162.799943,202.409401,161.388959,196.882737,93.660093,192.912596,-0.000456,0.031167,106.390746,66.430692,196.962693,20.870011,57.857867,0.683880,731484.297339,0.860218,8.868493,29.008848,4.000118,0.071761,0.060882,32.000000,94.839448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326445,63.176848,109.053001,68.444984,25.249419,43.797468,49.873418,49.100305,31.898734,25.049261,53.686689,158.862356,66.321056,0.594286,159.602702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.023867,49.142015,200.075045,164.465849,181.335552,176.588647,79.387060,14.196549,196.705521,-0.000234,49.196203,49.289507,162.813272,202.426016,161.401937,196.976427,93.672182,193.037948,-0.000456,0.031148,106.506269,66.266668,196.898063,20.873253,57.854207,0.682970,731481.166512,0.860234,8.860429,28.999477,3.999182,0.072142,0.061726,32.000000,94.859586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345745,63.172468,109.069648,68.444984,25.272775,43.797468,49.873418,49.091182,31.898734,25.049261,53.695250,158.774119,66.345488,0.595817,159.576856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.030602,49.153833,200.056741,164.464728,181.408128,176.622769,79.377535,14.197548,196.821090,0.000181,49.198206,49.291480,162.814871,202.422122,161.393391,196.918428,93.689433,193.070779,-0.000456,0.031142,106.580153,66.249535,196.881604,20.876856,57.797447,0.683206,731622.483891,0.860597,8.849940,29.034017,3.999592,0.071931,0.062363,32.000000,94.871577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347512,63.175505,109.066371,68.444984,25.313358,43.797468,49.873418,49.075495,31.898734,25.049261,53.696165,158.755071,66.503154,0.595765,159.614582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.056802,49.163728,200.042714,164.460521,181.445487,176.658512,79.463325,14.203684,196.707590,-0.000023,49.180014,49.193169,162.801287,202.568030,161.370010,196.921631,93.684972,192.982072,-0.000455,0.031135,106.652926,66.321503,197.009783,20.880459,57.852710,0.683908,731725.996768,0.860766,8.854809,29.028976,3.998687,0.072975,0.062532,32.000000,94.873168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308851,63.162450,109.044921,68.444984,25.344524,43.797468,49.873418,49.066160,31.898734,25.049261,53.709675,158.926651,66.392149,0.594380,159.562458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.045754,49.163728,200.088975,164.460521,181.444000,176.677728,79.404892,14.201258,196.915508,-0.000170,49.167160,49.296165,162.808415,202.452580,161.377527,196.974618,93.702563,193.086569,-0.000455,0.031141,106.771434,66.250141,197.031505,20.883318,57.822978,0.683059,731877.786936,0.859535,8.837684,29.000446,3.996314,0.072198,0.061950,32.000000,94.862518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317147,63.165378,109.054280,68.444984,25.336894,43.797468,49.873418,49.045350,31.898734,25.049261,53.721842,158.809785,66.209024,0.595203,159.648728,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.017023,49.159055,200.023890,164.453231,181.441786,176.699826,79.410255,14.198261,196.810853,-0.000112,49.202390,49.263280,162.812343,202.455129,161.373194,196.792018,93.688586,193.125688,-0.000455,0.031132,106.838427,66.437780,196.998813,20.886251,57.927085,0.683737,731915.114223,0.860472,8.849076,29.021717,3.998121,0.071122,0.061865,32.000000,94.904595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332274,63.182308,109.058395,68.444984,25.367699,43.797468,49.873418,49.045512,31.898734,25.049261,53.719839,158.820510,66.501980,0.597135,159.632796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.018323,49.163453,200.173587,164.445099,181.490304,176.728752,79.508100,14.200545,196.841411,-0.000246,49.255567,49.364488,162.785951,202.556410,161.368928,197.004218,93.669958,193.133358,-0.000454,0.031091,106.964528,66.302518,197.054939,20.890078,57.947694,0.682770,732078.769524,0.861060,8.874040,29.050238,3.999116,0.072843,0.061808,32.000000,94.933156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318026,63.182998,109.022223,68.444984,25.390127,43.797468,49.873418,49.051272,31.898734,25.049261,53.727388,159.016201,66.175495,0.594732,159.591844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.098539,49.175821,200.131546,164.450146,181.516136,176.746107,79.317565,14.195264,196.952008,-0.000405,49.267933,49.341664,162.775603,202.662034,161.346158,197.066248,93.648269,193.259650,-0.000453,0.031092,106.995083,66.404236,197.077233,20.893094,57.858101,0.683757,732146.230290,0.860627,8.849402,29.067571,3.997404,0.071213,0.062470,32.000000,94.904640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285016,63.181081,109.022725,68.444984,25.451084,43.797468,49.873418,49.047125,31.898734,25.049261,53.730083,158.635131,66.162583,0.597500,159.606636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.077356,49.196709,200.212448,164.460241,181.561719,176.750894,79.409118,14.198832,196.892652,-0.000384,49.307517,49.254267,162.788834,202.684031,161.340997,197.049443,93.663076,193.253260,-0.000454,0.031072,107.072069,66.565932,197.123711,20.895981,57.918034,0.683075,732348.344751,0.860772,8.806753,29.140345,3.994758,0.069034,0.060523,32.000000,94.925880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311259,63.194998,109.036092,68.444984,25.467669,43.797468,49.873418,48.994868,31.898734,25.049261,53.745959,158.818236,66.538884,0.597338,159.657973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.036081,49.196709,200.145136,164.460241,181.633728,176.777101,79.442122,14.198404,196.948937,-0.000102,49.287904,49.288113,162.784430,202.593249,161.342599,196.948457,93.668154,193.131871,-0.000452,0.031060,107.129237,66.344974,197.069277,20.898532,57.898778,0.682886,732392.592754,0.860258,8.849474,29.123164,3.998063,0.072251,0.062811,32.000000,94.953123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308879,63.173354,109.030370,68.444984,25.506434,43.797468,49.873418,49.000462,31.898734,25.049261,53.771365,158.884245,66.364930,0.594410,159.616116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.040586,49.217048,200.260933,164.481552,181.705951,176.800222,79.424406,14.206253,196.918705,-0.000350,49.285770,49.449141,162.803997,202.570599,161.340402,197.000147,93.714953,193.099399,-0.000451,0.031016,107.182989,66.415714,197.083979,20.900827,57.852836,0.683548,732530.926658,0.860817,8.892035,29.072969,4.000016,0.072064,0.062073,32.000000,94.984949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321802,63.190571,109.038684,68.444984,25.498862,43.797468,49.873418,49.017648,31.898734,25.049261,53.797371,158.848813,66.499779,0.596348,159.639562,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.052096,49.227493,200.116072,164.478187,181.810793,176.822456,79.383733,14.199831,197.021786,-0.000401,49.280410,49.325601,162.803488,202.593371,161.345530,197.091350,93.723152,193.174924,-0.000452,0.031031,107.238464,66.414847,196.969546,20.903269,57.839043,0.684455,732511.177007,0.861085,8.907726,29.014097,4.001970,0.071897,0.061113,32.000000,94.989107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316676,63.215521,109.035237,68.444984,25.563726,43.797468,49.873418,49.010258,31.898734,25.049261,53.804517,158.767466,66.539911,0.595456,159.648335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.121536,49.227493,200.134380,164.478187,181.891928,176.849162,79.439963,14.205967,196.950944,-0.000139,49.230329,49.263839,162.787079,202.482732,161.338487,196.886429,93.742313,193.171756,-0.000452,0.031042,107.327600,66.414122,197.021204,20.905564,57.837150,0.684228,732586.833662,0.861439,8.906301,29.033975,3.998156,0.070590,0.060383,32.000000,94.955840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335450,63.209773,109.011616,68.444984,25.537650,43.797468,49.873418,48.997698,31.898734,25.049261,53.822794,158.879925,66.228687,0.594757,159.476423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.024437,49.219247,200.121877,164.470616,181.933827,176.877645,79.420489,14.194694,196.849943,-0.000375,49.234400,49.414678,162.793359,202.545503,161.353047,197.047750,93.725618,193.179092,-0.000451,0.031013,107.430229,66.611943,196.962777,20.907045,57.874779,0.683552,732550.034891,0.859633,8.834733,29.013636,3.992982,0.071110,0.061485,32.000000,94.920620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331194,63.228488,109.007502,68.444984,25.561175,43.797468,49.873418,48.951095,31.898734,25.049261,53.822476,158.840977,66.345708,0.596942,159.619696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.054385,49.207429,200.133967,164.458839,181.903675,176.918800,79.391225,14.198547,196.833693,-0.000485,49.257907,49.311322,162.793300,202.631392,161.350733,196.896610,93.717397,193.178211,-0.000452,0.031039,107.494904,66.519417,196.818971,20.909556,57.891710,0.684354,732822.410214,0.861819,8.926584,29.033057,4.000482,0.071034,0.061111,32.000000,94.916441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321174,63.213782,109.015293,68.444984,25.574479,43.797468,49.873418,48.977016,31.898734,25.049261,53.820306,158.782450,66.404402,0.596976,159.533622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.067043,49.206604,200.011852,164.436687,181.910241,176.961277,79.437674,14.192125,196.802429,-0.000037,49.281480,49.269489,162.750691,202.513251,161.310676,196.970211,93.687042,193.128204,-0.000452,0.031020,107.520511,66.491759,196.891355,20.911589,57.824168,0.683924,732920.221737,0.862048,8.884612,29.040685,3.998373,0.071543,0.062050,32.000000,94.964731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323839,63.201829,108.973938,68.444984,25.607320,43.797468,49.873418,48.974003,31.898734,25.049261,53.825820,158.875348,66.076376,0.597039,159.534684,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.061071,49.217323,200.143498,164.423227,181.922375,177.004248,79.392738,14.198119,196.813325,-0.000173,49.292220,49.227076,162.744985,202.469012,161.304583,196.884936,93.733222,193.143012,-0.000451,0.031009,107.567312,66.217924,196.883317,20.913256,57.860229,0.684458,733216.049448,0.861194,8.870001,29.052717,3.994880,0.068345,0.058376,32.000000,94.965707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317531,63.218892,108.962992,68.444984,25.586263,43.797468,49.873418,48.958945,31.898734,25.049261,53.832098,158.785476,66.228173,0.598976,159.593378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.056343,49.225843,200.042009,164.412291,181.920542,177.025778,79.421276,14.201258,196.852094,-0.000241,49.288485,49.290480,162.727411,202.522221,161.301635,196.930613,93.684854,193.072857,-0.000449,0.030999,107.556310,66.127625,196.901141,20.914690,57.835311,0.684618,733271.451840,0.862031,8.886878,29.012042,3.997987,0.071647,0.062452,32.000000,94.956097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.322158,63.209336,108.917416,68.444984,25.624331,43.797468,49.873418,48.955696,31.898734,25.049261,53.849800,158.842551,66.515333,0.598117,159.624141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.031981,49.225843,200.140216,164.412291,181.901076,177.044284,79.417841,14.202828,196.759197,0.000088,49.329157,49.386913,162.757248,202.395762,161.305969,196.891927,93.720074,193.160291,-0.000446,0.031006,107.574593,66.430422,196.842668,20.916015,57.812863,0.684821,733545.735413,0.861937,8.900273,29.034327,3.996337,0.072785,0.062274,32.000000,94.952171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340628,63.220016,108.928633,68.444984,25.634688,43.797468,49.873418,48.952097,31.898734,25.049261,53.865814,158.835683,66.347468,0.595454,159.585078,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.045748,49.234914,199.935293,164.405000,181.912997,177.072207,79.396945,14.204826,196.754985,0.000253,49.350551,49.252301,162.735531,202.416842,161.295863,196.845684,93.701362,192.983540,-0.000446,0.031029,107.587885,66.449245,196.826882,20.916947,57.833201,0.685701,733536.619144,0.862531,8.925397,29.031613,4.000246,0.070283,0.060421,32.000000,94.989917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336527,63.215461,108.885624,68.444984,25.647672,43.797468,49.873418,48.960050,31.898734,25.049261,53.882854,158.793891,66.405575,0.597496,159.624259,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
