OSU 80 Ton Compressor Load Stand
50.105035,49.249481,200.052018,164.417338,181.979346,177.096710,79.428665,14.203399,196.824162,-0.000159,49.348415,49.361981,162.735192,202.399432,161.262822,196.857621,93.716676,193.030759,-0.000444,0.031030,107.581935,66.310763,196.926450,20.917427,57.836393,0.684913,733714.859272,0.862652,8.920269,28.984602,3.995051,0.072754,0.062232,32.000000,94.906852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336567,63.192076,108.859010,68.444984,25.632709,43.797468,49.873418,48.945765,31.898734,25.049261,53.891483,158.857330,66.531474,0.596497,159.637595,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.091765,49.264872,199.917760,164.424348,182.068652,177.120438,79.472621,14.195407,196.770572,-0.000138,49.372852,49.375107,162.740761,202.393561,161.286443,196.715661,93.731546,193.010198,-0.000443,0.031051,107.621787,66.384776,196.800332,20.917520,57.827936,0.684569,733728.636494,0.861328,8.873721,28.986850,3.992653,0.071550,0.061160,32.000000,94.908804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345627,63.227567,108.866092,68.444984,25.706567,43.797468,49.873418,48.905082,31.898734,25.049261,53.915637,158.945243,66.354952,0.595102,159.630042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.053568,49.264872,200.028874,164.424348,182.125363,177.144034,79.443055,14.201401,196.738811,0.000098,49.398068,49.261871,162.732846,202.340351,161.266110,196.797766,93.732226,192.994644,-0.000442,0.031065,107.651300,66.128094,196.797515,20.917568,57.861365,0.684620,733827.849492,0.861258,8.902787,28.964334,3.991030,0.072894,0.063096,32.000000,94.905452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337707,63.230037,108.836596,68.444984,25.665007,43.797468,49.873418,48.906249,31.898734,25.049261,53.941454,158.886110,66.358547,0.596642,159.678193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.006376,49.283013,199.964080,164.407804,182.111025,177.173003,79.390077,14.185418,196.697823,-0.000478,49.389151,49.278538,162.743331,202.322411,161.260452,196.828720,93.755188,192.914834,-0.000443,0.031075,107.696702,66.323330,196.724916,20.916833,57.818669,0.685057,733969.419075,0.862424,8.942164,28.957867,3.996296,0.071883,0.062794,32.000000,94.883640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353446,63.232525,108.819089,68.444984,25.742858,43.797468,49.873418,48.908260,31.898734,25.049261,53.975107,158.780153,66.347982,0.597336,159.554275,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.048554,49.289059,199.887273,164.395466,182.066284,177.187657,79.419434,14.194551,196.713984,-0.000453,49.361981,49.248361,162.711343,202.379657,161.243438,196.774618,93.718739,192.955799,-0.000443,0.031080,107.690256,66.522772,196.800781,20.916419,57.852818,0.685955,734065.281772,0.863275,8.992493,28.911161,3.997814,0.071087,0.062003,32.000000,94.863759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346702,63.243709,108.784830,68.444984,25.728526,43.797468,49.873418,48.939893,31.898734,25.049261,53.993841,158.838867,66.336317,0.599478,159.654865,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.004772,49.292907,199.856060,164.393223,182.055067,177.216542,79.314560,14.195550,196.730836,-0.000163,49.372276,49.279411,162.741102,202.367935,161.278892,196.792893,93.729381,192.985691,-0.000442,0.031059,107.766662,66.469210,196.836859,20.915439,57.848148,0.685091,734256.498842,0.863048,8.971520,28.956905,3.993867,0.072266,0.062610,32.000000,94.935667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387896,63.269777,108.761953,68.444984,25.714952,43.797468,49.873418,48.911548,31.898734,25.049261,54.006966,158.629121,66.326412,0.597478,159.737792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.011134,49.292907,199.965632,164.393223,182.045171,177.256685,79.466514,14.198404,196.699532,-0.000301,49.330784,49.245230,162.720210,202.343715,161.257961,196.733489,93.727682,192.931248,-0.000441,0.031046,107.781198,66.326188,196.730723,20.914333,57.840035,0.685728,734402.714253,0.865180,9.020534,28.957382,3.996740,0.071239,0.060554,32.000000,94.943242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393833,63.282875,108.730113,68.444984,25.761754,43.797468,49.873418,48.930908,31.898734,25.049261,54.024193,158.933029,66.529640,0.598074,159.794558,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.022955,49.292907,199.904202,164.393223,182.087954,177.279608,79.428100,14.197833,196.563961,-0.000502,49.301987,49.184557,162.710889,202.242678,161.251630,196.778389,93.742955,192.985036,-0.000441,0.031060,107.809978,66.379524,196.848442,20.912855,57.854423,0.686168,734565.151374,0.863600,9.013969,28.938829,3.998422,0.071442,0.061520,32.000000,94.963334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388506,63.303018,108.728463,68.444984,25.768458,43.797468,49.873418,48.922708,31.898734,25.049261,54.037639,158.856199,66.313719,0.596546,159.783543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.962963,49.270644,199.918030,164.380605,182.095052,177.315758,79.444311,14.202685,196.692862,-0.000372,49.272790,49.370039,162.699301,202.237256,161.237012,196.805243,93.749371,192.928510,-0.000442,0.031063,107.833643,66.051621,196.690462,20.911175,57.767895,0.685790,734596.290022,0.863902,9.001773,28.943565,3.996249,0.071185,0.062762,32.000000,94.987480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364082,63.327324,108.700238,68.444984,25.778700,43.797468,49.873418,48.911010,31.898734,25.049261,54.028590,158.888622,66.474467,0.598307,159.838657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.987216,49.255802,199.875099,164.375277,182.040478,177.338636,79.437292,14.198975,196.599261,-0.000234,49.238676,49.301841,162.704279,202.283452,161.254028,196.720532,93.737774,192.931982,-0.000443,0.031041,107.865749,66.446662,196.577109,20.909275,57.890862,0.687677,734744.698978,0.865001,9.041429,28.916121,4.001325,0.072199,0.062205,32.000000,94.979525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363364,63.340820,108.681288,68.444984,25.785783,43.797468,49.873418,48.941488,31.898734,25.049261,54.040187,158.874585,66.545414,0.597607,159.854196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.029874,49.231890,199.873696,164.362939,182.013588,177.351806,79.507025,14.212817,196.614248,-0.000522,49.189947,49.239501,162.684629,202.224228,161.258774,196.733071,93.731996,192.837106,-0.000442,0.031047,107.898019,66.259413,196.692273,20.907131,57.852061,0.685870,734815.079257,0.864686,9.001548,28.929009,3.998524,0.071201,0.062798,32.000000,95.003180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365697,63.353211,108.711332,68.444984,25.834344,43.797468,49.873418,48.923981,31.898734,25.049261,54.035966,159.014051,66.222084,0.596669,159.759310,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.008135,49.231890,199.776859,164.362939,182.025555,177.363451,79.397988,14.199831,196.543732,-0.000475,49.162548,49.261763,162.669742,202.223800,161.234838,196.755940,93.714706,192.826405,-0.000442,0.031094,107.930477,66.181412,196.722197,20.904265,57.838610,0.685805,734779.042921,0.863115,8.933618,28.899484,3.995087,0.070441,0.060664,32.000000,94.999617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390716,63.349163,108.703853,68.444984,25.800928,43.797468,49.873418,48.895098,31.898734,25.049261,54.021508,158.795976,66.336390,0.599124,159.761710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.973524,49.214025,199.868602,164.360696,182.024861,177.382769,79.414569,14.199117,196.597116,-0.000142,49.204271,49.237009,162.679514,202.203352,161.228840,196.812921,93.724285,192.835976,-0.000441,0.031135,107.958814,66.268257,196.727358,20.900284,57.821175,0.686036,734912.124036,0.864775,8.956046,28.912790,3.994887,0.071053,0.060734,32.000000,94.981370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401518,63.373857,108.783536,68.444984,25.837384,43.797468,49.873418,48.932749,31.898734,25.049261,54.014628,158.829138,66.513205,0.598154,159.785786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.920359,49.203031,199.909871,164.350321,182.022962,177.369008,79.503068,14.203256,196.563337,-0.000426,49.179361,49.189980,162.672682,202.182701,161.223123,196.627678,93.714620,192.936590,-0.000442,0.031129,107.988462,66.311764,196.667048,20.897012,57.814053,0.686910,735009.219738,0.864478,8.973758,28.926985,3.999481,0.072164,0.061488,32.000000,94.926567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380279,63.376698,108.811739,68.444984,25.807401,43.797468,49.873418,48.917624,31.898734,25.049261,54.021523,159.006136,66.399559,0.598203,159.773591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
50.013272,49.194785,199.705589,164.341628,182.044033,177.361321,79.411462,14.200116,196.550718,-0.000401,49.162035,49.208607,162.641422,202.235502,161.217367,196.673107,93.696457,192.828650,-0.000442,0.031136,107.991622,66.236094,196.640740,20.893725,57.787494,0.687696,734977.736323,0.865277,9.017824,28.953879,4.004576,0.071111,0.061571,32.000000,94.920520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.400057,63.384931,108.827616,68.444984,25.864075,43.797468,49.873418,48.945432,31.898734,25.049261,54.016701,158.822925,66.355612,0.598776,159.784251,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.946213,49.183791,199.842878,164.333216,182.053639,177.353475,79.440151,14.200687,196.516313,0.000027,49.221572,49.128609,162.682515,202.238683,161.217188,196.560570,93.714172,192.673325,-0.000442,0.031128,108.001849,66.241403,196.563811,20.889870,57.805380,0.686318,734872.247296,0.864429,8.913641,28.931874,3.993052,0.070117,0.060687,32.000000,94.968448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412716,63.416098,108.833924,68.444984,25.831600,43.797468,49.873418,48.889053,31.898734,25.049261,54.014124,158.880302,66.552017,0.597698,159.802190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.951219,49.183791,199.668209,164.333216,182.106262,177.363834,79.476304,14.200973,196.526078,-0.000139,49.268341,49.200691,162.664329,202.069840,161.211372,196.664021,93.736647,192.709361,-0.000442,0.031105,108.021475,66.206077,196.530812,20.885444,57.804407,0.687217,734832.396036,0.865341,8.971876,28.856330,4.001162,0.072675,0.061724,32.000000,94.961468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415839,63.427193,108.856423,68.444984,25.867433,43.797468,49.873418,48.923104,31.898734,25.049261,54.008009,158.952608,66.326265,0.596899,159.727564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.933622,49.194236,199.724240,164.329851,182.101737,177.379840,79.457473,14.195407,196.367862,-0.000112,49.258577,49.223877,162.638261,202.074223,161.196908,196.488958,93.722881,192.735954,-0.000443,0.031151,108.049082,66.206228,196.532588,20.880755,57.846111,0.686772,734794.316408,0.864902,8.966705,28.847275,3.997264,0.068904,0.059337,32.000000,94.908615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406931,63.419883,108.836931,68.444984,25.842357,43.797468,49.873418,48.917384,31.898734,25.049261,54.022945,158.914947,66.595817,0.598533,159.864424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.905927,49.210727,199.640436,164.330692,182.049912,177.390244,79.447610,14.206395,196.425267,0.000182,49.309481,49.076814,162.645449,202.047700,161.216138,196.533031,93.750114,192.655854,-0.000443,0.031168,108.067439,66.012696,196.476681,20.875822,57.806282,0.686715,734953.154193,0.865549,8.995326,28.870943,3.999795,0.071672,0.060957,32.000000,94.896712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413217,63.427476,108.883161,68.444984,25.852016,43.797468,49.873418,48.925059,31.898734,25.049261,54.028196,158.895220,66.565516,0.596491,159.936179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.820825,49.220621,199.566087,164.340226,181.944148,177.406242,79.531280,14.199546,196.393901,0.000300,49.276502,49.162554,162.635377,201.986540,161.196274,196.514610,93.735967,192.585666,-0.000446,0.031156,108.076898,66.159890,196.377973,20.870884,57.725397,0.687394,734975.374546,0.866282,9.040433,28.813882,4.000335,0.069535,0.060024,32.000000,94.881371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.402084,63.402868,108.891872,68.444984,25.847656,43.797468,49.873418,48.938991,31.898734,25.049261,54.051023,159.062561,66.186280,0.596941,159.805770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.962359,49.220621,199.668826,164.340226,181.905194,177.435473,79.469359,14.204540,196.292335,-0.000138,49.247147,49.098187,162.635374,201.914228,161.192136,196.481956,93.728107,192.676036,-0.000446,0.031185,108.101199,66.218792,196.503216,20.865699,57.779110,0.689308,735212.545027,0.867115,9.138341,28.801884,4.005676,0.071861,0.061199,32.000000,94.866263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.397519,63.391154,108.904384,68.444984,25.817234,43.797468,49.873418,48.987535,31.898734,25.049261,54.067915,158.938719,66.391489,0.601191,159.872096,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.888089,49.218697,199.543779,164.338824,181.817259,177.450738,79.409850,14.198261,196.368101,-0.000159,49.246300,49.105716,162.664027,201.964542,161.200920,196.496701,93.713172,192.564630,-0.000445,0.031196,108.153727,65.990186,196.379136,20.858551,57.774909,0.687292,735190.637606,0.865202,8.992029,28.843406,3.996385,0.070792,0.060775,32.000000,94.911414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412186,63.390889,108.936927,68.444984,25.845034,43.797468,49.873418,48.948378,31.898734,25.049261,54.075841,158.819701,66.524210,0.598136,159.940585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.853299,49.208253,199.557312,164.327327,181.766719,177.449531,79.537671,14.196549,196.245118,-0.000066,49.153314,49.084186,162.647241,201.953697,161.173200,196.401602,93.684496,192.472482,-0.000445,0.031197,108.160421,65.989617,196.323418,20.853053,57.718942,0.687998,735386.811237,0.867353,9.066843,28.816842,3.999828,0.071579,0.060440,32.000000,94.931954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421834,63.367159,108.956750,68.444984,25.834314,43.797468,49.873418,48.946580,31.898734,25.049261,54.072571,159.075343,66.222597,0.597512,159.840231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.888631,49.187639,199.383776,164.316392,181.679945,177.458488,79.359030,14.199688,196.238942,-0.000438,49.125889,49.241641,162.633812,201.717414,161.185684,196.351448,93.685748,192.430241,-0.000446,0.031157,108.229573,66.268011,196.312363,20.846905,57.693249,0.689098,735494.002173,0.866599,9.092373,28.811179,4.002891,0.071063,0.060755,32.000000,94.949733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406990,63.380212,108.992905,68.444984,25.842058,43.797468,49.873418,48.965867,31.898734,25.049261,54.078986,158.718059,65.998313,0.600611,159.715369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.870556,49.160155,199.561538,164.297885,181.636595,177.462319,79.429972,14.199546,196.147601,-0.000398,49.119861,49.109112,162.611044,201.808604,161.149340,196.326369,93.660214,192.325624,-0.000447,0.031172,108.244476,66.084256,196.262294,20.840459,57.676463,0.688536,735435.385353,0.867860,9.035225,28.794183,3.996577,0.069515,0.059920,32.000000,94.918586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392607,63.354834,109.016611,68.444984,25.810468,43.797468,49.873418,48.945510,31.898734,25.049261,54.063433,158.859944,66.333529,0.601893,159.794283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.875670,49.160155,199.367470,164.297885,181.589083,177.464677,79.507546,14.194694,196.102380,-0.000133,49.162320,49.007122,162.624924,201.763631,161.163999,196.115839,93.685025,192.323384,-0.000449,0.031207,108.242688,66.066336,196.233457,20.834612,57.709891,0.689355,735492.299590,0.867386,9.026428,28.780711,4.001590,0.071438,0.062192,32.000000,94.943770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387627,63.336010,109.051323,68.444984,25.857940,43.797468,49.873418,48.954343,31.898734,25.049261,54.039606,159.015091,66.234189,0.599389,159.755337,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.829715,49.156856,199.305781,164.281902,181.605879,177.466969,79.381267,14.188700,196.094425,-0.000222,49.132895,49.123444,162.615465,201.677558,161.150387,196.096481,93.646830,192.181737,-0.000449,0.031231,108.251128,66.190863,196.062510,20.828318,57.701255,0.688419,735412.016868,0.866452,9.021140,28.755064,3.997289,0.072107,0.061973,32.000000,94.950773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382978,63.338014,109.081628,68.444984,25.799339,43.797468,49.873418,48.950870,31.898734,25.049261,54.038695,158.762533,66.333309,0.599820,159.801364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.826944,49.149161,199.233215,164.266480,181.618306,177.451059,79.409021,14.201829,195.964710,-0.000392,49.111987,49.100836,162.594747,201.663777,161.118727,196.224021,93.615154,192.328723,-0.000449,0.031272,108.236723,66.104509,196.146776,20.821862,57.651419,0.688939,735594.317992,0.868723,9.065376,28.740420,3.999738,0.070578,0.060850,32.000000,94.946147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408187,63.340851,109.087391,68.444984,25.779047,43.797468,49.873418,48.977547,31.898734,25.049261,54.040842,158.818041,66.211959,0.599286,159.726934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.875807,49.137617,199.284871,164.250217,181.568135,177.424390,79.477203,14.198404,195.878258,-0.000236,49.126245,49.116742,162.613035,201.540478,161.146448,196.085649,93.606168,192.175607,-0.000449,0.031289,108.244123,66.033945,196.014456,20.815426,57.615736,0.689308,735624.440481,0.868377,9.060547,28.826926,3.998504,0.070195,0.060070,32.000000,94.951685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408494,63.324012,109.107921,68.444984,25.769737,43.797468,49.873418,48.980020,31.898734,25.049261,54.034788,158.954407,65.973662,0.600188,159.496250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.831246,49.137617,199.179307,164.250217,181.524284,177.414995,79.388755,14.188985,195.801177,-0.000185,49.143126,49.024967,162.603651,201.520458,161.134039,195.921727,93.609376,192.080487,-0.000451,0.031296,108.274904,65.999370,195.902737,20.807282,57.592603,0.689129,735453.137680,0.866529,8.998460,28.778794,3.995622,0.071703,0.062829,32.000000,94.943601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405173,63.319826,109.127343,68.444984,25.700164,43.797468,49.873418,48.949346,31.898734,25.049261,54.024496,158.777510,66.241599,0.601826,159.697824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.834251,49.137617,199.097944,164.250217,181.565595,177.414045,79.392709,14.203399,195.874754,-0.000411,49.126621,49.019401,162.562001,201.564228,161.108100,195.922450,93.596437,192.210964,-0.000452,0.031295,108.255137,66.212586,195.936566,20.800925,57.612257,0.688193,735389.611557,0.867200,8.994453,28.766401,3.991189,0.071233,0.061583,32.000000,94.939548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.372822,63.293057,109.124543,68.444984,25.740626,43.797468,49.873418,48.977650,31.898734,25.049261,54.025046,158.785419,66.181291,0.598867,159.570916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.792942,49.133494,199.084058,164.204792,181.571488,177.404502,79.463946,14.198119,195.783506,-0.000278,49.173484,49.098426,162.575705,201.490612,161.093258,195.851816,93.605677,192.059910,-0.000452,0.031269,108.255095,65.967500,195.941565,20.794431,57.619252,0.689182,735495.110341,0.868204,9.041444,28.801718,3.995203,0.070904,0.060884,32.000000,94.984653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.386311,63.316698,109.159814,68.444984,25.676789,43.797468,49.873418,48.976756,31.898734,25.049261,54.021430,158.927893,65.926560,0.599948,159.522922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.854873,49.139816,199.073102,164.188528,181.521677,177.389743,79.436374,14.208679,195.809430,0.000112,49.157272,49.003239,162.543079,201.485189,161.072976,195.927730,93.591806,192.097895,-0.000453,0.031265,108.232441,66.055328,195.951146,20.787528,57.578359,0.689524,735460.760545,0.868169,9.080073,28.736103,3.998238,0.070695,0.059920,32.000000,94.972010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350663,63.305009,109.150147,68.444984,25.699452,43.797468,49.873418,49.001858,31.898734,25.049261,54.021637,158.872748,66.048496,0.602638,159.651836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.789653,49.139816,198.997573,164.188528,181.437201,177.365296,79.433080,14.200402,195.760947,-0.000192,49.191409,49.163572,162.554905,201.283646,161.102870,195.809280,93.597773,192.004243,-0.000452,0.031239,108.252891,65.933682,195.820990,20.780961,57.581515,0.689181,735387.039553,0.867215,9.022309,28.764153,3.993052,0.069563,0.059132,32.000000,94.973132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389035,63.312753,109.198070,68.444984,25.636771,43.797468,49.873418,48.967835,31.898734,25.049261,54.028581,158.866159,66.049964,0.600800,159.530082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.734439,49.144763,198.973976,164.187126,181.447701,177.344291,79.391310,14.198689,195.693369,-0.000189,49.197081,49.015503,162.510407,201.350433,161.053777,195.748080,93.582201,192.044973,-0.000453,0.031245,108.238447,66.103003,195.853214,20.774634,57.544246,0.689660,735342.209794,0.868394,9.089802,28.723224,3.996766,0.070133,0.061162,32.000000,94.976527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361419,63.281139,109.205776,68.444984,25.662149,43.797468,49.873418,49.006361,31.898734,25.049261,54.034312,158.782620,66.032723,0.601237,159.769971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.775267,49.153009,198.938400,164.178995,181.493799,177.323673,79.463140,14.199260,195.729406,0.000215,49.233820,49.007790,162.536551,201.390635,161.069444,195.762504,93.612049,191.913972,-0.000453,0.031262,108.248297,65.768695,195.837795,20.768177,57.588114,0.690665,735387.046999,0.869831,9.151939,28.754003,4.000728,0.071481,0.061087,32.000000,94.941434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382850,63.295223,109.234320,68.444984,25.591607,43.797468,49.873418,49.041013,31.898734,25.049261,54.035455,158.926279,66.233235,0.601880,159.774220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.742317,49.161254,198.955953,164.174228,181.522590,177.311724,79.390947,14.200830,195.579796,0.000111,49.234954,48.953644,162.528828,201.261241,161.071105,195.685193,93.624434,191.811067,-0.000453,0.031271,108.236324,65.925616,195.828107,20.762035,57.597526,0.689484,735166.856910,0.868172,9.117890,28.675234,3.996732,0.071320,0.060780,32.000000,94.987664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370581,63.284523,109.244509,68.444984,25.631913,43.797468,49.873418,49.020736,31.898734,25.049261,54.045385,158.781893,66.302861,0.599489,159.681144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.745284,49.164002,198.844949,164.172265,181.499514,177.298306,79.489303,14.197405,195.593859,-0.000232,49.244092,48.960452,162.518240,201.245584,161.038691,195.747937,93.639218,191.787890,-0.000453,0.031286,108.242890,65.931502,195.705413,20.755367,57.536132,0.689787,735133.316967,0.869563,9.160267,28.624405,3.999732,0.069278,0.060662,32.000000,95.004040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346020,63.275648,109.247535,68.444984,25.600039,43.797468,49.873418,49.042784,31.898734,25.049261,54.055772,158.978606,65.998607,0.599220,159.701167,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.714372,49.164002,198.844606,164.172265,181.493230,177.259599,79.442598,14.200259,195.541308,-0.000090,49.177883,48.920098,162.507962,201.221364,161.031025,195.586020,93.609072,191.856694,-0.000452,0.031317,108.242620,65.919328,195.697009,20.746695,57.534852,0.690166,735029.675787,0.868370,9.159941,28.600960,3.997262,0.070301,0.062386,32.000000,95.008198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283641,63.247460,109.248850,68.444984,25.579165,43.797468,49.873418,49.043884,31.898734,25.049261,54.062051,158.885196,66.064857,0.601671,159.761435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.730694,49.163453,198.785104,164.166377,181.428703,177.226104,79.483695,14.199403,195.607298,-0.000135,49.161046,48.872135,162.502669,201.248071,161.025722,195.649866,93.579264,191.771279,-0.000451,0.031310,108.244261,65.965191,195.685385,20.740279,57.502127,0.689631,734965.787802,0.869329,9.185088,28.672520,3.998942,0.069888,0.060218,32.000000,95.061468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264516,63.272932,109.257640,68.444984,25.575472,43.797468,49.873418,49.067857,31.898734,25.049261,54.064236,158.967389,66.299853,0.601197,159.699082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.670891,49.156032,198.737187,164.157124,181.358555,177.175067,79.442691,14.204968,195.522155,-0.000366,49.132708,48.943163,162.516453,201.111255,161.036148,195.557482,93.550985,191.891766,-0.000448,0.031323,108.239501,65.930244,195.603987,20.733681,57.533482,0.690322,734947.179058,0.868359,9.174509,28.654705,3.997232,0.070648,0.061762,32.000000,95.105379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240760,63.276166,109.250477,68.444984,25.522904,43.797468,49.873418,49.063045,31.898734,25.049261,54.066931,158.885383,66.056640,0.598719,159.791647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.629466,49.137617,198.739396,164.143104,181.337896,177.136121,79.434484,14.197833,195.361552,-0.000349,49.074409,48.841489,162.500017,201.121734,160.999002,195.647970,93.527592,191.708494,-0.000448,0.031340,108.200820,65.912164,195.624915,20.727198,57.505354,0.690351,734888.745792,0.869701,9.229091,28.728004,4.001080,0.070970,0.060982,32.000000,95.063079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221761,63.269558,109.220345,68.444984,25.515733,43.797468,49.873418,49.102287,31.898734,25.049261,54.061717,158.868969,66.034116,0.601276,159.788303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.685838,49.112606,198.657188,164.143104,181.312885,177.116045,79.537556,14.197262,195.379940,-0.000166,49.047071,49.023660,162.490319,201.021676,161.012597,195.591824,93.509553,191.660093,-0.000447,0.031350,108.187121,65.980529,195.486311,20.720403,57.557029,0.691013,734808.625312,0.870361,9.253658,28.682911,4.004464,0.071681,0.062227,32.000000,95.056354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240908,63.268787,109.214916,68.444984,25.477890,43.797468,49.873418,49.132909,31.898734,25.049261,54.044171,159.075112,66.172047,0.601764,159.739798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.685383,49.112606,198.651225,164.143104,181.274462,177.102094,79.458926,14.193267,195.332797,-0.000464,49.064198,48.903684,162.487986,201.050789,161.026426,195.572997,93.501691,191.706702,-0.000448,0.031343,108.218922,65.846176,195.539421,20.713848,57.566171,0.689364,734658.697541,0.867978,9.170164,28.682854,3.998266,0.071260,0.061850,32.000000,95.032381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217588,63.274552,109.222265,68.444984,25.475460,43.797468,49.873418,49.106340,31.898734,25.049261,54.018758,158.917853,65.848791,0.599615,159.739798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.701861,49.084572,198.670040,164.125719,181.266486,177.064832,79.443346,14.200402,195.456790,-0.000540,49.073140,48.881905,162.486916,201.040473,161.011819,195.640597,93.482780,191.652949,-0.000449,0.031334,108.251762,65.867523,195.492551,20.707451,57.491831,0.689191,734627.988709,0.868778,9.170635,28.708141,3.998182,0.069867,0.060019,32.000000,95.011483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220139,63.281307,109.215583,68.444984,25.439579,43.797468,49.873418,49.112176,31.898734,25.049261,53.988905,158.886692,66.179090,0.602503,159.786848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.672198,49.073853,198.583114,164.117588,181.254198,177.025943,79.456471,14.196834,195.303023,-0.000318,49.067956,48.953059,162.461852,201.014235,161.034832,195.451234,93.478232,191.661624,-0.000449,0.031354,108.242179,65.828834,195.566810,20.701227,57.424867,0.689714,734450.852727,0.868377,9.125516,28.706956,3.997235,0.070102,0.060598,32.000000,94.990818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231011,63.297289,109.227380,68.444984,25.454279,43.797468,49.873418,49.108259,31.898734,25.049261,53.985050,158.912941,66.069846,0.599176,159.690113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.669468,49.070005,198.586677,164.113382,181.190229,176.994991,79.415493,14.209250,195.288962,-0.000490,49.075185,48.975708,162.454679,200.932382,161.007720,195.392265,93.481908,191.597969,-0.000449,0.031387,108.197990,66.047241,195.452777,20.694812,57.459341,0.690493,734316.085832,0.868593,9.145557,28.714748,3.997872,0.071548,0.062100,32.000000,94.981186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224742,63.290968,109.224248,68.444984,25.427471,43.797468,49.873418,49.130674,31.898734,25.049261,53.969771,158.830986,65.802716,0.600145,159.533740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.649131,49.065883,198.552799,164.109737,181.151863,176.962214,79.447721,14.194551,195.274754,-0.000599,49.064374,48.843405,162.460743,200.872180,160.995371,195.344971,93.463507,191.477001,-0.000448,0.031400,108.148394,65.723637,195.495674,20.686364,57.482636,0.689993,734168.218776,0.868932,9.144540,28.687269,3.998164,0.071645,0.060994,32.000000,94.960797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219829,63.286850,109.221240,68.444984,25.374416,43.797468,49.873418,49.146976,31.898734,25.049261,53.959343,158.895442,65.981732,0.602506,159.673079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.667499,49.065883,198.557299,164.109737,181.098021,176.930980,79.456950,14.203969,195.342519,-0.000242,49.019929,48.927869,162.444012,200.895625,160.972217,195.369057,93.469902,191.577998,-0.000449,0.031428,108.132534,65.846261,195.315176,20.680539,57.416645,0.690009,734115.111684,0.868554,9.132628,28.718211,3.995904,0.071880,0.062337,32.000000,94.955090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188060,63.305011,109.203721,68.444984,25.374759,43.797468,49.873418,49.157001,31.898734,25.049261,53.949998,158.913900,65.962437,0.600524,159.498374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.634221,49.056263,198.500043,164.088988,181.056116,176.895971,79.409833,14.200687,195.316519,-0.000436,48.973257,48.872445,162.442606,200.947795,160.973065,195.418417,93.443893,191.515296,-0.000449,0.031421,108.064432,65.928577,195.358720,20.675289,57.458024,0.690200,733934.842476,0.868193,9.142461,28.691804,3.997731,0.071337,0.061733,32.000000,94.932747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183187,63.308881,109.167844,68.444984,25.297941,43.797468,49.873418,49.153095,31.898734,25.049261,53.934871,158.819666,65.882246,0.600781,159.656832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.624780,49.038673,198.519091,164.075529,181.082321,176.852828,79.405493,14.210391,195.207404,-0.000593,48.932543,48.890920,162.435772,200.867960,160.959826,195.306702,93.434883,191.533651,-0.000448,0.031438,108.020068,65.872775,195.342318,20.669579,57.475550,0.689817,733893.945676,0.869160,9.167369,28.694359,3.999258,0.071807,0.061730,32.000000,94.937860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201353,63.342672,109.187953,68.444984,25.329734,43.797468,49.873418,49.178088,31.898734,25.049261,53.928664,158.810985,66.100074,0.601611,159.462930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.640158,49.038673,198.457885,164.075529,181.146214,176.810604,79.455386,14.182135,195.230631,-0.000407,48.904510,48.960939,162.429765,200.833507,160.989151,195.309575,93.422239,191.611666,-0.000446,0.031438,108.055097,65.897447,195.237541,20.664301,57.428653,0.689567,733716.298525,0.869136,9.159578,28.710237,4.000402,0.072052,0.062011,32.000000,94.971190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205914,63.347688,109.187034,68.444984,25.292506,43.797468,49.873418,49.190946,31.898734,25.049261,53.904199,158.910772,65.789143,0.599595,159.526030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.675450,49.038673,198.494647,164.075529,181.147483,176.770961,79.381357,14.198119,195.199871,-0.000049,48.887132,48.983582,162.452951,200.843455,160.980422,195.337945,93.401604,191.447268,-0.000445,0.031413,108.038464,65.958353,195.257930,20.659084,57.432079,0.689621,733566.720066,0.868084,9.143618,28.752059,3.997930,0.068298,0.060548,32.000000,94.932447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211217,63.352616,109.174691,68.444984,25.287624,43.797468,49.873418,49.188935,31.898734,25.049261,53.896532,158.762713,65.812987,0.601984,159.461278,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.630914,48.980957,198.407189,164.057303,181.095861,176.736643,79.482773,14.194265,195.319250,-0.000456,48.877143,48.815992,162.431443,200.908917,160.966768,195.234838,93.371876,191.590005,-0.000446,0.031407,107.994370,65.698358,195.287035,20.654442,57.389491,0.689082,733423.908517,0.868013,9.107004,28.711194,3.995830,0.069969,0.060983,32.000000,94.908006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210257,63.360014,109.168490,68.444984,25.240769,43.797468,49.873418,49.175306,31.898734,25.049261,53.830549,158.965546,65.840280,0.601331,159.508563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.623245,48.959519,198.420986,164.054219,181.048889,176.709481,79.384897,14.197120,195.116173,-0.000611,48.858119,48.839476,162.379078,200.837401,160.967321,195.222698,93.333517,191.503893,-0.000447,0.031451,108.001479,65.702682,195.255625,20.650054,57.390933,0.689662,733305.204197,0.867461,9.095495,28.794322,3.997653,0.072076,0.061589,32.000000,94.936224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211282,63.359792,109.165314,68.444984,25.234714,43.797468,49.873418,49.207645,31.898734,25.049261,53.818089,158.769793,66.086427,0.601142,159.529570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.675755,48.959519,198.399626,164.054219,181.042035,176.661886,79.369060,14.202685,195.115855,-0.000235,48.846060,48.899458,162.404993,200.671391,160.962452,195.211640,93.338958,191.494440,-0.000446,0.031485,108.018257,65.607131,195.306712,20.646466,57.357090,0.689622,733278.910800,0.868494,9.082019,28.800470,3.998549,0.071593,0.061715,32.000000,94.971487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212963,63.386999,109.178596,68.444984,25.211872,43.797468,49.873418,49.219577,31.898734,25.049261,53.783376,158.738121,65.817022,0.598883,159.588068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.610137,48.921866,198.323666,164.011880,181.013432,176.595906,79.425137,14.198404,195.041786,-0.000487,48.845235,48.917106,162.410205,200.736099,160.966922,195.359906,93.364011,191.494730,-0.000446,0.031501,107.998526,65.771923,195.252504,20.642089,57.394413,0.689139,732998.755354,0.867414,9.027533,28.791492,3.993893,0.071101,0.061426,32.000000,94.986018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224532,63.429609,109.167903,68.444984,25.216395,43.797468,49.873418,49.201959,31.898734,25.049261,53.744989,158.850275,66.069846,0.600559,159.550813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.622656,48.921866,198.416865,164.011880,180.995556,176.546787,79.353972,14.197548,195.172987,-0.000653,48.806987,48.910564,162.377436,200.772917,160.940108,195.280657,93.339594,191.503668,-0.000444,0.031543,107.978194,65.938342,195.265190,20.638502,57.412209,0.688904,732669.062305,0.866506,9.018717,28.755514,3.995658,0.070591,0.061051,32.000000,94.962448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202000,63.404804,109.114150,68.444984,25.154447,43.797468,49.873418,49.241418,31.898734,25.049261,53.709511,158.707944,66.033896,0.598263,159.533190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.669254,48.903727,198.360265,163.996739,180.914445,176.497251,79.413874,14.198119,195.159829,-0.000514,48.769870,48.938749,162.393751,200.698791,160.975253,195.302252,93.327565,191.411518,-0.000444,0.031516,107.970770,65.785849,195.357130,20.635443,57.425335,0.688648,732497.776050,0.867952,9.044976,28.794308,3.998514,0.071879,0.061875,32.000000,94.926653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210492,63.461876,109.087249,68.444984,25.162550,43.797468,49.873418,49.242142,31.898734,25.049261,53.673816,158.827747,65.859576,0.598735,159.508878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
49.624240,48.871297,198.373793,163.974027,180.881497,176.456790,79.405494,14.197262,195.082648,-0.000381,48.757342,48.831009,162.391342,200.691737,160.952536,195.234249,93.316812,191.387318,-0.000445,0.031507,107.942079,65.702335,195.293131,20.633011,57.452958,0.687548,732230.704786,0.866106,8.978484,28.771855,3.993623,0.071496,0.061530,32.000000,94.890117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230646,63.468810,109.012794,68.444984,25.129826,43.797468,49.873418,49.222534,31.898734,25.049261,53.654943,158.810988,65.830889,0.599498,159.462419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.830000,0.000000
