OSU 80 Ton Compressor Load Stand
49.785665,48.747897,199.300938,163.846452,180.668139,176.495787,79.478723,14.198119,196.103844,-0.000375,48.836288,48.996090,162.148068,201.705570,160.717834,196.137354,93.162039,192.399451,-0.000472,0.031253,107.939207,66.152582,196.120550,20.824488,57.711153,0.684967,732047.305163,0.862819,8.674428,29.257886,4.002589,0.069571,0.060397,32.000000,94.851708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184542,63.021179,108.879339,68.444984,24.880984,43.797468,49.873418,49.456818,31.898734,25.049261,51.382091,158.957445,66.215847,0.595328,159.822292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.837783,48.773731,199.279613,163.862153,180.763657,176.513973,79.440636,14.196834,196.041434,-0.000289,48.865548,49.048248,162.160436,201.640842,160.732858,196.103637,93.185145,192.448608,-0.000472,0.031248,107.977214,65.907245,196.166255,20.827597,57.645234,0.684704,732303.800250,0.862766,8.702012,29.306413,4.003179,0.071720,0.063052,32.000000,94.869533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197380,63.053373,108.900856,68.444984,24.911789,43.797468,49.873418,49.465864,31.898734,25.049261,51.376379,158.881272,66.195084,0.596761,159.815998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.895084,48.787748,199.281698,163.879257,180.768244,176.543610,79.403928,14.205682,196.062703,0.000028,48.819578,49.095755,162.156248,201.623268,160.715499,196.224288,93.183635,192.355920,-0.000471,0.031283,107.968627,66.153285,196.209203,20.830599,57.694331,0.684919,732299.740711,0.862328,8.673902,29.301631,3.998565,0.071477,0.062524,32.000000,94.875283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201049,63.015234,108.910485,68.444984,24.887275,43.797468,49.873418,49.437842,31.898734,25.049261,51.346710,158.807857,66.377696,0.596453,159.730239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.805035,48.789397,199.297745,163.881500,180.833270,176.570303,79.389766,14.197262,196.142539,-0.000040,48.810166,48.920188,162.178591,201.684164,160.734875,196.178546,93.167375,192.295263,-0.000471,0.031295,107.968129,66.023982,196.290195,20.833294,57.658306,0.683790,732388.073518,0.861804,8.628663,29.268586,3.994015,0.071817,0.062231,32.000000,94.881627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207488,63.017963,108.930622,68.444984,24.919531,43.797468,49.873418,49.404932,31.898734,25.049261,51.331978,158.779532,66.174322,0.594338,159.557383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.805433,48.789397,199.361059,163.881500,180.885602,176.588880,79.209364,14.198119,196.168892,-0.000066,48.831995,49.116781,162.146507,201.696599,160.704612,196.292836,93.149861,192.408755,-0.000471,0.031289,108.010645,66.279346,196.124303,20.835058,57.697739,0.685464,732663.471155,0.863825,8.723458,29.262225,4.001558,0.072059,0.062316,32.000000,94.888736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190285,62.995172,108.949923,68.444984,24.897034,43.797468,49.873418,49.457069,31.898734,25.049261,51.314641,158.418729,66.142700,0.597251,159.722961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.862150,48.788572,199.302654,163.876453,180.969439,176.617817,79.396488,14.198975,196.102739,0.000089,48.794748,48.920925,162.167451,201.724692,160.738757,196.195253,93.176071,192.344968,-0.000472,0.031281,108.077359,66.198034,196.205596,20.837196,57.682016,0.685218,732801.992910,0.865876,8.723046,29.322059,4.002797,0.072392,0.062190,32.000000,94.909658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222141,62.998850,108.950279,68.444984,24.916519,43.797468,49.873418,49.458463,31.898734,25.049261,51.285440,158.792975,66.193837,0.597731,159.736297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.810286,48.792145,199.409560,163.880659,181.012504,176.638591,79.492861,14.198547,196.088091,0.000148,48.767734,48.934142,162.189718,201.771235,160.722330,196.181135,93.186209,192.473664,-0.000473,0.031256,108.097939,66.054017,196.160299,20.839329,57.635678,0.684677,732761.724341,0.862882,8.663538,29.272066,3.997073,0.069578,0.059992,32.000000,94.894785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233059,62.978481,108.960242,68.444984,24.930105,43.797468,49.873418,49.428117,31.898734,25.049261,51.251134,158.985723,66.060382,0.596634,159.603764,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.833259,48.779777,199.326210,163.876733,181.042048,176.641174,79.421270,14.196834,196.165973,-0.000045,48.728659,49.091456,162.152043,201.713418,160.704140,196.263682,93.165443,192.301691,-0.000473,0.031289,108.094218,66.157179,196.220261,20.840519,57.704374,0.685727,732861.883932,0.863308,8.700862,29.305274,4.001056,0.070434,0.061315,32.000000,94.894615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222537,62.973726,108.942614,68.444984,24.947488,43.797468,49.873418,49.457956,31.898734,25.049261,51.222994,158.842539,66.235803,0.598412,159.694283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.793116,48.763013,199.445362,163.866920,181.036682,176.659202,79.399923,14.197833,196.150301,0.000048,48.702134,49.007338,162.168540,201.857777,160.698103,196.306566,93.183724,192.386106,-0.000474,0.031284,108.106962,66.222376,196.257155,20.841930,57.722693,0.684897,732908.792747,0.863262,8.684630,29.266555,3.999863,0.070947,0.061169,32.000000,94.880209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247405,62.940229,108.942719,68.444984,24.932637,43.797468,49.873418,49.446199,31.898734,25.049261,51.182016,158.799846,66.387600,0.596680,159.817375,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.851305,48.763013,199.355733,163.866920,181.040109,176.683587,79.488848,14.197833,196.098001,0.000071,48.717846,49.042424,162.192052,201.760247,160.716770,196.151574,93.184596,192.433446,-0.000475,0.031288,108.160739,66.023573,196.194828,20.843460,57.717734,0.685497,732934.261755,0.864315,8.709413,29.279753,4.005481,0.069748,0.061298,32.000000,94.923813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261357,62.960161,108.927701,68.444984,24.969150,43.797468,49.873418,49.469638,31.898734,25.049261,51.135447,158.977696,66.156273,0.596026,159.791136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.825291,48.750920,199.435139,163.854022,181.023860,176.717717,79.455718,14.201258,196.182164,-0.000186,48.745151,48.966255,162.188970,201.753886,160.718196,196.273647,93.189273,192.508370,-0.000476,0.031305,108.160178,65.953324,196.197274,20.844331,57.704266,0.684715,732963.615520,0.862347,8.649196,29.296529,3.999007,0.071081,0.061589,32.000000,94.918403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260441,62.955052,108.910866,68.444984,24.942555,43.797468,49.873418,49.437592,31.898734,25.049261,51.104888,158.911436,66.327292,0.597376,159.842198,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.859175,48.752020,199.382103,163.845891,181.030841,176.750477,79.386823,14.198261,196.192733,-0.000141,48.787676,49.017025,162.154909,201.733601,160.725440,196.305365,93.167699,192.453136,-0.000476,0.031289,108.161592,66.129692,196.256930,20.844783,57.686975,0.685498,733094.999796,0.863345,8.664017,29.319778,4.002689,0.071049,0.061833,32.000000,94.893239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231512,62.965204,108.907921,68.444984,24.973228,43.797468,49.873418,49.452559,31.898734,25.049261,51.061441,158.773645,66.332868,0.596379,159.843378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.825326,48.772632,199.344955,163.859630,181.001222,176.771875,79.455691,14.201686,196.255812,-0.000095,48.830755,49.167780,162.147440,201.792478,160.707427,196.315635,93.185428,192.499004,-0.000475,0.031282,108.162737,66.062384,196.270471,20.845734,57.641358,0.685287,733263.170929,0.863604,8.630063,29.320765,3.998905,0.071924,0.062487,32.000000,94.821032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250637,62.946837,108.879304,68.444984,24.948945,43.797468,49.873418,49.433694,31.898734,25.049261,51.031050,158.911382,66.197212,0.595966,159.732481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.868231,48.772632,199.522467,163.859630,181.048990,176.781281,79.372250,14.202400,196.192132,-0.000169,48.809462,49.005244,162.169588,201.797921,160.719838,196.209271,93.194568,192.511308,-0.000474,0.031282,108.144819,66.019971,196.261721,20.846652,57.691969,0.686281,733382.269666,0.863662,8.685693,29.320133,4.000876,0.072412,0.061967,32.000000,94.828141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265985,62.954368,108.868045,68.444984,24.948722,43.797468,49.873418,49.454714,31.898734,25.049261,51.020974,158.744501,66.190756,0.597581,159.816903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.882605,48.790496,199.484279,163.879817,181.089289,176.791258,79.367156,14.200973,196.115523,-0.000217,48.795667,48.955898,162.157158,201.809216,160.723557,196.156669,93.211275,192.512819,-0.000474,0.031287,108.180510,66.177489,196.369448,20.847049,57.745519,0.685630,733338.888833,0.863789,8.641310,29.315578,4.000994,0.070969,0.061228,32.000000,94.862963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285434,62.989051,108.871368,68.444984,24.941262,43.797468,49.873418,49.430765,31.898734,25.049261,51.009263,158.734312,66.148129,0.597596,159.711986,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.872245,48.786373,199.489230,163.873929,181.109134,176.805435,79.454134,14.198547,196.118654,-0.000270,48.824260,49.102590,162.169722,201.752643,160.710570,196.301087,93.226068,192.425671,-0.000474,0.031284,108.202876,66.070679,196.330800,20.847383,57.675056,0.684798,733348.322567,0.863659,8.644311,29.299434,3.999075,0.071758,0.061433,32.000000,94.883779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311347,62.978369,108.865665,68.444984,25.008103,43.797468,49.873418,49.422653,31.898734,25.049261,50.980986,158.908268,66.058695,0.597810,159.657147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.881024,48.795443,199.495689,163.877294,181.153787,176.834293,79.383063,14.201686,196.181775,-0.000382,48.838344,49.000307,162.186813,201.811886,160.709265,196.238872,93.188638,192.466519,-0.000473,0.031244,108.189178,66.013050,196.297066,20.847523,57.717031,0.685823,733358.314951,0.862972,8.650899,29.252158,4.000005,0.072108,0.062476,32.000000,94.860119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312811,62.961435,108.845548,68.444984,24.969706,43.797468,49.873418,49.432740,31.898734,25.049261,50.938776,158.766126,65.844902,0.598784,159.674771,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.861591,48.808635,199.940817,163.879257,181.240006,176.855675,79.412912,14.198547,196.287322,-0.000431,48.819275,49.115422,162.181298,201.844138,160.717654,196.305161,93.211211,192.484111,-0.000473,0.031230,108.200984,66.241386,196.306327,20.848259,57.712397,0.685380,733575.920689,0.863778,8.647873,29.302634,3.999782,0.071863,0.062043,32.000000,94.882654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312108,62.944825,108.829233,68.444984,25.007420,43.797468,49.873418,49.422637,31.898734,25.049261,50.919571,158.825824,66.225018,0.595946,159.575518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.838229,48.808635,199.567198,163.879257,181.312557,176.884729,79.447869,14.198689,196.282234,-0.000361,48.840413,49.080479,162.152788,201.805301,160.720306,196.309378,93.236248,192.606195,-0.000474,0.031227,108.234157,66.296742,196.320501,20.848759,57.682305,0.686863,733682.817073,0.863925,8.684180,29.288798,4.009916,0.072631,0.061709,32.000000,94.840725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310056,62.936060,108.812959,68.444984,25.191957,43.797468,49.873418,49.433974,31.898734,25.049261,50.905399,158.895737,66.239398,0.598573,159.738421,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.900107,48.813582,199.387859,163.875051,181.343393,176.889798,79.363109,14.202542,196.288539,-0.000344,48.848580,49.130139,162.149919,201.855473,160.695619,196.259286,93.190340,192.417424,-0.000474,0.031233,108.219671,66.200949,196.338059,20.849396,57.676607,0.686701,733750.678004,0.864137,8.708345,29.309251,4.004300,0.071749,0.061272,32.000000,94.813437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297761,62.916961,108.799589,68.444984,25.029280,43.797468,49.873418,49.447650,31.898734,25.049261,50.883627,158.726219,66.227586,0.597990,159.645778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.859728,48.821552,199.375222,163.872808,181.379456,176.893462,79.376905,14.197405,196.204952,-0.000505,48.852117,49.109732,162.144031,201.847563,160.720559,196.310539,93.204622,192.487214,-0.000474,0.031227,108.325252,66.208226,196.342385,20.849494,57.699974,0.685593,733856.154068,0.863904,8.649304,29.284812,3.995740,0.070147,0.061008,32.000000,94.797055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303698,62.917092,108.821566,68.444984,25.010869,43.797468,49.873418,49.413012,31.898734,25.049261,50.857267,158.753811,66.363022,0.597073,159.619381,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.858407,48.831446,199.427604,163.877014,181.394923,176.910071,79.440898,14.200116,196.144249,-0.000504,48.891611,49.110819,162.152270,201.802162,160.722796,196.322866,93.180966,192.518329,-0.000474,0.031193,108.353455,66.091525,196.424065,20.849339,57.603079,0.685810,733893.128279,0.864569,8.699023,29.296543,3.998723,0.069632,0.060545,32.000000,94.789968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306165,62.905353,108.811017,68.444984,25.062458,43.797468,49.873418,49.435354,31.898734,25.049261,50.839402,158.881796,66.397945,0.596284,159.566824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.899006,48.831446,199.501977,163.877014,181.378763,176.906312,79.310431,14.198261,196.266116,-0.000295,48.933260,49.161269,162.176807,201.916919,160.697735,196.232350,93.193295,192.483173,-0.000473,0.031183,108.329971,66.184743,196.277651,20.849409,57.684180,0.687199,734066.207282,0.864003,8.710283,29.331796,3.999879,0.071998,0.061958,32.000000,94.822032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320005,62.888768,108.815990,68.444984,25.034452,43.797468,49.873418,49.435713,31.898734,25.049261,50.823974,158.620862,66.186207,0.596175,159.490821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.875354,48.855081,199.385038,163.884023,181.342604,176.885677,79.384760,14.197262,196.284076,-0.000404,48.948900,49.114138,162.207408,201.776148,160.719745,196.265088,93.193295,192.589586,-0.000474,0.031186,108.356032,66.017774,196.292153,20.848944,57.665158,0.685907,733959.580190,0.864623,8.668307,29.306365,3.998115,0.071824,0.061784,32.000000,94.830096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311925,62.891916,108.836630,68.444984,25.068435,43.797468,49.873418,49.412001,31.898734,25.049261,50.822979,158.769520,66.254952,0.597798,159.574417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.893348,48.872121,199.425738,163.892715,181.331573,176.884655,79.364724,14.196406,196.258868,-0.000434,48.928766,49.168998,162.176073,201.788666,160.686093,196.339854,93.175270,192.543186,-0.000474,0.031204,108.339593,65.973792,196.335349,20.848888,57.624373,0.686100,733959.652122,0.864226,8.716394,29.346017,3.997667,0.070293,0.061638,32.000000,94.845967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309653,62.891716,108.848286,68.444984,25.028639,43.797468,49.873418,49.424254,31.898734,25.049261,50.800066,158.729448,66.031402,0.597149,159.452702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.871507,48.869373,199.444492,163.889070,181.322933,176.897538,79.355443,14.199546,196.313000,-0.000109,48.884535,49.046736,162.190354,201.904666,160.722591,196.365973,93.187534,192.580606,-0.000474,0.031213,108.379223,66.479903,196.421047,20.848572,57.640546,0.686496,734032.368340,0.864134,8.714831,29.346753,3.997041,0.071978,0.061932,32.000000,94.835633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320871,62.889642,108.889709,68.444984,25.061234,43.797468,49.873418,49.412233,31.898734,25.049261,50.788146,158.710885,65.996406,0.599092,159.404472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.938559,48.864151,199.523165,163.887949,181.333664,176.893754,79.397384,14.202114,196.325375,-0.000309,48.860973,49.173407,162.185592,201.918815,160.709546,196.328123,93.215505,192.591173,-0.000475,0.031200,108.369061,66.214896,196.243815,20.847947,57.709657,0.686596,733928.205047,0.864646,8.727728,29.313926,3.998764,0.069726,0.060586,32.000000,94.883312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308558,62.885588,108.872747,68.444984,25.060256,43.797468,49.873418,49.424458,31.898734,25.049261,50.763718,158.794768,66.168379,0.597584,159.449633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.933616,48.864151,199.463281,163.887949,181.345599,176.879520,79.363392,14.203827,196.297015,-0.000457,48.850672,49.165373,162.169369,201.865238,160.721499,196.360150,93.199607,192.584887,-0.000476,0.031189,108.365757,66.178383,196.344891,20.847697,57.665915,0.685189,733862.728966,0.862934,8.660142,29.324398,3.995373,0.071909,0.062376,32.000000,94.880342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296854,62.855786,108.884111,68.444984,25.099305,43.797468,49.873418,49.384678,31.898734,25.049261,50.736571,158.726785,66.152458,0.597597,159.468044,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.935543,48.850134,199.582918,163.882621,181.325058,176.879430,79.364889,14.202114,196.329624,-0.000346,48.840235,49.061487,162.180908,201.908051,160.716136,196.301884,93.194887,192.691403,-0.000475,0.031177,108.363511,66.114596,196.402568,20.847194,57.706177,0.685570,733862.846798,0.863329,8.665246,29.337954,3.994569,0.069905,0.060372,32.000000,94.869179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295086,62.858606,108.874709,68.444984,25.118125,43.797468,49.873418,49.385093,31.898734,25.049261,50.700249,158.729777,66.239252,0.597620,159.494716,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.964183,48.846012,199.487770,163.879817,181.340204,176.880739,79.387601,14.199546,196.351244,-0.000269,48.907695,49.160442,162.191001,201.834373,160.719855,196.370537,93.231466,192.489681,-0.000474,0.031202,108.381903,66.075925,196.382705,20.846778,57.696891,0.685327,733846.824399,0.863241,8.649241,29.382348,3.996811,0.071461,0.061048,32.000000,94.852077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297943,62.849352,108.892403,68.444984,25.132461,43.797468,49.873418,49.381884,31.898734,25.049261,50.676925,158.775202,66.548568,0.597042,159.654236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.927114,48.846012,199.561038,163.879817,181.356669,176.879376,79.400507,14.201258,196.429772,-0.000527,48.882553,49.089382,162.156682,201.897246,160.714429,196.400444,93.229255,192.547874,-0.000473,0.031213,108.384480,66.183982,196.367449,20.846223,57.683963,0.684849,733680.150671,0.862441,8.615537,29.270619,3.992615,0.071746,0.062185,32.000000,94.826486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277027,62.814857,108.860860,68.444984,25.100712,43.797468,49.873418,49.362699,31.898734,25.049261,50.649207,158.801014,66.170800,0.593757,159.416667,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.898657,48.855081,199.443932,163.869163,181.374156,176.890118,79.392081,14.200830,196.329320,-0.000460,48.898438,49.132487,162.179365,201.929926,160.706315,196.443857,93.253314,192.683426,-0.000474,0.031221,108.384313,66.313095,196.351031,20.846218,57.739786,0.685635,733728.303756,0.863006,8.653825,29.294516,3.997047,0.071399,0.061719,32.000000,94.843249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295454,62.846004,108.894031,68.444984,25.138725,43.797468,49.873418,49.381764,31.898734,25.049261,50.634704,158.784162,66.380924,0.597698,159.672096,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.880881,48.862502,199.586716,163.879537,181.378950,176.888133,79.415362,14.196691,196.214208,-0.000347,48.932322,49.042257,162.178138,201.913881,160.706214,196.298091,93.246916,192.680267,-0.000474,0.031236,108.369765,66.175332,196.471383,20.845854,57.662399,0.685095,733752.309884,0.863719,8.692303,29.320951,3.996980,0.072442,0.062186,32.000000,94.874759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291195,62.837522,108.890522,68.444984,25.115913,43.797468,49.873418,49.396283,31.898734,25.049261,50.619289,158.830724,66.252898,0.595912,159.596053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.896564,48.869373,199.595918,163.877014,181.371477,176.892744,79.426082,14.204540,196.340876,-0.000631,48.930074,49.140908,162.170255,201.992187,160.700573,196.537532,93.235885,192.508551,-0.000474,0.031239,108.347133,66.212094,196.351478,20.844971,57.705582,0.686593,733803.000686,0.863816,8.718100,29.326172,4.001267,0.070741,0.060593,32.000000,94.865761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255522,62.829989,108.907462,68.444984,25.119921,43.797468,49.873418,49.403080,31.898734,25.049261,50.596501,158.852164,66.215627,0.597568,159.657304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.915661,48.881740,199.550813,163.875892,181.409945,176.894975,79.415232,14.201115,196.362620,-0.000600,48.975526,49.165910,162.172961,201.910477,160.702156,196.460115,93.228021,192.548221,-0.000475,0.031255,108.358793,66.244281,196.462101,20.844365,57.693484,0.686053,733866.483548,0.863990,8.727053,29.308074,3.998752,0.069901,0.060435,32.000000,94.898629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302896,62.851420,108.911243,68.444984,25.169764,43.797468,49.873418,49.395230,31.898734,25.049261,50.574775,158.830463,65.993618,0.597655,159.629846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.891321,48.899055,199.567585,163.881219,181.399356,176.895764,79.476646,14.195264,196.299076,-0.000411,49.017882,49.155348,162.178748,201.936429,160.701185,196.387769,93.260815,192.572407,-0.000475,0.031238,108.352558,66.324192,196.465061,20.844401,57.737027,0.685772,733894.315238,0.863229,8.701388,29.295880,3.997760,0.070755,0.060695,32.000000,94.879363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304314,62.876285,108.912517,68.444984,25.130223,43.797468,49.873418,49.382925,31.898734,25.049261,50.566228,158.953291,66.222671,0.599521,159.522804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.875425,48.899055,199.551129,163.881219,181.343758,176.895773,79.410894,14.203399,196.353626,-0.000714,49.019128,48.948578,162.166282,201.913412,160.709004,196.407963,93.281388,192.633431,-0.000475,0.031231,108.294096,66.172891,196.400426,20.844343,57.726876,0.685637,733858.121966,0.863076,8.743860,29.272096,4.000046,0.072344,0.062243,32.000000,94.858780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271873,62.863225,108.906940,68.444984,25.176668,43.797468,49.873418,49.394930,31.898734,25.049261,50.563502,158.821788,66.218855,0.597780,159.581970,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.916467,48.922691,199.609290,163.887949,181.277148,176.905885,79.395508,14.198119,196.370900,-0.000691,49.021887,49.130588,162.158536,201.876818,160.718168,196.463311,93.293715,192.518453,-0.000476,0.031251,108.279299,66.039704,196.445889,20.844399,57.693934,0.685913,733810.344503,0.864096,8.760294,29.274256,4.000991,0.071809,0.062005,32.000000,94.891649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259580,62.875932,108.883336,68.444984,25.169181,43.797468,49.873418,49.403184,31.898734,25.049261,50.568122,158.791016,66.336757,0.597951,159.551325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.901293,48.933135,199.489346,163.893556,181.291589,176.920534,79.436827,14.203827,196.407335,-0.000426,49.057790,49.167809,162.182799,201.862792,160.734202,196.460056,93.319941,192.611169,-0.000474,0.031270,108.299022,66.172829,196.333959,20.844204,57.708305,0.686034,733812.667366,0.863581,8.741505,29.219092,3.998867,0.069268,0.058941,32.000000,94.915816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298005,62.895029,108.909907,68.444984,25.206733,43.797468,49.873418,49.378856,31.898734,25.049261,50.550823,158.873654,66.187087,0.596653,159.690624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.888297,48.945777,199.624297,163.898042,181.288702,176.926404,79.366046,14.200830,196.355634,-0.000393,49.038593,49.151980,162.174087,201.803365,160.723593,196.395453,93.335115,192.550548,-0.000475,0.031245,108.277928,66.076720,196.388721,20.845046,57.643666,0.685833,733829.804165,0.863520,8.767631,29.227411,3.997679,0.071421,0.061546,32.000000,94.916050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292111,62.944738,108.894658,68.444984,25.159473,43.797468,49.873418,49.385967,31.898734,25.049261,50.544365,158.732092,66.398972,0.597975,159.539641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.861069,48.945777,199.525559,163.898042,181.262688,176.928084,79.411285,14.198975,196.342992,-0.000469,49.052341,49.148663,162.188469,201.868541,160.729352,196.438743,93.331694,192.637332,-0.000475,0.031236,108.259576,65.987959,196.376423,20.845227,57.707006,0.687143,733847.135407,0.864600,8.793707,29.189652,4.001425,0.069698,0.060720,32.000000,94.900944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300537,62.946124,108.904393,68.444984,25.221069,43.797468,49.873418,49.392411,31.898734,25.049261,50.541057,158.822570,66.351577,0.596537,159.646447,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.935099,48.955122,199.600146,163.902809,181.257072,176.918969,79.442274,14.203113,196.461700,-0.000269,49.049783,49.163360,162.178751,201.970373,160.723377,196.404907,93.345805,192.675588,-0.000473,0.031250,108.229148,66.269639,196.435220,20.845239,57.712992,0.686487,733901.065771,0.864640,8.821862,29.225404,4.001630,0.070210,0.059989,32.000000,94.891650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307220,62.991780,108.904372,68.444984,25.224241,43.797468,49.873418,49.407602,31.898734,25.049261,50.535117,158.884548,66.159942,0.597048,159.487989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.880421,48.967215,199.659023,163.906454,181.336612,176.914910,79.352613,14.218097,196.475049,-0.000173,49.047293,49.265898,162.185763,202.063479,160.706708,196.609109,93.366844,192.691715,-0.000473,0.031249,108.211024,66.228102,196.489036,20.845292,57.763658,0.685673,733749.414470,0.862857,8.754685,29.225540,3.997191,0.070583,0.061827,32.000000,94.876374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294229,62.999178,108.894890,68.444984,25.221366,43.797468,49.873418,49.367990,31.898734,25.049261,50.515643,158.705226,66.029421,0.598130,159.543811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.860810,48.968314,199.681206,163.909258,181.379951,176.918096,79.339642,14.199831,196.374247,-0.000485,49.043178,49.183306,162.195721,201.951434,160.728721,196.605022,93.381083,192.719483,-0.000473,0.031252,108.119108,66.217187,196.488554,20.845632,57.676301,0.686205,733684.175721,0.863690,8.770076,29.253756,3.996591,0.069881,0.061013,32.000000,94.923649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311870,63.035382,108.906108,68.444984,25.248340,43.797468,49.873418,49.393898,31.898734,25.049261,50.513925,158.679283,66.047983,0.599257,159.615054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.936854,48.966665,199.570443,163.910379,181.385509,176.921158,79.458427,14.197262,196.389983,-0.000313,49.056703,49.083762,162.190113,201.961423,160.714076,196.484620,93.414998,192.703691,-0.000474,0.031253,108.008118,66.124282,196.538196,20.845781,57.719285,0.687251,733748.553372,0.865432,8.844666,29.206608,4.004773,0.070140,0.061064,32.000000,94.931711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308991,63.037499,108.871181,68.444984,25.281234,43.797468,49.873418,49.405167,31.898734,25.049261,50.501495,158.916854,66.212693,0.600141,159.500735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.947408,48.966665,199.631366,163.910379,181.388356,176.925543,79.332210,14.196834,196.367328,-0.000151,48.998399,49.050197,162.196612,201.988558,160.726981,196.498045,93.398466,192.828469,-0.000475,0.031283,107.906221,66.054101,196.481804,20.845494,57.696260,0.685537,733552.488344,0.862686,8.764416,29.166812,3.996456,0.070582,0.061450,32.000000,94.937376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326127,63.056877,108.848182,68.444984,25.252978,43.797468,49.873418,49.360229,31.898734,25.049261,50.486273,158.664419,66.222964,0.597600,159.584488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.935936,48.961993,199.628073,163.914585,181.411580,176.940218,79.440265,14.199688,196.459582,-0.000538,48.978623,49.166270,162.197324,201.998099,160.733335,196.624600,93.384017,192.754926,-0.000473,0.031268,107.860083,66.113967,196.589407,20.845611,57.694457,0.685852,733616.123760,0.863877,8.753515,29.229799,3.996831,0.070917,0.061798,32.000000,94.948749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327328,63.044281,108.804605,68.444984,25.309360,43.797468,49.873418,49.351490,31.898734,25.049261,50.472626,158.880530,66.141673,0.597544,159.579452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.913509,48.953748,199.689920,163.907856,181.416555,176.937982,79.443812,14.198832,196.394822,-0.000580,48.984119,49.045697,162.188077,202.057913,160.718053,196.560671,93.386844,192.719300,-0.000473,0.031260,107.799240,66.098898,196.459655,20.846320,57.779290,0.686053,733725.711464,0.862983,8.760692,29.216872,3.997684,0.072329,0.062110,32.000000,94.927788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317940,63.055731,108.789523,68.444984,25.288598,43.797468,49.873418,49.355193,31.898734,25.049261,50.454000,158.887624,66.497651,0.598435,159.765487,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.923270,48.957320,199.704380,163.914024,181.427062,176.922112,79.424022,14.192268,196.534534,-0.000363,49.045538,49.179966,162.217140,202.014001,160.729871,196.576597,93.390605,192.712899,-0.000472,0.031269,107.780005,66.222365,196.553923,20.847018,57.718870,0.685448,733714.512473,0.863344,8.775619,29.200778,4.000719,0.072830,0.062529,32.000000,94.929124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312724,63.088542,108.781312,68.444984,25.304340,43.797468,49.873418,49.365937,31.898734,25.049261,50.431178,158.848044,66.206750,0.595580,159.728469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.972682,48.957320,199.800219,163.914024,181.410875,176.929120,79.429360,14.215814,196.435993,-0.000336,49.027744,49.120344,162.206470,202.167370,160.749643,196.482473,93.389353,192.713265,-0.000472,0.031276,107.744799,66.302106,196.587911,20.847705,57.811691,0.686022,733632.431172,0.863303,8.769106,29.194634,4.000226,0.070154,0.061128,32.000000,94.912958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318355,63.089620,108.783256,68.444984,25.338218,43.797468,49.873418,49.359779,31.898734,25.049261,50.420167,158.858721,66.368231,0.598073,159.776108,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.917669,48.963092,199.715030,163.912623,181.416328,176.943600,79.499058,14.205254,196.492278,-0.000554,49.071187,49.109297,162.198411,202.069880,160.719756,196.605719,93.374329,192.802934,-0.000471,0.031279,107.722589,66.205784,196.558588,20.848118,57.773935,0.684579,733605.353063,0.862330,8.718071,29.196024,3.998189,0.073755,0.063242,32.000000,94.918114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314427,63.102811,108.745860,68.444984,25.325325,43.797468,49.873418,49.328865,31.898734,25.049261,50.411575,158.998116,66.179090,0.596320,159.763205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.936071,48.988102,199.717238,163.919913,181.456878,176.961660,79.425912,14.198119,196.495767,-0.000416,49.138784,49.240558,162.226445,202.112815,160.734306,196.643239,93.381979,192.878889,-0.000471,0.031258,107.735608,66.239487,196.568910,20.848925,57.769013,0.685557,733798.632219,0.862715,8.780665,29.244432,4.000889,0.069007,0.059478,32.000000,94.941475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327155,63.110628,108.741472,68.444984,25.387293,43.797468,49.873418,49.361050,31.898734,25.049261,50.418253,158.851824,66.187161,0.598487,159.609311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.918648,49.014762,199.787663,163.940942,181.468657,176.974647,79.423014,14.206824,196.523430,-0.000419,49.160915,49.049628,162.183931,202.167023,160.721045,196.650967,93.410391,192.770060,-0.000472,0.031255,107.789095,66.168475,196.628031,20.850142,57.746385,0.687270,733987.144411,0.864952,8.849559,29.221336,4.005726,0.070896,0.061151,32.000000,94.923886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310455,63.123070,108.728520,68.444984,25.377873,43.797468,49.873418,49.345700,31.898734,25.049261,50.406387,158.846028,66.200954,0.599113,159.547391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.854286,49.039223,199.692583,163.945989,181.426356,176.987707,79.376740,14.194979,196.515508,-0.000580,49.148105,49.043631,162.223482,202.149470,160.742995,196.703335,93.442563,192.834776,-0.000474,0.031275,107.840332,66.166268,196.618145,20.851614,57.740922,0.686288,733923.723393,0.863799,8.831323,29.196131,4.002265,0.070648,0.061434,32.000000,94.923356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330102,63.167567,108.762136,68.444984,25.421505,43.797468,49.873418,49.353539,31.898734,25.049261,50.422932,158.753480,66.723403,0.598641,159.599791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.930386,49.039223,199.686078,163.945989,181.379537,177.026679,79.384517,14.204826,196.604295,-0.000389,49.074370,49.044056,162.211252,202.098483,160.718331,196.602194,93.431875,192.819157,-0.000473,0.031276,107.865431,66.087903,196.569744,20.852904,57.744960,0.687007,734007.245545,0.865666,8.922323,29.188049,4.005525,0.069052,0.060442,32.000000,94.887286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318246,63.175272,108.754804,68.444984,25.394018,43.797468,49.873418,49.387429,31.898734,25.049261,50.438670,158.769034,66.196112,0.594520,159.585314,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.953294,49.039498,199.747749,163.939820,181.394089,177.059258,79.411323,14.198261,196.593808,-0.000141,49.083135,49.121959,162.228261,202.087515,160.756809,196.682171,93.453974,192.706649,-0.000474,0.031252,107.922215,66.253189,196.654385,20.854560,57.758862,0.686165,734110.719755,0.864305,8.843655,29.192923,3.999290,0.069966,0.059043,32.000000,94.882343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333723,63.219327,108.748348,68.444984,25.455871,43.797468,49.873418,49.342945,31.898734,25.049261,50.431327,158.822645,66.193837,0.598564,159.626462,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.974338,49.034551,199.737920,163.944587,181.450117,177.070965,79.430852,14.192981,196.481313,-0.000321,49.093812,49.104984,162.209495,202.157258,160.722588,196.558731,93.446814,192.898564,-0.000474,0.031261,107.944047,66.170641,196.523636,20.856084,57.698893,0.686000,734142.614855,0.863733,8.820269,29.128938,3.998690,0.069773,0.061017,32.000000,94.878418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327090,63.228114,108.738133,68.444984,25.430897,43.797468,49.873418,49.327089,31.898734,25.049261,50.423728,158.861704,66.333675,0.598584,159.561081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.928606,49.037299,199.680872,163.947671,181.460543,177.080898,79.389930,14.192981,196.529037,-0.000273,49.090743,49.139745,162.228459,202.075548,160.723913,196.536403,93.445901,192.761278,-0.000473,0.031255,107.999247,66.185997,196.574052,20.856812,57.721917,0.686461,734183.352520,0.863161,8.793591,29.207536,3.996810,0.071259,0.061555,32.000000,94.910967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337261,63.247156,108.742792,68.444984,25.475505,43.797468,49.873418,49.311641,31.898734,25.049261,50.410857,158.779859,66.061262,0.597103,159.588894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.941658,49.037299,199.669401,163.947671,181.509139,177.095377,79.395545,14.196263,196.347145,-0.000025,49.080556,49.164144,162.193926,202.149287,160.739332,196.615634,93.447474,192.721465,-0.000473,0.031269,108.035151,66.346590,196.565097,20.857799,57.755202,0.686652,734285.118450,0.864541,8.843571,29.157353,3.999328,0.071462,0.061288,32.000000,94.902056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.317352,63.297350,108.733620,68.444984,25.432929,43.797468,49.873418,49.335090,31.898734,25.049261,50.405700,158.791090,66.350917,0.599971,159.574142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.944080,49.037024,199.636266,163.938698,181.525405,177.124410,79.418611,14.200259,196.420111,-0.000128,49.081668,49.180810,162.187861,202.002747,160.727239,196.583285,93.400492,192.669633,-0.000471,0.031284,108.076875,66.268908,196.527324,20.858517,57.727651,0.686121,734322.973808,0.864299,8.830087,29.140955,3.998053,0.073051,0.062502,32.000000,94.904327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321849,63.288500,108.712038,68.444984,25.438420,43.797468,49.873418,49.313759,31.898734,25.049261,50.395040,158.837221,66.240792,0.597235,159.577210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
