OSU 80 Ton Compressor Load Stand
49.852298,49.033176,199.585327,163.927203,181.633962,177.141601,79.393420,14.199974,196.464607,-0.000275,49.087808,49.157784,162.202559,201.873128,160.725793,196.461418,93.384555,192.712116,-0.000472,0.031292,108.105916,66.257841,196.343322,20.858945,57.681854,0.686415,734560.758211,0.863959,8.827165,29.168690,3.997187,0.072309,0.062568,32.000000,94.885591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299931,63.314917,108.703911,68.444984,25.407129,43.797468,49.873418,49.319661,31.898734,25.049261,50.383348,158.786840,66.065885,0.599063,159.569539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.880356,49.037574,199.676009,163.907295,181.685376,177.153942,79.375429,14.194265,196.378324,-0.000101,49.067077,49.123649,162.171994,202.012410,160.717359,196.393126,93.372825,192.683881,-0.000472,0.031275,108.120509,66.168005,196.414299,20.859306,57.764289,0.688058,734824.111521,0.866260,8.918332,29.200393,4.003533,0.072311,0.062014,32.000000,94.937978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307635,63.316412,108.670941,68.444984,25.426967,43.797468,49.873418,49.369978,31.898734,25.049261,50.375224,158.750858,66.223331,0.600741,159.615093,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.947725,49.037574,199.606502,163.907295,181.685670,177.162803,79.432500,14.206395,196.337501,-0.000142,49.090034,49.158520,162.202083,201.980016,160.719675,196.419435,93.349131,192.627286,-0.000472,0.031261,108.158550,66.158572,196.457266,20.859133,57.730193,0.687012,734889.413214,0.865986,8.893713,29.201609,4.003099,0.071202,0.062137,32.000000,94.944153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303552,63.326515,108.642881,68.444984,25.398628,43.797468,49.873418,49.353708,31.898734,25.049261,50.371787,158.865001,66.244314,0.599256,159.606085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.906202,49.037849,199.670154,163.898603,181.719930,177.165834,79.393440,14.197262,196.167545,-0.000432,49.140169,49.116737,162.157828,201.819858,160.697149,196.387485,93.306182,192.568528,-0.000472,0.031258,108.186445,66.135717,196.426759,20.858702,57.794021,0.686453,734923.007449,0.864110,8.824096,29.204225,3.996308,0.072185,0.062066,32.000000,94.983107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310232,63.299790,108.614547,68.444984,25.447834,43.797468,49.873418,49.312577,31.898734,25.049261,50.364306,158.786879,66.051431,0.598226,159.544716,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.909037,49.037849,199.486297,163.898603,181.764577,177.183981,79.483684,14.203113,196.226513,-0.000216,49.206337,48.966810,162.153895,201.925196,160.713517,196.392358,93.341949,192.582704,-0.000472,0.031226,108.189834,66.006636,196.379257,20.858398,57.670639,0.686377,735128.640544,0.865350,8.867271,29.225285,4.000909,0.072155,0.062692,32.000000,94.967620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.324966,63.287879,108.604455,68.444984,25.435401,43.797468,49.873418,49.334113,31.898734,25.049261,50.356571,158.967368,66.510858,0.600569,159.714857,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.869641,49.083473,199.567736,163.903089,181.823751,177.197985,79.399992,14.209678,196.323459,-0.000093,49.291246,49.122330,162.181258,201.918387,160.700315,196.377898,93.325373,192.567558,-0.000471,0.031228,108.209954,66.145355,196.323494,20.858539,57.654159,0.687425,735081.284121,0.864402,8.864342,29.194799,3.996997,0.071437,0.060878,32.000000,94.907936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323264,63.288254,108.566717,68.444984,25.422336,43.797468,49.873418,49.331374,31.898734,25.049261,50.348835,158.799983,66.214233,0.596057,159.539838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.927378,49.083473,199.399487,163.903089,181.853451,177.209198,79.323042,14.196834,196.276293,-0.000379,49.309836,49.100390,162.220731,201.696620,160.686458,196.333763,93.339909,192.499376,-0.000471,0.031194,108.239178,66.116176,196.361393,20.857447,57.665500,0.688458,735347.059272,0.866252,8.950693,29.205732,4.001788,0.072111,0.062877,32.000000,94.881328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336187,63.278699,108.546468,68.444984,25.416983,43.797468,49.873418,49.353107,31.898734,25.049261,50.389722,158.646083,66.062216,0.599455,159.538461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.849026,49.121676,199.458688,163.915987,181.784165,177.216980,79.455119,14.196406,196.233045,-0.000496,49.284664,49.059515,162.166736,201.786220,160.678619,196.303347,93.336042,192.454709,-0.000470,0.031182,108.244478,66.180764,196.209391,20.855714,57.728102,0.687236,735272.779948,0.866033,8.891014,29.165790,3.993790,0.071881,0.062383,32.000000,94.804897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321320,63.272909,108.508519,68.444984,25.406135,43.797468,49.873418,49.319247,31.898734,25.049261,50.424375,158.910238,66.243874,0.599886,159.587713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.829393,49.144488,199.379907,163.921314,181.846795,177.231903,79.417937,14.194836,196.147468,-0.000279,49.336878,49.026432,162.181297,201.752846,160.678916,196.220776,93.319721,192.449058,-0.000471,0.031193,108.271166,66.078404,196.259379,20.853823,57.622804,0.687714,735501.049531,0.866235,9.010217,29.153009,4.001256,0.071016,0.061891,32.000000,94.774891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337410,63.275331,108.498823,68.444984,25.381115,43.797468,49.873418,49.362887,31.898734,25.049261,50.446649,158.835874,66.030668,0.599307,159.506596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.835679,49.168125,199.316253,163.919352,181.885497,177.235710,79.421475,14.200402,196.132440,-0.000420,49.349152,49.035409,162.195029,201.771949,160.689290,196.241499,93.364157,192.504902,-0.000469,0.031195,108.289746,66.017320,196.111739,20.851259,57.658685,0.689120,735694.018275,0.867148,9.053341,29.167224,4.001251,0.068514,0.060353,32.000000,94.743462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341799,63.298161,108.533388,68.444984,25.435443,43.797468,49.873418,49.380707,31.898734,25.049261,50.472025,158.842950,66.047029,0.601372,159.592119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.867862,49.186540,199.228598,163.920193,181.868233,177.230156,79.447971,14.203113,196.106060,-0.000485,49.287822,49.078242,162.172073,201.646305,160.679453,196.088077,93.326543,192.415872,-0.000469,0.031182,108.272309,66.062667,196.081329,20.849280,57.616476,0.688265,735553.948959,0.866079,9.020996,29.152871,3.998362,0.069688,0.059654,32.000000,94.724447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.325143,63.259196,108.498781,68.444984,25.390092,43.797468,49.873418,49.372676,31.898734,25.049261,50.475108,158.895943,66.034630,0.600863,159.510294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.841208,49.169774,199.243539,163.917669,181.829834,177.244303,79.391130,14.202685,196.004791,-0.000269,49.232382,48.898971,162.180331,201.664144,160.697505,196.003878,93.364817,192.463927,-0.000468,0.031207,108.285652,66.394831,196.162969,20.846199,57.693213,0.688433,735713.042037,0.866171,9.055598,29.148031,3.995130,0.071743,0.062480,32.000000,94.763071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346296,63.275927,108.530462,68.444984,25.373735,43.797468,49.873418,49.354513,31.898734,25.049261,50.497816,158.782261,66.376008,0.600671,159.586337,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.823529,49.169774,199.278528,163.917669,181.856114,177.254017,79.393218,14.200545,196.022263,-0.000288,49.245169,48.992668,162.163517,201.662003,160.686301,196.187370,93.380266,192.500964,-0.000467,0.031228,108.286546,66.035759,196.196397,20.843286,57.594875,0.687896,735638.565272,0.867335,9.066403,29.127670,3.997566,0.071932,0.062181,32.000000,94.766403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337258,63.268904,108.553595,68.444984,25.364166,43.797468,49.873418,49.371486,31.898734,25.049261,50.485025,158.786437,66.040279,0.597911,159.563795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.842321,49.160704,199.154465,163.911781,181.861074,177.263901,79.493521,14.202257,196.046693,-0.000510,49.206006,48.886360,162.173515,201.588040,160.687668,196.130247,93.347285,192.173909,-0.000467,0.031189,108.278773,65.898456,196.066930,20.840536,57.630125,0.689417,735649.608919,0.867702,9.084694,29.126024,3.999687,0.070900,0.061192,32.000000,94.745564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337521,63.270424,108.536649,68.444984,25.360363,43.797468,49.873418,49.382586,31.898734,25.049261,50.479081,158.987042,66.332722,0.601253,159.757619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.825567,49.149985,199.317524,163.905332,181.774122,177.273136,79.348972,14.204255,195.865804,-0.000393,49.178605,48.957881,162.187127,201.570793,160.705442,196.038206,93.389340,192.264710,-0.000467,0.031181,108.304108,66.076061,196.006438,20.837402,57.607515,0.688475,735748.362515,0.866270,9.056181,29.037044,3.995690,0.071736,0.062202,32.000000,94.779497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365834,63.288101,108.540284,68.444984,25.338471,43.797468,49.873418,49.372355,31.898734,25.049261,50.481547,158.697945,66.411592,0.598150,159.705062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.771964,49.135693,199.167074,163.897482,181.727199,177.272119,79.410949,14.200973,195.875597,-0.000116,49.189703,48.988873,162.169565,201.543699,160.701011,196.033783,93.394291,192.206253,-0.000466,0.031186,108.327509,65.864990,196.023225,20.834292,57.683927,0.689367,735644.009180,0.868191,9.062796,29.028865,4.000306,0.069195,0.060306,32.000000,94.794924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361776,63.281499,108.531654,68.444984,25.359668,43.797468,49.873418,49.382826,31.898734,25.049261,50.472887,158.821898,66.128980,0.597979,159.836100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.830072,49.135693,199.183411,163.897482,181.697440,177.278927,79.450439,14.199974,195.815597,-0.000214,49.179051,49.004118,162.152259,201.508124,160.669003,196.039141,93.343737,192.236922,-0.000465,0.031216,107.877165,65.863991,196.024999,20.830771,57.611049,0.688711,735654.159558,0.868512,9.103996,29.002105,4.001592,0.071918,0.062093,32.000000,94.770649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331869,63.251757,108.481939,68.444984,25.349445,43.797468,49.873418,49.415486,31.898734,25.049261,50.459628,158.900878,66.410344,0.600758,159.764700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.772473,49.129921,199.062430,163.901407,181.709672,177.286544,79.426908,14.199974,195.920851,-0.000183,49.220662,49.007042,162.180471,201.604349,160.681097,195.937116,93.354830,192.249818,-0.000465,0.031206,107.768307,66.077660,196.022552,20.827395,57.579856,0.688929,735781.809497,0.866989,9.043844,29.064101,3.997253,0.071764,0.061962,32.000000,94.843009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.372167,63.289050,108.505553,68.444984,25.356217,43.797468,49.873418,49.384125,31.898734,25.049261,50.454186,158.853816,65.877404,0.597646,159.619224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.765922,49.140915,199.182572,163.896921,181.685243,177.278972,79.373689,14.203684,195.904949,0.000124,49.277816,48.865695,162.153623,201.391797,160.672627,195.977497,93.338381,192.185947,-0.000465,0.031198,107.706771,66.057847,195.998362,20.824312,57.597832,0.689727,735833.281063,0.868384,9.097697,29.057820,3.999448,0.070544,0.062011,32.000000,94.831020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344161,63.297615,108.487790,68.444984,25.310254,43.797468,49.873418,49.418489,31.898734,25.049261,50.454097,158.747377,65.836098,0.602853,159.607855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.744440,49.161804,199.033329,163.905332,181.597954,177.259339,79.413473,14.196691,195.793356,0.000060,49.273903,48.953729,162.160638,201.496361,160.688305,195.975556,93.339083,192.177975,-0.000465,0.031206,107.635144,65.925398,195.938506,20.819125,57.569182,0.689890,735888.469977,0.869083,9.115475,29.050439,4.002389,0.069845,0.060783,32.000000,94.788580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335320,63.290791,108.453140,68.444984,25.327168,43.797468,49.873418,49.422940,31.898734,25.049261,50.465694,158.826945,66.071020,0.603562,159.519264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.810811,49.174447,198.935260,163.904491,181.606936,177.240191,79.417518,14.196121,195.825473,-0.000150,49.311795,48.849035,162.202781,201.521722,160.685397,195.914195,93.366814,192.192422,-0.000465,0.031216,107.606566,65.998174,195.935325,20.814892,57.530849,0.690092,735848.567177,0.868099,9.156991,29.033217,4.001022,0.071623,0.061470,32.000000,94.755792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360733,63.307634,108.445866,68.444984,25.323879,43.797468,49.873418,49.441675,31.898734,25.049261,50.488778,158.835035,66.191783,0.598482,159.623748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.769395,49.174447,198.948363,163.904491,181.590917,177.204717,79.411207,14.198404,195.776600,0.000003,49.344440,48.863339,162.186836,201.365967,160.692740,195.850634,93.375804,192.085171,-0.000465,0.031220,107.580588,66.122974,195.923413,20.810038,57.556795,0.689439,735655.239076,0.867626,9.102530,29.024423,3.993817,0.070985,0.060690,32.000000,94.707513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363438,63.281084,108.414601,68.444984,25.262440,43.797468,49.873418,49.406778,31.898734,25.049261,50.504461,158.822414,65.906384,0.599228,159.543339,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.710778,49.187914,198.938525,163.914866,181.550626,177.174991,79.388394,14.202828,195.772362,-0.000005,49.293606,48.880271,162.160144,201.336794,160.661484,195.848539,93.361949,192.038174,-0.000464,0.031198,107.557542,65.942806,195.709041,20.805852,57.533428,0.689533,735525.313343,0.868323,9.145410,28.975406,3.997404,0.071270,0.062230,32.000000,94.649319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353855,63.273929,108.391841,68.444984,25.298160,43.797468,49.873418,49.432586,31.898734,25.049261,50.521676,158.776787,66.067205,0.602177,159.568162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.765571,49.200557,198.899573,163.917669,181.531496,177.152919,79.410231,14.198547,195.792106,-0.000300,49.206094,48.983848,162.162397,201.226012,160.681041,195.772873,93.379267,192.121064,-0.000463,0.031238,107.560661,66.010074,195.845566,20.800845,57.541145,0.690428,735549.809313,0.869597,9.219613,28.971717,4.001919,0.070143,0.059706,32.000000,94.680729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359247,63.268073,108.367971,68.444984,25.250829,43.797468,49.873418,49.470216,31.898734,25.049261,50.526402,158.820461,66.057888,0.601247,159.539366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.749920,49.178295,198.862240,163.910660,181.495979,177.136888,79.454207,14.197976,195.701972,-0.000108,49.158767,48.902221,162.171742,201.255288,160.680250,195.735470,93.360292,191.963292,-0.000461,0.031221,107.558291,66.034333,195.800290,20.796076,57.589592,0.689502,735365.041251,0.868218,9.175480,28.985341,3.996730,0.072371,0.062559,32.000000,94.686779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355886,63.265938,108.341365,68.444984,25.281414,43.797468,49.873418,49.442959,31.898734,25.049261,50.544253,158.908414,66.048276,0.600606,159.580632,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.727586,49.178295,198.871435,163.910660,181.521727,177.125661,79.399928,14.203113,195.724760,-0.000049,49.163526,48.881043,162.168582,201.245910,160.689495,195.676393,93.349092,192.031277,-0.000460,0.031207,107.544563,65.856513,195.879501,20.790995,57.568533,0.688916,735325.718682,0.867908,9.169430,28.945413,3.997237,0.071817,0.061950,32.000000,94.711885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347832,63.256980,108.340278,68.444984,25.223213,43.797468,49.873418,49.454455,31.898734,25.049261,50.526919,158.799856,66.009392,0.600688,159.582363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.699348,49.154108,198.800597,163.896360,181.582640,177.097925,79.412529,14.202971,195.616749,-0.000335,49.202004,48.864494,162.172258,201.334980,160.670235,195.804189,93.323273,191.936781,-0.000460,0.031193,107.520476,65.884957,195.812300,20.785538,57.501009,0.689419,735345.512395,0.868879,9.192573,28.981998,3.999218,0.071131,0.062101,32.000000,94.716343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339864,63.248108,108.339902,68.444984,25.218679,43.797468,49.873418,49.471051,31.898734,25.049261,50.506409,158.825059,66.193617,0.601261,159.620090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.741354,49.146687,198.868673,163.885986,181.587815,177.049552,79.456673,14.198261,195.711900,-0.000417,49.204939,48.898608,162.160621,201.203709,160.652182,195.694521,93.304272,192.003571,-0.000460,0.031190,107.548910,65.925661,195.788012,20.777924,57.526161,0.690242,735292.511720,0.869095,9.197656,28.972532,4.000064,0.072967,0.062927,32.000000,94.706643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.334472,63.223010,108.288252,68.444984,25.213977,43.797468,49.873418,49.491421,31.898734,25.049261,50.508968,158.913345,65.870434,0.599599,159.521742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.728835,49.148611,198.816260,163.884023,181.529976,177.013060,79.299224,14.201543,195.736266,-0.000354,49.214906,49.012023,162.172061,201.174862,160.679065,195.762506,93.295222,191.905481,-0.000460,0.031194,107.562579,65.782577,195.796026,20.772496,57.469979,0.689383,735088.962418,0.867089,9.109440,29.012686,3.995597,0.072308,0.062565,32.000000,94.693169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350432,63.271732,108.293250,68.444984,25.202890,43.797468,49.873418,49.472911,31.898734,25.049261,50.502978,158.598447,65.913721,0.601754,159.546762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.756533,49.153283,198.938475,163.882621,181.500274,176.975141,79.409885,14.200687,195.607111,-0.000599,49.244171,48.992648,162.162716,201.226033,160.696029,195.635830,93.321977,191.871814,-0.000460,0.031178,107.582441,65.823213,195.746222,20.767558,57.511611,0.689943,734984.172013,0.869333,9.161593,28.988890,3.998008,0.070758,0.060851,32.000000,94.669886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.346327,63.233293,108.287793,68.444984,25.175909,43.797468,49.873418,49.484102,31.898734,25.049261,50.506331,158.819769,65.845342,0.601560,159.514543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.719242,49.153283,198.800297,163.882621,181.507845,176.949422,79.479555,14.201686,195.610561,-0.000706,49.253601,48.788326,162.156099,201.212516,160.666833,195.730053,93.291013,192.002262,-0.000460,0.031158,107.618924,65.818657,195.697457,20.762740,57.524376,0.689274,734713.999973,0.867410,9.137568,28.949559,3.998238,0.071929,0.062467,32.000000,94.658723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356437,63.215880,108.277990,68.444984,25.214177,43.797468,49.873418,49.473003,31.898734,25.049261,50.512644,158.959109,66.248936,0.602035,159.639326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.751293,49.164277,198.894760,163.878696,181.511756,176.926522,79.425372,14.201972,195.592215,-0.000408,49.247664,48.854074,162.156870,201.161753,160.657827,195.688127,93.280897,191.930559,-0.000460,0.031136,107.667114,65.752457,195.686974,20.758518,57.489361,0.689134,734758.797055,0.867246,9.176209,29.029245,3.998458,0.069502,0.059253,32.000000,94.699430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384662,63.199170,108.256126,68.444984,25.159595,43.797468,49.873418,49.498296,31.898734,25.049261,50.514495,158.850744,66.274688,0.598379,159.771506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.655435,49.171148,198.732566,163.868041,181.474767,176.901793,79.390068,14.199117,195.507806,-0.000250,49.239214,48.838387,162.144958,201.123345,160.648149,195.700267,93.310779,191.852777,-0.000460,0.031127,107.714533,66.005418,195.727521,20.754058,57.506220,0.689332,734681.826926,0.867131,9.153991,29.012582,3.997781,0.071330,0.062296,32.000000,94.718383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369013,63.199282,108.266850,68.444984,25.187746,43.797468,49.873418,49.484040,31.898734,25.049261,50.528062,158.780137,66.108584,0.597954,159.658878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.694755,49.167850,198.811454,163.875892,181.385071,176.869756,79.454504,14.199688,195.552178,-0.000482,49.193223,48.870471,162.150295,201.097658,160.678695,195.653574,93.327803,191.851062,-0.000461,0.031121,107.722499,65.961393,195.650101,20.749198,57.520860,0.689825,734609.913727,0.869272,9.260242,28.953644,4.002232,0.071738,0.060716,32.000000,94.739012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380716,63.185568,108.298687,68.444984,25.110123,43.797468,49.873418,49.543766,31.898734,25.049261,50.538148,158.909008,66.008805,0.600062,159.728075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.705974,49.167850,198.708817,163.875892,181.391688,176.839523,79.337697,14.198975,195.569442,-0.000328,49.219689,48.861148,162.134705,201.260038,160.657810,195.562407,93.311907,191.887568,-0.000462,0.031133,107.705758,65.994494,195.622304,20.744911,57.552738,0.689226,734364.672528,0.867639,9.216161,28.935980,4.000653,0.070124,0.061354,32.000000,94.723944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.399989,63.165266,108.302512,68.444984,25.142931,43.797468,49.873418,49.526769,31.898734,25.049261,50.538058,158.675394,66.048203,0.600599,159.538972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.687290,49.167301,198.773883,163.879817,181.330914,176.804449,79.358223,14.201829,195.499076,-0.000170,49.176343,48.833464,162.135063,201.143344,160.655536,195.505123,93.293099,191.888300,-0.000461,0.031137,107.683402,66.072655,195.600358,20.740979,57.491327,0.688331,734279.948597,0.868550,9.204530,28.965514,3.997685,0.070585,0.061220,32.000000,94.774113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406607,63.156881,108.283220,68.444984,25.067149,43.797468,49.873418,49.525547,31.898734,25.049261,50.540563,158.716446,65.713574,0.599794,159.554236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.655267,49.163728,198.654130,163.887668,181.282822,176.772897,79.475466,14.198261,195.508257,-0.000321,49.160285,48.910790,162.151225,201.064753,160.647281,195.541485,93.327422,191.871673,-0.000459,0.031141,107.655346,65.866526,195.492531,20.737272,57.447693,0.689323,734217.667725,0.868514,9.223352,28.984596,4.000498,0.070638,0.060616,32.000000,94.799918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408702,63.153556,108.285603,68.444984,25.110640,43.797468,49.873418,49.541422,31.898734,25.049261,50.543578,158.950932,66.057227,0.603073,159.645621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.675006,49.142289,198.710927,163.878135,181.251907,176.754638,79.442184,14.199117,195.503720,-0.000432,49.124165,48.887281,162.120762,201.094967,160.627291,195.521969,93.298966,191.828128,-0.000458,0.031151,107.612085,65.790115,195.609883,20.733110,57.471241,0.689814,734002.145008,0.867691,9.252994,28.944062,4.000666,0.070144,0.061492,32.000000,94.833595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406981,63.143454,108.272706,68.444984,25.061858,43.797468,49.873418,49.565828,31.898734,25.049261,50.542784,158.884367,66.011079,0.599908,159.617690,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.716384,49.128547,198.615263,163.865518,181.164754,176.719791,79.473472,14.205254,195.412611,-0.000171,49.152101,48.810249,162.152572,201.154598,160.665933,195.517185,93.290528,191.852384,-0.000457,0.031179,107.635047,65.660013,195.591546,20.728343,57.489073,0.689315,733947.925886,0.867529,9.211081,28.956247,4.000219,0.072405,0.062393,32.000000,94.800576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423877,63.156313,108.270762,68.444984,25.067865,43.797468,49.873418,49.564009,31.898734,25.049261,50.523561,158.946943,65.836758,0.600138,159.603056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.597559,49.128547,198.724526,163.865518,181.206874,176.699001,79.359586,14.200545,195.367532,-0.000304,49.149321,48.846474,162.141451,201.009791,160.659679,195.557621,93.301198,191.807517,-0.000457,0.031203,107.576331,65.756584,195.595157,20.724939,57.440012,0.688712,733830.180268,0.867596,9.187470,28.936309,3.998413,0.070142,0.060667,32.000000,94.726960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.417811,63.133460,108.248291,68.444984,25.024505,43.797468,49.873418,49.544161,31.898734,25.049261,50.510233,158.719172,65.893398,0.601387,159.489759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.627514,49.128272,198.606628,163.856546,181.222297,176.681813,79.354375,14.198832,195.383962,-0.000468,49.169139,48.810163,162.158601,200.965837,160.638123,195.534232,93.316096,191.766300,-0.000456,0.031199,107.547440,65.637419,195.455739,20.721648,57.479553,0.690432,733770.289593,0.869631,9.277714,28.946315,4.006740,0.071945,0.062232,32.000000,94.712805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415192,63.148389,108.253810,68.444984,25.024037,43.797468,49.873418,49.618527,31.898734,25.049261,50.509752,158.708751,66.070287,0.601857,159.638264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.695060,49.126623,198.613313,163.849816,181.222029,176.671888,79.516025,14.201829,195.475215,-0.000269,49.154150,48.849708,162.146020,200.905227,160.633792,195.377999,93.290871,191.782846,-0.000456,0.031199,107.482043,65.788579,195.457594,20.718051,57.550376,0.689227,733611.424173,0.869020,9.246341,28.916014,4.001946,0.070648,0.063059,32.000000,94.727132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426591,63.156122,108.243694,68.444984,25.005587,43.797468,49.873418,49.608883,31.898734,25.049261,50.509525,159.032050,66.181512,0.599611,159.866863,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.685169,49.112331,198.565513,163.838882,181.227346,176.653922,79.398467,14.196691,195.360738,-0.000350,49.090381,48.834175,162.149555,200.945430,160.633197,195.461685,93.264666,191.767425,-0.000456,0.031206,107.370620,65.987800,195.489656,20.715289,57.399714,0.687519,733569.283861,0.865892,9.174617,28.947422,3.996641,0.071321,0.062140,32.000000,94.741287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408102,63.144584,108.231423,68.444984,24.995913,43.797468,49.873418,49.576818,31.898734,25.049261,50.507541,158.796933,66.054366,0.597855,159.721466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.645950,49.112331,198.657236,163.838882,181.256739,176.628851,79.406244,14.203827,195.391898,-0.000653,49.120141,48.902386,162.136834,200.873954,160.636248,195.512825,93.281796,191.713018,-0.000455,0.031210,107.237960,65.910644,195.451434,20.712873,57.528361,0.689229,733561.004749,0.867242,9.170582,28.967863,3.996475,0.070513,0.061626,32.000000,94.724117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409807,63.129570,108.240328,68.444984,24.969250,43.797468,49.873418,49.588778,31.898734,25.049261,50.492342,158.812489,66.208364,0.598924,159.570050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.678593,49.106834,198.655131,163.838601,181.253247,176.601725,79.474558,14.194836,195.413470,-0.000635,49.171076,48.872279,162.108444,201.050564,160.639397,195.540993,93.286451,191.634977,-0.000455,0.031216,107.247657,65.887114,195.503138,20.710989,57.485665,0.688298,733444.996498,0.867795,9.211265,28.930397,4.001479,0.070473,0.061209,32.000000,94.760620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.425722,63.129726,108.255630,68.444984,24.974575,43.797468,49.873418,49.617482,31.898734,25.049261,50.485238,158.949115,65.684594,0.598062,159.518044,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.642249,49.119477,198.741460,163.845611,181.231461,176.566690,79.439219,14.194979,195.368014,-0.000538,49.201790,48.959976,162.125261,200.989710,160.666777,195.460951,93.286323,191.744164,-0.000456,0.031218,107.273624,65.859813,195.370633,20.709213,57.466733,0.688287,733263.772577,0.866270,9.171905,28.896564,3.998808,0.072301,0.062401,32.000000,94.768154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404487,63.135917,108.214596,68.444984,24.983712,43.797468,49.873418,49.605773,31.898734,25.049261,50.483231,158.878437,66.006164,0.602373,159.664267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.661432,49.130196,198.493775,163.839723,181.225651,176.499151,79.428157,14.196263,195.419964,-0.000916,49.226656,48.836508,162.134571,201.047751,160.672343,195.477392,93.336735,191.819234,-0.000455,0.031225,107.260913,65.895892,195.450070,20.707320,57.480599,0.689068,733193.884633,0.867219,9.222253,28.937512,4.003474,0.071283,0.062556,32.000000,94.863242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.385739,63.127466,108.206591,68.444984,24.933068,43.797468,49.873418,49.618048,31.898734,25.049261,50.494379,158.856315,66.191563,0.599921,159.696053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.621854,49.130196,198.590763,163.839723,181.265364,176.460181,79.458873,14.191697,195.541571,-0.000865,49.209065,48.868977,162.113038,201.025733,160.642872,195.555944,93.261375,191.728802,-0.000456,0.031234,107.213617,65.860288,195.502283,20.705998,57.489415,0.687880,733025.918579,0.866659,9.213364,28.975639,3.996957,0.072073,0.062235,32.000000,94.845653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339552,63.119786,108.177345,68.444984,24.975232,43.797468,49.873418,49.630469,31.898734,25.049261,50.504846,158.917746,65.904917,0.598716,159.705023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.685848,49.135418,198.613067,163.847293,181.312360,176.424385,79.415997,14.201829,195.441546,-0.000620,49.178529,48.855556,162.108929,200.993298,160.646277,195.600465,93.300034,191.811413,-0.000458,0.031226,107.212328,65.589286,195.509152,20.705466,57.466409,0.688275,732884.211157,0.866903,9.254140,28.956719,4.002083,0.071163,0.062214,32.000000,94.872155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355750,63.118134,108.186377,68.444984,24.928443,43.797468,49.873418,49.659324,31.898734,25.049261,50.510055,158.831994,66.048717,0.600388,159.656793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.716445,49.139816,198.749067,163.855985,181.341937,176.394642,79.434440,14.201972,195.565411,-0.000929,49.198392,48.892247,162.137955,201.121306,160.662946,195.621469,93.327089,191.844367,-0.000457,0.031215,107.240399,65.670616,195.552532,20.704699,57.459413,0.687688,732542.652492,0.865967,9.192965,28.948935,3.997377,0.071667,0.062401,32.000000,94.908440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382013,63.126635,108.203060,68.444984,24.979400,43.797468,49.873418,49.629413,31.898734,25.049261,50.514865,158.868881,66.060382,0.598330,159.662851,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.703924,49.137617,198.676374,163.850377,181.276664,176.369417,79.459655,14.199974,195.491991,-0.001054,49.139230,48.789863,162.149141,201.103488,160.655725,195.616700,93.303669,191.833718,-0.000457,0.031217,107.223399,65.872322,195.575823,20.704033,57.530957,0.687629,732303.922351,0.865039,9.165639,28.934194,3.997652,0.069877,0.062182,32.000000,94.865706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376537,63.138683,108.193925,68.444984,24.960400,43.797468,49.873418,49.617768,31.898734,25.049261,50.515597,158.919309,66.007484,0.598100,159.534724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.698195,49.126074,198.673571,163.847013,181.329132,176.357622,79.441253,14.199260,195.606338,-0.000819,49.163562,48.838855,162.127884,201.165729,160.658874,195.646464,93.305114,191.835779,-0.000458,0.031224,107.202278,65.958351,195.679042,20.704547,57.530741,0.686646,732286.255435,0.864878,9.176420,28.953634,3.997197,0.072119,0.062785,32.000000,94.755063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.386232,63.143860,108.183827,68.444984,24.938751,43.797468,49.873418,49.629859,31.898734,25.049261,50.513986,158.882506,66.191123,0.598469,159.779295,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.762499,49.126074,198.781929,163.847013,181.318801,176.346361,79.397640,14.203113,195.534029,-0.000666,49.234087,48.880069,162.142485,201.175943,160.677264,195.655858,93.324858,191.935128,-0.000457,0.031239,107.179702,65.815184,195.682079,20.704968,57.526342,0.686637,732212.661564,0.865103,9.170817,28.952960,3.997601,0.072238,0.062395,32.000000,94.724781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401534,63.174773,108.190141,68.444984,24.917115,43.797468,49.873418,49.638490,31.898734,25.049261,50.502553,158.795280,66.037491,0.596798,159.652112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.649681,49.127997,198.746720,163.855985,181.332568,176.348371,79.454342,14.200116,195.638247,-0.000762,49.201194,48.807224,162.142171,201.194963,160.665666,195.742825,93.309982,191.906503,-0.000458,0.031233,107.153274,66.021609,195.814178,20.706060,57.499476,0.686131,732025.097900,0.864281,9.104179,28.970329,3.994613,0.071419,0.061150,32.000000,94.748634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.375058,63.177770,108.190601,68.444984,24.960432,43.797468,49.873418,49.606090,31.898734,25.049261,50.504088,158.908685,66.010859,0.597700,159.627839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.738560,49.142289,198.879468,163.871967,181.405356,176.353433,79.431894,14.198975,195.753473,-0.000577,49.145281,48.870245,162.168647,201.202629,160.691064,195.784058,93.283608,191.913033,-0.000459,0.031244,107.134961,65.578100,195.738962,20.707252,57.559229,0.687761,732223.454391,0.865859,9.223062,28.974512,4.002981,0.071051,0.062254,32.000000,94.781570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371130,63.197653,108.197626,68.444984,24.928493,43.797468,49.873418,49.674660,31.898734,25.049261,50.503838,158.863788,65.952532,0.599081,159.706635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.695933,49.132670,198.792305,163.873929,181.406965,176.349466,79.430806,14.201686,195.612032,-0.000313,49.090341,48.795311,162.152626,201.203383,160.662977,195.689145,93.300971,191.950678,-0.000461,0.031246,107.131403,65.896741,195.696805,20.708753,57.547095,0.686330,732258.152590,0.864444,9.145195,29.003327,3.998497,0.072251,0.063213,32.000000,94.765845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.395734,63.224977,108.222649,68.444984,24.958251,43.797468,49.873418,49.629431,31.898734,25.049261,50.518820,158.861612,66.202128,0.598986,159.580160,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.748937,49.132670,198.966197,163.873929,181.419023,176.330134,79.398339,14.193124,195.702513,-0.000547,49.022451,48.949511,162.156380,201.236084,160.691561,195.852525,93.304753,192.030756,-0.000462,0.031260,107.121268,66.060846,195.806043,20.711312,57.552756,0.686751,732214.342222,0.865237,9.179759,29.000023,4.000172,0.073420,0.063531,32.000000,94.784944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387024,63.233343,108.206907,68.444984,24.973480,43.797468,49.873418,49.664857,31.898734,25.049261,50.509819,158.796679,65.886868,0.596967,159.536337,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.720501,49.104086,198.886349,163.865518,181.407562,176.314693,79.361003,14.199831,195.726381,-0.000415,48.960117,48.989843,162.162033,201.298243,160.676163,195.807405,93.266604,192.023098,-0.000463,0.031306,107.132942,65.910405,195.696908,20.713843,57.552937,0.686089,732070.439641,0.864463,9.113198,29.023360,3.997476,0.071778,0.062246,32.000000,94.784349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.373777,63.216636,108.174148,68.444984,24.990072,43.797468,49.873418,49.633714,31.898734,25.049261,50.481077,158.722005,65.864271,0.599353,159.523040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.831302,49.064234,199.042374,163.852620,181.396175,176.305329,79.503990,14.198975,195.827673,-0.000245,48.937291,48.994510,162.149962,201.447107,160.673472,195.888364,93.302139,192.185156,-0.000463,0.031341,107.137291,65.949571,195.931000,20.716755,57.569795,0.686419,732090.722697,0.865282,9.125706,29.061433,4.000087,0.070013,0.060861,32.000000,94.767011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345922,63.209459,108.141576,68.444984,24.991434,43.797468,49.873418,49.653917,31.898734,25.049261,50.438576,159.007979,66.153779,0.599800,159.598256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.767476,49.043345,198.981116,163.845330,181.417314,176.299865,79.415547,14.196977,195.793315,-0.000388,48.989661,48.985689,162.144213,201.357690,160.677867,195.913258,93.296443,192.112964,-0.000462,0.031358,107.149506,66.046730,195.863249,20.720191,57.540315,0.685122,731712.930103,0.861450,8.971111,29.086386,3.994324,0.071466,0.061679,32.000000,94.754873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362798,63.214348,108.093073,68.444984,25.008373,43.797468,49.873418,49.594089,31.898734,25.049261,50.433032,158.831094,66.011079,0.596222,159.587281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
