OSU 80 Ton Compressor Load Stand
49.750464,49.034001,199.129351,163.839723,181.393305,176.314174,79.430965,14.204683,195.864108,-0.000523,49.003541,48.939141,162.140305,201.529795,160.656651,195.893910,93.290725,192.205882,-0.000462,0.031342,107.209935,66.234944,195.987940,20.723662,57.560491,0.686036,731735.821559,0.863561,9.016296,29.065141,3.998216,0.073226,0.062789,32.000000,94.744325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382951,63.224216,108.089434,68.444984,24.999623,43.797468,49.873418,49.632365,31.898734,25.049261,50.405226,158.861931,66.195892,0.598002,159.777485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.781417,49.034001,199.024630,163.839723,181.417124,176.327233,79.434424,14.198689,195.902079,-0.000262,49.007191,48.902609,162.174034,201.446332,160.690444,195.966472,93.314402,192.176708,-0.000464,0.031345,107.255651,66.012177,195.925004,20.726822,57.584886,0.686412,731815.773596,0.863769,9.024573,29.105534,4.002563,0.072714,0.061786,32.000000,94.757080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382474,63.236702,108.074194,68.444984,25.031397,43.797468,49.873418,49.645346,31.898734,25.049261,50.388247,158.868848,66.184886,0.596868,159.602348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.866291,49.034001,199.116316,163.843087,181.385190,176.334705,79.393354,14.201115,195.935721,-0.000317,49.004611,48.941909,162.129444,201.485128,160.654044,196.089665,93.306284,192.246716,-0.000465,0.031384,107.244540,66.180899,195.977193,20.730681,57.644062,0.685531,731753.061798,0.863199,8.992513,29.070971,3.997970,0.071979,0.061789,32.000000,94.768731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379661,63.189942,108.040782,68.444984,25.053098,43.797468,49.873418,49.630757,31.898734,25.049261,50.380192,158.786709,66.014601,0.596454,159.538697,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.809855,49.029878,199.066169,163.849256,181.447716,176.332883,79.414716,14.202114,196.053251,-0.000594,49.046832,49.058076,162.161986,201.449757,160.675740,196.089849,93.342582,192.185847,-0.000464,0.031414,107.251615,66.026384,196.033014,20.733913,57.650878,0.684039,731710.516817,0.862048,8.904684,29.105209,3.993004,0.071276,0.061380,32.000000,94.806589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.399854,63.202361,108.066562,68.444984,25.027339,43.797468,49.873418,49.584301,31.898734,25.049261,50.372136,158.829432,66.235216,0.597304,159.655691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.793357,49.029878,199.163028,163.849256,181.463587,176.330537,79.442095,14.202828,195.984340,-0.000522,49.055708,49.059277,162.161613,201.552078,160.699437,196.049166,93.307857,192.293156,-0.000464,0.031439,107.260708,66.109592,196.166538,20.737802,57.672857,0.684513,731639.289528,0.862883,8.958950,29.046200,3.996522,0.070886,0.060500,32.000000,94.812637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.399027,63.198181,108.057426,68.444984,25.050619,43.797468,49.873418,49.617200,31.898734,25.049261,50.359688,158.884190,66.323477,0.595797,159.679728,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.831005,49.037849,199.222982,163.861032,181.520730,176.348783,79.427970,14.203399,196.057477,-0.000328,49.050547,48.954101,162.129509,201.558683,160.697360,196.075487,93.297677,192.322131,-0.000463,0.031439,107.252323,66.084352,196.212957,20.744353,57.679744,0.684684,731768.116116,0.862892,8.976028,29.120959,3.999791,0.072010,0.061746,32.000000,94.816181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361897,63.192942,108.042644,68.444984,25.036376,43.797468,49.873418,49.632055,31.898734,25.049261,50.350488,158.855939,65.903816,0.595380,159.655416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.827241,49.037849,199.324535,163.861032,181.511720,176.348090,79.338067,14.199831,196.065677,-0.000548,49.060535,48.941437,162.155195,201.641392,160.689622,196.154061,93.320545,192.261592,-0.000464,0.031457,107.263642,66.185659,196.133520,20.749584,57.612960,0.684633,731786.262047,0.862712,8.909225,29.146914,3.994205,0.070759,0.061210,32.000000,94.790229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356682,63.205670,108.057196,68.444984,25.063838,43.797468,49.873418,49.607607,31.898734,25.049261,50.348527,158.676135,66.014527,0.598482,159.649673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.804069,49.042246,199.335016,163.858228,181.559928,176.352548,79.428737,14.193837,196.055107,-0.000421,49.092344,49.033555,162.149466,201.696069,160.671095,196.099662,93.300461,192.396965,-0.000464,0.031471,107.252676,66.095864,196.234722,20.754954,57.691500,0.685463,731775.393102,0.863475,8.948928,29.096497,4.000313,0.071647,0.061518,32.000000,94.786706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348278,63.188409,108.045383,68.444984,25.078247,43.797468,49.873418,49.610791,31.898734,25.049261,50.345234,158.857474,66.376889,0.598225,159.752111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.804332,49.057088,199.351761,163.853742,181.577958,176.367294,79.420897,14.201115,196.182349,-0.000226,49.105556,48.998112,162.156324,201.625062,160.676837,196.234227,93.306220,192.401142,-0.000465,0.031481,107.217199,66.168484,196.166947,20.760218,57.693321,0.684865,731901.413876,0.862968,8.977306,29.167063,4.002384,0.071558,0.061527,32.000000,94.756571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356685,63.165932,108.049460,68.444984,25.110472,43.797468,49.873418,49.625560,31.898734,25.049261,50.337864,158.841794,66.181071,0.595251,159.778823,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.834422,49.070280,199.259465,163.859630,181.586308,176.363207,79.462296,14.197833,196.133794,-0.000302,49.123128,48.871377,162.150831,201.704795,160.675470,196.223447,93.321799,192.489601,-0.000465,0.031490,107.224149,66.097736,196.277876,20.765758,57.639933,0.684971,731977.452159,0.863156,8.991876,29.162861,4.002699,0.071257,0.061491,32.000000,94.748741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343979,63.168177,108.057635,68.444984,25.106387,43.797468,49.873418,49.627180,31.898734,25.049261,50.345899,158.924592,66.323111,0.597123,159.789759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.892688,49.070280,199.464126,163.859630,181.633752,176.365789,79.463332,14.202828,196.197790,-0.000399,49.133848,49.025327,162.167370,201.732786,160.710846,196.270165,93.340117,192.495575,-0.000466,0.031451,107.215201,66.218060,196.245997,20.771288,57.696242,0.685024,731905.201447,0.862140,8.973929,29.180257,3.998430,0.072286,0.063225,32.000000,94.810579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341100,63.192883,108.076452,68.444984,25.087501,43.797468,49.873418,49.610956,31.898734,25.049261,50.353456,158.926664,66.333896,0.595339,159.737635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.847354,49.066982,199.452262,163.861312,181.626725,176.381024,79.385100,14.198832,196.211118,-0.000138,49.068097,48.993067,162.151542,201.703184,160.661139,196.294853,93.289409,192.443260,-0.000466,0.031461,107.160411,66.068351,196.373997,20.777103,57.698766,0.685024,731905.201447,0.862140,8.973929,29.180257,3.998430,0.069657,0.060699,32.000000,94.816392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341032,63.176500,108.065098,68.444984,25.114917,43.797468,49.873418,49.577622,31.898734,25.049261,50.345081,158.770199,66.263023,0.595339,159.636927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.849969,49.062310,199.418001,163.871686,181.555637,176.390172,79.364946,14.194694,196.158276,0.000022,49.066161,49.086716,162.136232,201.837513,160.663853,196.353461,93.288771,192.542779,-0.000468,0.031458,107.148320,66.156672,196.219752,20.783211,57.658811,0.684708,732061.967643,0.862809,8.957253,29.195374,4.001261,0.070231,0.061061,32.000000,94.815352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329923,63.150235,108.073608,68.444984,25.163489,43.797468,49.873418,49.604613,31.898734,25.049261,50.339765,158.729891,66.166765,0.596212,159.775951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.874062,49.063959,199.491309,163.889351,181.562643,176.399220,79.459945,14.196691,196.291023,-0.000211,49.096390,49.029424,162.181769,201.814231,160.683902,196.313411,93.309980,192.438507,-0.000469,0.031447,107.140620,66.158179,196.342651,20.789563,57.614240,0.685091,732091.087770,0.863011,8.949875,29.233101,4.000364,0.071520,0.062078,32.000000,94.819999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335442,63.168352,108.093281,68.444984,25.136297,43.797468,49.873418,49.603432,31.898734,25.049261,50.329469,158.919889,66.348129,0.596999,159.625046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.855706,49.063959,199.476524,163.889351,181.609922,176.425075,79.383943,14.194694,196.200279,-0.000114,49.077038,49.021904,162.151304,201.874209,160.689108,196.350202,93.297951,192.388353,-0.000470,0.031429,107.108676,65.945780,196.320095,20.795954,57.633821,0.685539,732030.091449,0.861564,8.926607,29.173032,3.999901,0.071442,0.063138,32.000000,94.818067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328740,63.167868,108.131101,68.444984,25.187636,43.797468,49.873418,49.588758,31.898734,25.049261,50.325476,158.767886,66.161409,0.595297,159.576817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.876156,49.061760,199.502010,163.895519,181.644362,176.441844,79.399543,14.195835,196.295070,0.000102,49.001692,49.090295,162.161044,201.839470,160.699619,196.349551,93.304707,192.574447,-0.000471,0.031432,107.085636,65.976489,196.293826,20.803955,57.691861,0.685595,732198.717839,0.862869,8.945590,29.166362,4.001077,0.070451,0.060436,32.000000,94.776027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.388445,63.185834,108.177072,68.444984,25.176536,43.797468,49.873418,49.609840,31.898734,25.049261,50.315771,158.799086,66.049157,0.597229,159.570483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.892233,49.040872,199.366945,163.882902,181.719412,176.451005,79.403489,14.189128,196.229689,-0.000123,48.968344,49.069455,162.153615,201.812213,160.687287,196.389618,93.294654,192.549620,-0.000471,0.031425,107.070255,66.190965,196.387135,20.809697,57.691302,0.684747,732234.509119,0.862439,8.920029,29.240365,3.999819,0.072131,0.062624,32.000000,94.764375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367379,63.161240,108.200547,68.444984,25.197747,43.797468,49.873418,49.587466,31.898734,25.049261,50.310021,158.806977,66.315187,0.597153,159.574535,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.895523,49.030428,199.424496,163.870845,181.790529,176.478522,79.375709,14.198975,196.284644,-0.000046,49.017018,49.138267,162.160647,201.912250,160.696588,196.432061,93.323386,192.559956,-0.000472,0.031404,107.061223,66.097244,196.500914,20.815250,57.723721,0.684253,732224.264032,0.862025,8.884733,29.229767,3.995952,0.070239,0.061028,32.000000,94.776132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.397130,63.157781,108.195049,68.444984,25.164479,43.797468,49.873418,49.576104,31.898734,25.049261,50.282010,158.751419,66.226119,0.595270,159.594008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.884317,49.029878,199.408174,163.874490,181.831611,176.515469,79.452416,14.192981,196.271786,0.000173,49.044668,49.001998,162.136204,201.864668,160.683383,196.380433,93.342533,192.652887,-0.000475,0.031403,107.070483,65.969877,196.484478,20.820977,57.675597,0.684052,732214.468219,0.862373,8.870889,29.204887,3.996841,0.069952,0.061232,32.000000,94.799283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394595,63.189945,108.199187,68.444984,25.229704,43.797468,49.873418,49.573062,31.898734,25.049261,50.263395,158.904832,66.240792,0.596231,159.573787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.882981,49.029878,199.507687,163.874490,181.839129,176.554893,79.376646,14.199546,196.259392,-0.000011,49.059904,49.098228,162.150172,201.889172,160.697753,196.411770,93.330036,192.650963,-0.000474,0.031366,107.067735,66.151069,196.348115,20.826742,57.658468,0.684863,732319.413918,0.861934,8.881923,29.220357,3.997412,0.072689,0.061917,32.000000,94.768660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389705,63.198817,108.249252,68.444984,25.190681,43.797468,49.873418,49.578414,31.898734,25.049261,50.254472,158.753292,66.407043,0.596308,159.512733,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.900647,49.038123,199.549428,163.867761,181.809821,176.602948,79.426735,14.203541,196.426172,-0.000193,49.038103,49.242245,162.130237,201.959221,160.678533,196.502307,93.317687,192.655775,-0.000474,0.031364,107.041406,66.007881,196.402853,20.831967,57.687389,0.685483,732526.287769,0.862975,8.883305,29.232138,3.999514,0.070698,0.061887,32.000000,94.748668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.385514,63.170746,108.239091,68.444984,25.251361,43.797468,49.873418,49.578312,31.898734,25.049261,50.254405,158.853470,66.245561,0.595177,159.586061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.889950,49.046644,199.568156,163.865518,181.721033,176.631225,79.433071,14.203827,196.348170,0.000007,49.017815,49.105758,162.167734,202.086231,160.691278,196.402361,93.348778,192.666671,-0.000474,0.031359,107.058014,66.252056,196.418149,20.837139,57.714759,0.685229,732763.712344,0.862347,8.873287,29.246280,3.998935,0.072226,0.062376,32.000000,94.782537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401643,63.199982,108.249021,68.444984,25.250132,43.797468,49.873418,49.565194,31.898734,25.049261,50.246693,158.866142,66.267425,0.596705,159.579492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.894179,49.040047,199.564959,163.860471,181.746028,176.657948,79.399675,14.203827,196.431687,-0.000002,49.059056,49.127850,162.157044,201.988048,160.678311,196.486621,93.325188,192.680546,-0.000474,0.031374,107.036098,66.310048,196.436913,20.842436,57.696188,0.685209,732809.921158,0.862642,8.892865,29.219246,4.000167,0.071806,0.061888,32.000000,94.815025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408910,63.197272,108.234157,68.444984,25.264663,43.797468,49.873418,49.570266,31.898734,25.049261,50.248060,158.799350,66.138078,0.596774,159.532127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.933105,49.040047,199.637643,163.860471,181.783205,176.676183,79.337624,14.199546,196.402563,-0.000227,49.080587,49.130716,162.152024,202.006437,160.667263,196.349675,93.339298,192.670388,-0.000473,0.031370,107.017491,66.194358,196.532485,20.847476,57.672586,0.685458,732980.148959,0.863038,8.881897,29.248004,3.999764,0.072143,0.062606,32.000000,94.798472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392580,63.169925,108.243667,68.444984,25.268244,43.797468,49.873418,49.566141,31.898734,25.049261,50.234207,158.675248,66.051358,0.597966,159.548492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.952916,49.045819,199.620760,163.859349,181.751651,176.709223,79.475651,14.199260,196.444772,-0.000119,49.099271,49.234878,162.147914,202.038770,160.679694,196.439843,93.352304,192.733277,-0.000475,0.031388,107.027460,66.044766,196.488799,20.852345,57.744528,0.685509,732961.901203,0.863054,8.841670,29.230110,3.998102,0.071920,0.063001,32.000000,94.819119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.415827,63.182915,108.275524,68.444984,25.306130,43.797468,49.873418,49.542300,31.898734,25.049261,50.232486,158.951303,66.368158,0.598551,159.625990,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.880505,49.053789,199.628191,163.858508,181.739773,176.740964,79.371817,14.200545,196.416637,0.000037,49.115374,49.153481,162.140207,202.028475,160.670845,196.423526,93.317620,192.724277,-0.000474,0.031404,107.000214,66.303335,196.631052,20.858822,57.738451,0.684517,733046.530449,0.861350,8.826979,29.240525,3.996178,0.072661,0.062960,32.000000,94.735698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392382,63.166378,108.243394,68.444984,25.330427,43.797468,49.873418,49.526089,31.898734,25.049261,50.231107,158.743635,66.422450,0.595574,159.513481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.938613,49.068081,199.678675,163.857387,181.684874,176.746389,79.376316,14.201972,196.478700,-0.000247,49.152740,49.195843,162.153559,202.098238,160.684222,196.468305,93.343631,192.722113,-0.000473,0.031420,107.012639,66.131279,196.478131,20.863193,57.696963,0.685411,733313.920874,0.862921,8.851877,29.252861,3.998542,0.073736,0.062721,32.000000,94.738286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.395520,63.172472,108.291220,68.444984,25.324194,43.797468,49.873418,49.566156,31.898734,25.049261,50.224695,158.752632,66.244094,0.595482,159.591765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.927606,49.085671,199.676855,163.869443,181.725835,176.767092,79.461220,14.201258,196.377799,-0.000198,49.137281,49.111799,162.138249,202.120358,160.657976,196.475740,93.336533,192.735275,-0.000473,0.031410,107.011619,66.287386,196.524081,20.867424,57.645288,0.685590,733297.129490,0.862938,8.864016,29.245039,3.998483,0.072359,0.062482,32.000000,94.721520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.399758,63.114413,108.267955,68.444984,25.351249,43.797468,49.873418,49.531439,31.898734,25.049261,50.233515,158.922440,66.396625,0.597132,159.575676,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.978720,49.085671,199.606919,163.869443,181.796935,176.794770,79.342149,14.204968,196.434136,0.000071,49.168240,49.223043,162.132615,202.032083,160.662486,196.482710,93.374995,192.647407,-0.000474,0.031410,107.008558,66.102421,196.517186,20.871294,57.724460,0.686454,733460.899892,0.862371,8.892977,29.257039,3.999328,0.072551,0.062464,32.000000,94.728479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.397681,63.125287,108.278384,68.444984,25.359269,43.797468,49.873418,49.534564,31.898734,25.049261,50.246549,158.684298,66.529860,0.595977,159.601915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.907628,49.099688,199.568057,163.874490,181.766113,176.827575,79.382127,14.203113,196.536227,-0.000047,49.203693,49.052577,162.148046,202.092041,160.665910,196.488841,93.363649,192.786592,-0.000475,0.031372,107.020381,66.151859,196.543394,20.875071,57.724442,0.684818,733383.508963,0.862818,8.840188,29.185854,3.993838,0.071008,0.061799,32.000000,94.726019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.405189,63.133279,108.280329,68.444984,25.360399,43.797468,49.873418,49.502659,31.898734,25.049261,50.242785,158.764254,66.082612,0.594180,159.504393,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.954528,49.113156,199.638486,163.874771,181.733569,176.859828,79.469578,14.202971,196.474142,-0.000260,49.217793,49.173613,162.162882,202.126800,160.668740,196.485439,93.360567,192.609170,-0.000474,0.031359,107.034366,66.220489,196.463304,20.878160,57.712397,0.685750,733679.752595,0.863944,8.927638,29.249028,3.998749,0.069292,0.059157,32.000000,94.713264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.400844,63.129314,108.291198,68.444984,25.339879,43.797468,49.873418,49.540521,31.898734,25.049261,50.253959,158.939156,66.360748,0.599016,159.632953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.968319,49.122226,199.494161,163.876453,181.754697,176.888797,79.323049,14.195978,196.468620,-0.000010,49.222930,49.114478,162.160966,202.057995,160.677727,196.471601,93.357804,192.674656,-0.000476,0.031367,107.058945,66.155016,196.574438,20.880949,57.743987,0.685650,733792.860696,0.862282,8.892651,29.186041,3.996404,0.072098,0.062983,32.000000,94.731876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.395824,63.101659,108.332167,68.444984,25.407823,43.797468,49.873418,49.511487,31.898734,25.049261,50.265711,158.646098,66.196845,0.596294,159.507108,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.923064,49.122226,199.618290,163.876453,181.823562,176.901130,79.340687,14.197405,196.576281,0.000080,49.229313,49.102423,162.165213,202.094813,160.660920,196.517358,93.376824,192.803737,-0.000476,0.031376,107.103273,66.181926,196.523654,20.883230,57.688651,0.684881,733928.648429,0.863774,8.887479,29.213193,3.992413,0.071143,0.061073,32.000000,94.759740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.414617,63.108902,108.349682,68.444984,25.332291,43.797468,49.873418,49.500022,31.898734,25.049261,50.273645,158.681374,66.188995,0.597427,159.586651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.929353,49.138442,199.701650,163.888229,181.894388,176.913238,79.466938,14.200973,196.447465,-0.000151,49.173756,49.230255,162.154564,201.981932,160.651380,196.567538,93.354828,192.748049,-0.000475,0.031377,107.103085,66.163277,196.553654,20.885601,57.748296,0.686447,733973.863071,0.864512,8.934224,29.242236,3.998518,0.071963,0.062339,32.000000,94.720436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410733,63.067749,108.378087,68.444984,25.400431,43.797468,49.873418,49.523032,31.898734,25.049261,50.289300,158.933876,66.351504,0.598290,159.717375,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.965070,49.132395,199.691865,163.890472,181.967066,176.935362,79.409753,14.195122,196.408926,-0.000024,49.209453,49.169175,162.163789,202.028434,160.664384,196.473190,93.408316,192.660577,-0.000475,0.031354,107.120671,66.209210,196.567219,20.888421,57.792525,0.685944,734126.035075,0.863116,8.943942,29.243499,3.999684,0.070480,0.061708,32.000000,94.714176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408897,63.060877,108.406867,68.444984,25.433416,43.797468,49.873418,49.522992,31.898734,25.049261,50.284015,158.819507,66.214380,0.597004,159.705377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.937724,49.133494,199.671335,163.885145,181.908925,176.967240,79.462254,14.198689,196.431453,0.000056,49.134857,49.117189,162.142827,201.993838,160.678734,196.495989,93.420217,192.758172,-0.000476,0.031331,107.154862,66.304584,196.521023,20.890769,57.753164,0.686100,734014.153596,0.864454,8.949131,29.143539,4.000945,0.072404,0.061886,32.000000,94.706706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.420160,63.046717,108.409439,68.444984,25.433161,43.797468,49.873418,49.494678,31.898734,25.049261,50.284130,158.924508,66.234629,0.598449,159.762300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.855972,49.124974,199.634598,163.893837,181.876116,176.999380,79.514423,14.197976,196.488923,-0.000177,49.164171,49.175603,162.135518,202.041726,160.664266,196.422098,93.422787,192.684163,-0.000476,0.031347,107.296939,66.196055,196.494204,20.892344,57.735422,0.685912,734110.692688,0.863258,8.930347,29.181880,3.998407,0.071989,0.061793,32.000000,94.693548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434066,63.038571,108.452074,68.444984,25.415546,43.797468,49.873418,49.507271,31.898734,25.049261,50.285418,159.028847,66.362289,0.598080,159.808524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.894734,49.124974,199.599670,163.893837,181.814902,177.010033,79.391420,14.196121,196.394726,-0.000249,49.176826,49.166438,162.155354,202.029270,160.677746,196.403130,93.432860,192.686552,-0.000476,0.031341,107.371630,66.186849,196.528081,20.893473,57.774079,0.687139,734313.378785,0.864400,9.006330,29.151751,4.004226,0.073035,0.063567,32.000000,94.687478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.498282,63.051475,108.495334,68.444984,25.432139,43.797468,49.873418,49.552696,31.898734,25.049261,50.276781,158.782840,66.533895,0.597813,159.876698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.971461,49.122501,199.634078,163.895239,181.826881,177.038919,79.388230,14.199546,196.319864,-0.000008,49.178227,49.038776,162.156122,202.002360,160.659334,196.468161,93.420471,192.676918,-0.000475,0.031339,107.356734,66.140777,196.380421,20.893860,57.747214,0.686161,734276.348370,0.865044,8.966251,29.142570,4.000416,0.071298,0.061689,32.000000,94.679137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.492909,63.031411,108.476797,68.444984,25.448590,43.797468,49.873418,49.530093,31.898734,25.049261,50.273781,158.776461,66.194938,0.595821,159.742513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.946567,49.138716,199.536281,163.900286,181.819571,177.072702,79.466167,14.201829,196.281615,-0.000278,49.276015,49.091415,162.136563,201.996325,160.655910,196.406719,93.441232,192.717236,-0.000475,0.031326,107.373503,66.341701,196.411094,20.893710,57.744257,0.685726,734339.237063,0.863737,8.884511,29.151369,3.994962,0.071671,0.061761,32.000000,94.697050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504477,63.033459,108.503568,68.444984,25.447499,43.797468,49.873418,49.484340,31.898734,25.049261,50.273075,158.932334,66.358840,0.598214,159.734015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.887871,49.165926,199.579978,163.910940,181.816465,177.092552,79.376202,14.195978,196.316133,-0.000422,49.279818,49.040569,162.143793,201.927683,160.659769,196.265759,93.437195,192.579976,-0.000476,0.031335,107.394453,66.152239,196.425311,20.892939,57.721088,0.685991,734478.523174,0.863572,8.926434,29.145622,3.994995,0.072590,0.063266,32.000000,94.693824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.486339,63.046121,108.500789,68.444984,25.442913,43.797468,49.873418,49.495269,31.898734,25.049261,50.289651,158.752403,66.081292,0.596937,159.650381,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.877431,49.165926,199.480154,163.910940,181.810196,177.102335,79.382630,14.202257,196.277303,-0.000223,49.276571,49.074300,162.158156,201.838715,160.637301,196.302841,93.459930,192.527815,-0.000476,0.031324,107.400111,66.136138,196.351642,20.891761,57.738253,0.687228,734703.709575,0.865845,9.014297,29.098537,4.000571,0.071439,0.061867,32.000000,94.711693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.476494,63.032004,108.534266,68.444984,25.445771,43.797468,49.873418,49.526621,31.898734,25.049261,50.318537,158.765260,66.116141,0.600284,159.708642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.890262,49.182692,199.516871,163.915426,181.755732,177.119247,79.492016,14.202828,196.325761,-0.000100,49.366876,49.097450,162.166235,201.846462,160.653670,196.256800,93.478799,192.549281,-0.000476,0.031349,107.432815,66.194373,196.276508,20.890520,57.670206,0.686949,734679.644350,0.866024,9.025092,29.056365,3.999407,0.072111,0.061858,32.000000,94.741829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.473393,63.053979,108.554808,68.444984,25.410484,43.797468,49.873418,49.531882,31.898734,25.049261,50.338377,158.984032,66.178503,0.599903,159.586258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.887290,49.213200,199.410058,163.915146,181.715093,177.122353,79.364126,14.193267,196.186921,-0.000385,49.358559,49.038670,162.134089,201.824995,160.616572,196.264515,93.457126,192.660028,-0.000476,0.031322,107.437682,66.201474,196.313773,20.889203,57.658577,0.687789,734710.789846,0.864708,9.028591,29.045496,3.999114,0.072615,0.061936,32.000000,94.722198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457371,63.049530,108.513640,68.444984,25.434942,43.797468,49.873418,49.524504,31.898734,25.049261,50.342670,158.728252,66.406382,0.599363,159.579256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.853498,49.213200,199.369966,163.915146,181.765805,177.123016,79.454376,14.199403,196.207440,-0.000334,49.393490,49.014593,162.146634,201.804873,160.653589,196.197637,93.431966,192.521696,-0.000475,0.031334,107.442300,66.127403,196.191014,20.887279,57.662615,0.687778,734873.729113,0.866249,9.062170,29.108425,3.997212,0.071696,0.062083,32.000000,94.737796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.480353,63.067277,108.523838,68.444984,25.373189,43.797468,49.873418,49.525184,31.898734,25.049261,50.378632,158.908752,66.391416,0.597176,159.746958,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.882676,49.255802,199.313002,163.922436,181.738004,177.127686,79.432709,14.207109,196.151569,-0.000140,49.443606,49.087111,162.168955,201.689770,160.666550,196.061596,93.427779,192.521730,-0.000473,0.031330,107.469426,66.317414,196.209325,20.884339,57.649183,0.688050,734997.339901,0.865920,9.097116,29.082051,3.999117,0.070732,0.060166,32.000000,94.795305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.483448,63.087553,108.538381,68.444984,25.388373,43.797468,49.873418,49.544545,31.898734,25.049261,50.387733,158.865417,66.270139,0.597589,159.559901,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.890835,49.255802,199.333514,163.922436,181.728169,177.117838,79.415479,14.198975,196.020203,-0.000306,49.487694,48.926123,162.177844,201.647386,160.649881,196.019073,93.419045,192.468215,-0.000472,0.031334,107.490123,66.260110,196.183243,20.881818,57.703743,0.689075,735099.563573,0.867080,9.164225,29.040704,4.003992,0.071567,0.060618,32.000000,94.791018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.477094,63.086582,108.530983,68.444984,25.373941,43.797468,49.873418,49.529428,31.898734,25.049261,50.438782,158.830959,66.177843,0.599361,159.543496,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.840875,49.279989,199.215689,163.927203,181.721522,177.125587,79.510840,14.211105,196.077932,-0.000228,49.462258,48.986172,162.148087,201.669791,160.639248,196.103729,93.408462,192.241850,-0.000472,0.031333,107.495572,66.035537,196.075615,20.878455,57.643251,0.687082,735070.674147,0.865702,9.101109,29.075040,3.995393,0.071828,0.062830,32.000000,94.788110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.442147,63.086051,108.521766,68.444984,25.360037,43.797468,49.873418,49.524008,31.898734,25.049261,50.473584,159.021679,66.200220,0.599101,159.760766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.787504,49.304451,199.253787,163.921314,181.694826,177.135851,79.432952,14.194123,196.017639,0.000052,49.398600,49.029455,162.176751,201.542231,160.637879,195.952941,93.390016,192.343544,-0.000471,0.031312,107.490953,66.087328,196.167134,20.875480,57.636868,0.688205,735248.367465,0.865723,9.176962,29.001214,3.997034,0.070561,0.061057,32.000000,94.791461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457225,63.062772,108.506008,68.444984,25.342140,43.797468,49.873418,49.553085,31.898734,25.049261,50.485957,158.865904,66.359721,0.599248,159.740978,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.826263,49.300878,199.135283,163.921875,181.626674,177.129744,79.448411,14.198689,196.044106,-0.000078,49.350927,49.051240,162.128010,201.583657,160.624021,196.067681,93.364239,192.258655,-0.000472,0.031328,107.485877,66.052036,195.950620,20.872457,57.603890,0.689124,735476.774721,0.867714,9.256660,29.057590,4.002084,0.069634,0.059850,32.000000,94.770558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.418721,63.048194,108.499320,68.444984,25.342300,43.797468,49.873418,49.584960,31.898734,25.049261,50.524400,158.896821,66.103742,0.598540,159.693260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.850364,49.300878,199.183746,163.921875,181.624832,177.122856,79.431591,14.202400,195.928507,-0.000272,49.352950,48.984452,162.151023,201.569264,160.628274,195.964478,93.343157,192.170787,-0.000471,0.031328,107.521759,65.999879,196.004746,20.868664,57.589069,0.688713,735479.832774,0.866757,9.212969,29.051707,3.996593,0.071467,0.061862,32.000000,94.767650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.439584,63.034515,108.520677,68.444984,25.315575,43.797468,49.873418,49.565923,31.898734,25.049261,50.535095,158.863181,66.071094,0.600156,159.712576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.838859,49.289884,199.003351,163.915987,181.637554,177.118709,79.461470,14.200402,195.816025,-0.000017,49.398063,48.931124,162.143672,201.437769,160.632568,195.999802,93.328937,192.182175,-0.000470,0.031318,107.516931,66.041170,195.855742,20.865088,57.635335,0.688688,735490.470976,0.866441,9.188035,29.040008,3.995633,0.071910,0.062543,32.000000,94.796593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423168,63.040965,108.523371,68.444984,25.320970,43.797468,49.873418,49.553090,31.898734,25.049261,50.549202,158.922940,66.176082,0.600276,159.758012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.767457,49.288510,199.063078,163.908417,181.611548,177.103894,79.388451,14.197548,195.869394,0.000033,49.436750,48.854036,162.154377,201.496565,160.607938,195.939905,93.359453,192.199563,-0.000469,0.031313,107.536920,66.005972,195.961063,20.860823,57.576232,0.687790,735510.006877,0.866290,9.188943,29.058475,3.992936,0.072015,0.062054,32.000000,94.825452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.440386,63.022353,108.525585,68.444984,25.269150,43.797468,49.873418,49.560169,31.898734,25.049261,50.551592,158.776901,65.988775,0.599023,159.604354,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.773414,49.309948,198.971767,163.900005,181.601073,177.103776,79.443705,14.197833,195.775049,-0.000189,49.421384,48.973063,162.143193,201.334735,160.632840,195.802311,93.318925,192.015060,-0.000469,0.031295,107.535191,65.954147,195.845342,20.856659,57.606721,0.689463,735430.482921,0.868393,9.261480,29.034448,3.999864,0.070620,0.061793,32.000000,94.816431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.403561,63.019093,108.519878,68.444984,25.275149,43.797468,49.873418,49.602818,31.898734,25.049261,50.563322,158.887411,66.213867,0.601567,159.758209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.780431,49.313521,199.011604,163.901127,181.529624,177.115937,79.463074,14.193409,195.844499,-0.000092,49.405330,49.108823,162.140047,201.422459,160.646990,195.804080,93.300349,192.031857,-0.000468,0.031272,107.560879,65.884054,195.862455,20.850859,57.583029,0.688845,735602.734460,0.867726,9.276750,29.006112,3.997551,0.071683,0.062335,32.000000,94.830138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422896,63.017678,108.543700,68.444984,25.302596,43.797468,49.873418,49.603842,31.898734,25.049261,50.603610,158.926147,66.199633,0.599302,159.818870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.763924,49.313521,198.941989,163.901127,181.494976,177.116033,79.458437,14.206538,195.745510,-0.000089,49.370485,48.950905,162.139888,201.307559,160.608465,195.858769,93.276332,192.081062,-0.000468,0.031265,107.537372,66.142869,195.867100,20.845384,57.629025,0.687654,735610.382723,0.866090,9.194085,29.054906,3.993811,0.071338,0.061341,32.000000,94.783579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389955,63.006622,108.557009,68.444984,25.264439,43.797468,49.873418,49.601104,31.898734,25.049261,50.622180,158.916875,66.159868,0.598894,159.758524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.740708,49.306650,198.899715,163.898603,181.511965,177.110669,79.496423,14.190698,195.671812,-0.000384,49.359322,48.865542,162.133621,201.327600,160.620616,195.797457,93.266874,191.910143,-0.000467,0.031235,107.575540,65.824168,195.735743,20.840288,57.548158,0.688673,735816.596466,0.867817,9.290151,29.073345,3.997715,0.071833,0.062277,32.000000,94.780586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394229,63.030599,108.575105,68.444984,25.244530,43.797468,49.873418,49.613569,31.898734,25.049261,50.630395,158.992847,66.108291,0.599873,159.713756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.788598,49.292633,198.801072,163.890472,181.499838,177.102380,79.490319,14.206395,195.612002,-0.000469,49.334127,48.877990,162.134033,201.283605,160.630808,195.886495,93.236331,191.933513,-0.000468,0.031213,107.616784,66.167067,195.802509,20.834715,57.624247,0.689785,735834.485492,0.867809,9.307329,29.018981,3.998731,0.072717,0.061887,32.000000,94.763395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.424960,63.031895,108.576441,68.444984,25.221644,43.797468,49.873418,49.630389,31.898734,25.049261,50.644981,158.980638,66.194424,0.600467,159.816903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.688166,49.276416,198.860387,163.889070,181.556273,177.102634,79.396488,14.199688,195.615918,-0.000326,49.319160,48.853253,162.152544,201.226991,160.617009,195.654389,93.192950,191.822985,-0.000468,0.031209,107.603971,65.922677,195.650101,20.828937,57.580036,0.687983,735812.342248,0.866874,9.243709,29.058252,3.992904,0.069562,0.060544,32.000000,94.766047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416381,63.031608,108.592154,68.444984,25.190988,43.797468,49.873418,49.606212,31.898734,25.049261,50.644629,158.792976,66.032429,0.598910,159.725754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.695715,49.276416,198.716343,163.889070,181.552483,177.103856,79.444723,14.201829,195.528495,-0.000550,49.304482,48.897627,162.126048,201.314919,160.608140,195.681302,93.178516,191.799334,-0.000467,0.031186,107.601307,65.987546,195.771185,20.823000,57.507500,0.689860,736039.648794,0.869809,9.331560,29.060343,4.002168,0.071279,0.061219,32.000000,94.774216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428167,63.047263,108.622430,68.444984,25.197518,43.797468,49.873418,49.665410,31.898734,25.049261,50.641218,158.889445,65.877844,0.601555,159.707658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
