OSU 80 Ton Compressor Load Stand
49.850399,49.023007,199.085660,163.682150,181.402507,176.561161,79.380917,14.205254,195.744225,-0.000209,49.068083,48.904950,161.972625,201.400869,160.490531,195.885517,93.145631,192.108508,-0.000472,0.031361,107.396804,66.142565,195.856679,20.802295,57.566892,0.686521,733043.607931,0.867250,8.940004,29.194374,3.995128,0.072757,0.062463,32.000000,94.704690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275671,62.899698,108.212454,68.444984,24.752593,43.797468,49.873418,49.781771,31.898734,25.049261,49.851933,158.761833,66.010712,0.599099,159.549673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.825727,49.027679,199.032782,163.687197,181.372226,176.563293,79.350717,14.203399,195.759204,-0.000158,49.087635,49.034832,161.984340,201.381400,160.510920,195.875187,93.124736,192.138812,-0.000471,0.031370,107.444340,66.079288,195.905892,20.803532,57.518769,0.685927,733142.449684,0.864413,8.913523,29.213065,3.993859,0.071731,0.062790,32.000000,94.700764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272021,62.923635,108.238375,68.444984,24.788819,43.797468,49.873418,49.787945,31.898734,25.049261,49.847685,158.701435,65.919443,0.596081,159.453567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.818343,49.040597,199.024766,163.689720,181.331582,176.555620,79.360406,14.204112,195.826927,-0.000168,49.108365,48.964723,161.983469,201.340851,160.517571,195.933106,93.154644,192.064598,-0.000471,0.031352,107.493766,66.138973,195.797452,20.804946,57.545472,0.686696,733296.314285,0.864396,8.940324,29.246496,3.994579,0.071911,0.062009,32.000000,94.689898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307561,62.949863,108.283276,68.444984,24.781807,43.797468,49.873418,49.803279,31.898734,25.049261,49.839105,158.720812,65.946076,0.599184,159.469067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.877707,49.056538,199.021548,163.696449,181.262255,176.567753,79.302149,14.200402,195.762255,-0.000192,49.143464,48.987327,161.992718,201.412001,160.500506,195.904460,93.162338,192.093535,-0.000470,0.031369,107.503272,66.302702,195.969790,20.805868,57.522700,0.686448,733200.735370,0.864426,8.960883,29.188886,3.995010,0.072738,0.063331,32.000000,94.669757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298699,62.941759,108.305935,68.444984,24.794695,43.797468,49.873418,49.808750,31.898734,25.049261,49.844292,158.604298,66.282172,0.599004,159.463127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.884525,49.056538,199.101095,163.696449,181.239157,176.593673,79.386513,14.200402,195.782848,-0.000175,49.163304,48.936484,161.959498,201.490612,160.502207,195.886695,93.156259,192.150833,-0.000470,0.031382,107.535660,65.985466,195.932101,20.806527,57.563502,0.686060,733190.742436,0.864015,8.915417,29.191994,3.990190,0.068914,0.060922,32.000000,94.675784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316751,62.961644,108.317431,68.444984,24.773867,43.797468,49.873418,49.775787,31.898734,25.049261,49.853332,158.773025,66.055393,0.595395,159.547981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.808977,49.074403,199.089799,163.710468,181.284084,176.607999,79.316782,14.201401,195.753284,-0.000199,49.209988,49.028611,161.997478,201.430451,160.531606,195.964620,93.176240,192.231493,-0.000469,0.031410,107.581296,65.901030,195.937342,20.807350,57.546373,0.685792,733312.883645,0.863093,8.908368,29.219459,3.991240,0.072858,0.062321,32.000000,94.710251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332578,62.981795,108.381955,68.444984,24.790211,43.797468,49.873418,49.771325,31.898734,25.049261,49.847148,158.633563,66.152898,0.597629,159.585117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.828789,49.091443,199.055336,163.716636,181.261250,176.606859,79.409988,14.196691,195.833562,-0.000229,49.172045,48.931312,161.974001,201.531752,160.498681,195.840773,93.150478,192.147612,-0.000470,0.031414,107.575451,66.125998,196.020901,20.807936,57.613645,0.686987,733440.356268,0.865421,9.004384,29.229574,3.997067,0.071964,0.062752,32.000000,94.611539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303738,62.974041,108.405468,68.444984,24.797105,43.797468,49.873418,49.815284,31.898734,25.049261,49.860004,158.819976,66.084300,0.597609,159.588264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.847689,49.091443,199.053633,163.716636,181.279141,176.613398,79.355124,14.193267,195.925421,-0.000416,49.156632,49.009593,161.984688,201.376487,160.505250,195.886079,93.158768,192.073667,-0.000469,0.031412,107.608065,66.210132,195.913544,20.808126,57.584111,0.685893,733534.269585,0.864059,9.000920,29.224037,3.994786,0.070186,0.060478,32.000000,94.592394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.329232,62.988461,108.411634,68.444984,24.810671,43.797468,49.873418,49.805219,31.898734,25.049261,49.873464,158.710247,66.207924,0.597975,159.584016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.814469,49.094466,199.079825,163.726730,181.290363,176.605019,79.356659,14.200402,195.814555,-0.000607,49.161368,49.098272,162.016953,201.408576,160.499961,195.982363,93.144717,192.127000,-0.000468,0.031435,107.652011,66.034636,195.917253,20.808468,57.584364,0.686035,733508.247480,0.864325,8.981367,29.188148,3.993237,0.071381,0.061277,32.000000,94.697325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.332111,63.011868,108.451822,68.444984,24.794883,43.797468,49.873418,49.788818,31.898734,25.049261,49.869940,158.713319,66.098166,0.596676,159.698296,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.840049,49.094466,199.013918,163.726730,181.290476,176.598092,79.392101,14.197690,195.801710,-0.000589,49.159768,48.967885,161.997313,201.443213,160.534450,195.955042,93.184380,192.126411,-0.000469,0.031487,107.697143,65.987002,195.992695,20.808620,57.568244,0.686730,733575.498840,0.864225,9.015390,29.225361,3.996848,0.071981,0.061731,32.000000,94.715153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.374702,63.014666,108.507894,68.444984,24.790028,43.797468,49.873418,49.815393,31.898734,25.049261,49.869006,158.784202,66.244387,0.598109,159.552308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.788925,49.094741,198.994453,163.722804,181.293914,176.601886,79.397198,14.189413,195.821054,-0.000408,49.134389,49.014674,162.004564,201.365458,160.533439,195.956218,93.161742,192.159107,-0.000468,0.031480,107.714507,65.986893,195.967286,20.808080,57.562655,0.686161,733377.452297,0.864002,8.992294,29.182222,3.993052,0.070100,0.060524,32.000000,94.701824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356997,63.011031,108.483254,68.444984,24.781578,43.797468,49.873418,49.801763,31.898734,25.049261,49.866250,158.794396,65.932723,0.596293,159.513402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.866993,49.091168,199.080674,163.722804,181.319768,176.595606,79.388442,14.206538,195.827719,-0.000561,49.117484,48.926215,161.986125,201.387312,160.514589,195.969105,93.128222,192.128729,-0.000467,0.031497,107.723595,65.918582,195.955695,20.807842,57.539648,0.686822,733531.485584,0.864951,9.045480,29.217062,3.996761,0.070508,0.060842,32.000000,94.655048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347411,62.984624,108.481269,68.444984,24.755490,43.797468,49.873418,49.832329,31.898734,25.049261,49.863239,158.776883,65.877917,0.599631,159.501089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.797517,49.086221,199.024536,163.721963,181.349652,176.607739,79.353378,14.197120,195.775806,-0.000537,49.111323,49.014421,161.975612,201.418667,160.514966,195.826533,93.127987,192.102986,-0.000467,0.031494,107.749444,66.049813,195.848381,20.808012,57.573671,0.686321,733514.028790,0.863503,8.961126,29.239247,3.992233,0.070077,0.060738,32.000000,94.644329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311325,62.993411,108.469126,68.444984,24.784928,43.797468,49.873418,49.788868,31.898734,25.049261,49.856420,158.706756,66.261335,0.599453,159.659704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.820287,49.086221,198.965754,163.721963,181.340590,176.618446,79.469943,14.191697,195.769403,-0.000336,49.118463,48.849160,161.972329,201.391227,160.485720,195.779062,93.112194,192.081729,-0.000467,0.031490,107.744661,65.916319,195.915401,20.808141,57.622336,0.686668,733637.025780,0.865271,9.028066,29.229873,3.996676,0.072222,0.061893,32.000000,94.703564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308527,62.985567,108.480203,68.444984,24.762162,43.797468,49.873418,49.828727,31.898734,25.049261,49.847976,158.939885,66.256126,0.596637,159.631183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.818542,49.081549,198.918509,163.717197,181.304089,176.618480,79.349495,14.202114,195.795020,-0.000528,49.098733,49.005609,161.950314,201.296285,160.470434,195.818979,93.130495,192.006119,-0.000466,0.031512,107.761776,65.909584,195.894329,20.807873,57.563665,0.685699,733705.797522,0.863615,9.004496,29.237732,3.993669,0.070640,0.061065,32.000000,94.714175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310753,62.987394,108.457297,68.444984,24.784713,43.797468,49.873418,49.817238,31.898734,25.049261,49.844258,158.698989,66.223037,0.596346,159.687241,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.800769,49.080999,199.037110,163.720561,181.335134,176.605339,79.409242,14.186702,195.728452,-0.000512,49.091080,48.998481,161.960255,201.284624,160.476633,195.879514,93.106219,191.980422,-0.000464,0.031525,107.762524,65.987938,195.818222,20.807218,57.557156,0.686298,733635.366800,0.864949,9.001629,29.191203,3.992861,0.073005,0.062541,32.000000,94.720583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310121,62.997636,108.457254,68.444984,24.715180,43.797468,49.873418,49.820590,31.898734,25.049261,49.835560,158.818485,66.080265,0.596557,159.538618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.763735,49.070005,198.866991,163.719720,181.333972,176.615959,79.447600,14.198547,195.611018,-0.000284,49.039162,48.896294,161.975391,201.344582,160.477127,195.811825,93.140612,191.982799,-0.000463,0.031515,107.806048,65.947182,195.840182,20.806297,57.560491,0.686838,733680.624249,0.864575,9.019476,29.205883,3.996667,0.072526,0.062667,32.000000,94.785967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341360,63.009901,108.495039,68.444984,24.761704,43.797468,49.873418,49.846417,31.898734,25.049261,49.829483,158.895200,66.048350,0.598248,159.677997,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.820893,49.070005,198.953957,163.719720,181.387231,176.628651,79.411397,14.202400,195.722086,-0.000412,49.013090,48.938970,161.988254,201.243728,160.475721,195.730278,93.120949,191.936047,-0.000464,0.031517,107.796294,65.929799,195.807651,20.805879,57.587645,0.686840,733608.814888,0.865315,9.048309,29.171845,3.996309,0.072175,0.063066,32.000000,94.749402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328610,62.975700,108.461810,68.444984,24.715404,43.797468,49.873418,49.856964,31.898734,25.049261,49.813614,158.822794,66.091783,0.599817,159.728272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.792377,49.046094,198.801992,163.712711,181.368167,176.635844,79.490918,14.198832,195.619802,-0.000497,49.018896,48.909412,161.966100,201.179490,160.483617,195.678957,93.119631,191.880079,-0.000465,0.031505,107.809228,65.960700,195.897083,20.805044,57.537665,0.686083,733677.292311,0.864251,8.987654,29.174580,3.993384,0.073324,0.062561,32.000000,94.787600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340636,62.980718,108.475602,68.444984,24.716903,43.797468,49.873418,49.825968,31.898734,25.049261,49.784390,158.981836,66.256126,0.597804,159.645385,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.777498,49.035100,198.871789,163.705141,181.380793,176.646846,79.339705,14.202114,195.553786,-0.000319,49.091011,49.025101,161.968095,201.267581,160.490506,195.706360,93.122308,191.883198,-0.000464,0.031507,107.800785,66.039942,195.698049,20.803967,57.539702,0.686630,733690.441884,0.863913,8.993257,29.154994,3.992619,0.072437,0.063308,32.000000,94.756404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353209,62.990473,108.500073,68.444984,24.694631,43.797468,49.873418,49.843973,31.898734,25.049261,49.766231,158.679411,65.823479,0.596278,159.717454,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.821375,49.045544,198.766166,163.698412,181.447961,176.664345,79.387701,14.200259,195.525781,-0.000255,49.134607,48.927408,161.957089,201.217939,160.469699,195.649256,93.087638,191.956271,-0.000464,0.031527,107.822972,66.015871,195.722299,20.803149,57.449063,0.686981,733720.005155,0.865874,8.997672,29.153481,3.995215,0.070474,0.061395,32.000000,94.690742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.358886,63.009589,108.512048,68.444984,24.675795,43.797468,49.873418,49.855377,31.898734,25.049261,49.758267,158.775402,65.932209,0.600526,159.521860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.830600,49.071105,198.799653,163.700935,181.445788,176.685909,79.467515,14.203256,195.578300,-0.000363,49.171239,48.890770,161.979636,201.169072,160.489656,195.636932,93.103262,191.819370,-0.000463,0.031513,107.834700,65.915463,195.635558,20.801778,57.493761,0.687349,733881.211264,0.864615,8.962695,29.215444,3.989576,0.070058,0.060690,32.000000,94.741422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.380060,63.006263,108.523834,68.444984,24.682251,43.797468,49.873418,49.832444,31.898734,25.049261,49.761434,158.935030,66.171020,0.598911,159.590271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.762104,49.071105,198.706446,163.700935,181.416872,176.695390,79.421907,14.197833,195.455856,-0.000406,49.150398,48.888758,161.941418,201.077047,160.457383,195.616353,93.075669,191.778198,-0.000465,0.031494,107.814820,65.883740,195.548393,20.800592,57.512603,0.686930,733962.812912,0.863736,8.978708,29.148680,3.989510,0.071946,0.061533,32.000000,94.718713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355676,63.017229,108.505046,68.444984,24.641202,43.797468,49.873418,49.828735,31.898734,25.049261,49.780870,158.843815,66.074762,0.596850,159.546998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.715097,49.080724,198.698516,163.698972,181.383557,176.701485,79.426092,14.193837,195.486836,-0.000078,49.177577,49.016499,161.960605,201.124589,160.475103,195.519133,93.086702,191.728658,-0.000465,0.031489,107.806253,65.837762,195.537055,20.798211,57.479589,0.687348,734176.090245,0.865601,9.049619,29.160887,3.993128,0.071196,0.060960,32.000000,94.706340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363185,63.036519,108.523833,68.444984,24.621789,43.797468,49.873418,49.869763,31.898734,25.049261,49.785616,158.852184,66.230227,0.598279,159.720719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.676714,49.094191,198.642974,163.690561,181.350243,176.706214,79.502806,14.187844,195.433445,-0.000180,49.212805,48.833449,161.948313,201.025958,160.462411,195.471743,93.100178,191.752047,-0.000464,0.031469,107.775185,66.016687,195.505609,20.796142,57.494103,0.688345,734241.222555,0.866518,9.107946,29.131338,3.996744,0.070273,0.060537,32.000000,94.669390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.354168,63.037047,108.493008,68.444984,24.588532,43.797468,49.873418,49.900030,31.898734,25.049261,49.781441,159.005611,66.254805,0.597398,159.734055,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.753060,49.109583,198.597723,163.688598,181.354043,176.702199,79.343801,14.201115,195.361402,-0.000283,49.205598,48.807898,161.950210,201.056517,160.462807,195.495608,93.130043,191.616117,-0.000463,0.031464,107.805191,65.909239,195.532912,20.794038,57.521455,0.688555,734294.058483,0.866480,9.161210,29.126604,3.998714,0.073391,0.062619,32.000000,94.683884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.372025,63.063009,108.473927,68.444984,24.569179,43.797468,49.873418,49.926960,31.898734,25.049261,49.791618,158.687601,65.913427,0.597509,159.702938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.705217,49.119752,198.703862,163.688038,181.296120,176.712321,79.374291,14.210248,195.323139,-0.000272,49.216429,48.839122,161.940546,200.888204,160.456886,195.519083,93.142819,191.652185,-0.000462,0.031457,107.797934,65.911348,195.508924,20.790352,57.434026,0.687191,734117.986535,0.866755,9.097466,29.045919,3.991669,0.071530,0.061780,32.000000,94.660751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377525,63.040107,108.463854,68.444984,24.518560,43.797468,49.873418,49.887935,31.898734,25.049261,49.803945,158.748583,66.071387,0.599699,159.687517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.742184,49.119752,198.486389,163.688038,181.239446,176.719264,79.478262,14.197976,195.286187,-0.000426,49.233109,48.731824,161.959933,200.982269,160.480448,195.407557,93.194703,191.732959,-0.000462,0.031469,107.792589,65.829812,195.487841,20.787462,57.462244,0.687959,734166.403488,0.867114,9.152177,29.055003,3.995473,0.071942,0.062032,32.000000,94.699653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.381521,63.073007,108.440614,68.444984,24.554700,43.797468,49.873418,49.922350,31.898734,25.049261,49.812723,158.956524,66.199707,0.598804,159.723158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.727331,49.131021,198.635867,163.696169,181.204015,176.711607,79.377652,14.195122,195.230706,-0.000540,49.294308,48.820422,161.937621,200.854974,160.493454,195.453107,93.191407,191.720148,-0.000461,0.031494,107.766843,65.789223,195.465244,20.784841,57.462027,0.687841,734013.013876,0.865607,9.118903,29.024944,3.990303,0.072046,0.061411,32.000000,94.742733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.389640,63.069063,108.427049,68.444984,24.486762,43.797468,49.873418,49.905795,31.898734,25.049261,49.811789,158.755303,65.881146,0.597055,159.680003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.687070,49.154383,198.472564,163.707664,181.214095,176.705271,79.444119,14.196691,195.381658,-0.000446,49.302470,48.829626,161.949459,200.914116,160.468074,195.282572,93.154785,191.590472,-0.000460,0.031517,107.752350,65.714833,195.354561,20.781533,57.429014,0.688396,734035.232876,0.866981,9.145562,29.023452,3.994501,0.070416,0.060692,32.000000,94.761006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353360,63.040835,108.387068,68.444984,24.511726,43.797468,49.873418,49.918567,31.898734,25.049261,49.822864,158.888237,65.934264,0.600424,159.685510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.672916,49.173897,198.545832,163.713272,181.153478,176.706922,79.469764,14.198404,195.242160,-0.000351,49.346232,48.837511,161.977126,200.888918,160.498802,195.403259,93.183692,191.600999,-0.000461,0.031548,107.784977,65.764572,195.338000,20.778101,57.468518,0.688911,734230.215612,0.867061,9.210662,29.011587,3.994451,0.069688,0.060623,32.000000,94.799946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.368992,63.064552,108.396033,68.444984,24.460758,43.797468,49.873418,49.946455,31.898734,25.049261,49.847764,158.939528,66.016582,0.600044,159.600184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.692788,49.173897,198.437390,163.713272,181.098710,176.715333,79.440800,14.194836,195.202309,-0.000506,49.275073,48.799994,161.950409,200.776240,160.430654,195.276316,93.187964,191.568864,-0.000461,0.031571,107.797454,65.931057,195.318769,20.774946,57.440210,0.688843,734203.008076,0.867112,9.244856,28.986617,3.997064,0.072073,0.063095,32.000000,94.769134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341552,63.031852,108.381571,68.444984,24.454963,43.797468,49.873418,49.961226,31.898734,25.049261,49.869962,158.881600,66.037198,0.599650,159.748138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.673606,49.181593,198.511187,163.718038,181.130119,176.714562,79.414016,14.201258,195.192060,-0.000370,49.231395,48.880325,161.958235,200.878235,160.446771,195.401386,93.195084,191.451550,-0.000460,0.031582,107.802444,65.531704,195.277874,20.771896,57.438714,0.688694,734198.735587,0.867084,9.224247,28.970326,3.993284,0.070956,0.060930,32.000000,94.757695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331117,63.022581,108.320266,68.444984,24.448269,43.797468,49.873418,49.955549,31.898734,25.049261,49.881300,158.828033,66.074689,0.599037,159.727997,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.700748,49.176920,198.610257,163.721963,181.149211,176.707312,79.384393,14.198404,195.295604,-0.000187,49.202061,48.852943,161.989202,200.862497,160.473284,195.391361,93.180376,191.668907,-0.000459,0.031587,107.845343,65.882678,195.362147,20.767238,57.473314,0.689150,734209.902827,0.867763,9.251835,28.919317,3.996311,0.071872,0.062651,32.000000,94.723655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335878,62.997258,108.309376,68.444984,24.395230,43.797468,49.873418,49.976735,31.898734,25.049261,49.882181,158.768787,66.119223,0.599078,159.721938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.672600,49.173347,198.584671,163.712991,181.176112,176.701618,79.453256,14.200973,195.254862,-0.000326,49.272226,48.844141,161.985094,200.904697,160.503024,195.345036,93.224012,191.502032,-0.000459,0.031630,107.875390,65.971661,195.381195,20.763444,57.433106,0.689359,734204.044773,0.868106,9.289142,28.942978,3.998378,0.072786,0.062906,32.000000,94.751095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340051,63.021969,108.344345,68.444984,24.436686,43.797468,49.873418,49.964658,31.898734,25.049261,49.885994,158.906513,66.034777,0.598949,159.731222,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.679303,49.176096,198.522573,163.720001,181.221993,176.685633,79.459183,14.194694,195.315102,-0.000312,49.276118,48.804562,161.995643,200.868083,160.503437,195.315451,93.201482,191.398625,-0.000460,0.031630,107.860855,65.751387,195.349953,20.759913,57.433990,0.689342,734043.559506,0.867270,9.244633,28.909278,3.997871,0.070229,0.060445,32.000000,94.745132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333454,63.011549,108.360711,68.444984,24.346490,43.797468,49.873418,49.986318,31.898734,25.049261,49.886000,158.918367,66.022231,0.599548,159.650105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.675537,49.176096,198.486692,163.720001,181.263166,176.671142,79.406990,14.202828,195.177613,0.000061,49.249810,48.749183,161.980507,200.975215,160.493538,195.401652,93.201780,191.594159,-0.000461,0.031639,107.854035,65.755927,195.320560,20.756022,57.472178,0.689040,734047.417129,0.867004,9.240430,28.893112,3.996082,0.072722,0.061951,32.000000,94.777686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.333739,63.012255,108.354253,68.444984,24.385134,43.797468,49.873418,49.989302,31.898734,25.049261,49.892370,158.813980,66.065078,0.599409,159.734015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.683890,49.182967,198.520235,163.713272,181.261522,176.650605,79.405500,14.199117,195.176191,-0.000136,49.251633,48.907911,161.993074,200.877073,160.492210,195.428419,93.212811,191.539028,-0.000460,0.031639,107.858110,65.610914,195.359434,20.752453,57.457267,0.688482,733995.560464,0.867576,9.244336,28.965971,3.995663,0.071531,0.060452,32.000000,94.810874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326883,63.014125,108.397663,68.444984,24.331587,43.797468,49.873418,49.997269,31.898734,25.049261,49.903057,158.810999,65.912400,0.598933,159.722174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.682552,49.177745,198.483382,163.704019,181.256481,176.634526,79.455075,14.193124,195.222497,-0.000300,49.222811,48.737368,161.986335,200.926858,160.477559,195.412973,93.169918,191.619226,-0.000460,0.031638,107.845780,65.805521,195.253261,20.748958,57.455861,0.688572,733878.020890,0.867346,9.242544,28.934320,3.995666,0.070811,0.062107,32.000000,94.775712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319853,62.997411,108.396389,68.444984,24.354982,43.797468,49.873418,49.997958,31.898734,25.049261,49.907373,158.910150,66.013280,0.600243,159.567218,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.730931,49.178020,198.587395,163.698412,181.246190,176.640843,79.337270,14.201115,195.246833,0.000071,49.232285,48.790842,161.981847,200.957030,160.492623,195.271024,93.164434,191.541353,-0.000460,0.031667,107.836859,65.795217,195.418211,20.745884,57.470177,0.688443,733946.153025,0.866739,9.238710,29.007207,3.995032,0.072878,0.063180,32.000000,94.764591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.323190,62.986132,108.412043,68.444984,24.315914,43.797468,49.873418,50.004408,31.898734,25.049261,49.906123,158.674539,65.898240,0.599199,159.626226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.718891,49.178020,198.531772,163.698412,181.220258,176.639478,79.360164,14.198975,195.222301,0.000095,49.215982,48.871869,161.960009,200.781357,160.465101,195.299360,93.177123,191.547048,-0.000460,0.031660,107.843346,65.875081,195.316055,20.742531,57.444736,0.687963,733930.952285,0.867120,9.188829,28.983566,3.993237,0.070865,0.061482,32.000000,94.747423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328100,62.978950,108.426505,68.444984,24.351794,43.797468,49.873418,49.982105,31.898734,25.049261,49.910290,158.720328,66.038005,0.599976,159.708445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.737536,49.179944,198.574378,163.708505,181.237806,176.642564,79.422215,14.202114,195.149606,-0.000300,49.196277,48.821404,161.976232,200.932097,160.458032,195.293373,93.169598,191.554431,-0.000457,0.031625,107.861665,66.040106,195.345299,20.737914,57.424217,0.688268,733896.867968,0.867096,9.201309,28.973008,3.993085,0.069770,0.061063,32.000000,94.729426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328601,62.964393,108.438166,68.444984,24.281449,43.797468,49.873418,50.014484,31.898734,25.049261,49.917440,158.844429,66.079458,0.598706,159.535589,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.750156,49.173072,198.476575,163.715795,181.248478,176.622749,79.383737,14.201686,195.349879,-0.000194,49.177461,48.872956,161.996604,200.969017,160.478820,195.433432,93.143134,191.498991,-0.000457,0.031630,107.913209,65.724238,195.285971,20.734633,57.368035,0.688433,733922.841932,0.866216,9.186424,28.982387,3.992591,0.070542,0.060569,32.000000,94.759454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340323,62.979984,108.448281,68.444984,24.269703,43.797468,49.873418,49.989295,31.898734,25.049261,49.921505,158.767473,66.005797,0.598547,159.536809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.733435,49.157406,198.520711,163.707384,181.270521,176.605928,79.459665,14.206110,195.254442,-0.000262,49.164249,48.831410,161.989784,200.842314,160.494557,195.390755,93.096581,191.564794,-0.000455,0.031612,107.913499,65.885483,195.310953,20.731772,57.406800,0.688591,733890.658768,0.866140,9.163963,28.989018,3.989466,0.070539,0.060437,32.000000,94.725881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330300,62.968618,108.450161,68.444984,24.269383,43.797468,49.873418,49.987267,31.898734,25.049261,49.918246,158.919330,65.908585,0.598479,159.497352,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.711756,49.157406,198.397623,163.707384,181.239268,176.589827,79.316202,14.201543,195.226341,-0.000548,49.163449,48.875900,161.983735,200.812141,160.483983,195.186703,93.112780,191.486279,-0.000455,0.031617,107.924603,65.864091,195.287949,20.729278,57.415527,0.688339,733961.648517,0.865515,9.165622,29.060186,3.991695,0.069614,0.061195,32.000000,94.777535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.343112,62.966479,108.494279,68.444984,24.254474,43.797468,49.873418,50.000796,31.898734,25.049261,49.905044,158.632404,65.751946,0.599547,159.479806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.691947,49.145862,198.513269,163.687197,181.231822,176.591715,79.414716,14.194979,195.208989,-0.000538,49.166273,48.864462,161.975335,200.841947,160.501522,195.258042,93.105382,191.656994,-0.000455,0.031640,107.925663,65.887257,195.350891,20.726798,57.404438,0.688130,733865.343546,0.867421,9.188091,29.014617,3.990960,0.070801,0.060662,32.000000,94.778617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.344202,62.956280,108.510830,68.444984,24.218743,43.797468,49.873418,50.017313,31.898734,25.049261,49.895574,158.829432,66.398899,0.600885,159.570758,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.683788,49.140915,198.379431,163.674299,181.281726,176.585259,79.421653,14.200687,195.226792,-0.000189,49.119208,48.856851,161.960928,200.863801,160.488216,195.279560,93.081807,191.465344,-0.000454,0.031622,107.930652,65.737941,195.398367,20.723930,57.436658,0.688783,733899.661631,0.866710,9.197084,29.085866,3.994878,0.072403,0.062291,32.000000,94.816367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341144,62.949847,108.531727,68.444984,24.222683,43.797468,49.873418,50.033505,31.898734,25.049261,49.891809,158.843306,66.040353,0.595480,159.660491,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.758168,49.126348,198.481326,163.664486,181.217840,176.578373,79.339036,14.202257,195.147951,-0.000454,49.116628,48.819923,161.948793,200.813344,160.462891,195.273469,93.061973,191.602893,-0.000454,0.031626,107.938907,65.924756,195.303837,20.720768,57.407954,0.688131,733944.597463,0.866749,9.200599,29.037756,3.992840,0.072454,0.062134,32.000000,94.801810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296214,62.937160,108.531288,68.444984,24.184692,43.797468,49.873418,50.044165,31.898734,25.049261,49.892633,158.678072,65.793251,0.598482,159.493654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.702133,49.123600,198.396631,163.649066,181.248185,176.559317,79.360465,14.195264,195.242780,-0.000570,49.139314,48.798798,161.949207,200.772591,160.459545,195.222798,93.071943,191.519341,-0.000453,0.031654,107.951817,65.733335,195.292439,20.718366,57.386155,0.687749,733862.082705,0.866141,9.108940,29.109045,3.988919,0.069617,0.061216,32.000000,94.830308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307042,62.940970,108.527191,68.444984,24.198794,43.797468,49.873418,50.006234,31.898734,25.049261,49.877932,158.720929,66.046736,0.600096,159.562064,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.677577,49.123600,198.499503,163.649066,181.251927,176.541289,79.448684,14.202114,195.117572,-0.000237,49.181706,48.898400,161.961438,200.860662,160.477818,195.378774,93.115690,191.469220,-0.000453,0.031664,107.987889,65.899783,195.273673,20.715624,57.391222,0.688415,733808.910697,0.866892,9.164261,29.067822,3.991713,0.071987,0.062822,32.000000,94.829629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303547,62.960458,108.586078,68.444984,24.165153,43.797468,49.873418,50.042701,31.898734,25.049261,49.874692,158.897368,65.725167,0.598144,159.517729,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.711665,49.130471,198.368788,163.643458,181.306827,176.541280,79.331468,14.198404,195.150799,-0.000240,49.190536,48.861065,161.952959,200.829552,160.468571,195.342631,93.082933,191.536193,-0.000452,0.031674,107.962566,65.995230,195.190994,20.714420,57.316882,0.688842,733617.156966,0.866316,9.189724,29.005322,3.995757,0.072846,0.063065,32.000000,94.804589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295010,62.945988,108.614225,68.444984,24.162153,43.797468,49.873418,50.062243,31.898734,25.049261,49.881020,158.662937,66.044094,0.601497,159.596683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.742238,49.134594,198.408289,163.649907,181.370108,176.540271,79.389343,14.207537,195.184611,-0.000407,49.177235,48.901711,161.932900,200.782581,160.455244,195.308900,93.071835,191.386166,-0.000451,0.031655,107.918924,65.974959,195.264085,20.713225,57.373570,0.689004,733701.589889,0.866952,9.161250,29.063137,3.990387,0.070107,0.060845,32.000000,94.749562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263723,62.941207,108.645797,68.444984,24.156561,43.797468,49.873418,50.045926,31.898734,25.049261,49.885127,158.778686,66.045488,0.597957,159.538933,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.710001,49.146412,198.510538,163.656916,181.360392,176.529945,79.403191,14.200116,195.236028,-0.000162,49.222605,48.847671,161.946041,200.799461,160.462016,195.332609,93.088543,191.507053,-0.000452,0.031645,107.885885,66.007887,195.252259,20.711982,57.330279,0.688047,733704.030796,0.865734,9.133689,29.018096,3.988729,0.072089,0.062083,32.000000,94.714227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262478,62.931583,108.678496,68.444984,24.120760,43.797468,49.873418,50.034710,31.898734,25.049261,49.885426,158.806383,66.066471,0.597705,159.454433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.760613,49.152184,198.359250,163.652711,181.398802,176.519090,79.349176,14.204112,195.273691,-0.000065,49.189688,48.951728,161.920507,200.847981,160.442075,195.361703,93.080911,191.590057,-0.000452,0.031643,107.874468,66.082289,195.261965,20.710852,57.434909,0.689208,733674.177027,0.866184,9.178917,29.046624,3.993372,0.069951,0.060752,32.000000,94.724752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260401,62.940367,108.690843,68.444984,24.125907,43.797468,49.873418,50.057576,31.898734,25.049261,49.897992,158.698351,66.047103,0.598071,159.500184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.717361,49.152184,198.481965,163.652711,181.453505,176.511155,79.443714,14.201543,195.263114,-0.000247,49.134309,48.805727,161.935327,200.785557,160.414037,195.221255,93.093411,191.456079,-0.000451,0.031654,107.834151,65.851022,195.375566,20.709883,57.401012,0.686915,733608.973942,0.865755,9.132243,29.085307,3.986270,0.071523,0.061717,32.000000,94.707393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261841,62.947259,108.690823,68.444984,24.080021,43.797468,49.873418,50.033198,31.898734,25.049261,49.905263,158.887427,66.242993,0.597345,159.537753,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.770596,49.144213,198.407374,163.642617,181.459634,176.496661,79.373701,14.198261,195.305758,-0.000291,49.163199,48.913552,161.946294,200.852731,160.449478,195.338087,93.114157,191.504381,-0.000452,0.031669,107.822442,65.759202,195.264435,20.709610,57.406223,0.688130,733582.774425,0.865522,9.177059,29.022685,3.992206,0.071800,0.061614,32.000000,94.741411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259024,62.967431,108.695335,68.444984,24.106380,43.797468,49.873418,50.061758,31.898734,25.049261,49.898969,158.747401,65.695893,0.596280,159.442356,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.744328,49.136793,198.534508,163.630841,181.472753,176.483613,79.428365,14.200973,195.239335,0.000084,49.176165,48.954761,161.949729,200.801296,160.450663,195.262732,93.128164,191.575654,-0.000452,0.031673,107.799006,65.997472,195.187689,20.709771,57.405844,0.687155,733371.717152,0.865166,9.113933,29.020012,3.986438,0.071242,0.061544,32.000000,94.714267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254523,62.968331,108.696796,68.444984,24.068175,43.797468,49.873418,50.033931,31.898734,25.049261,49.900067,158.856731,65.907191,0.600448,159.528233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.792709,49.134594,198.380744,163.638131,181.523380,176.478989,79.356933,14.192410,195.129115,-0.000133,49.135596,48.980311,161.933107,200.823069,160.447552,195.278291,93.095046,191.505876,-0.000452,0.031679,107.777275,65.872600,195.333148,20.709873,57.393530,0.687730,733287.983263,0.864996,9.133723,29.032666,3.991098,0.071106,0.061202,32.000000,94.793296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238648,62.977005,108.700369,68.444984,24.060579,43.797468,49.873418,50.052268,31.898734,25.049261,49.893255,158.713865,65.897360,0.599020,159.469657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.837016,49.129647,198.513660,163.629440,181.578143,176.484912,79.335083,14.198689,195.204365,-0.000141,49.107657,48.909432,161.938459,200.784660,160.454419,195.293371,93.130543,191.518195,-0.000451,0.031687,107.830175,66.109210,195.263558,20.710577,57.413327,0.686880,733313.877477,0.864812,9.081415,29.039682,3.984132,0.071505,0.061616,32.000000,94.836795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244561,62.998870,108.738037,68.444984,24.065202,43.797468,49.873418,50.022218,31.898734,25.049261,49.891553,158.670165,65.895159,0.598241,159.445542,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.773149,49.129647,198.419304,163.629440,181.633346,176.477029,79.333794,14.197405,195.218443,0.000268,49.186147,48.934625,161.934111,200.875361,160.441786,195.341958,93.140935,191.483773,-0.000451,0.031670,107.819402,65.861259,195.250037,20.711018,57.391366,0.686443,733154.894658,0.864212,9.030611,29.008794,3.983257,0.071559,0.061736,32.000000,94.818141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252616,62.984818,108.781992,68.444984,24.063134,43.797468,49.873418,50.006760,31.898734,25.049261,49.886716,158.667589,65.743949,0.598086,159.392002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
