OSU 80 Ton Compressor Load Stand
49.698770,49.125524,198.451536,163.620748,181.674537,176.482348,79.430057,14.205539,195.285905,-0.000045,49.199691,48.874373,161.930194,200.809450,160.452533,195.243178,93.158322,191.373068,-0.000451,0.031660,107.841547,65.819570,195.252787,20.711399,57.404023,0.687220,733163.931327,0.865420,9.096722,28.985524,3.986473,0.071113,0.061498,32.000000,94.833886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244140,62.976687,108.757402,68.444984,24.043951,43.797468,49.873418,50.044884,31.898734,25.049261,49.882439,158.860114,66.010786,0.599910,159.464228,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.777423,49.140091,198.426700,163.613739,181.688694,176.486344,79.351724,14.197548,195.218259,-0.000218,49.193018,48.877102,161.906222,200.883984,160.427387,195.243661,93.132559,191.569943,-0.000451,0.031639,107.826616,66.028841,195.325070,20.712665,57.449947,0.688079,733205.828812,0.865824,9.169671,28.926706,3.993087,0.072664,0.062496,32.000000,94.822681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255820,62.990561,108.757882,68.444984,23.985190,43.797468,49.873418,50.095778,31.898734,25.049261,49.896550,158.703448,65.896333,0.598364,159.430357,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.742868,49.147512,198.493000,163.610094,181.769067,176.480477,79.411817,14.199546,195.219276,0.000060,49.206360,48.946836,161.936854,200.868042,160.458077,195.267335,93.167119,191.559209,-0.000449,0.031645,107.833164,65.824358,195.270125,20.713983,57.410478,0.686547,733251.773577,0.865213,9.102740,29.026135,3.986279,0.070279,0.061346,32.000000,94.834605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244861,62.984110,108.774384,68.444984,23.989336,43.797468,49.873418,50.051789,31.898734,25.049261,49.897305,158.823633,65.743655,0.598547,159.445621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.726735,49.150260,198.551617,163.616262,181.816962,176.478957,79.400963,14.201115,195.269387,-0.000115,49.204936,48.962213,161.915410,200.790022,160.442235,195.388694,93.152430,191.435899,-0.000450,0.031629,107.811288,65.754378,195.248037,20.715129,57.379646,0.687605,733171.283226,0.865215,9.145954,28.987561,3.990381,0.069292,0.059081,32.000000,94.914280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255600,62.983226,108.766299,68.444984,23.973262,43.797468,49.873418,50.106647,31.898734,25.049261,49.906426,158.801925,65.857448,0.600449,159.569775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.798521,49.159330,198.477366,163.615701,181.782205,176.468251,79.350285,14.199403,195.231391,-0.000241,49.224061,48.820805,161.920034,200.879642,160.445363,195.300277,93.198978,191.508135,-0.000450,0.031601,107.833515,65.955716,195.363309,20.716483,57.464606,0.688318,733236.237191,0.865644,9.165419,28.956113,3.992854,0.072081,0.062600,32.000000,94.900678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261538,63.001768,108.795378,68.444984,23.999271,43.797468,49.873418,50.090409,31.898734,25.049261,49.910726,158.700570,66.066251,0.599711,159.529020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.793078,49.159330,198.523100,163.615701,181.788941,176.462130,79.452555,14.203827,195.250852,-0.000013,49.186630,48.957453,161.927145,200.843618,160.417878,195.455945,93.215705,191.462444,-0.000450,0.031554,107.835262,66.127906,195.356801,20.717740,57.446882,0.686205,732973.079001,0.864779,9.100134,28.936594,3.985608,0.070026,0.061212,32.000000,94.884318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276861,63.009693,108.784431,68.444984,23.962561,43.797468,49.873418,50.052645,31.898734,25.049261,49.921741,158.905110,66.047176,0.596863,159.418083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.759597,49.157956,198.523206,163.620468,181.794400,176.468576,79.319994,14.199260,195.314438,-0.000001,49.237069,48.907728,161.922205,200.890426,160.420077,195.301275,93.217468,191.522031,-0.000449,0.031531,107.826714,65.803490,195.408851,20.719026,57.456925,0.686577,732897.403623,0.863741,9.105770,28.902773,3.986962,0.071030,0.061245,32.000000,94.875596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274307,63.007535,108.778621,68.444984,23.978094,43.797468,49.873418,50.057855,31.898734,25.049261,49.924093,158.639988,66.224285,0.597175,159.573827,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.758430,49.167301,198.575537,163.625234,181.823443,176.478452,79.374625,14.199831,195.219562,-0.000169,49.266979,48.857456,161.932833,200.895075,160.421697,195.378935,93.221420,191.522602,-0.000448,0.031522,107.827025,65.902727,195.395064,20.721648,57.443366,0.686894,732956.425877,0.865860,9.139067,28.923303,3.989647,0.071455,0.060426,32.000000,94.832775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300152,63.030675,108.752338,68.444984,23.964956,43.797468,49.873418,50.082740,31.898734,25.049261,49.935169,158.749250,66.008071,0.595957,159.525636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.712955,49.177195,198.631711,163.637570,181.787361,176.503746,79.322832,14.186417,195.289174,0.000123,49.241470,48.927210,161.920681,200.910202,160.444883,195.381004,93.198656,191.566648,-0.000449,0.031508,107.832410,65.937503,195.568466,20.724594,57.555154,0.687258,733007.696915,0.865357,9.149620,28.919565,3.990792,0.071321,0.061835,32.000000,94.786662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286312,63.032196,108.716862,68.444984,23.917068,43.797468,49.873418,50.087239,31.898734,25.049261,49.939189,158.645663,66.061629,0.598084,159.534488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.730660,49.184891,198.610795,163.643458,181.771428,176.508985,79.409824,14.201401,195.317396,0.000010,49.221433,48.918641,161.944571,201.048159,160.465057,195.422879,93.217466,191.740792,-0.000449,0.031510,107.944046,65.960491,195.463202,20.726574,57.477155,0.687258,733007.696915,0.865357,9.149620,28.919565,3.990792,0.070996,0.061343,32.000000,94.779639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309800,63.061746,108.707168,68.444984,23.968007,43.797468,49.873418,50.116774,31.898734,25.049261,49.952748,158.819648,66.053852,0.598084,159.557029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.753312,49.179119,198.712874,163.649346,181.773365,176.496406,79.446990,14.198975,195.414830,-0.000117,49.226036,48.948865,161.929709,200.989139,160.474242,195.487763,93.215404,191.769055,-0.000448,0.031504,107.970471,66.010829,195.556387,20.729256,57.511773,0.687436,733227.447070,0.865703,9.195983,29.005109,3.993729,0.070278,0.060458,32.000000,94.783627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302922,63.057737,108.721416,68.444984,23.947215,43.797468,49.873418,50.097022,31.898734,25.049261,49.966065,158.893979,66.071094,0.598177,159.544755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.801410,49.182417,198.616415,163.658879,181.810186,176.483985,79.444215,14.200259,195.467924,0.000390,49.224390,48.983449,161.921625,201.082082,160.456362,195.643062,93.178293,191.710757,-0.000449,0.031546,108.006459,65.980913,195.501056,20.732183,57.461955,0.686940,733142.134900,0.864785,9.166741,29.017736,3.993963,0.071918,0.062005,32.000000,94.770767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272422,63.059189,108.686524,68.444984,23.978289,43.797468,49.873418,50.085092,31.898734,25.049261,49.965721,158.888430,65.894278,0.597949,159.556636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.784652,49.186265,198.774414,163.663084,181.766407,176.482445,79.450320,14.194123,195.453616,0.000176,49.202217,49.017597,161.945456,201.064529,160.461053,195.552666,93.163159,191.763387,-0.000450,0.031560,107.996792,65.852586,195.521025,20.735000,57.492445,0.686665,733161.247313,0.863834,9.120230,29.033054,3.988169,0.070275,0.061342,32.000000,94.785898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289209,63.076958,108.664502,68.444984,23.993057,43.797468,49.873418,50.078319,31.898734,25.049261,49.973232,158.900640,66.161482,0.598794,159.576502,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.808094,49.178295,198.802718,163.655795,181.683599,176.491587,79.300878,14.196977,195.614514,0.000219,49.210669,49.065121,161.941643,201.141917,160.483189,195.669768,93.182949,191.843454,-0.000451,0.031548,107.999163,66.096880,195.649022,20.739200,57.510295,0.686899,733235.710303,0.864093,9.141428,29.067862,3.992685,0.072926,0.063078,32.000000,94.750014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293292,63.091117,108.655770,68.444984,23.962778,43.797468,49.873418,50.084086,31.898734,25.049261,49.983026,158.601756,65.988996,0.596895,159.587910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.823052,49.171973,198.849489,163.647664,181.662388,176.500019,79.398494,14.199117,195.675329,0.000523,49.214449,49.062714,161.958180,201.233923,160.467783,195.675168,93.203523,191.805111,-0.000451,0.031536,108.028371,65.987939,195.588183,20.742884,57.488478,0.686487,733163.914844,0.865294,9.109190,29.077991,3.991374,0.071880,0.061866,32.000000,94.753218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289163,63.099503,108.618032,68.444984,23.942731,43.797468,49.873418,50.077127,31.898734,25.049261,49.980650,158.796988,65.848130,0.598282,159.546447,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.832605,49.171973,198.930534,163.647664,181.642032,176.502377,79.474029,14.194836,195.566448,0.000104,49.203352,49.043163,161.940138,201.144833,160.474910,195.695497,93.174744,191.852903,-0.000451,0.031501,107.981262,65.954090,195.690934,20.746009,57.529533,0.686700,733096.874012,0.863968,9.087386,29.043090,3.991114,0.069874,0.060762,32.000000,94.704725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286238,63.075215,108.606415,68.444984,23.977050,43.797468,49.873418,50.071562,31.898734,25.049261,49.978016,158.948059,66.102421,0.599521,159.628705,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.774235,49.169774,198.900607,163.643458,181.597035,176.524775,79.481700,14.200687,195.659084,0.000014,49.218029,49.025623,161.949486,201.233209,160.470357,195.745026,93.180291,191.840471,-0.000451,0.031494,107.962986,66.042272,195.708043,20.751416,57.605171,0.686305,733192.385908,0.862974,9.077501,29.089726,3.991975,0.070012,0.060939,32.000000,94.702602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275824,63.107805,108.554299,68.444984,23.988678,43.797468,49.873418,50.094875,31.898734,25.049261,49.980270,158.963401,66.079237,0.597298,159.696919,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.846654,49.165651,198.874880,163.660000,181.620936,176.553469,79.433210,14.198689,195.716904,0.000158,49.243560,48.970671,161.941974,201.266439,160.463207,195.733086,93.189345,191.935275,-0.000452,0.031441,107.961572,66.016098,195.827761,20.756547,57.563016,0.686128,733331.945208,0.864120,9.135724,29.079536,3.996055,0.070631,0.061011,32.000000,94.741884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265451,63.131230,108.554465,68.444984,23.997330,43.797468,49.873418,50.052851,31.898734,25.049261,49.980284,158.866421,66.212252,0.598138,159.744794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.804810,49.180493,198.990003,163.668412,181.629420,176.562599,79.391786,14.198119,195.737090,-0.000200,49.238222,48.962953,161.948376,201.265542,160.447803,195.844319,93.181013,191.908423,-0.000452,0.031427,107.943545,65.866057,195.842201,20.760119,57.616241,0.685774,733326.370897,0.863382,9.056646,29.105896,3.989734,0.071985,0.062881,32.000000,94.726710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273354,63.125394,108.560567,68.444984,23.990250,43.797468,49.873418,50.062837,31.898734,25.049261,49.983161,158.783573,66.051138,0.596192,159.724141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.807197,49.180493,199.046873,163.678505,181.583438,176.552303,79.473572,14.196834,195.744468,-0.000009,49.229771,49.081222,161.965530,201.413163,160.444299,195.837982,93.184647,192.097967,-0.000454,0.031398,107.980678,66.149174,195.818564,20.766005,57.491056,0.686011,733475.508379,0.864719,9.114787,29.104199,3.995397,0.070929,0.062075,32.000000,94.725097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263269,63.178811,108.592329,68.444984,23.984666,43.797468,49.873418,50.111788,31.898734,25.049261,50.004596,158.947144,66.193324,0.598406,159.595896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.850455,49.173897,198.929074,163.692804,181.589645,176.529425,79.311594,14.195835,195.761284,-0.000217,49.179953,49.024832,161.948648,201.362909,160.447699,195.817426,93.146323,191.965559,-0.000454,0.031394,108.134764,65.967667,195.786891,20.770524,57.535717,0.687577,733423.535047,0.863733,9.112317,29.171339,3.996348,0.069538,0.060312,32.000000,94.718285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254158,63.183010,108.583239,68.444984,23.986538,43.797468,49.873418,50.040329,31.898734,25.049261,50.003229,158.623187,66.203962,0.597183,159.602977,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.864187,49.161804,199.070213,163.692524,181.536010,176.535200,79.516757,14.204683,195.780591,-0.000268,49.109578,49.053335,161.970739,201.358057,160.468704,195.852350,93.145705,191.984854,-0.000454,0.031401,107.942587,66.025522,195.955471,20.775436,57.638924,0.686114,733384.892116,0.864535,9.060960,29.160227,3.990517,0.071482,0.062048,32.000000,94.715248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276490,63.213897,108.615187,68.444984,23.982251,43.797468,49.873418,50.047847,31.898734,25.049261,50.001702,159.033513,66.042700,0.596279,159.730514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.884996,49.134319,198.971954,163.679346,181.516290,176.558105,79.375329,14.205396,195.879040,-0.000085,49.050498,49.143714,161.957460,201.479134,160.432828,195.978883,93.148213,192.107182,-0.000455,0.031384,107.896450,66.160840,195.866121,20.781741,57.592964,0.685062,733367.019504,0.862039,9.034663,29.168053,3.992248,0.072488,0.061901,32.000000,94.705655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233612,63.225456,108.584700,68.444984,24.028845,43.797468,49.873418,50.053408,31.898734,25.049261,50.000191,158.750658,66.167498,0.597889,159.692395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.893697,49.104636,199.074145,163.669253,181.625767,176.577908,79.418894,14.201115,195.896006,-0.000149,48.989212,49.196123,161.928945,201.535850,160.466329,195.976558,93.145386,192.129509,-0.000454,0.031389,107.872746,66.337394,195.943093,20.786130,57.627763,0.685155,733350.419543,0.863212,8.988907,29.210041,3.988801,0.071218,0.061813,32.000000,94.685897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229486,63.232589,108.593435,68.444984,24.019077,43.797468,49.873418,50.049869,31.898734,25.049261,49.973550,158.837788,66.086207,0.597675,159.568477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.912882,49.083747,199.129070,163.669813,181.676350,176.596309,79.369429,14.195550,195.905150,0.000179,48.999512,49.139553,161.941254,201.563556,160.443300,195.925032,93.152400,192.197402,-0.000456,0.031387,107.862224,66.003974,196.144087,20.791074,57.622696,0.684886,733382.361419,0.862604,8.946983,29.222374,3.989966,0.070946,0.060720,32.000000,94.703384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224003,63.246721,108.570156,68.444984,24.009887,43.797468,49.873418,50.033807,31.898734,25.049261,49.941461,158.738858,66.053045,0.597226,159.704157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.886278,49.079900,199.284638,163.668131,181.739502,176.599311,79.453792,14.203827,196.013777,-0.000046,49.101213,49.085941,161.958959,201.601516,160.478720,196.100851,93.183348,192.286320,-0.000457,0.031366,107.892498,66.311681,196.069479,20.798110,57.574519,0.684874,733366.058182,0.862812,8.906266,29.240695,3.989533,0.072802,0.062312,32.000000,94.682670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287535,63.284432,108.587875,68.444984,24.010723,43.797468,49.873418,50.052614,31.898734,25.049261,49.911085,158.907585,66.048717,0.597464,159.549437,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.937477,49.091168,199.197576,163.669533,181.762205,176.620296,79.338760,14.194836,195.954121,0.000342,49.083841,49.075976,161.955028,201.697884,160.471020,196.034166,93.175228,192.237498,-0.000458,0.031350,107.885345,66.222973,196.077620,20.805878,57.645667,0.686166,733300.707380,0.862412,8.929917,29.242918,3.994779,0.070994,0.061440,32.000000,94.675369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255815,63.283399,108.573144,68.444984,24.042966,43.797468,49.873418,50.029800,31.898734,25.049261,49.915710,158.677519,66.066178,0.598129,159.552938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.951169,49.098314,199.290832,163.679066,181.800735,176.637521,79.439055,14.206824,195.947150,0.000002,49.125255,49.092024,161.956174,201.664042,160.493986,196.110204,93.219245,192.270054,-0.000459,0.031342,107.924453,66.234470,196.065297,20.812054,57.596390,0.684586,733377.171197,0.862808,8.888277,29.232826,3.988940,0.070742,0.061290,32.000000,94.635444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285288,63.297642,108.601727,68.444984,24.097365,43.797468,49.873418,50.050362,31.898734,25.049261,49.918519,158.878110,66.028467,0.597332,159.525164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.963539,49.107934,199.278623,163.686355,181.782151,176.658749,79.409928,14.202114,195.998500,-0.000133,49.172297,49.052066,161.978169,201.618559,160.500976,196.084470,93.217354,192.375696,-0.000459,0.031308,107.988574,66.192026,196.058140,20.816342,57.625888,0.685312,733303.186222,0.861558,8.881280,29.200953,3.989713,0.070653,0.061876,32.000000,94.683560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295484,63.352258,108.643539,68.444984,24.061132,43.797468,49.873418,49.996946,31.898734,25.049261,49.925524,158.819856,66.217168,0.597795,159.578154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.955068,49.118103,199.233701,163.687757,181.831853,176.689201,79.406942,14.199117,196.179860,-0.000150,49.123876,49.243019,161.949654,201.659434,160.449083,196.170297,93.193697,192.298587,-0.000459,0.031271,107.953583,66.334579,196.204597,20.823981,57.619847,0.684882,733407.358916,0.861764,8.878125,29.242242,3.988481,0.070816,0.062307,32.000000,94.685745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259418,63.291215,108.587727,68.444984,24.101978,43.797468,49.873418,49.988052,31.898734,25.049261,49.932888,158.813884,66.221643,0.596023,159.654669,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.943613,49.131296,199.274407,163.688879,181.835486,176.702873,79.408311,14.200973,196.047043,-0.000398,49.155815,49.060995,161.980542,201.629323,160.475517,196.145098,93.220179,192.346803,-0.000460,0.031307,107.994103,66.362734,196.235331,20.830732,57.663265,0.685085,733644.589044,0.862132,8.897042,29.237144,3.988258,0.070293,0.061102,32.000000,94.746865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271974,63.337754,108.593515,68.444984,24.079748,43.797468,49.873418,50.005182,31.898734,25.049261,49.939092,158.816623,66.387160,0.596096,159.608996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.955567,49.130746,199.296518,163.686636,181.877454,176.727562,79.426894,14.200830,196.150683,-0.000140,49.138088,49.193889,161.977163,201.787382,160.485674,196.256921,93.204451,192.336539,-0.000461,0.031335,108.020194,66.090932,196.247262,20.836275,57.667051,0.684892,733658.299776,0.862435,8.922064,29.228642,3.989988,0.070389,0.060790,32.000000,94.736403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284003,63.345701,108.591551,68.444984,24.115965,43.797468,49.873418,49.989290,31.898734,25.049261,49.944374,158.853788,66.357226,0.594891,159.620011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.961213,49.130746,199.443342,163.686636,181.800891,176.745085,79.414555,14.200116,196.263395,-0.000392,49.233522,49.154190,161.953633,201.773620,160.478650,196.335415,93.213271,192.401122,-0.000462,0.031350,108.045016,66.187415,196.339712,20.841224,57.696963,0.684853,733796.951673,0.862123,8.909169,29.240543,3.989476,0.070270,0.060420,32.000000,94.698838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267962,63.395607,108.606971,68.444984,24.125434,43.797468,49.873418,49.972438,31.898734,25.049261,49.943821,158.829110,66.175422,0.595164,159.677879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.918706,49.130471,199.339750,163.690561,181.885524,176.762120,79.413995,14.197833,196.122190,-0.000223,49.280402,49.087094,161.966796,201.741002,160.471149,196.246101,93.260901,192.439159,-0.000462,0.031384,108.073434,66.248023,196.282281,20.847287,57.731077,0.684859,733835.052999,0.862234,8.903338,29.255804,3.991964,0.069945,0.060741,32.000000,94.689946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285823,63.436616,108.626800,68.444984,24.116482,43.797468,49.873418,49.977942,31.898734,25.049261,49.943493,158.827990,66.317828,0.597115,159.745502,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.929956,49.179944,199.369894,163.728973,181.885148,176.807651,79.407912,14.201543,196.159732,-0.000236,49.203141,49.155942,161.974703,201.944176,160.477566,196.289904,93.261771,192.360107,-0.000463,0.031364,108.126816,66.280321,196.342445,20.851740,57.700912,0.684786,733799.668008,0.863139,8.946973,29.222354,3.993288,0.071174,0.060766,32.000000,94.675895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295803,63.470097,108.657431,68.444984,24.192524,43.797468,49.873418,49.982219,31.898734,25.049261,49.943434,158.815824,66.366691,0.596121,159.793732,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.962253,49.174996,199.491946,163.737945,181.857498,176.843582,79.403783,14.200402,196.216447,-0.000273,49.197404,49.072282,162.002312,201.818757,160.490934,196.344012,93.298284,192.485476,-0.000463,0.031351,108.148705,66.069921,196.289582,20.856363,57.678825,0.685359,734083.954153,0.863331,8.984821,29.192011,3.992992,0.069950,0.059498,32.000000,94.676872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314276,63.500430,108.665539,68.444984,24.189516,43.797468,49.873418,49.987907,31.898734,25.049261,49.997469,158.807567,66.034630,0.595869,159.578902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.964877,49.173897,199.525570,163.737664,181.884541,176.903546,79.390537,14.200830,196.212789,-0.000023,49.241371,49.172285,162.011345,201.761776,160.458229,196.224977,93.342720,192.413262,-0.000462,0.031303,108.185059,66.092892,196.225236,20.861962,57.698045,0.685659,734063.669279,0.862919,8.946514,29.202235,3.992853,0.072862,0.062135,32.000000,94.620032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316790,63.474110,108.653252,68.444984,24.180695,43.797468,49.873418,49.957885,31.898734,25.049261,49.997586,158.781074,66.210712,0.598898,159.675912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.962124,49.177195,199.488751,163.728692,181.923401,176.947769,79.400480,14.195978,196.345225,-0.000272,49.295477,49.207067,162.006663,201.898163,160.467457,196.379518,93.343953,192.468483,-0.000461,0.031335,108.172442,66.260543,196.273084,20.866613,57.637337,0.685708,734156.173268,0.863303,8.942706,29.130881,3.993317,0.068868,0.059535,32.000000,94.659170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311617,63.486040,108.633025,68.444984,24.185037,43.797468,49.873418,49.940166,31.898734,25.049261,50.006947,158.800961,66.186280,0.597547,159.595188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.966457,49.197259,199.408857,163.735421,181.946531,176.982733,79.294268,14.199688,196.199717,0.000149,49.257604,49.138980,162.023127,201.853924,160.496366,196.382414,93.403856,192.439382,-0.000462,0.031344,108.227085,66.197114,196.250036,20.869901,57.696026,0.686554,734348.106633,0.863471,8.948848,29.150232,3.992800,0.072664,0.063384,32.000000,94.712142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308652,63.452941,108.612923,68.444984,24.238230,43.797468,49.873418,49.948271,31.898734,25.049261,50.032334,158.588537,66.201761,0.597875,159.597548,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
50.037203,49.209627,199.551512,163.736262,182.063339,177.008727,79.349209,14.192838,196.265760,-0.000010,49.241903,49.089734,161.985229,201.854576,160.471561,196.410930,93.394103,192.516438,-0.000463,0.031342,108.210437,66.241885,196.436366,20.872462,57.688345,0.685785,734332.781509,0.864764,8.964437,29.079481,3.990854,0.071375,0.062141,32.000000,94.704417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292914,63.399854,108.604126,68.444984,24.232647,43.797468,49.873418,49.902134,31.898734,25.049261,50.052510,158.698419,66.047689,0.597674,159.516785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
50.017291,49.206879,199.446123,163.743272,182.115819,177.034058,79.413080,14.197120,196.330840,0.000048,49.241592,49.170848,162.021412,201.839939,160.489758,196.384571,93.374425,192.605767,-0.000463,0.031386,108.222388,66.283574,196.328394,20.874613,57.682431,0.685489,734418.955730,0.862964,8.903796,29.117954,3.988063,0.071998,0.061493,32.000000,94.706135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291410,63.394155,108.587555,68.444984,24.232232,43.797468,49.873418,49.902693,31.898734,25.049261,50.058363,158.826160,66.040720,0.598730,159.568280,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.997614,49.206329,199.547039,163.743552,182.098479,177.059370,79.364701,14.197833,196.295924,0.000244,49.264430,49.209085,161.992819,201.926929,160.495341,196.502629,93.395036,192.547061,-0.000464,0.031403,108.257554,66.198526,196.440872,20.876820,57.731023,0.685632,734610.275826,0.862769,8.921589,29.170914,3.987544,0.069758,0.060744,32.000000,94.744865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290515,63.351012,108.642760,68.444984,24.270666,43.797468,49.873418,49.883951,31.898734,25.049261,50.066209,158.729402,66.191856,0.598857,159.564110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
49.999162,49.217048,199.615545,163.739627,182.188857,177.073739,79.459798,14.197120,196.378727,-0.000115,49.275904,49.180920,162.012519,201.998792,160.529749,196.548039,93.383390,192.651638,-0.000463,0.031407,108.280914,66.132307,196.364779,20.879608,57.680177,0.685645,734666.893049,0.863794,8.941343,29.128432,3.991131,0.072479,0.062937,32.000000,94.707428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286562,63.343680,108.648379,68.444984,24.262789,43.797468,49.873418,49.870172,31.898734,25.049261,50.085677,158.919597,66.169846,0.598004,159.551325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
50.014969,49.211002,199.602568,163.737384,182.242802,177.111539,79.404239,14.198404,196.345690,-0.000022,49.208917,49.138183,162.027455,202.088962,160.531924,196.361083,93.347645,192.697487,-0.000463,0.031431,108.296105,66.361636,196.448621,20.882371,57.678951,0.686480,734791.200181,0.862827,8.950464,29.179036,3.992378,0.070921,0.060912,32.000000,94.645114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277762,63.298000,108.681119,68.444984,24.291118,43.797468,49.873418,49.896335,31.898734,25.049261,50.098465,158.808479,66.527805,0.598403,159.628390,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
50.089837,49.211002,199.608322,163.737384,182.321655,177.131413,79.416890,14.199117,196.393963,-0.000464,49.165970,49.197374,162.012914,202.067658,160.538796,196.529338,93.330835,192.652004,-0.000463,0.031433,108.317179,66.414133,196.392882,20.884177,57.799538,0.686404,735035.407745,0.863297,8.928105,29.231856,3.990857,0.072467,0.063232,32.000000,94.686797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271651,63.278872,108.685631,68.444984,24.324493,43.797468,49.873418,49.874790,31.898734,25.049261,50.100761,158.833779,66.213426,0.595106,159.613638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
50.029719,49.195335,199.628172,163.730935,182.380635,177.164914,79.393285,14.200402,196.425974,-0.000383,49.261957,49.157237,162.000502,201.989353,160.504167,196.425828,93.338569,192.475682,-0.000463,0.031449,108.320794,66.520455,196.467098,20.885831,57.734431,0.684145,735083.008992,0.861822,8.850903,29.231727,3.985006,0.069893,0.060361,32.000000,94.713069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242589,63.267972,108.719039,68.444984,24.347245,43.797468,49.873418,49.821144,31.898734,25.049261,50.094783,158.786571,66.341893,0.597209,159.604393,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
50.072408,49.224469,199.706823,163.736823,182.352209,177.209031,79.433716,14.199260,196.453924,-0.000267,49.318241,49.231954,161.994910,202.045946,160.500821,196.481403,93.282123,192.681530,-0.000464,0.031460,108.322061,66.399084,196.391393,20.888326,57.732357,0.685795,735226.973193,0.863355,8.897222,29.158300,3.990192,0.071455,0.062443,32.000000,94.686137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252173,63.248774,108.752467,68.444984,24.360267,43.797468,49.873418,49.849958,31.898734,25.049261,50.100595,158.867431,66.167205,0.596817,159.495739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
50.065140,49.248931,199.700177,163.749160,182.260584,177.240083,79.356713,14.196549,196.448761,-0.000454,49.331649,49.154359,161.997398,202.087107,160.537544,196.532148,93.282824,192.772845,-0.000463,0.031463,108.364996,66.388041,196.459982,20.890871,57.742815,0.685727,735621.017816,0.862383,8.882335,29.291436,3.988361,0.069253,0.060460,32.000000,94.702966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264463,63.243599,108.773003,68.444984,24.361223,43.797468,49.873418,49.810044,31.898734,25.049261,50.141355,158.713426,66.377916,0.598312,159.635510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
50.072549,49.262674,199.789560,163.755328,182.225779,177.270948,79.460805,14.196549,196.417545,-0.000315,49.356397,49.224532,162.006784,202.030840,160.512718,196.504279,93.314149,192.747053,-0.000461,0.031475,108.412210,66.407971,196.555267,20.892783,57.685929,0.685847,735815.227261,0.863570,8.914290,29.324736,3.988807,0.072358,0.061973,32.000000,94.723764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280641,63.277898,108.826818,68.444984,24.361297,43.797468,49.873418,49.828115,31.898734,25.049261,50.195600,158.921610,66.214087,0.596625,159.481419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
50.050295,49.275042,199.609842,163.764300,182.221640,177.308319,79.335502,14.190555,196.448815,-0.000603,49.267069,49.157624,162.010950,202.097097,160.500341,196.416796,93.292577,192.678701,-0.000462,0.031477,108.429416,66.385478,196.478136,20.894134,57.678248,0.686804,735860.793168,0.862480,8.920395,29.283807,3.990002,0.070961,0.061590,32.000000,94.719561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314279,63.292578,108.859197,68.444984,24.409594,43.797468,49.873418,49.776243,31.898734,25.049261,50.226664,158.671004,66.371313,0.598346,159.523984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
50.086452,49.268171,199.001920,163.762338,182.195800,177.335321,79.471168,14.199831,196.451553,-0.000188,49.279900,49.284667,162.020849,202.116811,160.520415,196.542927,93.304436,192.664470,-0.000463,0.031494,108.440221,66.419257,196.498180,20.895258,57.705888,0.686804,735860.793168,0.862480,8.920395,29.283807,3.990002,0.069388,0.059714,32.000000,94.700354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318579,63.308207,108.886729,68.444984,24.430899,43.797468,49.873418,49.791319,31.898734,25.049261,50.239277,158.942336,66.171020,0.598346,159.492120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
50.114216,49.255802,199.663440,163.744674,182.209479,177.359048,79.348509,14.203827,196.426620,-0.000204,49.274963,49.237657,162.016778,202.088840,160.509566,196.543989,93.292449,192.726417,-0.000464,0.031513,108.440346,66.182794,196.587998,20.896492,57.705961,0.684699,736153.069117,0.862428,8.911561,29.262770,3.973169,0.070114,0.061051,32.000000,94.713788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305371,63.304090,108.895586,68.444984,24.428908,43.797468,49.873418,49.758930,31.898734,25.049261,50.248878,158.697018,66.368965,0.597107,159.547824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
50.094085,49.251679,199.596071,163.735702,182.185276,177.389316,79.389123,14.198547,196.436867,0.000086,49.192587,49.235139,162.018554,202.168206,160.488399,196.558593,93.303372,192.712975,-0.000465,0.031549,108.451420,66.503081,196.535401,20.896563,57.758177,0.686668,736280.040558,0.864070,8.928273,29.298783,3.987932,0.071556,0.062483,32.000000,94.715421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277053,63.295194,108.855915,68.444984,24.454757,43.797468,49.873418,49.735359,31.898734,25.049261,50.262697,158.778245,66.398385,0.597024,159.517336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
50.136687,49.237937,199.724012,163.723645,182.206967,177.414993,79.298478,14.199974,196.462973,-0.000358,49.187048,49.305764,162.042442,202.055956,160.528132,196.584955,93.307770,192.679631,-0.000464,0.031533,108.475066,66.512186,196.501097,20.896306,57.704031,0.685639,736334.912362,0.863396,8.887204,29.281897,3.984424,0.072020,0.062420,32.000000,94.736345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302616,63.352339,108.902707,68.444984,24.460905,43.797468,49.873418,49.713114,31.898734,25.049261,50.261083,158.596955,66.234043,0.596419,159.460806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
50.132595,49.204955,199.718174,163.695608,182.287486,177.453881,79.358927,14.191554,196.339003,-0.000106,49.159357,49.356634,162.008712,202.124191,160.514649,196.523242,93.307153,192.808007,-0.000465,0.031477,108.436956,66.443978,196.651104,20.896062,57.700281,0.686145,736342.833095,0.863658,8.829572,29.265082,3.983590,0.071927,0.061882,32.000000,94.700648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259541,63.352823,108.906466,68.444984,24.489602,43.797468,49.873418,49.722237,31.898734,25.049261,50.251279,158.717853,66.376375,0.597779,159.471624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.930000,0.000000
50.183172,49.190388,199.768920,163.687477,182.252829,177.490726,79.374511,14.197548,196.392557,-0.000574,49.190071,49.290668,162.008235,202.193139,160.534861,196.537710,93.357901,192.749358,-0.000467,0.031474,108.504342,66.376789,196.561813,20.895929,57.730067,0.686308,736437.974420,0.863187,8.800803,29.313496,3.983799,0.072246,0.062422,32.000000,94.776325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276437,63.377805,108.971030,68.444984,24.488539,43.797468,49.873418,49.682183,31.898734,25.049261,50.250018,158.749023,66.371606,0.596600,159.414268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.070505,49.187090,199.628479,163.675982,182.297488,177.508203,79.317148,14.196406,196.471500,-0.000347,49.222141,49.096226,162.023508,202.105394,160.508409,196.534939,93.358261,192.816777,-0.000468,0.031488,108.516143,66.724737,196.577314,20.896292,57.742057,0.685573,736324.227332,0.862194,8.734166,29.240914,3.980795,0.069389,0.059765,32.000000,94.816198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.275889,63.355504,109.021784,68.444984,24.513225,43.797468,49.873418,49.667236,31.898734,25.049261,50.244326,158.634296,66.184740,0.596312,159.444834,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.162311,49.196435,199.753745,163.687197,182.325392,177.544750,79.420122,14.199831,196.473127,-0.000651,49.240153,49.292302,161.990251,202.051410,160.495401,196.564766,93.330250,192.773189,-0.000468,0.031486,108.499020,66.382992,196.613697,20.895244,57.741625,0.686518,736527.100936,0.865054,8.846917,29.265651,3.986948,0.071610,0.061546,32.000000,94.794679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269426,63.285412,109.037906,68.444984,24.505003,43.797468,49.873418,49.665290,31.898734,25.049261,50.248848,158.840244,66.403741,0.598944,159.526266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.085265,49.208253,199.669166,163.686075,182.360699,177.573386,79.283479,14.198119,196.443957,-0.000314,49.275289,49.173147,161.992778,202.037303,160.516741,196.445383,93.377150,192.732462,-0.000471,0.031503,108.544876,66.343871,196.535300,20.893643,57.708791,0.685875,736681.748222,0.862375,8.761685,29.277437,3.982148,0.072247,0.060888,32.000000,94.780629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287981,63.308304,109.085585,68.444984,24.564863,43.797468,49.873418,49.643636,31.898734,25.049261,50.279356,158.566958,66.227146,0.596405,159.486494,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.142582,49.220072,199.674835,163.682711,182.379075,177.607897,79.439400,14.203541,196.413423,-0.000513,49.230854,49.192539,161.974734,202.174994,160.469321,196.515672,93.365780,192.763677,-0.000472,0.031490,108.525074,66.499255,196.602886,20.892204,57.727723,0.687134,736762.502005,0.865507,8.852867,29.215374,3.986585,0.071799,0.060980,32.000000,94.699518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281319,63.243865,109.100203,68.444984,24.536106,43.797468,49.873418,49.653898,31.898734,25.049261,50.297957,158.878801,66.171607,0.598752,159.459625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.130954,49.208253,199.632255,163.682150,182.299987,177.620266,79.426523,14.203256,196.431770,-0.000262,49.161530,49.244234,161.987477,202.092347,160.473437,196.509193,93.365758,192.728784,-0.000473,0.031505,108.534922,66.382660,196.608148,20.890305,57.756860,0.686380,736902.887091,0.862907,8.805635,29.238367,3.982141,0.069736,0.059884,32.000000,94.664817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312404,63.228781,109.156922,68.444984,24.565797,43.797468,49.873418,49.617630,31.898734,25.049261,50.316951,158.853045,66.049524,0.598794,159.471821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.098854,49.192587,199.629675,163.675982,182.288735,177.627135,79.356754,14.206824,196.436318,-0.000486,49.156035,49.214989,161.987886,202.142722,160.479866,196.571433,93.350817,192.754063,-0.000474,0.031499,108.540053,66.430660,196.495383,20.889528,57.731383,0.686090,736939.683285,0.863301,8.805792,29.225396,3.982215,0.070937,0.062027,32.000000,94.686188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311612,63.224217,109.209294,68.444984,24.609578,43.797468,49.873418,49.630533,31.898734,25.049261,50.299766,158.713509,66.241159,0.599950,159.485511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.129426,49.167026,199.664244,163.663926,182.349419,177.646719,79.397652,14.198975,196.366690,-0.000155,49.123315,49.265131,161.962610,202.119543,160.450779,196.661045,93.334898,192.682387,-0.000476,0.031499,108.545807,66.463814,196.579882,20.888317,57.776658,0.686773,737021.766779,0.864671,8.823195,29.249749,3.984715,0.072094,0.063133,32.000000,94.653353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292813,63.178068,109.232137,68.444984,24.589982,43.797468,49.873418,49.603077,31.898734,25.049261,50.291009,158.795304,66.225018,0.598546,159.562497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.113056,49.172523,199.721919,163.658038,182.296532,177.686780,79.406396,14.196406,196.497650,-0.000241,49.212435,49.405994,161.973417,202.026783,160.473645,196.600782,93.336874,192.735647,-0.000477,0.031447,108.571424,66.356861,196.535545,20.885704,57.758014,0.685971,737057.582239,0.863672,8.766138,29.238979,3.982975,0.069480,0.059891,32.000000,94.688796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321759,63.204332,109.288827,68.444984,24.597922,43.797468,49.873418,49.610507,31.898734,25.049261,50.287070,158.812791,66.193250,0.598461,159.588540,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.116530,49.185166,199.683647,163.664206,182.314670,177.682828,79.449338,14.203256,196.333054,0.000201,49.139995,49.251706,161.977522,202.060217,160.464968,196.583837,93.324994,192.763718,-0.000479,0.031465,108.563362,66.452740,196.491163,20.884062,57.761224,0.686699,737251.323920,0.864099,8.788499,29.256836,3.985427,0.071646,0.061875,32.000000,94.716448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301406,63.182552,109.317222,68.444984,24.627494,43.797468,49.873418,49.566218,31.898734,25.049261,50.310993,158.898675,66.396551,0.599190,159.624338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.066182,49.175821,199.670637,163.660841,182.249672,177.681996,79.305471,14.206966,196.492847,-0.000212,49.165283,49.341508,161.956001,202.129165,160.455066,196.598304,93.298279,192.661485,-0.000476,0.031460,108.549087,66.540578,196.556711,20.882598,57.764307,0.686533,737300.708505,0.863577,8.797564,29.279167,3.984387,0.070682,0.061222,32.000000,94.696625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314962,63.173214,109.315969,68.444984,24.611188,43.797468,49.873418,49.567214,31.898734,25.049261,50.308790,158.610942,66.533381,0.597244,159.631813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.106836,49.184891,199.673526,163.667010,182.299034,177.689702,79.477370,14.202971,196.371993,-0.000157,49.249241,49.191968,161.965897,202.092061,160.463477,196.497988,93.291288,192.707604,-0.000476,0.031458,108.573044,66.110388,196.606557,20.879601,57.743229,0.687058,737424.561709,0.866084,8.840105,29.267814,3.988134,0.070758,0.061705,32.000000,94.677950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.353685,63.162069,109.300770,68.444984,24.641723,43.797468,49.873418,49.578813,31.898734,25.049261,50.311478,158.954739,66.573880,0.596504,159.557776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.983737,49.200557,199.601668,163.682991,182.348462,177.714208,79.356711,14.198119,196.306016,-0.000296,49.222197,49.097126,161.967259,202.006478,160.488917,196.454184,93.322379,192.724300,-0.000475,0.031432,108.582912,66.353183,196.430389,20.876665,57.711496,0.686866,737452.339273,0.863491,8.807275,29.291980,3.984956,0.072196,0.062796,32.000000,94.673514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363484,63.159403,109.276966,68.444984,24.662809,43.797468,49.873418,49.554329,31.898734,25.049261,50.330749,158.713421,66.383492,0.595757,159.756163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.043322,49.193136,199.557648,163.681589,182.381262,177.756795,79.423529,14.182992,196.256404,0.000011,49.178516,49.047725,161.974864,201.894636,160.467194,196.521851,93.306482,192.629838,-0.000477,0.031451,108.583161,66.314859,196.471715,20.872847,57.768977,0.688707,737635.584507,0.867330,8.949895,29.267107,3.993332,0.071874,0.062687,32.000000,94.643927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367737,63.185028,109.247064,68.444984,24.661519,43.797468,49.873418,49.550675,31.898734,25.049261,50.349560,158.847057,66.080705,0.598738,159.636101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.985922,49.167850,199.607148,163.686916,182.422482,177.754333,79.366416,14.200402,196.290484,-0.000163,49.150359,49.227573,161.966898,201.977284,160.483288,196.449460,93.332070,192.574116,-0.000477,0.031459,108.594360,66.457563,196.441482,20.869859,57.748693,0.687334,737773.623056,0.865642,8.880994,29.247825,3.987698,0.070842,0.061285,32.000000,94.674320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392948,63.180754,109.236102,68.444984,24.667339,43.797468,49.873418,49.540117,31.898734,25.049261,50.339615,158.732831,66.213280,0.600880,159.754354,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
