OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, May 27, 2020
7:51:59 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.961099,50.126870,200.362061,162.534966,194.943741,188.267033,84.476845,14.225375,196.873923,-0.000554,48.450817,49.435451,161.004114,202.273646,159.282172,197.029538,96.970026,192.306726,-0.000462,0.031252,83.950236,65.203300,196.916774,21.326609,61.197693,0.693930,771337.976149,0.869237,10.372408,25.420584,4.017498,0.073311,0.063963,32.000000,81.559539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.429313,64.023635,109.191014,67.594937,26.845619,44.303797,52.379747,57.386566,34.417722,30.379621,48.308122,168.953690,70.033151,0.607567,170.129914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.010676,49.801133,200.407726,162.407982,194.962655,188.365708,84.448775,14.227516,197.083303,-0.000445,48.199545,49.470404,160.989524,202.329933,159.282240,197.059711,97.034769,192.528588,-0.000463,0.031241,84.108138,65.159211,197.032473,21.327650,61.237576,0.692188,770753.925881,0.865822,9.899582,25.463849,4.010361,0.074897,0.064936,32.000000,81.603343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.437692,64.032904,109.219584,67.594937,26.888784,44.303797,52.379747,57.303162,34.417722,30.379621,48.064937,168.897551,69.958683,0.604861,170.124485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.066693,49.801133,200.489716,162.407982,195.001874,188.456049,84.404496,14.218525,197.058786,-0.000379,48.156489,49.449718,160.927233,202.396618,159.229609,197.066529,97.050947,192.506375,-0.000462,0.031235,84.224304,65.288093,197.048936,21.329115,61.223025,0.690906,770070.116410,0.864821,9.522668,25.481815,4.007299,0.072489,0.063488,32.000000,81.530166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.415377,64.009191,109.226026,67.594937,26.985147,44.303797,52.379747,57.266829,34.417722,30.379621,47.803195,168.808993,69.897642,0.604777,169.969608,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.050364,49.559521,200.493982,162.303425,195.010801,188.520495,84.503447,14.229799,197.267002,-0.000628,48.260624,49.447184,160.898515,202.409360,159.223428,197.196288,97.159155,192.679094,-0.000463,0.031216,84.382206,65.339062,197.256163,21.329615,61.305010,0.690920,770307.997113,0.864614,9.464890,25.457360,4.004453,0.073264,0.063062,32.000000,81.542092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.426002,64.037019,109.240758,67.594937,27.037704,44.303797,52.379747,57.227717,34.417722,30.379621,47.608417,169.006895,70.423539,0.605173,169.997774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.057234,49.427587,200.679686,162.240636,195.099362,188.580221,84.392658,14.219524,197.274541,-0.000581,48.255333,49.551428,160.848728,202.447687,159.195006,197.216490,97.246993,192.751093,-0.000465,0.031213,84.477750,65.275043,197.226635,21.330060,61.254452,0.689925,769618.780556,0.863624,9.240116,25.413497,4.005845,0.071769,0.062141,32.000000,81.519779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.405049,64.028886,109.250873,67.594937,27.058881,44.303797,52.379747,57.229692,34.417722,30.379621,47.637692,168.785316,70.128822,0.600593,170.153636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.133031,49.322042,200.682386,162.201674,195.206226,188.641955,84.446650,14.220381,197.378200,-0.000316,48.371452,49.571777,160.833915,202.751083,159.194474,197.486913,97.418424,192.564222,-0.000465,0.031157,84.583830,65.425206,197.377924,21.331503,61.269328,0.690799,769217.484975,0.864580,9.101097,25.352469,4.009005,0.073396,0.064102,32.000000,81.557233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.434775,64.042505,109.270112,67.594937,27.151913,44.303797,52.379747,57.218372,34.417722,30.379621,47.526361,168.893300,70.292285,0.603383,169.995139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.025266,49.322042,200.816496,162.201674,195.308265,188.719114,84.439625,14.225518,197.326951,-0.000561,48.655649,49.525746,160.811854,202.646784,159.171614,197.519920,97.489150,192.777165,-0.000467,0.031170,84.675492,65.355690,197.458278,21.332672,61.329892,0.689708,768494.000699,0.862601,8.917441,25.111438,4.002997,0.072484,0.063034,32.000000,81.581376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.431997,64.031351,109.270897,67.594937,27.183250,44.303797,52.379747,57.165966,34.417722,30.379621,47.435118,168.879250,70.378491,0.601174,169.922283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.033428,49.311597,200.835619,162.184014,195.355491,188.793075,84.338904,14.220666,197.450561,-0.000611,48.778270,49.726053,160.797397,202.717934,159.162401,197.478560,97.655921,193.086878,-0.000466,0.031157,84.904225,65.531672,197.582974,21.333990,61.360111,0.690961,768704.605470,0.865093,9.028524,25.120016,4.014301,0.074910,0.063721,32.000000,81.621495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.416442,64.049963,109.261379,67.594937,27.270236,44.303797,52.379747,57.219155,34.417722,30.379621,47.434119,168.677808,69.979960,0.602124,169.936169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.116127,49.336609,200.779445,162.193264,195.381370,188.908055,84.390800,14.218097,197.465480,-0.000155,48.884731,49.556661,160.763123,202.721400,159.139356,197.461324,97.755091,192.937229,-0.000467,0.031149,85.065526,65.337978,197.436499,21.334754,61.319326,0.690816,768382.775705,0.866283,9.009659,25.068473,4.014029,0.072803,0.063074,32.000000,81.616511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.405987,64.045710,109.266070,67.594937,27.325745,44.303797,52.379747,57.203155,34.417722,30.379621,47.470972,168.781600,70.254574,0.605724,169.927830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.075768,49.369592,200.842947,162.201954,195.394209,189.009578,84.493975,14.222093,197.641085,-0.000294,49.023963,49.770201,160.745822,202.732734,159.083598,197.627646,97.805066,192.716279,-0.000467,0.031165,85.197030,65.279735,197.549648,21.335478,61.369811,0.690598,768444.501735,0.864749,8.949421,24.913645,4.006284,0.072128,0.062654,32.000000,81.616262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.416772,64.049042,109.284871,67.594937,27.324769,44.303797,52.379747,57.149084,34.417722,30.379621,47.481735,168.987951,70.288469,0.602765,170.090418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.018576,49.436383,200.855255,162.217931,195.383270,189.094796,84.373443,14.227516,197.579499,-0.000535,49.216233,49.512150,160.728636,202.793772,159.071650,197.542453,97.795407,192.997905,-0.000466,0.031209,85.373730,65.419926,197.579218,21.336969,61.361229,0.691121,768806.728047,0.865012,9.023995,24.781432,4.010781,0.073688,0.064073,32.000000,81.682963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.437651,64.078412,109.294376,67.594937,27.394239,44.303797,52.379747,57.163119,34.417722,30.379621,47.526736,168.746886,69.948485,0.603427,169.942031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.044172,49.436383,200.919590,162.217931,195.396129,189.189151,84.398423,14.233081,197.621347,-0.000462,49.326848,49.635808,160.732424,202.757912,159.060755,197.540521,97.813804,193.137818,-0.000466,0.031231,85.568561,65.332543,197.579236,21.337756,61.347525,0.692411,769436.994794,0.867903,9.149766,24.895899,4.015613,0.073141,0.063742,32.000000,81.722988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.432700,64.080952,109.279615,67.594937,27.405943,44.303797,52.379747,57.186932,34.417722,30.379621,47.609570,168.796845,70.277391,0.607407,170.128459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.026461,49.503174,200.803758,162.247083,195.458385,189.274606,84.498592,14.224091,197.503344,-0.000375,49.378809,49.518472,160.727364,202.660688,159.061711,197.535605,97.795319,192.990073,-0.000466,0.031274,85.779226,65.335640,197.596841,21.338254,61.343072,0.692757,769724.711420,0.867585,9.123363,24.929529,4.014845,0.071845,0.062168,32.000000,81.786010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.434169,64.095802,109.296669,67.594937,27.440305,44.303797,52.379747,57.165713,34.417722,30.379621,47.696103,168.997185,70.359709,0.604731,170.145965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.077072,49.558147,200.915756,162.268947,195.517588,189.339666,84.352208,14.237363,197.382761,-0.000722,49.507514,49.719034,160.698023,202.495045,159.031932,197.428110,97.819291,193.105370,-0.000465,0.031312,85.945970,65.519945,197.421990,21.339030,61.353349,0.693189,770322.907263,0.867452,9.208423,24.893074,4.013951,0.073089,0.064336,32.000000,81.779736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.413802,64.109988,109.283050,67.594937,27.450867,44.303797,52.379747,57.167098,34.417722,30.379621,47.720698,168.704415,70.199401,0.604356,169.970866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.003612,49.620267,200.756759,162.280440,195.547561,189.416658,84.425334,14.226517,197.454941,-0.000779,49.581262,49.669365,160.684827,202.719381,159.018332,197.374727,97.812702,192.727559,-0.000466,0.031340,86.171366,65.525108,197.337723,21.339633,61.304198,0.693090,770573.571753,0.868414,9.211205,24.911979,4.012131,0.072744,0.063427,32.000000,81.765247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.412099,64.110781,109.284477,67.594937,27.498132,44.303797,52.379747,57.131072,34.417722,30.379621,47.802358,168.850669,70.413781,0.605751,170.074407,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.063203,49.620267,200.635049,162.280440,195.517773,189.504194,84.423521,14.224804,197.482320,-0.000504,49.683786,49.403854,160.681945,202.635632,159.026745,197.441628,97.884912,192.815303,-0.000466,0.031375,86.455054,65.662411,197.462296,21.340843,61.280308,0.694571,771149.762612,0.869583,9.349090,24.777997,4.014845,0.073195,0.062967,32.000000,81.797477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.415559,64.129724,109.256608,67.594937,27.496341,44.303797,52.379747,57.166071,34.417722,30.379621,47.896003,168.847042,70.392064,0.604713,169.952180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.066805,49.694482,200.578564,162.296698,195.571207,189.574306,84.469487,14.219096,197.349621,-0.000618,49.867886,49.567081,160.702602,202.568275,159.022582,197.261859,97.952387,192.819389,-0.000466,0.031375,86.665094,65.185259,197.332424,21.341284,61.279569,0.694125,771170.710283,0.868853,9.287622,24.738452,4.007635,0.072575,0.063061,32.000000,81.866218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.443773,64.167309,109.281990,67.594937,27.551341,44.303797,52.379747,57.125413,34.417722,30.379621,48.005306,168.938974,70.073210,0.604275,170.142149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.020005,49.774195,200.644264,162.319403,195.555033,189.640599,84.501445,14.222093,197.260603,-0.000781,49.917322,49.427783,160.676557,202.454659,158.956925,197.393446,97.900205,192.671878,-0.000465,0.031379,86.965747,65.431982,197.199999,21.341331,61.260060,0.694366,771392.948680,0.868813,9.358124,24.672497,4.006219,0.072827,0.063121,32.000000,81.807327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.429539,64.143792,109.249494,67.594937,27.536720,44.303797,52.379747,57.112494,34.417722,30.379621,48.139823,169.002889,70.130436,0.607228,170.127003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.075938,49.832744,200.642474,162.325570,195.615373,189.704437,84.427130,14.223377,197.306015,-0.000492,49.904508,49.452296,160.659785,202.561955,158.949535,197.261903,97.927780,192.499637,-0.000465,0.031387,87.080079,65.431307,197.211073,21.341066,61.293128,0.695374,772017.728107,0.869959,9.463761,24.750924,4.010270,0.072917,0.063495,32.000000,81.815368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.420564,64.147714,109.267208,67.594937,27.552524,44.303797,52.379747,57.133874,34.417722,30.379621,48.186925,168.854260,70.498960,0.607524,170.130740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.026176,49.832744,200.635805,162.325570,195.603293,189.758584,84.312432,14.221380,197.080762,-0.000600,49.858339,49.439252,160.651158,202.442203,158.945034,197.218997,98.031268,192.897089,-0.000464,0.031404,87.249800,65.290783,197.112485,21.340047,61.259231,0.695036,772330.851661,0.870006,9.486972,24.578016,4.006764,0.073290,0.063905,32.000000,81.811541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.437610,64.169881,109.236123,67.594937,27.535897,44.303797,52.379747,57.094785,34.417722,30.379621,48.296424,168.624864,69.919358,0.604277,169.977082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.037856,49.866554,200.500801,162.332017,195.664422,189.808141,84.424218,14.218668,197.161077,-0.000818,49.803613,49.520196,160.665067,202.421062,158.945788,197.146368,98.123396,192.719874,-0.000465,0.031400,87.461836,65.466783,197.140447,21.338622,61.209665,0.696217,772258.626678,0.872402,9.538286,24.622533,4.010616,0.074463,0.065180,32.000000,81.825615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.452142,64.179909,109.253735,67.594937,27.601150,44.303797,52.379747,57.116774,34.417722,30.379621,48.382549,168.848436,70.018478,0.609984,169.963038,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.092657,49.866829,200.535756,162.332297,195.626187,189.849371,84.470937,14.223377,197.034382,-0.000626,49.769222,49.662165,160.669049,202.429849,158.947140,197.228003,98.132454,192.199601,-0.000463,0.031416,87.562320,65.481457,197.062761,21.336778,61.272825,0.696549,772192.743436,0.871331,9.560049,24.464441,4.006982,0.073350,0.063445,32.000000,81.831571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.434533,64.179738,109.269824,67.594937,27.590682,44.303797,52.379747,57.103297,34.417722,30.379621,48.437599,168.941873,70.257362,0.608918,169.975115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.967350,49.863805,200.420255,162.320524,195.616629,189.891149,84.373958,14.225661,197.093052,-0.000479,49.817620,49.562275,160.649346,202.234625,158.932293,197.125165,98.131497,191.843897,-0.000464,0.031444,87.648267,65.168301,197.057539,21.334805,61.188984,0.695394,772239.453319,0.869980,9.503824,24.261462,4.003296,0.073862,0.063880,32.000000,81.810135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.455954,64.185834,109.272450,67.594937,27.616060,44.303797,52.379747,57.065930,34.417722,30.379621,48.492394,168.747915,70.145550,0.606467,169.926925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.972177,49.860232,200.363232,162.305668,195.618034,189.961813,84.478120,14.224947,196.949494,-0.000731,49.789799,49.549866,160.665357,202.156279,158.933645,196.914536,98.165677,192.361310,-0.000462,0.031434,87.757846,65.429773,197.084726,21.332837,61.215921,0.697762,772561.589628,0.873592,9.630060,24.129609,4.011024,0.072871,0.063574,32.000000,81.879749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.452047,64.184827,109.280032,67.594937,27.596720,44.303797,52.379747,57.130746,34.417722,30.379621,48.543966,168.956240,70.265726,0.608668,170.002692,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.030856,49.860232,200.273675,162.305668,195.598777,190.021801,84.401981,14.214815,197.017158,-0.000831,49.862180,49.320443,160.640275,202.190019,158.913030,196.982470,98.137736,192.294533,-0.000462,0.031447,88.103504,65.420294,196.965277,21.330050,61.178671,0.697502,772726.394117,0.872737,9.621502,24.288554,4.009496,0.073178,0.064166,32.000000,81.868873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.451334,64.185781,109.234972,67.594937,27.602573,44.303797,52.379747,57.122869,34.417722,30.379621,48.594800,168.803961,70.249731,0.607668,169.972047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.005297,49.857758,200.305104,162.279319,195.583074,190.068378,84.408131,14.219810,196.934714,-0.000317,49.854484,49.464972,160.627493,202.221435,158.899090,196.816989,98.106721,192.474522,-0.000463,0.031431,88.395453,65.357333,196.871887,21.327256,61.169962,0.697195,772991.682036,0.872662,9.560946,24.291593,4.003003,0.073532,0.064033,32.000000,81.902334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.452580,64.188706,109.226947,67.594937,27.553615,44.303797,52.379747,57.083614,34.417722,30.379621,48.646548,168.816263,70.095880,0.607169,169.954619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.932865,49.882222,200.183181,162.276516,195.628937,190.119720,84.400825,14.223663,196.884632,-0.000422,49.914638,49.381433,160.613843,202.068555,158.880513,196.790366,98.044660,192.382389,-0.000463,0.031419,88.061586,65.204528,196.895319,21.325216,61.176074,0.697859,773324.684431,0.873301,9.584843,24.389715,4.005678,0.073880,0.064899,32.000000,81.914803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.462002,64.172282,109.221580,67.594937,27.579113,44.303797,52.379747,57.091140,34.417722,30.379621,48.743321,168.801650,70.022953,0.608994,169.966382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.919615,49.917132,200.330910,162.277917,195.621857,190.166589,84.414868,14.222378,196.833336,-0.000488,50.012237,49.431642,160.625161,201.999424,158.897883,196.768057,98.006980,192.222435,-0.000465,0.031421,87.208765,65.009994,196.744255,21.321895,61.146901,0.698618,773910.974444,0.875081,9.684093,24.417430,4.009047,0.073438,0.063174,32.000000,81.918153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.473670,64.198230,109.225224,67.594937,27.605359,44.303797,52.379747,57.129584,34.417722,30.379621,48.799394,168.829735,70.187443,0.610353,169.969804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.917247,49.960838,200.089113,162.293334,195.625034,190.207695,84.423730,14.218240,196.802230,-0.000059,50.008873,49.370163,160.638955,201.956143,158.906433,196.831555,98.021452,192.436386,-0.000463,0.031419,87.158224,65.275719,196.782864,21.315845,61.091512,0.699740,774336.496796,0.875494,9.732694,24.395453,4.013070,0.071982,0.062551,32.000000,81.939852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.482262,64.198102,109.213334,67.594937,27.597394,44.303797,52.379747,57.133874,34.417722,30.379621,48.892672,168.847460,69.992726,0.609609,169.949191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.983890,49.960838,200.217040,162.293334,195.686158,190.245127,84.388278,14.222236,196.747389,-0.000190,49.972062,49.322828,160.619849,202.035977,158.879373,196.822838,98.098887,192.099372,-0.000462,0.031412,87.249947,65.256681,196.876108,21.311836,61.111219,0.700043,774570.336569,0.875745,9.778846,24.460770,4.008416,0.074480,0.064770,32.000000,81.959002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.501436,64.186478,109.216033,67.594937,27.611438,44.303797,52.379747,57.132771,34.417722,30.379621,48.997013,168.776557,69.931170,0.611016,169.948325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.921553,49.974582,200.147344,162.301463,195.653769,190.243119,84.408212,14.223235,196.797255,-0.000558,50.021241,49.366873,160.611347,202.045294,158.914558,196.777225,98.227189,191.954760,-0.000462,0.031435,87.337088,65.208184,196.829138,21.311108,61.119747,0.699446,774345.406364,0.874988,9.710018,24.257625,4.005631,0.072143,0.062551,32.000000,81.964933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.501595,64.170343,109.224958,67.594937,27.637276,44.303797,52.379747,57.090681,34.417722,30.379621,49.073502,168.816424,70.134912,0.611229,169.975390,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.907133,49.988327,200.097423,162.295296,195.679511,190.238590,84.393349,14.224091,196.799746,-0.000561,49.989388,49.361557,160.656750,201.919100,158.909950,196.789001,98.233432,192.169135,-0.000462,0.031454,87.442030,65.244161,196.747436,21.309897,61.100040,0.699969,773988.512339,0.876019,9.788141,24.075329,4.009237,0.072786,0.063056,32.000000,81.956154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.507727,64.191556,109.245805,67.594937,27.667578,44.303797,52.379747,57.122327,34.417722,30.379621,49.137245,168.786699,69.975338,0.609995,169.962015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.937850,49.983654,200.031925,162.285485,195.747947,190.228602,84.442840,14.221665,196.704814,-0.000475,49.913235,49.335740,160.608398,201.932494,158.877316,196.688462,98.195131,192.399654,-0.000461,0.031454,87.517478,65.252027,196.698999,21.307299,61.060499,0.700262,774006.985541,0.876467,9.816788,24.149115,4.009395,0.073605,0.064070,32.000000,81.950270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.507472,64.182943,109.239305,67.594937,27.625592,44.303797,52.379747,57.127610,34.417722,30.379621,49.215636,168.885679,70.025741,0.611444,169.981173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.973230,49.983654,200.038522,162.285485,195.701487,190.223217,84.408384,14.225803,196.721538,-0.000892,49.869308,49.422559,160.618809,201.918366,158.898676,196.631483,98.171823,192.290177,-0.000462,0.031455,87.560717,65.183472,196.777049,21.301478,61.112770,0.700123,774058.211402,0.875297,9.780375,24.273397,4.005617,0.071945,0.063030,32.000000,81.979712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.511912,64.189082,109.238495,67.594937,27.660652,44.303797,52.379747,57.106561,34.417722,30.379621,49.275669,168.816768,70.200208,0.610488,169.978616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.860815,49.954791,199.939374,162.282963,195.722057,190.252011,84.361851,14.220095,196.632640,-0.000771,49.830998,49.435044,160.605622,201.872863,158.875288,196.601328,98.175946,192.003205,-0.000464,0.031500,87.641267,65.086611,196.560050,21.295028,61.060265,0.699079,774069.556834,0.874941,9.743839,24.255881,4.002914,0.073167,0.063917,32.000000,81.983913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.507313,64.170666,109.277878,67.594937,27.657533,44.303797,52.379747,57.147997,34.417722,30.379621,49.331703,168.723702,70.047604,0.608583,169.966854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.937642,49.935549,199.804944,162.259697,195.817324,190.279051,84.430838,14.221522,196.541071,-0.000552,49.755631,49.406095,160.597004,201.857002,158.870796,196.746177,98.169326,191.849390,-0.000464,0.031527,87.702509,65.371460,196.581709,21.292927,61.094451,0.700824,774199.448252,0.877677,9.829515,24.145250,4.009855,0.071928,0.062532,32.000000,82.031585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.512327,64.185740,109.297125,67.594937,27.668726,44.303797,52.379747,57.144101,34.417722,30.379621,49.374362,168.861675,70.114809,0.612751,169.956036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.919748,49.902563,199.935077,162.232507,195.905663,190.278577,84.428335,14.222807,196.641235,-0.000857,49.781037,49.428821,160.595895,201.972452,158.880988,196.607299,98.083852,192.218292,-0.000464,0.031550,87.804424,65.265093,196.824958,21.288478,61.155952,0.699242,774222.226625,0.875540,9.732486,24.093832,4.001089,0.074302,0.065364,32.000000,82.033289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.534353,64.181165,109.306711,67.594937,27.629732,44.303797,52.379747,57.098442,34.417722,30.379621,49.434863,168.856669,70.290744,0.609284,170.054973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.882015,49.901739,199.934619,162.226901,195.961134,190.264880,84.401356,14.220381,196.605795,-0.000863,49.878900,49.387410,160.571824,201.938549,158.889267,196.558262,97.988171,191.906851,-0.000464,0.031588,87.882327,65.195692,196.559030,21.283205,61.120793,0.699023,774479.751794,0.875832,9.717987,24.317037,4.005130,0.072609,0.063179,32.000000,82.025013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.529361,64.186169,109.312175,67.594937,27.728037,44.303797,52.379747,57.105253,34.417722,30.379621,49.460211,168.802713,69.872036,0.608180,170.028498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.833143,49.901739,199.959599,162.226901,195.977434,190.263105,84.458816,14.224091,196.626502,-0.000514,49.897829,49.287485,160.579141,201.767096,158.905266,196.489284,97.991719,192.158035,-0.000463,0.031585,87.983684,65.185680,196.522440,21.280227,61.085183,0.699839,774807.189057,0.876782,9.756163,24.296454,4.008150,0.072695,0.063885,32.000000,82.006534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.525816,64.197643,109.321630,67.594937,27.703159,44.303797,52.379747,57.125104,34.417722,30.379621,49.517117,168.917633,69.852961,0.612187,170.138175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.845299,49.911909,199.913193,162.228583,195.918404,190.270717,84.334118,14.222807,196.543499,-0.000633,49.800547,49.318688,160.576008,201.808217,158.897982,196.650489,98.012845,192.235596,-0.000465,0.031622,88.042915,65.436617,196.590335,21.265946,61.105485,0.700909,774859.574558,0.877132,9.806712,24.386686,4.012583,0.073798,0.063476,32.000000,81.966272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.516544,64.180791,109.289336,67.594937,27.731284,44.303797,52.379747,57.151940,34.417722,30.379621,49.585087,168.668237,70.100282,0.612933,170.009458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.921135,49.889094,199.996701,162.234189,195.929282,190.255619,84.414766,14.217669,196.523979,-0.000841,49.725007,49.282688,160.568450,201.876308,158.916028,196.652359,98.105666,192.249557,-0.000463,0.031644,88.177087,65.084675,196.690109,21.256668,61.094415,0.700463,774826.044482,0.878251,9.804306,24.394499,4.010673,0.072293,0.063212,32.000000,81.957316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.526466,64.202057,109.310407,67.594937,27.726311,44.303797,52.379747,57.143612,34.417722,30.379621,49.643625,168.829532,69.930657,0.610584,170.036917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.880085,49.889094,199.852329,162.234189,195.929933,190.228514,84.476378,14.223663,196.436650,-0.000657,49.659109,49.243199,160.568730,201.914105,158.909527,196.681007,98.183959,191.165266,-0.000463,0.031621,88.215849,65.148824,196.595597,21.248220,61.112733,0.699751,774273.471338,0.875807,9.703086,24.306887,4.006253,0.072342,0.062505,32.000000,82.002307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.517226,64.205711,109.317928,67.594937,27.782958,44.303797,52.379747,57.098503,34.417722,30.379621,49.678481,168.952757,70.062718,0.611333,169.948207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.826719,49.889094,199.944634,162.234189,195.910801,190.222712,84.442063,14.217241,196.576832,-0.000273,49.615817,49.417895,160.567063,201.770848,158.889771,196.528557,98.189378,191.637303,-0.000463,0.031614,87.605068,65.095519,196.634696,21.240122,61.059472,0.699583,773904.669464,0.875843,9.745514,23.823254,4.006656,0.073321,0.063901,32.000000,82.070015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.501268,64.228091,109.308603,67.594937,27.735809,44.303797,52.379747,57.120205,34.417722,30.379621,49.735124,168.884126,70.113048,0.610217,170.150961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.831852,49.809929,199.826091,162.217931,195.939585,190.188465,84.452851,14.221522,196.477330,-0.000567,49.555309,49.232774,160.554810,201.826014,158.858277,196.529415,98.026222,192.083150,-0.000463,0.031611,86.366325,65.134105,196.494419,21.224721,61.072291,0.701078,773946.732041,0.877214,9.800713,23.994507,4.012800,0.073033,0.063118,32.000000,82.155819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.509743,64.253748,109.312467,67.594937,27.754393,44.303797,52.379747,57.138242,34.417722,30.379621,49.728472,168.905702,69.985829,0.610549,169.946830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.915776,49.775844,199.878835,162.205598,195.912109,190.160180,84.472158,14.221522,196.468668,-0.000404,49.576724,49.287516,160.554512,201.780185,158.826705,196.527459,98.006421,191.907830,-0.000464,0.031572,86.253660,65.114012,196.417082,21.217529,61.084191,0.700264,774204.810827,0.876650,9.716236,24.324234,4.010007,0.074972,0.063847,32.000000,82.133606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.532663,64.266786,109.316315,67.594937,27.763018,44.303797,52.379747,57.146085,34.417722,30.379621,49.744104,168.944316,69.971156,0.611077,170.076216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.758061,49.775844,199.879329,162.205598,195.852230,190.127319,84.513768,14.217098,196.382035,-0.000150,49.557081,49.358950,160.547156,201.645123,158.844579,196.390371,97.939943,192.052935,-0.000465,0.031558,86.260743,65.168069,196.605185,21.207433,61.072940,0.699041,773958.872381,0.874600,9.595373,24.278569,4.004322,0.073175,0.064333,32.000000,82.111308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.517898,64.274488,109.304214,67.594937,27.751688,44.303797,52.379747,57.089260,34.417722,30.379621,49.807089,169.027536,70.169394,0.610256,170.124013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.851024,49.742584,199.871830,162.182613,195.771451,190.084758,84.461507,14.225090,196.380711,-0.000579,49.514380,49.316911,160.543108,201.695029,158.874054,196.344254,97.925043,192.132752,-0.000465,0.031540,86.380940,65.017933,196.377902,21.193556,61.067784,0.701015,774278.659754,0.877095,9.758547,24.399233,4.017024,0.072793,0.062939,32.000000,82.132543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.552868,64.286282,109.332739,67.594937,27.808394,44.303797,52.379747,57.185067,34.417722,30.379621,49.854328,168.923014,70.166019,0.610139,170.163313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.779753,49.742584,199.708529,162.182613,195.733787,190.048345,84.415690,14.222236,196.278160,-0.000541,49.459217,49.325265,160.517088,201.485535,158.863051,196.240190,97.895082,191.984940,-0.000466,0.031540,86.468944,64.966725,196.331647,21.184056,61.036158,0.699670,773955.062816,0.875543,9.629057,24.443926,4.009383,0.072814,0.063282,32.000000,82.160938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.544480,64.306668,109.344010,67.594937,27.776431,44.303797,52.379747,57.132635,34.417722,30.379621,49.866121,168.831381,69.978272,0.608946,170.132353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.810509,49.706576,199.584841,162.174764,195.693486,190.037994,84.402416,14.218668,196.425935,-0.000372,49.428222,49.328682,160.539821,201.521599,158.855690,196.195063,97.940324,191.586983,-0.000466,0.031543,86.586571,65.026540,196.341459,21.179172,61.060049,0.700376,774005.009736,0.877243,9.702820,24.418707,4.011842,0.072692,0.063127,32.000000,82.221326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553391,64.321065,109.341879,67.594937,27.766235,44.303797,52.379747,57.118311,34.417722,30.379621,49.895773,168.804833,70.142615,0.610879,170.061936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.812713,49.668369,199.722501,162.148416,195.748448,190.019021,84.523766,14.222807,196.426968,-0.000756,49.426057,49.278404,160.508402,201.711339,158.846058,196.339200,97.980843,191.895892,-0.000467,0.031529,86.671909,65.039009,196.346739,21.163519,61.097894,0.699287,773658.782111,0.876643,9.634971,24.224744,4.006882,0.073363,0.063504,32.000000,82.240909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.549005,64.315816,109.357301,67.594937,27.768463,44.303797,52.379747,57.172170,34.417722,30.379621,49.876043,169.047532,70.297934,0.608738,170.166775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.883925,49.643631,199.692427,162.137204,195.804077,189.987021,84.391686,14.229371,196.306215,-0.000804,49.480739,49.310634,160.501403,201.645816,158.843942,196.439314,97.963347,192.098508,-0.000467,0.031545,86.804809,64.970920,196.413999,21.155333,61.105143,0.699045,773368.701300,0.876434,9.594631,24.299635,4.009477,0.072825,0.063902,32.000000,82.196505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.552902,64.322244,109.376121,67.594937,27.765382,44.303797,52.379747,57.155513,34.417722,30.379621,49.914357,168.783371,69.967194,0.610385,170.151511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.773804,49.639782,199.817019,162.132999,195.834853,189.964982,84.495603,14.216385,196.377236,-0.000636,49.477786,49.393973,160.497373,201.593687,158.832369,196.342231,97.941661,192.056955,-0.000468,0.031550,86.894226,64.937351,196.328081,21.148983,61.055523,0.697803,773129.868983,0.874933,9.496082,24.392842,4.003142,0.072835,0.063212,32.000000,82.182601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.548452,64.332388,109.374935,67.594937,27.791906,44.303797,52.379747,57.116101,34.417722,30.379621,49.926306,168.991205,70.000356,0.609419,170.115634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.773945,49.639782,199.745235,162.132999,195.815080,189.935366,84.445684,14.220951,196.302208,-0.000602,49.485481,49.113786,160.526701,201.606734,158.830485,196.313713,97.888322,191.818456,-0.000468,0.031536,87.029022,65.135167,196.243562,21.143952,61.087401,0.699970,773253.400034,0.875893,9.606179,24.399016,4.014502,0.073356,0.063956,32.000000,82.191279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.568380,64.359959,109.374624,67.594937,27.820964,44.303797,52.379747,57.178744,34.417722,30.379621,49.958465,168.891367,69.941662,0.610526,170.098836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.733869,49.632911,199.729695,162.136363,195.845763,189.908611,84.374951,14.222378,196.355118,-0.000787,49.469572,49.193183,160.509859,201.485352,158.836214,196.264779,97.884040,191.595917,-0.000469,0.031526,87.125829,65.139208,196.345985,21.141266,61.026927,0.699316,773317.498031,0.876271,9.606033,24.363278,4.013048,0.072423,0.063530,32.000000,82.216780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.556011,64.358792,109.394196,67.594937,27.834731,44.303797,52.379747,57.180847,34.417722,30.379621,49.987462,168.749902,69.990084,0.610786,170.148718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.824530,49.630712,199.676723,162.141128,195.891238,189.905589,84.495169,14.218954,196.396802,-0.000705,49.481922,49.278937,160.521100,201.612076,158.862174,196.450084,97.948004,191.920116,-0.000467,0.031509,87.223797,64.905779,196.353328,21.134859,61.059688,0.700351,773253.080382,0.877650,9.640677,24.284368,4.015969,0.073410,0.063655,32.000000,82.280685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.591257,64.374206,109.409760,67.594937,27.762987,44.303797,52.379747,57.206006,34.417722,30.379621,50.020609,168.990339,70.315395,0.610661,170.141126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.713232,49.612021,199.742710,162.131317,195.897832,189.884268,84.435346,14.225803,196.360995,-0.000564,49.384211,49.109379,160.467342,201.570324,158.806043,196.271953,97.956721,191.826246,-0.000468,0.031492,87.297275,64.953467,196.294262,21.129857,61.034175,0.698697,772895.876811,0.874612,9.544597,24.341574,4.007599,0.073874,0.063496,32.000000,82.247023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.567189,64.364609,109.405675,67.594937,27.831055,44.303797,52.379747,57.155315,34.417722,30.379621,50.055796,168.870691,70.110187,0.606727,170.244352,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.851821,49.561445,199.742236,162.120386,195.986136,189.854125,84.447922,14.222378,196.426050,-0.000860,49.155064,49.342788,160.488158,201.717434,158.806179,196.459702,97.829654,191.937743,-0.000467,0.031473,87.463732,65.237875,196.428054,21.124537,61.045119,0.700426,772875.762314,0.877263,9.641176,24.297790,4.017898,0.073854,0.063705,32.000000,82.317651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.556130,64.357241,109.399598,67.594937,27.832243,44.303797,52.379747,57.174452,34.417722,30.379621,50.082274,168.895844,70.128088,0.609754,170.142621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.832254,49.500425,199.590973,162.098522,196.001848,189.854454,84.485427,14.225661,196.328001,-0.000741,49.226679,49.240324,160.485469,201.495484,158.812904,196.242474,97.726192,191.948371,-0.000466,0.031454,87.547204,65.079109,196.328709,21.118368,61.026963,0.698405,772560.908830,0.874174,9.450048,24.361392,4.006891,0.073040,0.063597,32.000000,82.313755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553575,64.397279,109.426759,67.594937,27.877569,44.303797,52.379747,57.142532,34.417722,30.379621,50.062009,168.970853,70.132050,0.609315,170.156665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.797670,49.500425,199.655826,162.098522,195.987051,189.857434,84.453208,14.226089,196.323526,-0.000455,49.265775,49.231818,160.471789,201.426597,158.778847,196.130610,97.645642,191.909295,-0.000465,0.031420,87.610883,64.871912,196.314779,21.107259,61.009654,0.698289,773151.640428,0.874007,9.406319,24.573940,4.005257,0.071919,0.063157,32.000000,82.320105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.545528,64.394612,109.397217,67.594937,27.832446,44.303797,52.379747,57.153897,34.417722,30.379621,50.028102,168.906415,70.058023,0.607632,170.076925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
