OSU 80 Ton Compressor Load Stand
49.793134,49.481735,199.469975,162.083106,195.997642,189.861198,84.448568,14.221094,196.293852,-0.000698,49.236136,49.252163,160.465002,201.393387,158.786741,196.174998,97.598169,191.740896,-0.000465,0.031396,87.673881,64.973588,196.246642,21.102276,60.969987,0.699098,773497.802586,0.875029,9.442110,24.639895,4.009341,0.072248,0.062792,32.000000,82.363807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.538034,64.386655,109.396763,67.594937,27.843425,44.303797,52.379747,57.174015,34.417722,30.379621,50.033585,168.897136,69.818918,0.608805,169.925627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.791661,49.478986,199.505623,162.075537,196.019905,189.856562,84.461436,14.226374,196.107420,-0.000750,49.252541,49.128306,160.428875,201.289558,158.790104,196.043865,97.571175,191.673208,-0.000466,0.031370,87.758688,64.780391,196.076200,21.102439,60.986340,0.699112,773637.364699,0.875137,9.428115,24.624446,4.005973,0.073415,0.064220,32.000000,82.420990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.532605,64.403331,109.398677,67.594937,27.807615,44.303797,52.379747,57.177392,34.417722,30.379621,50.056400,168.922872,69.976511,0.610506,170.048994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.797228,49.455348,199.542051,162.062363,195.988486,189.832112,84.376051,14.227516,196.357804,-0.000427,49.144433,49.149102,160.448920,201.337996,158.759698,196.198369,97.553559,191.511762,-0.000467,0.031360,87.841199,65.062831,196.039489,21.100805,60.988648,0.699008,773708.741764,0.875004,9.426891,24.626136,4.006808,0.074350,0.064958,32.000000,82.440277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.529412,64.395942,109.420955,67.594937,27.820805,44.303797,52.379747,57.179278,34.417722,30.379621,50.076362,168.752103,69.883408,0.609204,169.965202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.834944,49.455348,199.596508,162.062363,196.048060,189.829085,84.448976,14.221237,196.313607,-0.000310,49.083938,49.192529,160.414529,201.442458,158.739930,196.315954,97.568772,191.525561,-0.000465,0.031301,87.918728,65.148848,196.083952,21.096757,60.986358,0.698863,773601.697296,0.875610,9.397490,24.583370,4.007092,0.073255,0.063716,32.000000,82.381329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.529221,64.404103,109.403048,67.594937,27.843380,44.303797,52.379747,57.176231,34.417722,30.379621,50.074411,168.897951,69.696321,0.609912,169.956862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.750378,49.405049,199.432665,162.037417,196.040456,189.808416,84.445889,14.224234,196.145485,-0.000277,49.084744,49.396786,160.421857,201.496340,158.746520,196.191665,97.583603,191.626829,-0.000464,0.031275,87.983341,65.080458,196.237218,21.083839,60.950694,0.698545,773484.890068,0.874105,9.358457,24.573320,4.005152,0.073548,0.063833,32.000000,82.363705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.527348,64.398042,109.391508,67.594937,27.845052,44.303797,52.379747,57.155037,34.417722,30.379621,50.044214,168.891778,70.035866,0.611248,170.138175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.833198,49.379762,199.466159,162.024523,196.033016,189.800756,84.410826,14.221950,196.240447,-0.000075,49.038528,49.275436,160.419630,201.431266,158.760115,196.095669,97.613599,191.752526,-0.000465,0.031276,88.054310,64.813213,196.017771,21.077533,60.937640,0.699414,773338.560263,0.875568,9.395709,24.596367,4.008666,0.071967,0.063444,32.000000,82.341886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.526550,64.411441,109.388592,67.594937,27.820461,44.303797,52.379747,57.203849,34.417722,30.379621,50.060661,168.821651,69.995807,0.608685,169.990261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.827519,49.344580,199.431890,162.009948,196.102222,189.767225,84.506601,14.227516,196.230486,0.000149,49.067447,49.237956,160.407868,201.350881,158.721950,196.261442,97.696140,191.703896,-0.000463,0.031228,88.119526,64.873829,196.151253,21.075000,60.942346,0.698531,773031.486182,0.874218,9.284678,24.613363,4.002676,0.073173,0.064724,32.000000,82.360054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.529340,64.394615,109.399470,67.594937,27.842541,44.303797,52.379747,57.159811,34.417722,30.379621,50.055641,169.013202,69.959417,0.608134,169.958907,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.793352,49.326440,199.363573,161.989766,196.123164,189.737867,84.368837,14.223377,196.106385,-0.000188,49.015984,49.221959,160.403230,201.329454,158.734260,196.196513,97.784223,190.798179,-0.000463,0.031239,88.195164,65.186600,196.138956,21.068466,60.939479,0.698381,772583.543050,0.874253,9.262755,24.509976,4.002875,0.072442,0.064118,32.000000,82.385507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.537090,64.417033,109.443196,67.594937,27.844889,44.303797,52.379747,57.160809,34.417722,30.379621,50.032493,168.737674,70.188103,0.608066,170.060756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.763489,49.326440,199.414073,161.989766,196.060867,189.707426,84.321593,14.221380,196.182510,-0.000068,49.042258,49.164408,160.386425,201.510285,158.742290,196.184573,97.813215,191.246562,-0.000461,0.031202,88.241685,65.051794,195.984731,21.062155,60.958285,0.698399,772057.109253,0.875010,9.272595,24.085370,4.003819,0.073701,0.064257,32.000000,82.390482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.528915,64.416744,109.416289,67.594937,27.816957,44.303797,52.379747,57.181870,34.417722,30.379621,50.025088,168.643187,70.148411,0.606372,169.961032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.867448,49.295106,199.494413,161.966502,195.964752,189.691685,84.410732,14.222664,196.093086,0.000119,49.066361,49.180311,160.403829,201.229254,158.717903,196.088070,97.792337,191.788500,-0.000460,0.031201,88.418602,65.175922,196.094516,21.059471,60.905222,0.698568,771882.062529,0.875943,9.303519,24.224448,4.007237,0.072011,0.063453,32.000000,82.376181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.533599,64.412267,109.419871,67.594937,27.864245,44.303797,52.379747,57.200373,34.417722,30.379621,50.003348,168.821464,69.729777,0.607049,169.930701,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.688357,49.282738,199.332581,161.960616,195.931426,189.699309,84.318438,14.225090,196.069199,-0.000183,49.107709,49.294494,160.365753,201.449899,158.713661,196.182742,97.738033,191.424124,-0.000462,0.031210,88.502128,65.070860,196.157800,21.055848,60.923649,0.697962,771693.172351,0.872843,9.164593,24.448069,4.000494,0.073102,0.064242,32.000000,82.388382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.519792,64.446412,109.421392,67.594937,27.871796,44.303797,52.379747,57.141693,34.417722,30.379621,50.010665,168.636876,69.753695,0.609632,169.963353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.817536,49.289609,199.482445,161.952487,195.880530,189.685005,84.355258,14.218811,196.261170,-0.000193,49.083297,49.229900,160.362889,201.531039,158.693458,196.228942,97.699959,191.073244,-0.000461,0.031194,88.352801,64.966241,196.030784,21.051317,60.968346,0.699577,772115.354665,0.877302,9.337682,24.366104,4.011656,0.072628,0.063451,32.000000,82.385207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.514140,64.455762,109.396100,67.594937,27.861264,44.303797,52.379747,57.245367,34.417722,30.379621,50.005142,168.710515,69.813929,0.611018,169.875312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.768734,49.289609,199.389820,161.952487,195.936748,189.662268,84.444689,14.223806,196.118907,-0.000083,49.155968,49.369718,160.363169,201.440786,158.686955,196.055312,97.702755,191.666232,-0.000460,0.031166,88.277255,65.061244,196.077547,21.059103,60.948567,0.697793,772028.345833,0.874345,9.210732,24.272773,4.004262,0.075539,0.064705,32.000000,82.433856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.509882,64.512459,109.397273,67.594937,27.881118,44.303797,52.379747,57.174075,34.417722,30.379621,50.018565,168.889378,69.787004,0.609381,169.946201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.847740,49.292358,199.572430,161.946041,195.890520,189.670291,84.405037,14.221380,196.185288,-0.000147,49.083794,49.328307,160.342467,201.350779,158.701633,196.196144,97.738600,191.629035,-0.000462,0.031143,88.110508,65.189013,196.151806,21.062195,60.911965,0.698306,772008.891835,0.874265,9.261256,24.491948,4.006327,0.072695,0.063539,32.000000,82.439260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.516919,64.493644,109.390219,67.594937,27.865846,44.303797,52.379747,57.202879,34.417722,30.379621,50.025425,168.810074,70.113121,0.609867,169.991165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.771589,49.278615,199.494687,161.941556,195.890495,189.663756,84.405224,14.229086,196.080059,-0.000372,49.111961,49.208175,160.343567,201.501518,158.723084,196.170766,97.806356,191.561651,-0.000460,0.031166,87.549441,64.879156,196.043832,21.061250,60.905636,0.698242,771812.901715,0.873180,9.182229,24.442194,4.003640,0.072430,0.064186,32.000000,82.439935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.525606,64.523266,109.378180,67.594937,27.922409,44.303797,52.379747,57.158645,34.417722,30.379621,50.035214,168.810447,69.952961,0.606610,169.868231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.795478,49.277241,199.471703,161.940154,195.795069,189.646133,84.361694,14.231797,196.175766,-0.000138,49.107025,49.317445,160.342594,201.221099,158.697237,195.944493,97.868752,191.730051,-0.000460,0.031164,86.979786,65.097333,196.129592,21.054158,60.917897,0.699014,771609.428448,0.874598,9.247307,24.349236,4.008204,0.072669,0.064164,32.000000,82.474825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.540308,64.510073,109.348158,67.594937,27.888164,44.303797,52.379747,57.202907,34.417722,30.379621,50.029639,168.723388,69.827796,0.608608,169.854423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.784742,49.259375,199.405395,161.936791,195.753166,189.625135,84.258382,14.223520,196.141176,-0.000109,49.036101,49.305432,160.335295,201.405762,158.681633,196.004993,97.882485,191.732548,-0.000460,0.031138,86.589409,65.124014,196.122294,21.051702,60.912614,0.698554,771321.446466,0.874476,9.229617,24.346767,4.006311,0.074175,0.063291,32.000000,82.463042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.525192,64.534126,109.333157,67.594937,27.892788,44.303797,52.379747,57.190954,34.417722,30.379621,50.034122,168.516764,70.172916,0.610127,169.859812,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.776028,49.259375,199.523881,161.936791,195.709982,189.595573,84.300780,14.222378,196.175174,-0.000220,48.982383,49.255884,160.320060,201.322095,158.673526,196.135049,97.816163,191.574043,-0.000460,0.031142,86.581682,65.134144,196.101247,21.047006,60.901417,0.698356,771119.982721,0.875640,9.214445,24.337009,4.005352,0.073668,0.062268,32.000000,82.476498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.507127,64.525141,109.327567,67.594937,27.883824,44.303797,52.379747,57.197911,34.417722,30.379621,50.021410,168.601560,69.987957,0.606198,169.786878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.796289,49.233814,199.410984,161.931746,195.690226,189.575705,84.369845,14.220381,196.009902,-0.000225,48.965262,49.324547,160.317428,201.217185,158.679933,196.020922,97.691413,191.725491,-0.000462,0.031148,86.693979,65.158937,196.020443,21.034369,60.913461,0.698786,771243.360877,0.875233,9.223470,24.344064,4.008433,0.072370,0.064144,32.000000,82.500827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.509203,64.520548,109.309118,67.594937,27.888372,44.303797,52.379747,57.204246,34.417722,30.379621,50.025759,168.739690,69.850540,0.608063,169.758986,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.867267,49.214300,199.515854,161.912966,195.685508,189.543225,84.313601,14.221237,196.114050,0.000070,48.962373,49.309809,160.325384,201.131438,158.696573,196.020311,97.670184,191.630525,-0.000463,0.031152,86.812197,64.964746,196.092273,21.036654,60.900948,0.697980,771524.221859,0.873967,9.176930,24.525442,4.004535,0.072147,0.063031,32.000000,82.572450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.547879,64.548178,109.331399,67.594937,27.898588,44.303797,52.379747,57.193437,34.417722,30.379621,50.002867,168.627203,69.817158,0.608677,169.868585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.887313,49.214300,199.315612,161.912966,195.669324,189.529561,84.368137,14.229514,196.067249,-0.000002,48.987498,49.290309,160.308847,201.260731,158.675103,196.010660,97.592007,191.631946,-0.000463,0.031146,86.893697,65.135562,195.991397,21.034748,60.927219,0.697345,771322.720663,0.872970,9.083973,24.511166,4.000938,0.072330,0.064064,32.000000,82.528472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.532944,64.531900,109.296268,67.594937,27.874558,44.303797,52.379747,57.152621,34.417722,30.379621,49.984297,168.736274,69.759858,0.608289,169.765635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.785101,49.196984,199.391721,161.893346,195.650156,189.519626,84.347097,14.220666,196.023916,-0.000008,48.974596,49.159633,160.303524,201.402745,158.634722,196.044839,97.610280,191.612977,-0.000463,0.031129,86.996237,64.769129,195.977002,21.033075,60.834560,0.696238,771519.907054,0.871953,9.063248,24.589875,3.995317,0.074241,0.063733,32.000000,82.535208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.517104,64.537684,109.302010,67.594937,27.871281,44.303797,52.379747,57.140746,34.417722,30.379621,49.967408,168.694195,69.582455,0.608084,169.771575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.748714,49.187914,199.328684,161.876528,195.572574,189.510456,84.339807,14.213816,196.041908,0.000469,48.977502,49.328378,160.308530,201.401603,158.663856,195.965790,97.625902,191.144482,-0.000462,0.031150,87.073446,64.870911,196.138532,21.036309,60.860704,0.698690,771507.495994,0.874072,9.151683,24.564509,4.005048,0.072675,0.063280,32.000000,82.506534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.537576,64.529878,109.292836,67.594937,27.890385,44.303797,52.379747,57.198700,34.417722,30.379621,49.957412,168.679614,70.007986,0.610851,169.787664,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.806662,49.178569,199.374851,161.868119,195.476512,189.496804,84.305189,14.225803,195.956650,0.000329,48.960425,49.204730,160.262378,201.232393,158.641728,196.078009,97.581941,191.684717,-0.000462,0.031152,87.133953,64.995613,196.053929,21.036827,60.853420,0.698631,771425.671465,0.874793,9.180299,24.373524,4.006710,0.072837,0.063818,32.000000,82.546442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.528975,64.514125,109.256971,67.594937,27.890830,44.303797,52.379747,57.222021,34.417722,30.379621,49.955827,168.610379,70.013929,0.607348,169.807098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.844154,49.167575,199.403388,161.855226,195.366201,189.473588,84.351762,14.223235,196.106569,-0.000002,48.924382,49.358426,160.277529,201.366497,158.648996,196.121237,97.574198,191.738140,-0.000462,0.031118,87.266090,65.167181,196.119724,21.026300,60.886236,0.698036,771443.542881,0.873936,9.110946,24.619672,4.002976,0.073890,0.065723,32.000000,82.649775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.554003,64.523015,109.279082,67.594937,27.915703,44.303797,52.379747,57.175349,34.417722,30.379621,49.943496,168.703524,69.855895,0.606706,169.767956,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.785988,49.145038,199.439082,161.852984,195.320876,189.475904,84.353200,14.223520,196.102115,0.000172,48.894134,49.384864,160.252081,201.363684,158.633294,196.111255,97.653938,191.502216,-0.000462,0.031134,87.308324,64.980425,196.094557,21.018252,60.918871,0.697173,771475.931218,0.873068,9.066835,24.679860,4.000228,0.074060,0.063279,32.000000,82.625017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.533799,64.513131,109.251883,67.594937,27.960818,44.303797,52.379747,57.168779,34.417722,30.379621,49.929723,168.706401,69.910701,0.607176,169.823817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.805132,49.145038,199.340118,161.852984,195.194160,189.493598,84.310654,14.213816,196.049590,0.000019,48.822323,49.438511,160.258831,201.336203,158.621969,196.063414,97.725511,191.344289,-0.000462,0.031125,87.382779,65.294491,196.066253,21.011827,60.892348,0.697563,771040.181893,0.873662,9.098818,24.479420,4.005928,0.072424,0.062989,32.000000,82.618530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.531287,64.506009,109.255111,67.594937,27.943421,44.303797,52.379747,57.201487,34.417722,30.379621,49.903054,168.621308,69.912682,0.607844,169.789474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.784373,49.120851,199.287407,161.845416,195.093706,189.489266,84.310749,14.219382,196.253569,-0.000253,48.825806,49.231933,160.273740,201.165627,158.622965,196.056430,97.748909,191.809867,-0.000463,0.031097,87.444736,65.122816,195.968375,21.012349,60.911027,0.697442,770826.362197,0.873812,9.078999,24.348744,4.002401,0.073754,0.063326,32.000000,82.634572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.539442,64.492495,109.248857,67.594937,27.946455,44.303797,52.379747,57.191363,34.417722,30.379621,49.873471,168.621498,69.692140,0.607456,169.742385,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.783159,49.100788,199.422401,161.832803,194.988637,189.464562,84.400739,14.223806,196.052388,-0.000048,48.784409,49.321799,160.258447,201.361523,158.628744,196.094101,97.733675,191.544291,-0.000463,0.031129,87.494902,65.213002,196.029089,21.006325,60.900209,0.697287,770706.176692,0.874136,9.076302,24.499482,4.003011,0.073922,0.064588,32.000000,82.689798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.545393,64.529389,109.251270,67.594937,27.898566,44.303797,52.379747,57.202402,34.417722,30.379621,49.866317,168.801477,70.000429,0.609430,169.895257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.781556,49.100788,199.408323,161.832803,194.857204,189.428694,84.406662,14.219810,196.059343,0.000164,48.808738,49.414941,160.259026,201.378077,158.621410,196.004868,97.714609,191.472550,-0.000463,0.031157,87.574358,65.042383,195.920182,20.998968,60.966904,0.697625,770603.911129,0.873065,9.057497,24.415424,4.005821,0.073343,0.064703,32.000000,82.727632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.547693,64.531702,109.259422,67.594937,27.954183,44.303797,52.379747,57.204377,34.417722,30.379621,49.837780,168.813324,69.791185,0.606933,169.861504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.824605,49.073578,199.477598,161.820470,194.783203,189.406565,84.253454,14.221094,196.171764,-0.000194,48.752695,49.325910,160.218070,201.298793,158.593938,196.048364,97.602281,191.507625,-0.000464,0.031189,87.587473,65.158833,196.090336,20.991464,60.952101,0.696720,770526.578176,0.872869,9.059156,24.407650,4.005667,0.072657,0.063797,32.000000,82.701241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.514107,64.482044,109.225875,67.594937,27.950782,44.303797,52.379747,57.204965,34.417722,30.379621,49.801468,168.506909,69.823320,0.608628,169.867326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.848356,49.055988,199.316945,161.807297,194.774797,189.392801,84.433191,14.229371,196.179061,-0.000200,48.777980,49.251019,160.256558,201.272657,158.624967,196.078969,97.583316,191.220926,-0.000462,0.031174,87.650857,64.934492,196.211029,20.991835,60.981310,0.696387,770716.097532,0.873448,8.987384,24.533100,4.003596,0.073050,0.063528,32.000000,82.742041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.525041,64.509332,109.257933,67.594937,27.964299,44.303797,52.379747,57.181089,34.417722,30.379621,49.772616,168.866383,70.048265,0.607910,169.972637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.833058,49.035650,199.355390,161.810660,194.728761,189.353362,84.443172,14.224662,196.129733,0.000005,48.755411,49.537398,160.198070,201.234024,158.587087,195.971583,97.540968,191.827880,-0.000463,0.031202,87.682635,65.279200,196.169283,20.991095,61.008446,0.695266,770643.406419,0.871021,8.945222,24.444746,3.998466,0.072559,0.064242,32.000000,82.741886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.477497,64.464845,109.211759,67.594937,27.973634,44.303797,52.379747,57.167690,34.417722,30.379621,49.755895,168.886345,69.840708,0.605272,169.964651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.813153,49.019709,199.440169,161.806736,194.686527,189.324459,84.448448,14.223377,196.194968,-0.000253,48.756174,49.328193,160.220618,201.475750,158.584430,196.141100,97.607194,191.583040,-0.000461,0.031222,87.737120,65.166344,196.136019,20.989241,60.992849,0.696385,770739.700030,0.871873,9.005906,24.623282,4.007282,0.072576,0.064203,32.000000,82.783502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.491178,64.464407,109.237867,67.594937,27.942360,44.303797,52.379747,57.176611,34.417722,30.379621,49.721680,168.896897,69.966313,0.608063,170.071653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.768085,49.019709,199.507937,161.806736,194.607859,189.327097,84.375685,14.222664,196.256034,-0.000324,48.825545,49.261368,160.212537,201.260731,158.591408,196.002670,97.619283,191.634237,-0.000460,0.031254,87.798585,65.086076,196.185069,20.988733,60.958501,0.695552,770248.139765,0.871144,8.945368,24.556399,4.003765,0.073528,0.063085,32.000000,82.823595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.493882,64.475898,109.233932,67.594937,28.004961,44.303797,52.379747,57.188241,34.417722,30.379621,49.690461,168.751371,70.166313,0.606345,170.015477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.821520,49.011739,199.399833,161.806176,194.542025,189.339037,84.416173,14.225090,195.998758,-0.000105,48.781458,49.515734,160.203356,201.181936,158.582208,196.094082,97.587426,191.321119,-0.000461,0.031324,87.885358,65.178838,196.124516,20.986954,60.968454,0.696686,770276.818697,0.872785,8.992029,24.563457,4.008753,0.073345,0.063571,32.000000,82.860268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.514472,64.495358,109.244137,67.594937,28.011959,44.303797,52.379747,57.213855,34.417722,30.379621,49.666855,168.832346,69.903438,0.605261,169.977515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.765497,49.012288,199.433277,161.814024,194.531227,189.365240,84.364710,14.220666,196.137015,-0.000253,48.830666,49.300304,160.193327,201.307987,158.595525,196.204069,97.622543,191.546538,-0.000463,0.031352,87.949766,65.022330,196.171161,20.982911,60.966705,0.695662,770340.352399,0.871362,8.928738,24.478155,4.002283,0.072749,0.063082,32.000000,82.891901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.529142,64.503851,109.247070,67.594937,27.982262,44.303797,52.379747,57.184432,34.417722,30.379621,49.651195,168.729420,69.984288,0.606743,169.954619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.717725,49.005692,199.363632,161.818508,194.497881,189.380527,84.406138,14.223806,196.022969,-0.000396,48.803753,49.261860,160.198921,201.309170,158.557035,196.041459,97.591738,191.642888,-0.000462,0.031349,87.986673,64.962741,196.045731,20.973529,60.989496,0.696560,770403.595170,0.873107,8.987289,24.527397,4.007461,0.072889,0.063970,32.000000,82.851984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.499196,64.506304,109.246411,67.594937,27.997477,44.303797,52.379747,57.217831,34.417722,30.379621,49.635025,168.812277,70.021999,0.606807,169.998679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.817650,49.005692,199.501731,161.818508,194.502489,189.409855,84.374665,14.222236,196.132537,-0.000316,48.786863,49.272960,160.203001,201.293900,158.576953,196.032718,97.631540,191.403477,-0.000464,0.031384,88.071137,64.855317,196.011367,20.969431,60.982338,0.696763,770625.568753,0.873664,9.030191,24.594236,4.009911,0.072835,0.063192,32.000000,82.850779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.502869,64.493710,109.232546,67.594937,27.976338,44.303797,52.379747,57.247788,34.417722,30.379621,49.611826,168.749330,69.825962,0.606884,169.964454,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.774153,48.988927,199.473139,161.819349,194.505071,189.401947,84.392819,14.223520,196.082666,-0.000081,48.769782,49.289189,160.193608,201.342971,158.567164,196.081918,97.667944,191.637379,-0.000464,0.031391,88.110971,65.029105,196.187394,20.967403,60.985114,0.696051,770462.834683,0.872178,8.926696,24.464869,4.004640,0.072410,0.063049,32.000000,82.838352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.505787,64.507087,109.220881,67.594937,28.022927,44.303797,52.379747,57.195920,34.417722,30.379621,49.587254,168.785638,69.851347,0.607895,169.988884,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.753843,48.988927,199.558021,161.819349,194.500938,189.400393,84.433922,14.222093,196.218853,-0.000528,48.868918,49.187700,160.199047,201.389983,158.575252,196.199466,97.655687,191.677578,-0.000466,0.031426,88.221454,65.012159,196.051035,20.963805,60.991551,0.696716,770319.901091,0.872038,8.935481,24.575297,4.005003,0.073432,0.063003,32.000000,82.866758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.497675,64.524821,109.217903,67.594937,28.028816,44.303797,52.379747,57.218884,34.417722,30.379621,49.555233,168.867844,69.788177,0.607708,170.062605,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.758205,49.002394,199.382790,161.824114,194.499540,189.419765,84.387188,14.220095,196.229440,-0.000458,48.909622,49.344241,160.195431,201.341503,158.582935,196.150530,97.673884,191.117460,-0.000465,0.031423,88.330225,64.987945,196.075795,20.960290,61.002766,0.696812,770389.315470,0.872723,8.975998,24.543258,4.010907,0.073489,0.063795,32.000000,82.868919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.499911,64.525400,109.217224,67.594937,28.004545,44.303797,52.379747,57.232485,34.417722,30.379621,49.550730,168.774375,69.877245,0.608981,169.985658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.695716,49.022183,199.515231,161.836447,194.469731,189.418756,84.460593,14.230941,196.187331,-0.000247,48.853682,49.214903,160.173077,201.278304,158.559027,196.070271,97.682993,191.377411,-0.000463,0.031413,88.359575,64.964976,196.110788,20.951755,61.006030,0.696293,770414.193595,0.873244,8.984947,24.315417,4.007033,0.073799,0.064106,32.000000,82.842216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.502636,64.530230,109.186543,67.594937,28.009693,44.303797,52.379747,57.234242,34.417722,30.379621,49.533739,168.921187,69.689939,0.607863,170.025390,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.727818,49.018885,199.426495,161.843174,194.500123,189.424288,84.438576,14.220523,196.197180,-0.000708,48.857099,49.293177,160.213369,201.239998,158.568121,196.062461,97.771417,191.732327,-0.000464,0.031436,88.393534,65.015653,196.134307,20.941896,60.981220,0.697403,770517.716230,0.873748,9.069496,24.403661,4.014737,0.073911,0.064947,32.000000,82.867592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.511824,64.558684,109.205224,67.594937,28.003304,44.303797,52.379747,57.273104,34.417722,30.379621,49.537837,168.877151,70.115983,0.610501,169.965241,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.780608,49.018885,199.579091,161.843174,194.444317,189.413784,84.481601,14.225090,196.206813,-0.000801,48.886055,49.214088,160.190099,201.354816,158.557617,196.125537,97.810987,191.825206,-0.000466,0.031454,88.423215,64.999474,196.083074,20.929866,60.998529,0.697078,770183.030579,0.873366,9.032922,24.447994,4.010361,0.073227,0.064084,32.000000,82.879239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.487797,64.521567,109.181218,67.594937,28.036459,44.303797,52.379747,57.256178,34.417722,30.379621,49.519065,168.963203,70.137113,0.606262,170.088648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.788039,49.023832,199.486092,161.846537,194.414677,189.394012,84.469101,14.222949,196.190290,-0.000584,48.928144,49.386568,160.198673,201.328700,158.553395,196.173756,97.844559,191.408924,-0.000464,0.031441,88.515113,64.812251,196.131186,20.920337,61.009167,0.696562,769930.397932,0.871844,8.978236,24.443135,4.009173,0.073355,0.063988,32.000000,82.908490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.481069,64.535682,109.175888,67.594937,28.029249,44.303797,52.379747,57.228361,34.417722,30.379621,49.508442,168.938201,69.864333,0.605802,170.176020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.861312,49.037574,199.552881,161.859991,194.433484,189.381233,84.441390,14.221380,196.191826,-0.000437,48.995234,49.155149,160.211818,201.385844,158.571466,196.119219,97.786999,191.580390,-0.000465,0.031424,88.562649,65.072540,196.203364,20.918440,61.029253,0.696052,769720.868589,0.871750,8.975488,24.253890,4.006707,0.073651,0.063101,32.000000,82.949656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.512187,64.552784,109.164668,67.594937,28.067988,44.303797,52.379747,57.227535,34.417722,30.379621,49.493231,168.882781,70.033518,0.607829,170.052770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.731767,49.080724,199.399708,161.872884,194.471215,189.361074,84.391765,14.221522,196.173827,-0.000747,49.087115,49.132713,160.207131,201.235125,158.552071,196.141689,97.700776,191.769239,-0.000464,0.031402,88.536965,64.877963,196.104469,20.914809,61.002802,0.695064,769815.334439,0.870587,8.913407,24.375603,4.002159,0.073484,0.064404,32.000000,82.945320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.487085,64.528786,109.144985,67.594937,28.060147,44.303797,52.379747,57.185769,34.417722,30.379621,49.492665,168.783530,69.836013,0.605699,169.932550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.692231,49.080724,199.420396,161.872884,194.450083,189.355035,84.485208,14.219096,196.084779,-0.000720,49.121469,49.244643,160.184980,201.578621,158.540804,196.094770,97.683615,191.685192,-0.000465,0.031428,88.512853,64.826041,196.119338,20.909288,61.000422,0.696616,770326.570610,0.873633,9.090668,24.532432,4.009504,0.072122,0.063285,32.000000,82.958517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.470935,64.530083,109.107404,67.594937,28.103453,44.303797,52.379747,57.262740,34.417722,30.379621,49.519892,168.970416,70.007399,0.608504,170.130426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.734160,49.116454,199.521885,161.893346,194.426859,189.363682,84.359565,14.223948,196.107773,-0.000738,49.132230,49.204175,160.198154,201.353348,158.563804,196.049099,97.695051,191.416779,-0.000465,0.031421,88.483158,65.018261,196.146380,20.905773,60.948513,0.696754,770397.006776,0.872604,9.082678,24.523038,4.011762,0.073022,0.062662,32.000000,83.036355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.473022,64.555570,109.104017,67.594937,28.067891,44.303797,52.379747,57.287989,34.417722,30.379621,49.545506,168.719129,69.828603,0.607217,169.979796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.755700,49.135968,199.367867,161.919413,194.364724,189.366820,84.403473,14.217098,196.117757,-0.000919,49.058977,49.244919,160.209322,201.272943,158.545975,196.139547,97.612146,191.575945,-0.000463,0.031437,88.482621,65.143239,196.014061,20.911162,60.997988,0.697602,770432.925261,0.874020,9.123919,24.406337,4.011767,0.074260,0.064048,32.000000,83.015787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.479538,64.520360,109.090395,67.594937,28.092736,44.303797,52.379747,57.267678,34.417722,30.379621,49.537987,168.806945,70.012902,0.608888,169.983298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.754501,49.142839,199.540286,161.929503,194.388609,189.394316,84.401587,14.220095,196.080385,-0.000837,49.030511,49.198372,160.244174,201.296652,158.566202,196.062033,97.558560,191.614039,-0.000462,0.031447,88.453404,64.866082,196.069921,20.915282,60.951488,0.696435,770765.946841,0.873207,9.121115,24.548792,4.006935,0.072550,0.063488,32.000000,83.069586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.529223,64.574515,109.129539,67.594937,28.063270,44.303797,52.379747,57.257899,34.417722,30.379621,49.551264,168.803174,69.698963,0.606761,169.958514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.729368,49.142839,199.437824,161.929503,194.428878,189.429289,84.339532,14.225090,196.072795,-0.000565,49.001566,49.258921,160.226228,201.361829,158.546710,196.055945,97.536665,191.734934,-0.000462,0.031458,88.446343,65.173611,196.063331,20.915015,60.940868,0.697531,771088.840743,0.873394,9.129230,24.616625,4.010497,0.072760,0.063761,32.000000,83.059580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.513563,64.588832,109.134505,67.594937,28.132809,44.303797,52.379747,57.260673,34.417722,30.379621,49.552688,168.679063,70.176658,0.609989,169.979167,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.726077,49.129372,199.432245,161.918011,194.433522,189.454480,84.411754,14.222093,196.119483,-0.000872,48.933243,49.361346,160.229083,201.223627,158.560878,196.069409,97.542436,191.595305,-0.000462,0.031467,88.429124,65.075051,196.096230,20.910677,60.901994,0.697834,771347.322070,0.874689,9.155269,24.683720,4.010464,0.074175,0.063589,32.000000,83.044608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.505505,64.588244,109.129093,67.594937,28.095502,44.303797,52.379747,57.277766,34.417722,30.379621,49.533753,168.823509,70.014662,0.605994,169.903007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.864112,49.112881,199.384522,161.916890,194.470931,189.464263,84.412349,14.221950,196.065733,-0.000946,48.870824,49.227192,160.223172,201.373694,158.572291,196.028684,97.542975,191.488076,-0.000463,0.031445,88.432492,65.026392,195.983018,20.907042,60.965082,0.698371,771395.304961,0.874088,9.145214,24.625743,4.010617,0.072900,0.063565,32.000000,83.009602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.503547,64.594627,109.116531,67.594937,28.129447,44.303797,52.379747,57.282824,34.417722,30.379621,49.510645,168.824699,69.842102,0.607475,169.963510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.742036,49.080449,199.451706,161.903156,194.421768,189.459338,84.391313,14.223235,196.141381,-0.000526,48.888779,49.196151,160.246336,201.368617,158.590981,196.147476,97.562857,191.717245,-0.000463,0.031433,88.410068,65.126179,196.274235,20.906464,60.993156,0.695808,771206.860999,0.871398,8.985818,24.585093,3.998558,0.072607,0.063629,32.000000,83.026960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.517078,64.610325,109.127830,67.594937,28.131708,44.303797,52.379747,57.202555,34.417722,30.379621,49.500223,168.782627,70.172549,0.607370,170.089198,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.799332,49.057912,199.476796,161.888020,194.397820,189.477437,84.534860,14.221522,196.062526,-0.000648,48.875557,49.084144,160.226915,201.399524,158.577927,196.053681,97.588865,191.538579,-0.000464,0.031437,88.430552,64.909818,196.080974,20.915214,60.984862,0.697510,771193.752646,0.874424,9.086223,24.475381,4.011214,0.072883,0.064004,32.000000,83.061173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.522210,64.583749,109.120180,67.594937,28.121743,44.303797,52.379747,57.277631,34.417722,30.379621,49.457844,169.069720,70.143055,0.606073,170.159458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.739558,49.042246,199.449203,161.879331,194.375446,189.474252,84.364766,14.223806,196.098968,-0.000731,48.838965,49.442328,160.224900,201.254370,158.581184,196.044393,97.640879,191.648602,-0.000464,0.031421,88.383884,65.214962,196.122742,20.917935,61.028748,0.696547,771048.265273,0.871319,8.997878,24.558098,4.005612,0.072906,0.063937,32.000000,83.063806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.507946,64.594458,109.129086,67.594937,28.165583,44.303797,52.379747,57.246643,34.417722,30.379621,49.423940,168.729532,69.793313,0.605603,170.161897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.772051,49.042246,199.577280,161.879331,194.417257,189.460444,84.488585,14.222664,196.113189,-0.000425,48.810924,49.286383,160.202238,201.377995,158.569028,196.133867,97.586499,191.508216,-0.000465,0.031423,88.298934,64.930562,196.106753,20.917117,61.028171,0.696682,770893.178455,0.874189,9.044117,24.547232,4.009871,0.073774,0.064364,32.000000,83.073479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.507010,64.598110,109.118241,67.594937,28.133364,44.303797,52.379747,57.283896,34.417722,30.379621,49.395297,168.977171,69.906959,0.609194,170.134360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.737005,49.012288,199.478698,161.882695,194.446578,189.442642,84.466174,14.234366,196.162645,-0.000400,48.808575,49.314004,160.201226,201.317447,158.571783,196.090971,97.597527,191.630595,-0.000466,0.031464,88.254279,65.044851,196.185676,20.913671,61.001702,0.696548,770983.536280,0.872211,9.010457,24.549104,4.009826,0.072868,0.062592,32.000000,83.101039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.500495,64.584040,109.118021,67.594937,28.191224,44.303797,52.379747,57.267635,34.417722,30.379621,49.351347,168.932348,69.968955,0.608080,170.064061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
