OSU 80 Ton Compressor Load Stand
49.707699,49.003219,199.503355,161.885778,194.534865,189.439113,84.377449,14.225090,196.082437,-0.000795,48.783905,49.176890,160.201786,201.213087,158.579505,196.080229,97.637569,191.427552,-0.000466,0.031467,88.264235,64.750030,196.038205,20.910987,60.962216,0.696909,770848.601344,0.872970,9.016805,24.583850,4.010670,0.072195,0.063243,32.000000,83.113154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.511908,64.600531,109.154783,67.594937,28.156003,44.303797,52.379747,57.290787,34.417722,30.379621,49.335177,168.754898,69.868074,0.607593,169.991401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.757467,48.984255,199.465516,161.880172,194.623464,189.451058,84.427496,14.223520,196.115026,-0.000672,48.822552,49.349128,160.248896,201.323563,158.575456,196.027647,97.646977,191.386152,-0.000466,0.031443,88.265210,64.891396,196.105325,20.904274,60.936072,0.697762,770701.790682,0.874422,9.038109,24.467851,4.013530,0.072433,0.062721,32.000000,83.113731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.524886,64.616509,109.153359,67.594937,28.184545,44.303797,52.379747,57.310922,34.417722,30.379621,49.309341,168.854991,70.033591,0.608820,170.081960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.761779,48.984255,199.506811,161.880172,194.615459,189.469193,84.410042,14.222521,196.161751,-0.000433,48.824357,49.241895,160.210284,201.292228,158.552969,196.092328,97.596857,191.471833,-0.000466,0.031425,88.236235,65.127916,196.162411,20.900196,60.994418,0.697346,770602.090745,0.872941,8.967573,24.442949,4.008755,0.074322,0.064702,32.000000,83.078699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.483922,64.600779,109.151482,67.594937,28.167585,44.303797,52.379747,57.284265,34.417722,30.379621,49.272733,168.820084,70.029996,0.606760,169.966460,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.844703,48.987278,199.473780,161.873165,194.592601,189.469247,84.278778,14.226374,196.246179,-0.000994,48.897701,49.340612,160.202058,201.348761,158.563948,196.153712,97.624782,191.809187,-0.000468,0.031475,88.246534,65.087990,196.133142,20.892675,60.964938,0.696797,770851.781237,0.873121,8.963105,24.525135,4.009238,0.073695,0.063898,32.000000,83.139377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.506396,64.617538,109.138188,67.594937,28.187400,44.303797,52.379747,57.276840,34.417722,30.379621,49.251124,168.557556,69.704685,0.606893,169.993762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.731969,49.002669,199.508917,161.875127,194.623546,189.471445,84.444370,14.215529,196.187609,-0.000833,48.958053,49.283146,160.199407,201.412938,158.547346,196.104241,97.646389,191.348287,-0.000467,0.031478,88.222610,64.855471,196.071065,20.878784,60.996708,0.696035,770664.414666,0.872235,8.881619,24.622875,4.001983,0.073709,0.063478,32.000000,83.115994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.493089,64.605406,109.142066,67.594937,28.208792,44.303797,52.379747,57.237797,34.417722,30.379621,49.248428,168.888740,70.141955,0.606327,169.992031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.705038,49.034001,199.536307,161.883816,194.604519,189.467626,84.440598,14.228658,196.180472,-0.000573,48.933432,49.208234,160.211048,201.392470,158.557127,196.150617,97.704953,191.485152,-0.000469,0.031473,88.221702,64.802277,196.044873,20.874070,60.984591,0.697193,770765.756533,0.873403,9.012404,24.429362,4.011683,0.073561,0.063582,32.000000,83.105677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.465666,64.593692,109.142761,67.594937,28.209058,44.303797,52.379747,57.304593,34.417722,30.379621,49.231460,168.881195,70.162131,0.606292,170.075390,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.720592,49.038673,199.482849,161.892224,194.618468,189.467184,84.444119,14.219952,196.152808,-0.000718,48.941964,49.279611,160.229256,201.405619,158.584041,196.139794,97.760070,191.845861,-0.000470,0.031470,88.237127,65.100517,196.047915,20.869121,61.031218,0.697788,770657.335146,0.874027,9.071650,24.422021,4.014408,0.073231,0.063945,32.000000,83.153970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492410,64.636879,109.169022,67.594937,28.198231,44.303797,52.379747,57.323306,34.417722,30.379621,49.247883,168.888238,69.851127,0.606514,170.155996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.700028,49.038673,199.489864,161.892224,194.650275,189.455953,84.467853,14.222664,196.091779,-0.000905,48.907847,49.259256,160.219256,201.394142,158.585326,196.198896,97.782685,191.154799,-0.000470,0.031446,88.231589,64.819807,196.126822,20.861132,61.035996,0.696941,770459.264926,0.873696,9.060200,24.501770,4.012077,0.073969,0.064721,32.000000,83.183098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.499639,64.645402,109.165963,67.594937,28.208749,44.303797,52.379747,57.318610,34.417722,30.379621,49.238366,168.935705,70.016497,0.608940,170.163471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.728383,49.032077,199.453199,161.895868,194.684378,189.450367,84.362586,14.219810,196.190420,-0.000782,48.918960,49.282879,160.203277,201.415752,158.571953,196.189033,97.852301,191.779116,-0.000469,0.031416,88.239784,64.899121,196.140773,20.867334,60.991010,0.697113,770340.692224,0.873800,9.081518,24.220605,4.013878,0.074130,0.064592,32.000000,83.166055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.503589,64.651881,109.147429,67.594937,28.239022,44.303797,52.379747,57.334049,34.417722,30.379621,49.224388,168.725172,69.903731,0.607700,169.971575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.754208,49.030978,199.463011,161.909322,194.716090,189.450393,84.356890,14.220523,196.229541,-0.000781,48.950449,49.229826,160.219199,201.392164,158.573210,196.213868,97.875398,191.744733,-0.000470,0.031441,88.230290,65.027415,196.141813,20.874639,60.991731,0.697148,770032.132292,0.874294,9.045529,24.384597,4.010852,0.073449,0.063404,32.000000,83.212428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.504559,64.650351,109.162306,67.594937,28.214800,44.303797,52.379747,57.320273,34.417722,30.379621,49.203379,168.713780,69.737334,0.608262,169.964297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.772921,49.022457,199.570133,161.905398,194.634679,189.422679,84.441289,14.221665,196.050738,-0.001021,48.875489,49.394867,160.221996,201.427882,158.590334,196.142810,97.835897,191.310512,-0.000470,0.031460,88.098058,65.044239,196.096617,20.873608,60.963730,0.696840,769911.059417,0.873847,9.017671,24.348650,4.008968,0.073878,0.063743,32.000000,83.185327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.515535,64.645104,109.121307,67.594937,28.259932,44.303797,52.379747,57.308150,34.417722,30.379621,49.187681,168.882578,70.185242,0.609450,169.972873,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.775910,49.022457,199.424159,161.905398,194.633700,189.404010,84.396884,14.220523,196.072968,-0.000933,48.859299,49.233887,160.221853,201.344867,158.587175,196.150143,97.768284,191.522889,-0.000472,0.031454,88.050264,65.034276,196.083728,20.868135,60.951361,0.697075,769881.236637,0.872460,8.989768,24.225711,4.009613,0.072899,0.063471,32.000000,83.247307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.524510,64.676264,109.119204,67.594937,28.266424,44.303797,52.379747,57.300256,34.417722,30.379621,49.164219,168.793768,70.011654,0.605488,169.983416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.739334,49.014762,199.475134,161.907360,194.656003,189.397003,84.470733,14.229942,196.090068,-0.000550,48.914825,49.285052,160.221285,201.387393,158.551556,196.187594,97.748337,191.677755,-0.000473,0.031460,87.834227,65.085187,196.208500,20.867413,60.965732,0.696747,770050.759038,0.872775,8.986672,24.372809,4.006439,0.074428,0.064640,32.000000,83.192294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.514750,64.687744,109.055061,67.594937,28.240973,44.303797,52.379747,57.326598,34.417722,30.379621,49.136011,168.941465,69.746725,0.606580,169.904659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.797490,49.025756,199.505388,161.905398,194.631539,189.380140,84.388659,14.220238,196.073500,-0.000772,48.889475,49.358029,160.217583,201.411450,158.567821,196.098683,97.723440,191.689109,-0.000476,0.031451,87.776044,65.033174,196.139733,20.857180,60.995734,0.697199,770136.625872,0.874045,9.024260,24.446443,4.010842,0.073923,0.063645,32.000000,83.187404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.527270,64.704094,109.053486,67.594937,28.234172,44.303797,52.379747,57.324711,34.417722,30.379621,49.131154,168.777318,70.058609,0.606748,170.024328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.740598,49.029329,199.431473,161.904277,194.607522,189.363848,84.375808,14.228943,195.975643,-0.000667,48.923436,49.221515,160.230584,201.473976,158.567658,196.124663,97.711925,191.432058,-0.000478,0.031443,87.770524,65.125190,196.154148,20.860668,61.013007,0.696095,770098.442192,0.872338,8.967627,24.479816,4.006334,0.073342,0.064878,32.000000,83.181006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.529997,64.718110,109.022272,67.594937,28.262016,44.303797,52.379747,57.292668,34.417722,30.379621,49.116103,168.751617,70.032491,0.606047,170.195296,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.715251,49.031252,199.405386,161.889702,194.610841,189.362758,84.438427,14.225233,196.099414,-0.000232,48.960660,49.143408,160.182703,201.343379,158.554352,196.063259,97.635608,191.347217,-0.000477,0.031443,87.738216,64.976583,196.032148,20.864761,60.984231,0.696365,770149.252470,0.873513,9.030123,24.395182,4.009431,0.073184,0.063107,32.000000,83.219846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.494579,64.705873,108.977453,67.594937,28.225186,44.303797,52.379747,57.326904,34.417722,30.379621,49.104859,168.876854,69.895807,0.606680,170.124918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.739388,49.031252,199.407403,161.889702,194.638811,189.377385,84.427133,14.227373,196.028171,-0.000351,48.955192,49.407723,160.206775,201.381563,158.546438,196.050731,97.578975,191.466564,-0.000477,0.031426,87.728946,65.006331,196.074262,20.867216,60.971231,0.696949,770454.278320,0.873359,9.058314,24.439743,4.010950,0.072516,0.063709,32.000000,83.255008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.507866,64.721324,108.991765,67.594937,28.240597,44.303797,52.379747,57.342301,34.417722,30.379621,49.092102,168.854265,70.065799,0.608090,169.967247,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.825884,49.043895,199.481409,161.884937,194.662045,189.384863,84.415157,14.221094,196.067491,-0.000528,49.080997,49.193523,160.194123,201.309883,158.550343,196.033044,97.591291,191.646380,-0.000478,0.031452,87.759925,65.123222,196.033393,20.868650,60.986881,0.696851,770687.627301,0.873073,9.033300,24.541044,4.009044,0.073805,0.063972,32.000000,83.330853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.508847,64.740265,108.967021,67.594937,28.227579,44.303797,52.379747,57.331725,34.417722,30.379621,49.090281,168.830314,69.912682,0.606399,169.995886,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.745663,49.065058,199.405614,161.899792,194.622076,189.404921,84.478763,14.220666,196.034376,-0.000498,49.168621,49.325482,160.206931,201.289395,158.557901,196.057714,97.613127,191.657705,-0.000479,0.031452,87.764508,65.019716,195.945349,20.864238,60.918546,0.695838,770596.245787,0.871578,8.956378,24.595988,4.003570,0.073282,0.063488,32.000000,83.350600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.514266,64.778283,108.980649,67.594937,28.276775,44.303797,52.379747,57.284319,34.417722,30.379621,49.076736,168.957526,69.727869,0.607000,169.993683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.677653,49.115629,199.348064,161.922216,194.674527,189.416452,84.388430,14.218811,196.026310,-0.000434,49.207925,49.108397,160.205331,201.280363,158.551021,195.960843,97.647688,191.604756,-0.000480,0.031459,87.765321,65.036974,196.061621,20.866476,60.976604,0.697545,770758.158035,0.872627,9.060604,24.578387,4.008502,0.073213,0.063133,32.000000,83.374706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.532428,64.774419,108.982638,67.594937,28.230025,44.303797,52.379747,57.331269,34.417722,30.379621,49.085745,168.776859,70.056335,0.609418,170.029678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.731451,49.115629,199.435317,161.922216,194.700133,189.424827,84.334530,14.226517,196.034833,-0.000810,49.160048,49.226723,160.207087,201.211905,158.564842,196.067965,97.685740,191.668290,-0.000480,0.031494,87.780558,64.847837,196.046322,20.861811,60.937316,0.697736,770895.615549,0.875067,9.181676,24.524026,4.012832,0.073294,0.063996,32.000000,83.384388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.502814,64.773864,108.965058,67.594937,28.237684,44.303797,52.379747,57.374042,34.417722,30.379621,49.126453,168.669061,69.888177,0.607305,169.972558,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.663657,49.148061,199.277305,161.932026,194.746520,189.432454,84.371789,14.219239,195.824076,-0.000548,49.119409,49.217658,160.231892,201.175922,158.576884,195.932097,97.769646,191.639301,-0.000478,0.031525,87.795041,64.951150,196.033170,20.851623,60.910739,0.697768,770723.924235,0.874613,9.125901,24.509731,4.010245,0.073889,0.063579,32.000000,83.396985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.507776,64.785951,108.963802,67.594937,28.243674,44.303797,52.379747,57.381067,34.417722,30.379621,49.150002,168.743577,69.734839,0.608402,170.043683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.702797,49.149435,199.267590,161.944078,194.781945,189.434865,84.376067,14.223663,195.925581,-0.000464,48.968288,49.190894,160.193925,201.125057,158.570497,195.997964,97.749736,191.614178,-0.000479,0.031517,87.800474,65.009645,195.925177,20.847139,60.946349,0.698618,770622.965882,0.875667,9.228625,24.414988,4.012538,0.072700,0.062661,32.000000,83.403702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.513610,64.788896,108.946516,67.594937,28.285766,44.303797,52.379747,57.392223,34.417722,30.379621,49.146496,168.752133,70.177905,0.610217,170.101905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.794939,49.117004,199.375299,161.951927,194.839257,189.428378,84.441435,14.226374,195.892827,-0.000731,48.955926,49.140813,160.219743,201.268682,158.578277,195.931247,97.766511,191.430306,-0.000478,0.031509,87.816136,64.832012,195.954810,20.839647,60.945880,0.697708,770654.512960,0.874871,9.189409,24.425501,4.009183,0.072772,0.062964,32.000000,83.377866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.532975,64.812546,108.943640,67.594937,28.240825,44.303797,52.379747,57.374331,34.417722,30.379621,49.108948,168.882869,70.192138,0.605928,170.065988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.741342,49.080449,199.216698,161.940995,194.820979,189.398673,84.350128,14.221950,195.975352,-0.000830,48.899266,49.195354,160.224546,201.146830,158.556332,195.877766,97.722300,191.526111,-0.000479,0.031523,87.841984,64.961376,195.867175,20.836381,60.911839,0.697708,770654.512960,0.874871,9.189409,24.425501,4.009183,0.074654,0.064718,32.000000,83.374582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.529145,64.796585,108.942434,67.594937,28.264488,44.303797,52.379747,57.324165,34.417722,30.379621,49.101474,168.700255,69.845624,0.605928,169.966854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.692910,49.055164,199.390953,161.922776,194.829370,189.370437,84.382256,14.226660,195.928415,-0.000632,48.891801,49.197789,160.225184,201.224442,158.582599,196.008295,97.707571,191.545349,-0.000480,0.031503,87.880512,64.962328,195.974022,20.831197,60.916094,0.697213,770382.079702,0.874051,9.080473,24.419999,4.005053,0.072263,0.063743,32.000000,83.442529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.558910,64.821926,108.956856,67.594937,28.207928,44.303797,52.379747,57.356586,34.417722,30.379621,49.055043,168.764512,70.027135,0.608034,169.974958,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.734245,49.055164,199.220716,161.922776,194.826303,189.360637,84.354797,14.213673,196.022317,-0.000831,48.961757,49.113980,160.228830,201.086037,158.593413,195.749211,97.656741,191.469352,-0.000481,0.031507,87.887582,65.087541,195.905398,20.827544,60.917663,0.698049,770322.204544,0.874471,9.105386,24.441925,4.012463,0.074413,0.064286,32.000000,83.430477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.529306,64.820128,108.934034,67.594937,28.273817,44.303797,52.379747,57.386941,34.417722,30.379621,49.018286,168.709594,69.900209,0.607228,170.000449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.780721,49.057637,199.331244,161.910443,194.889636,189.368637,84.356343,14.226089,195.930459,-0.000735,48.985459,49.270478,160.198647,201.166789,158.568821,195.958505,97.559930,190.948297,-0.000481,0.031532,87.907412,65.063201,195.973614,20.816206,60.966777,0.697051,770407.517041,0.873903,9.062541,24.464321,4.005705,0.073417,0.063920,32.000000,83.490550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.494741,64.797060,108.922554,67.594937,28.251071,44.303797,52.379747,57.365014,34.417722,30.379621,49.004042,168.712686,70.168661,0.607476,170.090693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.717372,49.063959,199.286814,161.910724,194.915666,189.356506,84.508291,14.223092,195.896246,-0.000443,49.069507,49.253999,160.232747,201.146993,158.564550,196.016788,97.620550,191.586183,-0.000481,0.031548,87.955440,64.990778,195.913675,20.800865,60.965894,0.696232,770485.768307,0.872830,9.019530,24.305030,4.004341,0.072964,0.062905,32.000000,83.483139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.495018,64.836585,108.944325,67.594937,28.242518,44.303797,52.379747,57.343482,34.417722,30.379621,48.991638,169.016583,69.890011,0.606261,169.996083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.706907,49.079350,199.226512,161.915208,194.923939,189.345097,84.416546,14.226232,195.963943,-0.000602,49.074308,49.197199,160.225554,201.143609,158.577694,195.925726,97.661680,191.545737,-0.000483,0.031561,87.988718,65.063344,195.903599,20.787550,60.919970,0.696883,770567.610645,0.872647,9.088823,24.544219,4.008394,0.074068,0.065225,32.000000,83.480836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.489569,64.827348,108.932562,67.594937,28.249031,44.303797,52.379747,57.381049,34.417722,30.379621,48.985971,168.833093,70.057069,0.607899,169.955721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.713746,49.079350,199.218690,161.915208,194.994160,189.331748,84.359291,14.221237,195.931000,-0.000568,49.076178,49.104975,160.226037,201.092459,158.572524,195.708370,97.632920,191.543028,-0.000481,0.031538,88.001819,64.726574,195.926341,20.778669,60.933547,0.697373,770425.384933,0.873785,9.115063,24.487959,4.008025,0.072172,0.062190,32.000000,83.467530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.514183,64.855438,108.937890,67.594937,28.291047,44.303797,52.379747,57.390637,34.417722,30.379621,48.990495,168.718582,69.875558,0.606419,169.942739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.697729,49.095291,199.291956,161.922496,195.028800,189.324132,84.462451,14.219382,195.912311,-0.000351,49.010097,49.157374,160.213308,201.366558,158.597457,195.976244,97.576121,191.256971,-0.000481,0.031521,88.002486,64.971222,195.933786,20.775990,60.911045,0.697067,770463.570771,0.874183,9.107972,24.515706,4.007316,0.073965,0.063335,32.000000,83.395089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.488506,64.855921,108.936561,67.594937,28.231739,44.303797,52.379747,57.390778,34.417722,30.379621,48.996001,168.924902,69.878419,0.607863,169.964926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.681722,49.099963,199.173809,161.926700,195.037612,189.343167,84.445834,14.222093,195.843927,-0.000214,49.027387,49.382788,160.227157,201.160510,158.598144,195.791531,97.571664,191.440879,-0.000482,0.031493,88.042448,65.005788,195.756533,20.776842,60.887281,0.697711,770688.222341,0.873432,9.140518,24.465439,4.010082,0.073802,0.064477,32.000000,83.397910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.502134,64.842904,108.942080,67.594937,28.271494,44.303797,52.379747,57.403670,34.417722,30.379621,48.991445,168.891668,70.070862,0.608175,169.909891,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.636721,49.091718,199.160246,161.929784,195.000210,189.374313,84.370745,14.221808,195.913593,-0.000265,48.938921,49.148105,160.204996,201.065467,158.557847,195.704867,97.565918,191.339058,-0.000482,0.031474,88.027379,64.802779,195.836685,20.777698,60.894890,0.697971,770820.186874,0.874016,9.161789,24.538745,4.008996,0.072848,0.063936,32.000000,83.380632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.470196,64.817887,108.909815,67.594937,28.219379,44.303797,52.379747,57.416592,34.417722,30.379621,48.982556,168.741490,70.041221,0.606494,169.987822,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.650399,49.082098,199.140385,161.930064,194.996418,189.353504,84.473879,14.218668,195.859298,-0.000152,49.002664,49.334692,160.223745,201.080920,158.577388,195.774415,97.602005,191.254788,-0.000481,0.031486,88.075379,65.024253,195.941556,20.779692,60.875994,0.698508,771004.146000,0.875798,9.200230,24.506379,4.012357,0.072538,0.063154,32.000000,83.430387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.514559,64.865836,108.955378,67.594937,28.270557,44.303797,52.379747,57.447579,34.417722,30.379621,48.964880,168.947759,70.049952,0.607293,169.967837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.700863,49.082098,199.215886,161.930064,195.000417,189.329216,84.447643,14.228515,195.807855,0.000157,49.021070,49.206792,160.212424,201.071032,158.579235,195.754763,97.561639,191.280469,-0.000480,0.031486,88.094588,64.848038,195.841271,20.785467,60.855223,0.698409,770746.123032,0.874342,9.176417,24.438738,4.010852,0.073341,0.065074,32.000000,83.431019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.524897,64.867464,108.978613,67.594937,28.211255,44.303797,52.379747,57.443773,34.417722,30.379621,48.945321,168.895285,70.028162,0.606943,169.998050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.772861,49.078525,199.192739,161.921094,194.910704,189.316820,84.407998,14.222949,195.922253,-0.000098,49.015537,49.352456,160.230709,201.043775,158.568914,195.840628,97.527444,191.246010,-0.000479,0.031482,88.105863,65.030821,195.905864,20.789436,60.848552,0.698112,770725.063550,0.873515,9.124077,24.488721,4.008298,0.073169,0.063623,32.000000,83.433432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.511036,64.868139,108.952781,67.594937,28.251258,44.303797,52.379747,57.419893,34.417722,30.379621,48.931339,168.815996,69.721340,0.606667,169.847184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.671966,49.080724,199.201953,161.913807,194.889500,189.314339,84.417286,14.220238,195.849100,-0.000207,49.035276,49.188769,160.206514,201.045957,158.576327,195.786742,97.524511,191.441962,-0.000478,0.031505,88.120690,64.935160,195.845231,20.783901,60.859875,0.697183,770691.991949,0.872455,9.045898,24.510012,4.002035,0.073283,0.064357,32.000000,83.448424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.522109,64.892214,108.959409,67.594937,28.247903,44.303797,52.379747,57.382706,34.417722,30.379621,48.919335,168.834572,69.888617,0.608459,169.987625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.671609,49.088420,199.186425,161.917170,194.851351,189.294526,84.379870,14.223520,195.974143,-0.000171,49.033159,49.292275,160.222196,201.052338,158.592041,195.803225,97.608093,191.296043,-0.000477,0.031488,88.115435,64.897767,195.969088,20.776773,60.909044,0.698327,770837.688681,0.874322,9.152669,24.586302,4.010350,0.073155,0.064556,32.000000,83.479871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.542326,64.881233,108.966946,67.594937,28.239380,44.303797,52.379747,57.442284,34.417722,30.379621,48.908849,168.759740,69.866607,0.608112,169.959419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.692316,49.088420,199.307017,161.917170,194.817794,189.291118,84.479094,14.223377,195.872833,-0.000274,48.992566,49.216111,160.211116,201.140429,158.588853,195.811720,97.694868,191.355156,-0.000477,0.031477,88.122286,64.968847,195.945287,20.774252,60.906971,0.697676,770473.110445,0.874644,9.160734,24.448100,4.010066,0.072181,0.062717,32.000000,83.518248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.511827,64.853069,108.947484,67.594937,28.228058,44.303797,52.379747,57.447409,34.417722,30.379621,48.906564,168.958187,69.892946,0.608227,170.007255,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.656365,49.086221,199.185810,161.925859,194.710294,189.278246,84.407932,14.223520,195.945705,-0.000383,48.954638,49.170122,160.211966,201.014989,158.593473,195.745042,97.685333,191.346647,-0.000477,0.031514,88.145422,65.075334,195.744907,20.766203,60.924550,0.697732,770122.917114,0.873196,9.139260,24.383456,4.010822,0.073500,0.062991,32.000000,83.546131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.536015,64.879897,108.922984,67.594937,28.276138,44.303797,52.379747,57.439669,34.417722,30.379621,48.894495,168.815864,69.899476,0.608027,169.983180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.648120,49.083473,199.226734,161.930624,194.681115,189.254525,84.411371,14.226945,195.789125,-0.000237,48.894910,49.175658,160.232671,200.968018,158.579172,195.739666,97.649452,191.358724,-0.000476,0.031479,88.168328,64.974048,195.892075,20.756040,60.937135,0.697618,770146.822978,0.874570,9.174348,24.389805,4.011285,0.073700,0.062960,32.000000,83.549276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.519016,64.893278,108.949457,67.594937,28.212075,44.303797,52.379747,57.465073,34.417722,30.379621,48.881688,168.822742,69.946137,0.608046,169.988176,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.760785,49.062584,199.097222,161.928102,194.763738,189.252584,84.454543,14.220381,195.848752,-0.000139,48.888099,49.228709,160.232933,201.099920,158.594886,195.804812,97.649006,191.410763,-0.000476,0.031446,88.173535,64.873718,195.977369,20.753162,60.924586,0.697589,770183.128968,0.874580,9.180155,24.430207,4.012775,0.073233,0.063375,32.000000,83.543513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.550857,64.893986,108.935919,67.594937,28.247622,44.303797,52.379747,57.475654,34.417722,30.379621,48.871430,168.909085,70.006299,0.607740,170.176531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.686036,49.043620,199.237228,161.925579,194.801609,189.254921,84.434368,14.226374,195.889558,-0.000397,48.893482,49.244286,160.221872,201.095313,158.586064,195.839653,97.555271,191.024816,-0.000475,0.031433,88.203320,64.969720,195.927073,20.753265,60.912776,0.695951,769976.624475,0.871874,9.042465,24.450131,4.001087,0.074119,0.064933,32.000000,83.538094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.512077,64.923873,108.905650,67.594937,28.248742,44.303797,52.379747,57.415384,34.417722,30.379621,48.838910,168.868737,69.920239,0.605667,170.091913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.726551,49.043620,199.149358,161.925579,194.867336,189.227503,84.396586,14.223092,195.810931,-0.000362,48.883886,49.194872,160.212211,201.142753,158.584674,195.908081,97.502748,191.447592,-0.000473,0.031415,88.192939,64.929520,195.927707,20.752183,60.924460,0.697336,770362.430814,0.873505,9.100973,24.399311,4.009924,0.072333,0.062763,32.000000,83.534542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.523415,64.932352,108.880368,67.594937,28.253653,44.303797,52.379747,57.463408,34.417722,30.379621,48.807232,168.793171,69.905565,0.607502,170.011582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.653554,49.030153,199.278201,161.928662,194.855813,189.216831,84.446155,14.220381,195.910532,-0.000155,48.943939,49.265257,160.228085,201.210009,158.582868,195.879293,97.451331,191.463326,-0.000472,0.031407,88.217201,65.130186,195.936906,20.755460,60.911081,0.696377,770397.342011,0.872978,9.058971,24.610172,4.004890,0.074087,0.065011,32.000000,83.540694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.523917,64.950806,108.875234,67.594937,28.244568,44.303797,52.379747,57.444173,34.417722,30.379621,48.793664,168.892310,69.893900,0.606910,169.990300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.679510,49.039498,199.170597,161.932867,194.908194,189.233904,84.388300,14.221094,195.729666,-0.000422,49.005181,49.080629,160.230777,201.258182,158.598756,195.734956,97.450080,191.399886,-0.000469,0.031407,88.268052,65.019654,196.016425,20.756210,60.906520,0.697693,770601.832221,0.873808,9.121198,24.667476,4.013372,0.073301,0.065828,32.000000,83.574546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.534777,64.956716,108.867648,67.594937,28.202251,44.303797,52.379747,57.487401,34.417722,30.379621,48.770290,168.776599,69.879446,0.608025,169.984753,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.771567,49.062310,199.201912,161.943238,194.888475,189.226328,84.503701,14.224376,195.871053,-0.000371,49.043020,49.131018,160.246034,201.065426,158.612914,195.935931,97.451096,191.234051,-0.000469,0.031411,88.269476,64.960698,195.869927,20.758009,60.935963,0.696110,770606.367637,0.873380,9.070728,24.667429,4.004645,0.073148,0.062818,32.000000,83.559242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.538334,64.951526,108.867064,67.594937,28.234334,44.303797,52.379747,57.480154,34.417722,30.379621,48.756380,169.007402,70.021339,0.607141,170.178419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.700614,49.087320,199.309135,161.944639,194.895556,189.212160,84.505392,14.221808,195.995966,-0.000152,49.090352,49.231110,160.247366,201.025672,158.619148,195.873060,97.496105,191.231319,-0.000469,0.031423,88.299767,65.000275,195.824937,20.762184,60.930338,0.695848,770557.527412,0.871036,9.031023,24.581882,4.002323,0.073006,0.064146,32.000000,83.566998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.584641,64.994330,108.869045,67.594937,28.209767,44.303797,52.379747,57.430964,34.417722,30.379621,48.766781,169.010785,69.875631,0.605561,170.117247,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.721595,49.087320,199.340544,161.944639,194.923506,189.191337,84.372933,14.226660,195.815480,-0.000212,49.021357,49.206561,160.239961,201.204545,158.587608,195.853629,97.474706,191.149980,-0.000469,0.031417,88.295224,64.987975,195.873679,20.762529,60.958880,0.697070,770494.583525,0.872396,9.129556,24.535849,4.010195,0.073455,0.063316,32.000000,83.577108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.588091,64.952299,108.847514,67.594937,28.283321,44.303797,52.379747,57.475461,34.417722,30.379621,48.780728,168.745866,69.869762,0.607833,170.146397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.775644,49.088145,199.251602,161.953608,194.932213,189.174861,84.372701,14.224519,195.894731,-0.000189,49.015415,49.219202,160.223964,201.183485,158.596451,195.914072,97.460213,191.484115,-0.000466,0.031421,88.295200,64.944505,195.897154,20.749472,60.962288,0.696482,770456.371213,0.873260,9.107807,24.526779,4.009134,0.074756,0.064810,32.000000,83.567690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.557148,64.949571,108.845109,67.594937,28.226074,44.303797,52.379747,57.467287,34.417722,30.379621,48.770789,168.745402,70.070422,0.607656,170.195099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.640298,49.079075,199.288599,161.950805,194.863637,189.177815,84.389116,14.222664,195.855939,0.000016,48.940735,49.216048,160.262625,201.190927,158.583184,195.864627,97.471596,191.516051,-0.000467,0.031434,88.331277,64.991657,195.943105,20.736601,60.913299,0.695492,770380.458043,0.872135,9.052635,24.666373,4.002994,0.071992,0.063057,32.000000,83.597634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.575330,64.965349,108.849206,67.594937,28.269091,44.303797,52.379747,57.442387,34.417722,30.379621,48.761729,168.778232,69.896394,0.605088,169.953911,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.735192,49.054339,199.194893,161.949404,194.824097,189.173226,84.340683,14.222521,195.823272,-0.000049,48.822263,49.271621,160.255231,201.252107,158.630044,195.936358,97.496410,191.365564,-0.000465,0.031405,88.357830,65.108150,195.773603,20.744818,60.930230,0.697825,770510.638219,0.874598,9.183875,24.666940,4.014654,0.072901,0.064173,32.000000,83.621625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.612418,65.004728,108.801077,67.594937,28.242467,44.303797,52.379747,57.492495,34.417722,30.379621,48.738652,168.681366,69.906812,0.608140,169.970512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.733564,49.008715,199.263091,161.937632,194.814885,189.175502,84.420516,14.217812,195.892600,-0.000295,48.819191,49.273734,160.255212,201.183465,158.636809,195.903942,97.494696,191.233527,-0.000465,0.031393,88.374686,64.855630,195.925690,20.749545,60.905618,0.696099,770281.957448,0.873211,9.057038,24.609779,4.004894,0.072789,0.064102,32.000000,83.669295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.599114,65.005960,108.793033,67.594937,28.280207,44.303797,52.379747,57.474483,34.417722,30.379621,48.701667,168.841032,69.915690,0.605541,170.003085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.733015,49.008715,199.250443,161.937632,194.844332,189.175714,84.361745,14.226802,195.948497,-0.000191,48.808626,49.372390,160.245821,201.186095,158.616470,195.836333,97.508364,191.379313,-0.000464,0.031373,88.383172,65.143469,195.879859,20.735186,60.929869,0.696518,770113.348585,0.872269,9.016798,24.538086,4.006612,0.074479,0.064628,32.000000,83.700335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.615732,65.013486,108.761679,67.594937,28.283718,44.303797,52.379747,57.478515,34.417722,30.379621,48.641630,168.723489,69.899109,0.606758,169.991480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.774876,48.988102,199.234589,161.923617,194.738546,189.170173,84.411450,14.221522,195.906116,-0.000134,48.836992,49.220591,160.220469,201.275083,158.599357,195.763579,97.489112,191.423495,-0.000464,0.031361,88.397345,64.883354,195.900031,20.723223,60.948008,0.696224,770070.279779,0.872888,9.017367,24.579002,4.006402,0.073580,0.064362,32.000000,83.670156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.607675,64.984097,108.766877,67.594937,28.291972,44.303797,52.379747,57.481700,34.417722,30.379621,48.604337,168.822901,70.063525,0.606886,169.976453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.665390,48.973261,199.261506,161.916610,194.670036,189.176816,84.422579,14.223235,196.013573,-0.000384,48.904700,49.244070,160.256750,201.248743,158.631189,195.949946,97.481945,190.918508,-0.000463,0.031348,88.399028,65.058550,195.880860,20.715376,60.965425,0.695390,770011.720548,0.871483,8.953388,24.614789,4.002714,0.073428,0.063632,32.000000,83.706567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.607038,65.000570,108.767340,67.594937,28.273285,44.303797,52.379747,57.460429,34.417722,30.379621,48.586158,168.845159,70.105711,0.604917,169.985461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.702735,48.996622,199.160318,161.923056,194.608215,189.169774,84.394680,14.219667,195.873535,-0.000275,48.926220,49.223284,160.243308,201.171457,158.600384,195.840280,97.404743,191.205998,-0.000461,0.031392,88.388491,65.091737,195.902255,20.717044,60.924622,0.696611,770158.535354,0.873497,9.052026,24.432781,4.012080,0.072558,0.063688,32.000000,83.701221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.576010,64.966450,108.756983,67.594937,28.322760,44.303797,52.379747,57.526280,34.417722,30.379621,48.552574,168.789360,69.816791,0.605787,169.980623,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.715669,48.996622,199.282201,161.923056,194.594105,189.176692,84.461785,14.223520,195.884089,-0.000185,48.894644,49.168335,160.236000,201.131927,158.606251,195.794424,97.388385,191.569471,-0.000458,0.031393,88.395074,64.785052,195.739360,20.717547,60.901525,0.696380,770421.978452,0.873081,9.036659,24.617728,4.007029,0.073074,0.062909,32.000000,83.716453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.603645,64.987558,108.767821,67.594937,28.300560,44.303797,52.379747,57.508755,34.417722,30.379621,48.551590,168.923570,69.846064,0.607686,169.986641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.748710,49.002944,199.196019,161.937632,194.598951,189.175752,84.464922,14.222664,195.832404,-0.000507,48.858403,49.221571,160.220252,201.120470,158.597255,195.767655,97.367191,191.476220,-0.000456,0.031362,88.392760,64.877145,195.795283,20.719855,60.961062,0.696846,770456.903130,0.872584,9.005362,24.757939,4.007237,0.072898,0.063271,32.000000,83.722688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.582942,64.978847,108.731408,67.594937,28.299525,44.303797,52.379747,57.505731,34.417722,30.379621,48.540507,168.929843,70.039754,0.607398,170.069411,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
