OSU 80 Ton Compressor Load Stand
49.714547,49.004593,199.202540,161.937071,194.629717,189.185790,84.443393,14.221808,195.936474,-0.000472,48.918662,49.333446,160.250853,201.118961,158.618119,195.823189,97.422877,191.264294,-0.000455,0.031348,88.435790,65.081626,195.838806,20.722479,60.935711,0.695521,770542.959484,0.871502,8.995332,24.756442,4.004044,0.072624,0.063336,32.000000,83.759252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.588905,65.017818,108.753061,67.594937,28.259969,44.303797,52.379747,57.489903,34.417722,30.379621,48.525227,168.886786,69.717891,0.605366,169.972991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.760303,49.002394,199.292144,161.939874,194.660723,189.211495,84.395705,14.222521,195.914797,-0.000325,48.854185,49.250504,160.225116,201.135658,158.592706,195.689445,97.417039,191.138659,-0.000454,0.031353,88.452539,65.082830,195.877046,20.721495,60.904843,0.696288,770427.531035,0.872440,9.032386,24.621427,4.006927,0.072610,0.063326,32.000000,83.705956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.561325,65.008037,108.729036,67.594937,28.275709,44.303797,52.379747,57.511775,34.417722,30.379621,48.508418,168.791409,69.898155,0.608578,169.981606,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.658311,49.002394,199.183035,161.939874,194.586370,189.216494,84.395274,14.221237,195.884584,-0.000569,48.954789,49.257017,160.252832,201.207277,158.607289,195.820173,97.391313,191.415047,-0.000454,0.031390,88.497765,64.860036,195.855367,20.723289,60.934539,0.696387,770483.611712,0.872155,8.982773,24.580205,4.005043,0.073200,0.063551,32.000000,83.741069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.590259,65.023354,108.758407,67.594937,28.247073,44.303797,52.379747,57.488400,34.417722,30.379621,48.489266,168.790549,70.058243,0.606788,169.988412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.727671,49.001570,199.243198,161.934268,194.520260,189.211188,84.444116,14.217098,195.918200,-0.000716,49.028676,49.204959,160.240162,201.106587,158.618713,195.754592,97.386814,191.326513,-0.000455,0.031380,88.453265,64.967632,195.930850,20.721851,60.933493,0.697063,770739.644325,0.874172,9.088503,24.709427,4.011071,0.072724,0.063463,32.000000,83.769980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.582086,65.044771,108.768254,67.594937,28.270548,44.303797,52.379747,57.548752,34.417722,30.379621,48.471442,168.888232,69.960737,0.606284,170.077003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.624438,49.024931,199.247580,161.935389,194.502373,189.182645,84.466584,14.233652,195.892423,-0.000499,49.096813,49.164173,160.234271,201.161794,158.619216,195.786629,97.409811,191.326743,-0.000456,0.031379,88.241718,64.968831,195.869087,20.720324,60.928066,0.696341,770637.397380,0.872287,9.015760,24.680787,4.006687,0.073279,0.065517,32.000000,83.806408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.585546,65.063694,108.750875,67.594937,28.259564,44.303797,52.379747,57.513520,34.417722,30.379621,48.477986,168.933168,69.978566,0.606490,170.009694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.622605,49.066707,199.154636,161.952487,194.509118,189.133860,84.474421,14.224804,195.783552,-0.000539,49.048507,49.128198,160.243646,201.051176,158.612028,195.786256,97.464753,191.153675,-0.000455,0.031355,88.067485,64.860336,195.779966,20.722267,60.902733,0.697651,770633.250080,0.873996,9.146192,24.657876,4.015110,0.072075,0.062492,32.000000,83.848748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.614991,65.067838,108.754726,67.594937,28.290410,44.303797,52.379747,57.577235,34.417722,30.379621,48.462866,168.948841,69.992872,0.607422,169.991795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.634983,49.067806,199.139959,161.963138,194.481148,189.133963,84.520253,14.221808,195.890222,-0.000779,48.989841,49.199760,160.228844,201.062531,158.602472,195.812269,97.489750,191.147414,-0.000455,0.031313,87.407154,64.826628,195.922343,20.722921,60.916418,0.697636,770338.199574,0.873827,9.189869,24.538118,4.013385,0.072989,0.063427,32.000000,83.854545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.603219,65.053080,108.790530,67.594937,28.232528,44.303797,52.379747,57.584924,34.417722,30.379621,48.491112,169.040505,69.832932,0.607033,170.101748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.706546,49.067806,199.151292,161.963138,194.488354,189.135668,84.442691,14.233509,195.872995,-0.000591,48.896394,49.174913,160.249038,200.973604,158.621201,195.754379,97.525489,191.233390,-0.000456,0.031278,86.779389,65.130737,195.857197,20.720902,60.917717,0.697294,770235.589577,0.873115,9.178122,24.510774,4.012089,0.073785,0.063797,32.000000,83.903915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.607244,65.051701,108.807966,67.594937,28.226865,44.303797,52.379747,57.582911,34.417722,30.379621,48.476750,168.885381,69.896981,0.608261,170.181763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.706204,49.045269,199.132936,161.951927,194.527011,189.127664,84.366867,14.220809,195.855881,-0.000360,48.874395,49.268122,160.253591,201.030870,158.582423,195.745264,97.532304,191.474692,-0.000456,0.031271,86.050758,64.959581,195.894097,20.724025,60.906105,0.697325,770163.313033,0.874761,9.208265,24.478282,4.012841,0.072551,0.063357,32.000000,83.873280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.622648,65.045902,108.798027,67.594937,28.257857,44.303797,52.379747,57.550994,34.417722,30.379621,48.442420,168.733734,70.068294,0.607860,170.171968,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.936745,49.015861,199.139219,161.945480,194.591233,189.113477,84.444091,14.226232,195.898078,-0.000595,48.921775,49.293200,160.246939,200.986386,158.621358,195.662190,97.553637,191.162611,-0.000455,0.031284,85.941042,64.943604,195.874883,20.725001,60.898226,0.696433,769917.769073,0.873226,9.081709,24.590756,4.006199,0.074046,0.065224,32.000000,83.872089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.603681,65.049371,108.807984,67.594937,28.256897,44.303797,52.379747,57.555089,34.417722,30.379621,48.428989,168.888182,69.866607,0.605367,169.946122,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.687843,49.030703,199.172922,161.949404,194.651270,189.120276,84.404341,14.227230,195.859852,-0.000574,48.973502,49.243193,160.262514,201.010219,158.602671,195.678997,97.548964,191.206869,-0.000456,0.031268,85.966303,64.903928,195.870824,20.717426,60.876084,0.693553,769396.241205,0.867816,8.813726,24.452581,3.987829,0.071515,0.064171,32.000000,83.884081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.611325,65.037022,108.810910,67.594937,28.253921,44.303797,52.379747,57.427183,34.417722,30.379621,48.384217,168.808682,69.872256,0.604526,169.964769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.696098,49.034825,199.204933,161.951646,194.746975,189.110787,84.413608,14.218668,195.839522,-0.000342,48.962970,49.262245,160.234328,201.044550,158.592516,195.734486,97.508007,191.519891,-0.000457,0.031260,86.008455,65.081427,195.893751,20.710066,60.898586,0.697047,769808.569100,0.873127,9.086181,24.473833,4.008484,0.074237,0.064499,32.000000,83.884115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.603876,65.011166,108.796257,67.594937,28.225852,44.303797,52.379747,57.569550,34.417722,30.379621,48.384161,168.827216,70.049659,0.607301,169.959812,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.702703,49.034825,199.130310,161.951646,194.836309,189.103922,84.469448,14.229371,195.925079,-0.000510,48.986646,49.216582,160.239479,201.081674,158.600692,195.717971,97.518461,191.507087,-0.000457,0.031225,86.066370,65.003428,195.843432,20.715101,60.889806,0.696743,769924.718543,0.872836,9.081743,24.631964,4.008462,0.072814,0.062896,32.000000,83.875546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.596692,65.024813,108.810948,67.594937,28.278970,44.303797,52.379747,57.569245,34.417722,30.379621,48.373800,168.938896,69.992065,0.605722,169.985894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.709331,49.039773,199.184528,161.948563,194.866622,189.101683,84.410720,14.225803,195.887680,-0.000721,48.998808,49.257198,160.250425,200.921536,158.604501,195.730538,97.540875,191.266331,-0.000456,0.031231,86.135117,64.811675,195.740012,20.721017,60.857243,0.696548,769850.114179,0.872099,9.074896,24.616721,4.006428,0.074686,0.064077,32.000000,83.849325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.606284,64.996890,108.841422,67.594937,28.256953,44.303797,52.379747,57.569733,34.417722,30.379621,48.364501,168.821440,70.068954,0.605964,170.061386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.626329,49.039773,199.069420,161.948563,194.864599,189.102272,84.435158,14.219382,195.856906,-0.000533,49.045158,49.154288,160.221034,200.968609,158.617636,195.817177,97.590569,191.264806,-0.000457,0.031225,86.214746,65.063845,195.897401,20.717118,60.871252,0.696971,769757.787487,0.872578,9.072973,24.504192,4.006985,0.072563,0.063823,32.000000,83.805501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.591278,64.978880,108.815091,67.594937,28.265574,44.303797,52.379747,57.572354,34.417722,30.379621,48.345984,168.870316,69.967561,0.605343,170.001158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.671025,49.055439,199.194381,161.958373,194.833115,189.108522,84.464045,14.222378,195.849116,-0.000658,49.046797,49.255397,160.238433,201.029994,158.610950,195.816263,97.576455,191.413251,-0.000457,0.031194,86.262470,64.868365,195.887835,20.717902,60.895665,0.696372,769633.695692,0.873202,9.084795,24.453541,4.007435,0.071740,0.062377,32.000000,83.804226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.574780,64.971892,108.824568,67.594937,28.234528,44.303797,52.379747,57.622871,34.417722,30.379621,48.332097,168.928090,69.927502,0.606290,170.014651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.692168,49.072754,199.174248,161.964820,194.792586,189.118460,84.241646,14.224376,195.723633,-0.000823,49.132551,49.113800,160.265618,201.036721,158.628770,195.752091,97.558737,191.332159,-0.000455,0.031173,86.319517,65.035352,195.812822,20.715584,60.842169,0.697097,769751.962472,0.872844,9.128359,24.523613,4.010273,0.074942,0.064953,32.000000,83.825420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.616412,64.999978,108.832471,67.594937,28.293719,44.303797,52.379747,57.603029,34.417722,30.379621,48.334906,168.483292,69.884069,0.607060,170.040615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.674830,49.072754,199.060305,161.964820,194.824434,189.105500,84.432490,14.222807,195.830585,-0.000580,49.179333,49.264109,160.265514,201.104793,158.593616,195.763886,97.464980,191.192651,-0.000453,0.031179,86.360283,65.060572,195.835236,20.715482,60.872136,0.697470,769867.832654,0.874823,9.123747,24.510977,4.008162,0.072939,0.063138,32.000000,83.848162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.577274,64.997775,108.810125,67.594937,28.270097,44.303797,52.379747,57.594547,34.417722,30.379621,48.340293,168.864980,70.021852,0.607228,169.912173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.723122,49.112056,199.160314,161.976593,194.879198,189.075035,84.452136,14.228515,195.826160,-0.000535,49.198937,49.216701,160.273480,201.075925,158.614036,195.700491,97.453081,191.435548,-0.000453,0.031159,86.409018,65.124925,195.814187,20.704874,60.879276,0.697009,770168.212500,0.873124,9.141727,24.552490,4.007267,0.072182,0.062113,32.000000,83.896089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.576934,64.972806,108.805121,67.594937,28.287546,44.303797,52.379747,57.609083,34.417722,30.379621,48.368855,168.904271,69.591553,0.605932,169.890929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.725789,49.147512,199.044828,161.988926,194.936231,189.061356,84.357599,14.223806,195.797589,-0.000834,49.198389,49.296621,160.275226,201.059799,158.634629,195.781672,97.429651,191.319345,-0.000453,0.031148,86.440066,65.015505,195.844230,20.697523,60.915192,0.696546,770126.832511,0.871935,9.130961,24.655331,4.005386,0.073120,0.063778,32.000000,83.886170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.560180,64.950950,108.798652,67.594937,28.262850,44.303797,52.379747,57.585146,34.417722,30.379621,48.360971,168.715197,69.796688,0.609344,170.020788,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.763171,49.164277,199.198474,161.996774,194.963720,189.059079,84.533690,14.223520,195.852055,-0.000810,49.199858,49.311767,160.265527,200.997375,158.632447,195.711305,97.456771,191.439531,-0.000451,0.031142,86.464950,65.184292,195.893545,20.682631,60.905943,0.695841,770234.655189,0.872884,9.163651,24.635266,4.002849,0.072289,0.063214,32.000000,83.887589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.569815,64.959386,108.798444,67.594937,28.241973,44.303797,52.379747,57.587028,34.417722,30.379621,48.390872,169.067381,69.996761,0.607296,170.019490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.737572,49.164277,199.046104,161.996774,194.947239,189.062843,84.385932,14.226802,195.808758,-0.000588,49.147807,49.059860,160.277447,200.969669,158.643261,195.709046,97.447859,191.431876,-0.000449,0.031125,86.506164,65.046272,195.746558,20.678459,60.913209,0.695891,770123.732872,0.870369,9.141686,24.653134,4.002930,0.073533,0.062681,32.000000,83.876903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.551007,64.934630,108.817824,67.594937,28.278102,44.303797,52.379747,57.569103,34.417722,30.379621,48.403336,168.771863,69.838214,0.605512,169.898325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.693815,49.180768,199.133118,162.010789,194.948384,189.055741,84.391683,14.221237,195.839802,-0.000937,49.090694,49.283332,160.305441,201.038964,158.653601,195.849673,97.482364,191.231728,-0.000450,0.031086,86.558721,64.940570,195.814903,20.685737,60.917645,0.695762,770205.480187,0.872409,9.168207,24.659180,4.001926,0.073403,0.062983,32.000000,83.912771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.579419,64.947754,108.827691,67.594937,28.278433,44.303797,52.379747,57.617155,34.417722,30.379621,48.415723,168.783365,69.815470,0.606847,169.982039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.683332,49.163728,199.239090,162.003781,194.967124,189.036543,84.497081,14.222949,195.912283,-0.000849,49.109404,49.186282,160.303996,201.198225,158.637456,195.771851,97.459565,191.253519,-0.000451,0.031083,86.585542,64.845249,195.949427,20.697133,60.911857,0.696481,770145.314154,0.873211,9.230055,24.549742,4.007201,0.073344,0.064317,32.000000,83.927170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553745,64.944063,108.840500,67.594937,28.271489,44.303797,52.379747,57.616784,34.417722,30.379621,48.396328,168.994163,70.122806,0.607716,170.020552,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.683149,49.152734,199.140352,161.999857,195.022387,189.021911,84.450256,14.221094,195.827238,-0.000601,49.030180,49.387474,160.283458,201.076007,158.645139,195.760381,97.446924,191.445757,-0.000451,0.031096,86.602356,65.021125,195.737097,20.699538,60.955328,0.696837,770121.582960,0.872196,9.223884,24.580703,4.010180,0.072999,0.063399,32.000000,83.928618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.535223,64.925856,108.825634,67.594937,28.294485,44.303797,52.379747,57.625723,34.417722,30.379621,48.392734,168.900512,69.972623,0.605305,170.112880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.740854,49.128272,199.235784,162.001819,195.087717,189.017190,84.446747,14.220381,195.956294,-0.000595,49.024451,49.238455,160.304278,201.080675,158.670525,195.788514,97.449113,191.404560,-0.000450,0.031108,86.644219,65.092614,195.804421,20.702763,60.956194,0.696019,770085.204695,0.872588,9.213079,24.665309,4.008207,0.073692,0.063897,32.000000,83.959009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.566511,64.923086,108.856373,67.594937,28.264580,44.303797,52.379747,57.630354,34.417722,30.379621,48.377424,168.893493,69.887077,0.606324,169.970709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.744516,49.128272,199.221193,162.001819,195.102959,189.026513,84.414122,14.220666,196.016725,-0.000598,48.995336,49.332954,160.304183,201.044591,158.632367,195.831011,97.395302,191.463612,-0.000450,0.031114,86.665309,65.175067,195.916307,20.713077,60.980841,0.695464,769921.137308,0.871419,9.128801,24.647702,4.005476,0.072190,0.064349,32.000000,83.947217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.551045,64.923398,108.870311,67.594937,28.297308,44.303797,52.379747,57.599603,34.417722,30.379621,48.347526,168.828244,70.109600,0.606590,170.171614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.751269,49.109583,199.341058,161.996213,195.169945,189.022921,84.426621,14.230370,195.912840,-0.000339,49.015106,49.219855,160.259769,201.109094,158.616878,195.940947,97.297136,191.374392,-0.000449,0.031098,86.655910,64.931570,195.963537,20.727373,60.932447,0.695133,770147.661186,0.871727,9.125008,24.723613,4.004888,0.074413,0.064418,32.000000,83.944267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.532737,64.883697,108.851169,67.594937,28.262337,44.303797,52.379747,57.600076,34.417722,30.379621,48.322104,168.853242,69.903878,0.604622,169.992110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.778521,49.110407,199.196866,161.997615,195.247891,189.016269,84.422208,14.225233,195.932218,-0.000115,49.064918,49.229175,160.299643,201.207684,158.656082,195.836067,97.285823,191.415452,-0.000449,0.031080,86.699961,64.976420,195.921526,20.732086,60.925920,0.695847,770425.673650,0.871404,9.099320,24.788388,4.006753,0.073020,0.063455,32.000000,83.948700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.561810,64.910426,108.890803,67.594937,28.329110,44.303797,52.379747,57.601198,34.417722,30.379621,48.314015,168.844416,69.617378,0.606542,170.049820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.607973,49.128547,199.244770,162.007986,195.309153,189.035516,84.454763,14.222236,195.841128,-0.000387,49.124805,49.335498,160.301439,201.097535,158.655997,195.883430,97.273242,191.394825,-0.000452,0.031032,86.721691,64.883904,195.774134,20.730246,60.935909,0.695193,770406.413816,0.870891,9.071919,24.815068,4.001663,0.073264,0.062668,32.000000,83.959600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.568358,64.902400,108.883541,67.594937,28.300365,44.303797,52.379747,57.587805,34.417722,30.379621,48.306803,168.909527,70.038874,0.608401,170.015438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.776002,49.145313,199.196127,162.022281,195.286477,189.023117,84.483001,14.221665,195.859353,-0.000338,49.143871,49.338501,160.314940,201.046894,158.643147,195.862324,97.266053,191.303492,-0.000451,0.031026,86.770294,65.055673,195.866563,20.725090,60.945195,0.697439,770800.182485,0.874014,9.266901,24.819929,4.016386,0.073627,0.063811,32.000000,83.942910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.569563,64.933668,108.914147,67.594937,28.298335,44.303797,52.379747,57.689886,34.417722,30.379621,48.315440,168.966002,70.090671,0.606793,170.094037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.736118,49.145313,199.240776,162.022281,195.230755,189.019798,84.443315,14.221808,195.782680,-0.000199,49.055330,49.270583,160.281355,201.019963,158.647931,195.691991,97.243741,191.161615,-0.000451,0.031070,86.728818,65.121648,195.920548,20.722837,60.929184,0.695106,770591.205916,0.870430,9.109432,24.792927,4.001851,0.073711,0.063279,32.000000,83.909638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.568606,64.905989,108.892119,67.594937,28.291101,44.303797,52.379747,57.598580,34.417722,30.379621,48.326329,168.886630,69.775925,0.604408,169.982196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.734322,49.145313,199.128057,162.022281,195.222957,189.020658,84.411520,14.221094,195.926935,-0.000373,49.072271,49.194336,160.308144,201.080084,158.680805,195.689322,97.212821,191.291005,-0.000451,0.031068,86.728447,64.758286,195.835971,20.727332,60.919628,0.695886,770706.235757,0.871600,9.150750,24.762103,4.005958,0.072937,0.063104,32.000000,83.941106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.569118,64.907756,108.883817,67.594937,28.269809,44.303797,52.379747,57.623529,34.417722,30.379621,48.321206,168.823040,70.252593,0.607656,170.177554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.680165,49.132670,199.171491,162.022841,195.230475,188.996143,84.364126,14.218668,195.857663,-0.000367,49.017136,49.292134,160.315069,201.131968,158.657973,195.771971,97.176457,191.252666,-0.000451,0.031068,86.525516,64.987334,195.782313,20.737283,60.940020,0.695739,770825.725627,0.871967,9.152609,24.841485,4.003836,0.074303,0.064025,32.000000,83.964190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553514,64.910017,108.915786,67.594937,28.268623,44.303797,52.379747,57.627801,34.417722,30.379621,48.316083,168.728253,69.926842,0.603311,170.079167,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.695398,49.100788,199.114112,162.012470,195.268194,189.007444,84.415523,14.223377,195.959128,-0.000219,48.941991,49.262731,160.308069,201.036049,158.641538,195.740499,97.162876,191.322998,-0.000451,0.031072,86.535723,65.144291,195.934845,20.733189,60.902445,0.696175,770894.826649,0.873369,9.196110,24.863492,4.009075,0.073608,0.064439,32.000000,83.986323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.578999,64.931468,108.926588,67.594937,28.253186,44.303797,52.379747,57.662408,34.417722,30.379621,48.297487,168.831045,69.933812,0.606704,170.172597,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.755224,49.100788,199.243393,162.012470,195.284682,189.024620,84.405875,14.222949,195.869136,-0.000321,48.917239,49.256455,160.328456,201.137065,158.669880,195.734529,97.197629,191.358646,-0.000451,0.031068,86.551283,65.160362,195.967048,20.724600,60.913966,0.696238,770893.691196,0.872514,9.148433,24.903409,4.006691,0.072912,0.063305,32.000000,84.019569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.587804,64.929469,108.935496,67.594937,28.262250,44.303797,52.379747,57.659076,34.417722,30.379621,48.258219,168.811750,69.982894,0.606325,169.994195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.714500,49.071929,199.134929,162.004902,195.285242,189.051836,84.464450,14.223663,195.886356,-0.000492,48.934205,49.171889,160.282914,201.153599,158.660799,195.573405,97.178387,191.489299,-0.000450,0.031071,86.540814,64.977464,195.856324,20.722951,60.936685,0.695752,770761.434708,0.871528,9.086428,24.882001,4.004472,0.072803,0.063601,32.000000,84.089014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.558702,64.934854,108.918484,67.594937,28.291838,44.303797,52.379747,57.628164,34.417722,30.379621,48.220241,168.928900,69.891185,0.605591,170.012251,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.745143,49.068631,199.099191,161.999016,195.347196,189.074512,84.410503,14.223948,195.901188,-0.000414,48.860918,49.339160,160.303148,201.272290,158.692379,195.899648,97.207988,191.424451,-0.000448,0.031103,86.530952,65.046522,195.795262,20.720564,60.937388,0.695764,770927.017754,0.871771,9.099769,24.950139,4.005570,0.072701,0.063793,32.000000,84.077843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.554469,64.925588,108.928260,67.594937,28.314897,44.303797,52.379747,57.661043,34.417722,30.379621,48.205285,168.821005,69.898228,0.606622,170.062290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.739527,49.054064,199.148664,161.998175,195.412221,189.076347,84.386992,14.214530,195.807926,-0.000509,48.879589,49.336402,160.301413,201.148706,158.668030,195.761150,97.243432,191.380099,-0.000448,0.031125,86.547613,65.038410,195.850128,20.715179,60.934773,0.695362,770863.889068,0.871828,9.064717,24.896272,4.002385,0.072633,0.062510,32.000000,84.063626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.586596,64.935768,108.927929,67.594937,28.258671,44.303797,52.379747,57.639452,34.417722,30.379621,48.190553,168.773984,69.907986,0.606218,169.988805,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.778432,49.026030,199.075052,161.989486,195.378915,189.093990,84.440161,14.220095,195.876742,-0.000688,48.829827,49.355449,160.297335,200.996723,158.659422,195.722223,97.242744,191.473325,-0.000447,0.031124,86.535589,65.056717,196.003026,20.717746,60.963658,0.695562,770714.433686,0.872153,9.055968,24.844228,4.003831,0.073950,0.064454,32.000000,84.043335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.567150,64.933329,108.921297,67.594937,28.303005,44.303797,52.379747,57.645284,34.417722,30.379621,48.163538,168.880323,69.965800,0.606281,170.099938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.729436,49.026030,199.162448,161.989486,195.371735,189.110814,84.380674,14.227944,195.775087,-0.000573,48.824162,49.262100,160.296430,201.144832,158.643818,195.764786,97.221679,191.147673,-0.000446,0.031140,86.537451,65.164213,195.812147,20.716517,60.904609,0.694567,770671.156946,0.870859,8.987634,24.879805,3.999223,0.073755,0.063829,32.000000,84.074601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.575699,64.943178,108.925504,67.594937,28.253658,44.303797,52.379747,57.625287,34.417722,30.379621,48.121737,168.761348,69.820606,0.605201,169.986641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.671704,49.008715,199.086407,161.980797,195.303622,189.131851,84.542987,14.227516,195.724811,-0.000295,48.811624,49.307479,160.301860,201.063836,158.651143,195.754905,97.169554,191.214174,-0.000445,0.031122,86.547707,65.136668,195.841740,20.718481,60.955292,0.696130,770870.994482,0.872505,9.038390,24.778942,4.004921,0.072933,0.063045,32.000000,84.066986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.570899,64.940439,108.930005,67.594937,28.262263,44.303797,52.379747,57.655531,34.417722,30.379621,48.089214,169.085974,70.225007,0.607235,170.207216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.673198,48.991675,199.174604,161.974911,195.336208,189.144086,84.432090,14.226945,195.882774,-0.000469,48.822111,49.163313,160.302816,201.020697,158.681495,195.835497,97.153395,191.375048,-0.000445,0.031114,86.554914,64.973885,195.769706,20.724092,60.920097,0.696120,771178.776041,0.872009,9.080932,24.855979,4.008045,0.073476,0.064265,32.000000,84.117518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.584824,64.962789,108.927150,67.594937,28.254678,44.303797,52.379747,57.692232,34.417722,30.379621,48.072748,168.864180,70.237993,0.604232,170.183258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.800192,48.979582,199.154419,161.965100,195.299653,189.154786,84.404194,14.223235,195.815487,-0.000410,48.862971,49.336497,160.271169,201.226400,158.659958,195.784523,97.136369,190.575049,-0.000444,0.031120,86.522394,65.161464,195.948244,20.729160,60.935459,0.696730,771246.968399,0.873140,9.062341,24.932375,4.009700,0.073794,0.064858,32.000000,84.061458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.569401,64.943107,108.910740,67.594937,28.298336,44.303797,52.379747,57.696430,34.417722,30.379621,48.038593,168.808387,70.067487,0.604301,170.257334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.719553,48.979582,199.184629,161.965100,195.281236,189.162420,84.440465,14.222093,195.855695,-0.000166,48.970594,49.366869,160.304940,201.104242,158.687392,195.757468,97.188070,191.125335,-0.000444,0.031118,86.561086,64.988309,195.821144,20.728572,60.904248,0.694942,771130.302941,0.870974,8.918657,24.649478,3.999069,0.072839,0.063096,32.000000,84.074764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.593396,64.973496,108.941934,67.594937,28.282604,44.303797,52.379747,57.627684,34.417722,30.379621,48.008159,168.880931,69.937260,0.604369,170.070276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.765757,48.994699,199.090620,161.979115,195.317376,189.161019,84.497110,14.225090,195.740690,-0.000274,48.998548,49.113052,160.285607,201.252556,158.673295,195.798765,97.224306,191.331077,-0.000445,0.031120,86.566402,65.220984,195.730651,20.728299,60.976856,0.696402,771099.172936,0.872204,9.002186,24.804182,4.006163,0.072963,0.063804,32.000000,84.044206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.605266,64.965395,108.942782,67.594937,28.282530,44.303797,52.379747,57.699570,34.417722,30.379621,47.998669,168.994219,70.104537,0.606456,170.139120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.819856,49.021083,199.219124,161.988365,195.274396,189.170490,84.412493,14.224376,195.718239,-0.000362,49.060239,49.282735,160.314691,200.992360,158.674553,195.771486,97.271726,191.157491,-0.000445,0.031129,86.572862,64.946813,195.830769,20.728331,60.953958,0.694808,770951.321149,0.871150,8.971055,24.844414,4.000649,0.072454,0.062839,32.000000,84.065007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.625332,64.973883,108.933241,67.594937,28.305150,44.303797,52.379747,57.654043,34.417722,30.379621,48.007697,168.824986,69.755089,0.606141,170.074328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.688197,49.053515,199.119607,162.003221,195.210715,189.189707,84.498433,14.218668,195.866326,-0.000099,49.077085,49.177940,160.309370,200.984368,158.663191,195.671087,97.340807,190.797877,-0.000445,0.031143,86.584945,64.975900,195.880046,20.722439,60.942004,0.694794,770803.460841,0.870680,8.939805,24.732575,3.998790,0.074257,0.064080,32.000000,84.086990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.622778,64.980082,108.954616,67.594937,28.304975,44.303797,52.379747,57.625485,34.417722,30.379621,47.992258,168.996866,70.043863,0.607130,170.119883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.740233,49.067806,199.151099,162.006864,195.182648,189.189738,84.405528,14.223235,195.764167,-0.000209,49.047331,49.313756,160.299535,201.147299,158.657858,195.768062,97.361949,191.242867,-0.000446,0.031179,86.604614,65.024572,195.749680,20.721534,60.928337,0.696460,770879.155236,0.872524,9.108626,24.528673,4.007382,0.073882,0.064402,32.000000,84.078255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.609847,64.954139,108.954060,67.594937,28.276170,44.303797,52.379747,57.702800,34.417722,30.379621,48.011382,168.811056,69.946211,0.605958,169.977672,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.752763,49.067806,199.071330,162.006864,195.178241,189.206603,84.405001,14.222521,195.835530,-0.000623,49.079121,49.125265,160.316845,201.085751,158.674827,195.632892,97.283655,191.234481,-0.000446,0.031163,86.633840,65.063881,195.723514,20.720646,60.908161,0.696079,770781.789398,0.872504,9.068979,24.674330,4.003823,0.073702,0.064222,32.000000,84.133445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.626464,65.005911,108.979943,67.594937,28.281068,44.303797,52.379747,57.676364,34.417722,30.379621,48.013471,168.810001,69.915323,0.606337,170.036956,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.760562,49.079900,199.032597,162.011630,195.123524,189.224793,84.448960,14.231369,195.817247,-0.000472,49.075645,49.317017,160.301176,201.055130,158.646313,195.580785,97.281956,191.280385,-0.000447,0.031175,86.646699,65.034830,195.829278,20.721903,60.913119,0.696012,771114.112694,0.872343,9.055996,24.749483,4.001212,0.073661,0.064846,32.000000,84.123150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.622867,64.986850,108.992553,67.594937,28.276696,44.303797,52.379747,57.671842,34.417722,30.379621,48.014130,168.897920,70.125961,0.606345,170.093329,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.742009,49.088420,199.061435,162.015554,195.088061,189.232412,84.481932,14.222093,195.823988,-0.000320,49.029604,49.391559,160.307397,201.184158,158.655938,195.647132,97.282786,191.344241,-0.000448,0.031157,86.687596,65.012649,195.742828,20.721970,60.916310,0.695854,771214.466724,0.871851,9.060010,24.768373,3.999806,0.072749,0.063188,32.000000,84.208474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.650075,65.008364,108.994562,67.594937,28.237807,44.303797,52.379747,57.670682,34.417722,30.379621,48.003576,168.963863,70.071742,0.604436,170.090221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.694083,49.088420,199.030110,162.015554,195.058718,189.257400,84.428563,14.224947,195.885680,-0.000591,49.025565,49.277621,160.292654,200.941882,158.667168,195.665143,97.266886,191.095541,-0.000449,0.031171,86.696274,64.966660,195.884040,20.731040,60.893664,0.696170,771291.122300,0.871927,9.087753,24.791451,4.001878,0.074566,0.065145,32.000000,84.196004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.620933,65.006193,108.999104,67.594937,28.252020,44.303797,52.379747,57.683694,34.417722,30.379621,48.002101,168.857127,69.958170,0.605210,170.093329,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.724094,49.100513,199.127812,162.014152,195.080034,189.278228,84.455190,14.221094,195.862541,-0.000593,49.073869,49.158599,160.297294,201.064753,158.680107,195.556169,97.266600,191.291331,-0.000450,0.031188,86.757087,64.963460,195.761245,20.733742,60.913498,0.697040,771505.316606,0.873529,9.137427,24.714202,4.005107,0.073892,0.063639,32.000000,84.195306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.627714,65.002577,109.011125,67.594937,28.211806,44.303797,52.379747,57.717332,34.417722,30.379621,47.982694,168.910380,70.073210,0.606724,170.166067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.692694,49.100513,199.025730,162.014152,195.134952,189.273481,84.416713,14.219952,195.676715,-0.000439,49.058646,49.187671,160.304662,200.996417,158.659981,195.686714,97.265387,191.391889,-0.000451,0.031185,86.781761,64.960685,195.627618,20.738790,60.902968,0.697307,771630.409663,0.874414,9.169519,24.775439,4.006916,0.073084,0.063287,32.000000,84.172852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.630036,65.025782,109.025403,67.594937,28.267214,44.303797,52.379747,57.704297,34.417722,30.379621,47.991175,168.833426,69.930657,0.606053,170.174918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.718880,49.104361,199.154981,162.012190,195.121572,189.283552,84.510279,14.225518,195.909132,-0.000661,49.003036,49.214841,160.313833,201.070482,158.648444,195.734165,97.256312,191.283512,-0.000450,0.031188,86.790026,65.101672,195.835174,20.733924,60.920349,0.697021,771617.402267,0.873782,9.150961,24.826687,4.005131,0.074084,0.064973,32.000000,84.162006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.614837,65.003821,109.020413,67.594937,28.216487,44.303797,52.379747,57.725954,34.417722,30.379621,47.986219,169.020559,69.949512,0.607039,170.163313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.698284,49.081549,199.133819,162.009948,195.109275,189.282977,84.425360,14.216528,195.771679,-0.000659,48.964250,49.162317,160.314972,201.041594,158.671819,195.585339,97.306655,191.207103,-0.000450,0.031174,86.684917,64.902373,195.828631,20.731588,60.939137,0.696873,771661.634488,0.872360,9.127661,24.795188,4.005621,0.073485,0.063728,32.000000,84.176796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.641832,65.004250,109.057810,67.594937,28.273427,44.303797,52.379747,57.714258,34.417722,30.379621,47.977696,168.850719,70.090157,0.606920,170.170512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.721639,49.081549,199.154520,162.009948,195.046819,189.273221,84.381927,14.219524,195.702273,-0.000432,48.978343,49.145334,160.321723,200.934339,158.678962,195.724259,97.318048,191.264622,-0.000451,0.031150,86.629616,64.900305,195.793612,20.729637,60.872190,0.696809,771448.941074,0.873581,9.126200,24.716230,4.006855,0.072093,0.062733,32.000000,84.208360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.625207,65.004230,109.057945,67.594937,28.264331,44.303797,52.379747,57.729707,34.417722,30.379621,47.944861,168.763854,69.764553,0.605833,170.176256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.789798,49.070280,198.977069,162.011349,195.088126,189.247984,84.380359,14.222807,195.749520,-0.000535,48.983260,49.223175,160.309796,201.099084,158.668894,195.774805,97.329155,191.175837,-0.000452,0.031152,86.421838,64.866179,195.902947,20.727936,60.878555,0.697298,771338.905241,0.873530,9.101990,24.726378,4.005389,0.073111,0.063961,32.000000,84.248203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.607890,64.982643,109.024863,67.594937,28.274792,44.303797,52.379747,57.720688,34.417722,30.379621,47.923057,168.760718,69.758023,0.608419,169.983416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.648035,49.067806,199.135775,162.017796,195.097535,189.241854,84.451758,14.222664,195.741533,-0.000719,48.971752,49.281023,160.293019,201.065834,158.670548,195.608425,97.340721,191.126395,-0.000453,0.031174,85.931821,65.045564,195.739156,20.726152,60.934341,0.695812,771075.862552,0.872073,9.020115,24.682018,3.996342,0.073778,0.064031,32.000000,84.288510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.598087,64.991571,109.031519,67.594937,28.244344,44.303797,52.379747,57.684082,34.417722,30.379621,47.909204,168.903517,69.976218,0.607243,170.000685,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
