OSU 80 Ton Compressor Load Stand
49.720436,49.062035,198.949862,162.022561,195.092993,189.237241,84.426434,14.221665,195.781720,-0.000619,48.936791,49.421182,160.306230,201.038903,158.688685,195.712873,97.331592,190.959707,-0.000452,0.031176,85.177476,65.130327,195.887121,20.725210,60.919015,0.697312,771189.659576,0.874066,9.164577,24.651928,4.010950,0.073244,0.064379,32.000000,84.306175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.620974,65.004565,109.043142,67.594937,28.265535,44.303797,52.379747,57.768140,34.417722,30.379621,47.897645,168.852867,69.959857,0.607209,170.029324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.706419,49.047743,199.161256,162.013872,195.015636,189.221981,84.425651,14.224662,195.805310,-0.000461,48.995403,49.130654,160.304815,201.121000,158.685760,195.798011,97.226541,191.214911,-0.000450,0.031210,84.179563,64.779332,195.862218,20.722061,60.920313,0.696090,771088.928487,0.872879,9.083722,24.598582,4.001370,0.074019,0.063922,32.000000,84.328889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.605297,64.988385,108.991024,67.594937,28.235795,44.303797,52.379747,57.734438,34.417722,30.379621,47.875922,168.851302,69.813122,0.606135,169.995768,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.753271,49.062859,199.228752,162.013592,195.000093,189.219032,84.407899,14.221094,195.847668,-0.000644,49.110193,49.172407,160.324401,201.152335,158.688051,195.769507,97.208290,191.301779,-0.000451,0.031218,84.331981,64.891911,195.837113,20.722928,60.878627,0.696746,771288.039099,0.873106,9.088251,24.763686,4.007002,0.074439,0.064890,32.000000,84.343416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.615709,64.993009,109.026977,67.594937,28.248967,44.303797,52.379747,57.744204,34.417722,30.379621,47.848652,168.815797,70.224640,0.605740,170.018270,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.769909,49.062859,199.213179,162.013592,195.052339,189.211690,84.425695,14.224947,195.832562,-0.000522,49.151046,49.292565,160.304045,201.127972,158.693656,195.761626,97.165543,191.226297,-0.000451,0.031201,84.464522,64.907852,195.771135,20.725387,60.950243,0.696774,771422.685545,0.872348,9.050525,24.850050,4.004335,0.072129,0.062335,32.000000,84.292683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.613996,64.978764,109.002243,67.594937,28.294919,44.303797,52.379747,57.718465,34.417722,30.379621,47.851118,168.851390,70.126474,0.604042,170.115674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.680675,49.101887,199.141009,162.025364,195.073309,189.206798,84.480686,14.224947,195.943373,-0.000408,49.204362,49.265438,160.296072,201.162874,158.716190,195.774012,97.146313,191.414840,-0.000453,0.031187,84.563170,64.983976,195.910798,20.719690,60.940201,0.695685,771522.327107,0.871807,9.033290,24.864530,4.002683,0.072551,0.063017,32.000000,84.289487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.595646,64.990786,109.001516,67.594937,28.258916,44.303797,52.379747,57.711038,34.417722,30.379621,47.878581,168.961371,69.764553,0.604653,170.145689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.771172,49.134044,199.179869,162.039379,195.099962,189.213077,84.403333,14.231226,195.924810,-0.000545,49.244971,49.346763,160.321733,201.148114,158.712133,195.837823,97.200628,191.501760,-0.000453,0.031157,84.673543,65.044489,195.972715,20.711484,60.944762,0.696792,771791.280676,0.873051,9.164800,24.954351,4.008420,0.074239,0.065084,32.000000,84.307076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.599479,64.993387,109.013065,67.594937,28.263942,44.303797,52.379747,57.764923,34.417722,30.379621,47.869852,168.806667,70.064406,0.608656,170.025902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.706081,49.171698,199.167229,162.060962,195.113603,189.194209,84.450892,14.222521,195.855469,-0.000692,49.165469,49.261063,160.338088,201.112336,158.734174,195.774683,97.223887,191.376827,-0.000453,0.031162,84.741624,65.067801,195.884062,20.717514,61.012683,0.695803,771583.901802,0.872194,9.103166,24.932560,4.001912,0.072978,0.063133,32.000000,84.292328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.591795,65.010289,108.995944,67.594937,28.265835,44.303797,52.379747,57.716674,34.417722,30.379621,47.895394,168.901785,69.798742,0.605237,170.168506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.705576,49.171698,199.214575,162.060962,195.145567,189.204362,84.354188,14.224376,195.801592,-0.000417,49.057089,49.144176,160.312767,201.100817,158.706917,195.745083,97.200389,191.073096,-0.000453,0.031184,84.804302,64.964455,195.869438,20.725723,60.928661,0.695821,771599.339440,0.872976,9.208266,24.862549,4.006899,0.073068,0.063255,32.000000,84.254601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.580448,64.981766,108.946158,67.594937,28.274976,44.303797,52.379747,57.757027,34.417722,30.379621,47.928422,168.708377,69.907840,0.608233,170.147341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.779365,49.157406,199.169188,162.065727,195.102739,189.194473,84.373678,14.216242,195.815849,-0.000475,48.978065,49.244388,160.357644,201.055335,158.688202,195.705005,97.186332,191.171068,-0.000453,0.031211,84.881364,65.021173,195.877130,20.728545,60.916040,0.696942,771715.869373,0.874034,9.208790,24.772289,4.007892,0.072891,0.063840,32.000000,84.281139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.606327,65.025735,108.966808,67.594937,28.228949,44.303797,52.379747,57.761156,34.417722,30.379621,47.911050,168.747356,70.049218,0.607425,170.019214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.807614,49.123875,199.204693,162.051432,195.048061,189.182393,84.477897,14.221380,195.795817,-0.000578,48.936881,49.233931,160.345486,201.122937,158.689961,195.853890,97.152789,191.354628,-0.000453,0.031220,84.957015,65.160426,195.885531,20.733205,60.960737,0.695990,771596.698429,0.872312,9.118043,24.823054,4.001039,0.071833,0.062815,32.000000,84.283819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.589998,65.009735,108.964652,67.594937,28.257014,44.303797,52.379747,57.718706,34.417722,30.379621,47.905559,168.955794,69.972623,0.605245,170.002377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.788601,49.089794,199.229529,162.039379,195.056105,189.173667,84.411498,14.221380,195.802681,-0.000294,48.993666,49.236205,160.353432,201.120490,158.729577,195.675265,97.117547,191.104216,-0.000455,0.031228,85.037028,65.261379,195.936273,20.726223,60.932339,0.695441,771584.357124,0.871626,9.072120,24.866525,3.998964,0.073667,0.064421,32.000000,84.312931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.607073,65.007285,108.942563,67.594937,28.283254,44.303797,52.379747,57.707866,34.417722,30.379621,47.865705,168.822997,69.803291,0.605562,169.981134,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.721225,49.089794,199.092541,162.039379,195.104379,189.179886,84.516206,14.222093,195.859290,-0.000394,48.923709,49.306279,160.333019,200.995296,158.686513,195.680868,97.085582,191.365462,-0.000456,0.031232,85.120339,65.144640,195.947429,20.713916,60.960701,0.695613,771576.725380,0.871480,9.040869,24.866791,4.001509,0.072645,0.064261,32.000000,84.305380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.578312,65.003828,108.891166,67.594937,28.238834,44.303797,52.379747,57.719775,34.417722,30.379621,47.823424,169.032412,70.245623,0.607211,170.024407,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.679886,49.082648,199.189760,162.032091,195.038874,189.181411,84.459662,14.224519,195.749108,-0.000694,48.882252,49.425011,160.311431,201.133905,158.693142,195.738055,97.077110,191.344871,-0.000457,0.031204,85.226922,64.994166,195.878718,20.712615,60.953291,0.695813,771813.183447,0.871740,9.110664,24.996599,4.004176,0.072966,0.062973,32.000000,84.289845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.583540,65.008250,108.860180,67.594937,28.250834,44.303797,52.379747,57.759650,34.417722,30.379621,47.806471,168.919323,70.273356,0.603841,170.015044,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.728298,49.061210,199.102296,162.030129,195.085595,189.169894,84.374291,14.217955,195.866266,-0.000623,48.906966,49.318222,160.345132,201.078086,158.725406,195.648534,97.115090,191.023415,-0.000457,0.031244,85.336546,65.043632,195.792532,20.712268,60.952623,0.696645,771886.368035,0.873119,9.146378,24.997363,4.009465,0.073494,0.064150,32.000000,84.282689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.607044,65.013516,108.836946,67.594937,28.378997,44.303797,52.379747,57.787272,34.417722,30.379621,47.796144,168.748582,69.901897,0.604252,170.153675,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.742975,49.046918,199.133465,162.033493,195.071488,189.182724,84.413916,14.225518,195.825615,-0.000300,48.935367,49.173907,160.335885,201.010953,158.737242,195.734165,97.123609,191.138391,-0.000458,0.031271,85.425376,65.047275,195.819837,20.714089,60.951361,0.695736,771577.597347,0.872952,9.074751,24.838966,4.003803,0.074111,0.064298,32.000000,84.330508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.608045,65.015775,108.781848,67.594937,28.260559,44.303797,52.379747,57.761015,34.417722,30.379621,47.762971,168.827831,70.081647,0.606663,170.186405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.716429,49.046094,199.173972,162.031811,195.082663,189.194448,84.477278,14.222378,195.798123,-0.000537,48.917226,49.245326,160.313072,201.057230,158.695918,195.705763,97.146559,191.461407,-0.000459,0.031296,85.499567,65.256334,195.783413,20.710287,60.957726,0.695668,771548.201350,0.872280,9.045249,24.873535,4.003248,0.072775,0.063497,32.000000,84.330951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.591164,64.990453,108.766400,67.594937,28.244337,44.303797,52.379747,57.755520,34.417722,30.379621,47.736028,168.954557,69.926988,0.605036,170.002810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.622582,49.046094,199.145097,162.031811,195.091841,189.193700,84.388636,14.226945,195.813804,-0.000599,48.977372,49.363924,160.352279,201.093600,158.708073,195.652961,97.134213,191.326402,-0.000461,0.031306,85.569379,65.169095,195.815227,20.702626,60.915751,0.696069,771556.081563,0.872195,9.071935,24.971530,4.006200,0.072978,0.063188,32.000000,84.325765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.587119,65.014353,108.761752,67.594937,28.284664,44.303797,52.379747,57.773931,34.417722,30.379621,47.721878,168.777272,69.771083,0.606787,169.976925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.790271,49.045269,199.151332,162.029569,195.083983,189.220819,84.455179,14.225803,195.915628,-0.000259,48.985417,49.202456,160.333420,201.044998,158.718191,195.732005,97.145885,191.121863,-0.000459,0.031360,85.663389,64.948894,195.863197,20.704297,60.938416,0.697638,771718.114574,0.874942,9.169281,24.933347,4.013195,0.072896,0.062861,32.000000,84.350668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.604078,65.019717,108.747872,67.594937,28.256721,44.303797,52.379747,57.764459,34.417722,30.379621,47.703206,168.910357,69.927135,0.609094,170.148443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.696632,49.053240,198.982931,162.033773,195.052314,189.221341,84.454158,14.230513,195.630562,-0.000319,48.958823,49.343288,160.309121,200.900314,158.689698,195.492573,97.111342,191.282793,-0.000459,0.031341,85.702316,65.091148,195.631162,20.698197,60.954228,0.695413,771523.991361,0.870440,8.999048,24.843463,4.000062,0.074514,0.064241,32.000000,84.327444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.573518,64.990242,108.727263,67.594937,28.236321,44.303797,52.379747,57.740306,34.417722,30.379621,47.697828,168.908315,69.918845,0.604796,170.094824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.734731,49.054339,199.037370,162.027887,195.107162,189.228422,84.445210,14.219667,195.680842,-0.000406,48.929932,49.171954,160.321224,200.849673,158.693911,195.597116,97.085872,191.161271,-0.000460,0.031373,85.778334,65.085367,195.702386,20.697095,60.925452,0.695991,771830.099641,0.872962,9.099603,24.939889,4.003952,0.072691,0.062487,32.000000,84.283640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.600578,65.005345,108.711246,67.594937,28.210388,44.303797,52.379747,57.794984,34.417722,30.379621,47.685060,168.890421,69.908720,0.606755,170.172007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.736087,49.054339,198.964359,162.027887,195.124567,189.271069,84.524492,14.219810,195.704030,-0.000053,48.928138,49.113132,160.326731,200.932668,158.692647,195.563685,97.067279,191.064285,-0.000459,0.031358,85.858032,65.109522,195.687681,20.685076,60.927940,0.696003,771899.183058,0.872347,9.061212,24.919843,4.001979,0.074975,0.063839,32.000000,84.264769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.582579,64.988917,108.693285,67.594937,28.209188,44.303797,52.379747,57.776895,34.417722,30.379621,47.673432,169.048985,70.088250,0.606567,170.187979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.722748,49.033451,199.175726,162.016114,195.112873,189.286321,84.406193,14.227944,195.644828,0.000110,49.003011,49.268760,160.308729,200.939171,158.673854,195.546232,97.040796,191.167099,-0.000461,0.031375,85.886035,65.084169,195.648825,20.680982,60.949396,0.695938,772135.001079,0.871698,9.059808,24.902096,4.000402,0.072920,0.062924,32.000000,84.257071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.583048,65.008173,108.696118,67.594937,28.202942,44.303797,52.379747,57.779254,34.417722,30.379621,47.639650,168.812385,70.075044,0.604981,170.156389,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.709670,49.050491,198.985954,162.013872,195.127954,189.286249,84.445826,14.228372,195.668954,-0.000132,49.064454,49.147197,160.304044,201.017232,158.683856,195.597020,97.020440,191.263512,-0.000459,0.031368,85.942890,64.961100,195.656596,20.678797,60.915264,0.696401,772260.940081,0.873199,9.052743,24.967103,4.005726,0.073395,0.063349,32.000000,84.303335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.611503,65.008399,108.686342,67.594937,28.211014,44.303797,52.379747,57.789953,34.417722,30.379621,47.642454,168.891651,69.963966,0.605711,170.277042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.653885,49.085122,199.107332,162.033493,195.109839,189.290768,84.497167,14.218811,195.677208,-0.000136,49.129560,49.151281,160.298963,201.000657,158.694969,195.624944,97.028904,191.209876,-0.000459,0.031373,85.985030,64.988294,195.630392,20.679421,60.925091,0.696511,772395.818244,0.873086,9.083339,25.023570,4.002963,0.074231,0.064461,32.000000,84.370683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.603404,65.007769,108.655397,67.594937,28.205851,44.303797,52.379747,57.801834,34.417722,30.379621,47.629457,168.994334,70.114956,0.606429,170.167916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.670192,49.115080,199.015503,162.051432,195.054417,189.273899,84.427240,14.224234,195.624120,0.000086,49.177528,49.157028,160.341239,200.968079,158.694372,195.619121,97.167419,191.147391,-0.000460,0.031362,86.032619,65.002211,195.666978,20.678514,60.856341,0.697495,772541.051641,0.873750,9.175823,24.995019,4.009904,0.073097,0.063275,32.000000,84.414141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.608558,64.997925,108.660760,67.594937,28.170692,44.303797,52.379747,57.839636,34.417722,30.379621,47.649993,168.854479,70.078052,0.606075,170.017798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.775518,49.115080,198.920592,162.051432,195.013985,189.270859,84.501293,14.223377,195.662162,-0.000146,49.138969,49.204253,160.352918,201.020881,158.700046,195.539057,97.248527,190.940198,-0.000460,0.031368,86.051148,64.854335,195.720128,20.677309,60.900263,0.697873,772239.024152,0.874019,9.189160,24.885032,4.006756,0.072242,0.062480,32.000000,84.341005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.631413,65.005879,108.642798,67.594937,28.214992,44.303797,52.379747,57.836159,34.417722,30.379621,47.671799,169.002585,69.619212,0.609893,169.997735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.702733,49.136793,198.911011,162.060121,194.980857,189.279983,84.436114,14.221665,195.612072,-0.000030,49.189780,49.160470,160.362310,200.837319,158.721517,195.638718,97.245407,191.163758,-0.000459,0.031389,86.074327,64.985104,195.732773,20.670936,60.864347,0.695778,771578.766945,0.871318,9.079702,24.674332,3.996354,0.072868,0.063579,32.000000,84.301930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.650084,65.012965,108.653215,67.594937,28.174170,44.303797,52.379747,57.777742,34.417722,30.379621,47.686104,168.872228,69.957069,0.608640,170.106350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.650723,49.149435,198.872445,162.062644,195.020761,189.288338,84.385571,14.229942,195.651402,0.000124,49.153670,49.255163,160.368193,201.008037,158.740601,195.485809,97.209447,191.066745,-0.000461,0.031373,86.085482,64.899778,195.621781,20.665784,60.897811,0.697156,771783.626793,0.873504,9.176831,24.761241,4.002014,0.073220,0.063192,32.000000,84.335206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.649936,65.015739,108.647875,67.594937,28.215171,44.303797,52.379747,57.821985,34.417722,30.379621,47.693047,168.771141,69.910994,0.606542,170.001315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.770590,49.159055,198.956842,162.064325,195.000559,189.293663,84.345892,14.223235,195.658750,-0.000068,49.087735,49.209796,160.340511,200.966428,158.719268,195.629368,97.099683,190.964379,-0.000461,0.031373,86.066847,64.895358,195.533658,20.659142,60.825347,0.697380,772043.794194,0.875114,9.243418,24.760849,4.005429,0.073404,0.063468,32.000000,84.342951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.630587,64.973741,108.621268,67.594937,28.148379,44.303797,52.379747,57.853749,34.417722,30.379621,47.688267,168.691783,69.783262,0.607472,170.007609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.686560,49.146962,198.819428,162.059560,195.002132,189.315123,84.382407,14.219096,195.539552,-0.000267,49.062456,49.302470,160.339277,200.839969,158.697306,195.459154,97.024972,191.115808,-0.000460,0.031397,86.086765,64.947577,195.599188,20.655971,60.866168,0.696966,772320.333735,0.873232,9.128780,24.832242,3.997478,0.072624,0.063379,32.000000,84.378526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653302,64.975294,108.639605,67.594937,28.147890,44.303797,52.379747,57.834330,34.417722,30.379621,47.692411,168.764815,69.797568,0.607498,170.079914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.731443,49.129372,198.918831,162.050030,194.881214,189.325565,84.512311,14.215100,195.523462,-0.000143,49.105112,49.087631,160.334186,200.785414,158.726496,195.426637,97.003230,191.065616,-0.000458,0.031418,86.118726,65.144835,195.612813,20.656314,60.885496,0.697203,772753.390957,0.874000,9.210388,24.965690,4.001154,0.074603,0.063424,32.000000,84.444186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.652248,64.970060,108.660617,67.594937,28.150348,44.303797,52.379747,57.842352,34.417722,30.379621,47.675876,169.024623,70.058536,0.605518,170.108238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.614226,49.129372,198.756308,162.050030,194.830755,189.339170,84.412786,14.220523,195.570725,-0.000370,49.152522,49.070962,160.343667,200.807309,158.714140,195.514038,96.975158,190.599762,-0.000458,0.031454,86.120422,64.923031,195.448551,20.655643,60.825094,0.696721,772777.354054,0.872349,9.139652,24.966643,3.999860,0.071459,0.062597,32.000000,84.441814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.654411,64.963886,108.631711,67.594937,28.150707,44.303797,52.379747,57.820371,34.417722,30.379621,47.652631,168.825573,69.928676,0.605497,170.007412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.703488,49.143389,198.749179,162.053674,194.796236,189.343627,84.435454,14.224091,195.509734,-0.000467,49.061382,49.182551,160.320699,200.742541,158.715619,195.399446,96.939908,191.012411,-0.000460,0.031463,86.112462,64.993411,195.510530,20.654024,60.830810,0.698522,773074.951101,0.875733,9.261233,24.819968,4.006035,0.072703,0.062895,32.000000,84.479081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.646493,64.958846,108.633038,67.594937,28.090465,44.303797,52.379747,57.892054,34.417722,30.379621,47.660347,168.870908,70.089130,0.607586,170.089159,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.759484,49.139266,198.728921,162.055356,194.787802,189.340599,84.497028,14.222521,195.435762,-0.000199,49.031191,49.265773,160.320710,200.849428,158.697165,195.286725,96.893890,190.930527,-0.000461,0.031449,86.119575,64.827995,195.459360,20.658809,60.852879,0.697369,773147.549667,0.873806,9.182646,25.010025,3.998697,0.072801,0.063429,32.000000,84.421786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.678053,64.955101,108.603090,67.594937,28.080254,44.303797,52.379747,57.847621,34.417722,30.379621,47.655064,168.994056,70.064479,0.605251,170.093290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.747945,49.121401,198.797337,162.043023,194.774742,189.331641,84.388301,14.227373,195.494058,-0.000076,49.016295,49.234077,160.309718,200.872547,158.699339,195.436791,96.872477,190.840047,-0.000461,0.031443,86.137698,65.186675,195.582338,20.655951,60.829566,0.696350,773213.433417,0.872054,9.120495,25.025342,3.993790,0.073328,0.063728,32.000000,84.402918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662599,64.959597,108.606566,67.594937,28.114857,44.303797,52.379747,57.818849,34.417722,30.379621,47.645502,168.776603,69.631538,0.604799,169.995414,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.711683,49.121401,198.785490,162.043023,194.773141,189.338001,84.445817,14.211961,195.452496,-0.000279,49.009764,49.151903,160.328204,200.644623,158.701660,195.473695,96.939454,190.832796,-0.000463,0.031423,86.237523,64.994349,195.588137,20.638880,60.845559,0.696857,773221.245767,0.873318,9.114584,25.012823,3.996091,0.073298,0.063509,32.000000,84.406406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647721,64.968847,108.608372,67.594937,28.080459,44.303797,52.379747,57.826088,34.417722,30.379621,47.621333,168.891634,69.907473,0.608769,170.012881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.807313,49.112331,198.827714,162.031811,194.714603,189.356993,84.516424,14.217669,195.496775,-0.000204,48.984287,49.191073,160.326625,200.813589,158.718165,195.362711,96.924866,191.042719,-0.000463,0.031444,86.381937,64.978985,195.448471,20.624575,60.838852,0.697119,773055.462567,0.873459,9.152162,24.943126,3.998768,0.074467,0.064484,32.000000,84.418533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.616088,64.970432,108.609453,67.594937,28.075051,44.303797,52.379747,57.849868,34.417722,30.379621,47.605060,169.032847,69.933738,0.606754,170.029757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.673850,49.096665,198.797495,162.018357,194.622565,189.367495,84.397273,14.228515,195.499122,0.000012,49.072897,49.192173,160.324465,200.767515,158.718639,195.436792,96.955288,190.565638,-0.000463,0.031498,86.326742,65.116921,195.502717,20.618609,60.853709,0.696164,773042.233147,0.870933,9.044035,25.036427,3.991938,0.073047,0.063456,32.000000,84.400030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.635705,64.955929,108.614476,67.594937,28.077739,44.303797,52.379747,57.794470,34.417722,30.379621,47.578749,168.794546,69.734326,0.605628,169.979010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.688836,49.104910,198.816400,162.019478,194.619058,189.360782,84.483843,14.222093,195.421115,-0.000097,49.061718,49.168370,160.336047,200.833017,158.703490,195.515445,97.000546,190.874434,-0.000464,0.031503,86.294172,64.901894,195.437068,20.607509,60.854791,0.697543,773018.710427,0.873219,9.117488,25.000394,3.998681,0.073853,0.065417,32.000000,84.414126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.621093,64.958768,108.597225,67.594937,28.060599,44.303797,52.379747,57.878238,34.417722,30.379621,47.569587,168.967685,69.808940,0.608256,170.151865,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.682734,49.104910,198.832019,162.019478,194.568310,189.341141,84.441353,14.221237,195.522897,-0.000060,49.066978,49.261078,160.347464,200.796117,158.727743,195.349492,97.091596,191.053143,-0.000464,0.031513,86.311356,65.106539,195.555481,20.600633,60.868097,0.697424,772921.341459,0.873577,9.159359,24.897652,4.001229,0.074189,0.064464,32.000000,84.466939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.624148,64.972276,108.644646,67.594937,28.018972,44.303797,52.379747,57.874443,34.417722,30.379621,47.568983,168.882706,69.776365,0.607968,170.096555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.662397,49.109583,198.824098,162.029849,194.601924,189.353106,84.391081,14.223520,195.459315,0.000240,49.009577,49.056903,160.340572,200.719789,158.714053,195.423159,97.069960,190.997475,-0.000466,0.031521,86.286331,64.960659,195.494622,20.588343,60.853979,0.697315,772528.218903,0.874045,9.165686,24.873602,4.002035,0.072712,0.063508,32.000000,84.447840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.614879,64.967547,108.637972,67.594937,28.064154,44.303797,52.379747,57.881903,34.417722,30.379621,47.565226,168.782163,69.905565,0.608289,170.137900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.809927,49.100238,198.829130,162.028447,194.581942,189.361528,84.514497,14.225233,195.478352,0.000069,49.007199,49.189702,160.335954,200.845616,158.709426,195.506198,97.066090,190.945645,-0.000466,0.031505,86.277981,64.995206,195.397134,20.583020,60.806217,0.697768,772691.396029,0.875030,9.191453,24.874373,4.003514,0.072982,0.063288,32.000000,84.458193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.620159,64.976614,108.637326,67.594937,28.038115,44.303797,52.379747,57.898393,34.417722,30.379621,47.547695,169.028994,69.946871,0.607419,170.091205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.665838,49.088695,198.753287,162.024523,194.576739,189.359287,84.462019,14.218240,195.460082,-0.000199,49.021379,49.099055,160.334750,200.768004,158.714626,195.438904,97.036154,191.056839,-0.000466,0.031480,86.251888,64.884482,195.355551,20.589700,60.823508,0.696501,772519.302405,0.870894,9.029236,24.858812,3.991757,0.072486,0.063290,32.000000,84.495543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.612604,64.973190,108.655012,67.594937,28.049977,44.303797,52.379747,57.817164,34.417722,30.379621,47.538829,168.924038,70.082234,0.605482,169.974407,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.747910,49.110957,198.832384,162.029008,194.641699,189.363849,84.420429,14.222093,195.378458,0.000179,49.104680,49.259335,160.331417,200.753264,158.701864,195.489694,96.985529,190.979887,-0.000465,0.031515,86.210630,65.013629,195.416347,20.598799,60.840907,0.697870,772783.839036,0.874205,9.166995,24.930431,4.001811,0.073427,0.064066,32.000000,84.568198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.593148,64.967403,108.677282,67.594937,28.008234,44.303797,52.379747,57.898926,34.417722,30.379621,47.514386,168.840859,69.910994,0.605673,170.015084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.712131,49.116729,198.725979,162.031531,194.732439,189.375510,84.382644,14.228800,195.443512,0.000100,49.062954,49.238265,160.336924,200.799766,158.723587,195.336031,96.928536,191.081601,-0.000465,0.031500,86.192925,65.085678,195.476081,20.580136,60.811013,0.696919,772746.788290,0.873147,9.105803,24.903923,3.996893,0.072951,0.063509,32.000000,84.617259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.595077,64.971846,108.688506,67.594937,28.006887,44.303797,52.379747,57.860780,34.417722,30.379621,47.528287,168.765287,69.948118,0.606385,170.113510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.674970,49.116729,198.819968,162.031531,194.717496,189.391811,84.370853,14.217669,195.498573,-0.000169,49.065635,49.273916,160.346452,200.865452,158.702234,195.384387,96.917414,190.597561,-0.000466,0.031487,86.159053,65.159166,195.413392,20.565684,60.829187,0.697490,773242.556210,0.874266,9.147025,25.047328,3.997535,0.073104,0.063196,32.000000,84.614951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.617219,64.969482,108.707299,67.594937,27.991197,44.303797,52.379747,57.881047,34.417722,30.379621,47.526302,168.741707,69.948338,0.606379,170.009104,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.767026,49.116729,198.784274,162.038538,194.757781,189.379603,84.446417,14.225375,195.468525,-0.000107,49.028914,49.107652,160.335827,200.756220,158.723618,195.401057,96.900972,190.977619,-0.000466,0.031504,86.120228,64.964311,195.504145,20.562313,60.834398,0.698043,773384.114796,0.875190,9.185556,24.876886,4.002417,0.073319,0.064406,32.000000,84.641513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.612132,64.987326,108.728385,67.594937,28.001160,44.303797,52.379747,57.906518,34.417722,30.379621,47.518806,168.892834,69.634840,0.607039,169.961150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.698053,49.111507,198.844700,162.038258,194.702029,189.373447,84.436067,14.225803,195.415999,-0.000052,49.038035,49.192060,160.346069,200.872934,158.731997,195.352265,96.932171,191.053791,-0.000467,0.031488,86.140304,65.005741,195.507837,20.558837,60.813843,0.696697,773282.755567,0.872554,9.090145,25.035918,3.994297,0.071838,0.063501,32.000000,84.652763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.627174,64.976571,108.734967,67.594937,27.999928,44.303797,52.379747,57.858674,34.417722,30.379621,47.511309,168.872135,69.825008,0.608648,170.047617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.715442,49.111507,198.718758,162.038258,194.677209,189.369194,84.434201,14.226374,195.480801,-0.000295,48.972426,49.164367,160.352463,200.875299,158.723708,195.397492,96.927657,190.873002,-0.000466,0.031483,86.063276,64.921367,195.462070,20.554283,60.838780,0.697917,773226.372269,0.873966,9.156398,25.033270,4.001056,0.073833,0.064455,32.000000,84.642882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647517,64.967807,108.728129,67.594937,27.969481,44.303797,52.379747,57.901003,34.417722,30.379621,47.498392,168.868403,69.788324,0.607848,169.995650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.680808,49.093642,198.722800,162.024243,194.643614,189.345547,84.460817,14.225375,195.454469,-0.000265,49.007375,49.272039,160.357141,200.966774,158.712569,195.329346,96.981817,190.903508,-0.000466,0.031489,86.116600,64.993061,195.524214,20.548444,60.834777,0.697080,773196.806022,0.873626,9.138371,24.970004,3.997123,0.073488,0.063417,32.000000,84.621134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.643963,64.975921,108.779608,67.594937,27.991497,44.303797,52.379747,57.895522,34.417722,30.379621,47.482683,168.921634,69.807693,0.607688,170.017365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.767988,49.093642,198.848046,162.024243,194.695903,189.332416,84.352392,14.220666,195.398604,0.000029,48.968495,49.182699,160.363680,200.819521,158.712715,195.335720,97.018817,191.140232,-0.000466,0.031505,86.076112,64.883968,195.470557,20.547946,60.805964,0.697051,772922.541703,0.874094,9.136363,24.858251,3.999007,0.073523,0.064660,32.000000,84.606047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647030,64.976501,108.766117,67.594937,27.956689,44.303797,52.379747,57.919854,34.417722,30.379621,47.460933,168.704785,69.815543,0.607667,169.995021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.721996,49.088420,198.722969,162.029849,194.649703,189.302188,84.428457,14.228372,195.576122,-0.000263,48.984497,49.221918,160.321959,200.988038,158.716505,195.433553,96.961258,190.912218,-0.000465,0.031480,85.688031,64.951136,195.518890,20.554760,60.847380,0.696950,772614.621686,0.873234,9.066061,24.979016,3.995501,0.073811,0.063207,32.000000,84.604358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659091,64.972767,108.763282,67.594937,27.991378,44.303797,52.379747,57.873356,34.417722,30.379621,47.451519,168.856913,70.117377,0.607010,170.015634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.741776,49.084022,198.890968,162.030409,194.637781,189.258257,84.444676,14.226089,195.479045,-0.000419,49.021275,49.314661,160.344726,200.908774,158.726883,195.290130,96.929897,191.063381,-0.000465,0.031517,85.145807,65.257104,195.448080,20.559213,60.910811,0.696608,772738.448692,0.873192,9.108491,24.951109,3.996681,0.072217,0.063613,32.000000,84.639851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.660977,64.965897,108.787104,67.594937,27.944145,44.303797,52.379747,57.903639,34.417722,30.379621,47.436540,168.889352,69.923027,0.604511,170.154619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.646496,49.084022,198.732778,162.030409,194.617900,189.247239,84.447828,14.225518,195.483377,-0.000103,49.125554,49.100160,160.357707,200.903147,158.743282,195.579009,96.900435,191.099866,-0.000466,0.031528,84.511857,64.863010,195.531046,20.561109,60.825960,0.695887,772638.540885,0.872425,9.083596,25.039139,3.998469,0.072832,0.063071,32.000000,84.620164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.661192,64.971958,108.804068,67.594937,27.975692,44.303797,52.379747,57.895400,34.417722,30.379621,47.422006,168.895655,70.138507,0.606196,170.201157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.674450,49.112881,198.825029,162.038258,194.581756,189.238312,84.471356,14.225803,195.476471,-0.000027,49.141152,49.306416,160.366328,200.840642,158.741370,195.435384,96.897986,191.047262,-0.000466,0.031546,84.393760,64.987282,195.501310,20.561805,60.856576,0.697610,772826.726053,0.874202,9.182389,25.082275,4.002957,0.072793,0.063595,32.000000,84.613601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665312,64.961491,108.794903,67.594937,27.936461,44.303797,52.379747,57.953497,34.417722,30.379621,47.440952,168.942713,70.106959,0.604986,170.121181,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.700067,49.143939,198.676866,162.053954,194.633283,189.227619,84.468367,14.223948,195.435555,-0.000179,49.151227,49.097291,160.345830,200.840744,158.724975,195.245126,96.862531,190.924935,-0.000466,0.031559,84.090558,64.997679,195.400092,20.555402,60.815502,0.697172,772831.097195,0.873441,9.182248,25.065010,4.002561,0.073626,0.063622,32.000000,84.589060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665101,64.934979,108.798015,67.594937,27.961744,44.303797,52.379747,57.942919,34.417722,30.379621,47.464515,168.936734,69.717965,0.605182,169.956586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.618301,49.160704,198.766932,162.073856,194.587115,189.220881,84.448157,14.222664,195.557992,0.000025,49.148792,49.055234,160.350518,200.895074,158.732310,195.322886,96.871073,190.979479,-0.000466,0.031528,84.146664,65.030699,195.534718,20.545105,60.840528,0.696977,772953.212358,0.872999,9.186742,25.054604,3.997517,0.074631,0.064969,32.000000,84.609146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.676918,64.923903,108.834230,67.594937,27.923829,44.303797,52.379747,57.936838,34.417722,30.379621,47.457533,168.896315,69.807546,0.607978,170.114572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.681076,49.160704,198.705462,162.073856,194.564633,189.212284,84.448795,14.221808,195.545695,0.000017,49.194611,49.162562,160.374356,200.766353,158.711354,195.364242,96.882907,191.046531,-0.000466,0.031492,84.226380,65.126876,195.445756,20.542090,60.850517,0.695955,772873.815608,0.873015,9.163270,25.012595,3.995565,0.072624,0.063456,32.000000,84.652150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680400,64.937006,108.860992,67.594937,27.928094,44.303797,52.379747,57.984227,34.417722,30.379621,47.470164,168.897591,70.110407,0.606910,169.999151,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.638584,49.182417,198.660432,162.081984,194.519984,189.203924,84.403620,14.227801,195.413421,-0.000225,49.164636,49.130870,160.357637,200.846554,158.716457,195.279293,96.827433,190.450493,-0.000466,0.031485,84.298233,65.036980,195.445876,20.539342,60.780289,0.696870,772887.958569,0.873542,9.223201,25.079813,3.999621,0.073111,0.063605,32.000000,84.617097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664851,64.930971,108.863400,67.594937,27.925314,44.303797,52.379747,57.954113,34.417722,30.379621,47.466319,168.807240,69.657363,0.604830,170.008199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.657738,49.182417,198.605009,162.081984,194.499920,189.202967,84.383145,14.222664,195.356964,-0.000143,49.135038,49.180149,160.365738,200.815321,158.740025,195.221514,96.800069,190.753064,-0.000464,0.031493,84.389107,64.934809,195.376454,20.544761,60.753261,0.698107,773144.882624,0.874855,9.288996,24.911631,4.002137,0.073663,0.065527,32.000000,84.630950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.670472,64.914499,108.866560,67.594937,27.871905,44.303797,52.379747,57.984181,34.417722,30.379621,47.485014,168.766289,69.785610,0.609141,170.023109,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
