OSU 80 Ton Compressor Load Stand
49.944208,49.521315,199.697382,162.340987,195.175528,189.786852,84.434495,14.226089,196.344773,-0.000382,49.633565,49.525830,160.579428,201.742184,158.942475,196.284136,97.463055,191.922191,-0.000446,0.031145,87.162332,65.435488,196.308090,20.679143,61.060626,0.696050,773711.779286,0.871509,9.288842,24.779697,3.995779,0.073472,0.063208,32.000000,85.090139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.669356,64.855765,109.014999,67.594937,28.200114,44.303797,52.379747,57.821286,34.417722,30.379621,47.879253,168.868991,70.148778,0.607444,170.035146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.001109,49.536707,199.754502,162.357245,195.206158,189.801686,84.419220,14.223948,196.348679,-0.000465,49.631686,49.400237,160.590884,201.805607,158.948303,196.206373,97.476137,191.500848,-0.000447,0.031142,87.200976,65.354447,196.273154,20.670468,61.059255,0.696576,773721.995756,0.872097,9.311470,24.827300,3.998409,0.072099,0.061900,32.000000,85.100963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.663739,64.855126,109.015615,67.594937,28.185728,44.303797,52.379747,57.829538,34.417722,30.379621,47.920907,168.838440,70.211507,0.606331,170.057058,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.971213,49.559246,199.631434,162.369859,195.236481,189.811281,84.411814,14.219524,196.314183,-0.000209,49.619845,49.526737,160.580879,201.859571,158.955985,196.251495,97.446783,191.764139,-0.000448,0.031130,87.208240,65.378120,196.299241,20.668395,61.094270,0.696116,773686.629453,0.871258,9.268114,24.656711,3.995001,0.073001,0.062784,32.000000,85.083010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.670958,64.859881,108.981471,67.594937,28.255045,44.303797,52.379747,57.792610,34.417722,30.379621,47.948287,168.823629,70.074897,0.605376,170.003439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.950308,49.571340,199.761488,162.383034,195.282286,189.811199,84.451878,14.236221,196.397235,-0.000213,49.599389,49.356793,160.611931,201.782978,158.958092,196.195666,97.463490,191.943423,-0.000448,0.031116,87.219794,65.141452,196.340085,20.665852,61.035239,0.695867,773933.897954,0.872013,9.321514,24.784518,3.994929,0.072969,0.063504,32.000000,85.163553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.667053,64.860129,108.984078,67.594937,28.194121,44.303797,52.379747,57.804387,34.417722,30.379621,47.999064,168.903755,70.444962,0.606686,170.043644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.938733,49.571340,199.732824,162.383034,195.301103,189.830444,84.450756,14.223663,196.212251,-0.000428,49.560822,49.484419,160.614131,201.835983,158.953892,196.163224,97.436838,191.610097,-0.000446,0.031086,87.241909,65.386669,196.313985,20.661430,61.089546,0.697145,773935.476073,0.872034,9.355195,24.834796,3.999204,0.073487,0.063947,32.000000,85.190738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.669067,64.862572,108.996653,67.594937,28.271335,44.303797,52.379747,57.810977,34.417722,30.379621,48.040870,168.901513,70.484800,0.604024,170.052023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.974948,49.563919,200.093133,162.379950,195.327376,189.835260,84.394679,14.221522,196.249825,-0.000334,49.508554,49.404146,160.605534,201.835474,158.954319,196.201991,97.396750,191.658235,-0.000446,0.031094,87.244036,65.225420,196.376781,20.651206,61.041856,0.696672,774116.263301,0.872358,9.367151,24.736873,3.999557,0.072426,0.063396,32.000000,85.227938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.691122,64.887258,108.969770,67.594937,28.225836,44.303797,52.379747,57.813885,34.417722,30.379621,48.063628,168.789357,70.012461,0.603809,170.064769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.042021,49.549351,199.492936,162.375465,195.422939,189.834127,84.348255,14.219096,196.275184,-0.000104,49.360624,49.452075,160.602337,201.687894,158.978617,196.097867,97.381004,191.457635,-0.000445,0.031068,87.298961,65.289480,196.234202,20.635213,61.038665,0.697671,774214.936267,0.872239,9.322329,24.794962,4.003869,0.073883,0.065190,32.000000,85.233572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680952,64.896650,108.979224,67.594937,28.261645,44.303797,52.379747,57.787553,34.417722,30.379621,48.088429,168.696510,70.166900,0.608279,170.029246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.972569,49.510046,199.616667,162.358366,195.446133,189.812797,84.443456,14.222093,196.230457,-0.000280,49.335624,49.472291,160.608134,201.790704,159.000625,196.096137,97.389375,191.762953,-0.000446,0.031029,87.398361,65.491117,196.262815,20.630919,61.081920,0.696048,774311.641342,0.873191,9.327718,24.881617,3.996248,0.072422,0.063086,32.000000,85.255921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710597,64.906844,108.985902,67.594937,28.220327,44.303797,52.379747,57.743650,34.417722,30.379621,48.116859,168.886912,70.488029,0.606138,170.083809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.035737,49.475688,199.582828,162.340146,195.455657,189.807197,84.421435,14.223663,196.166652,-0.000132,49.323290,49.550693,160.594978,201.683817,158.985182,196.124436,97.376436,191.525212,-0.000446,0.031022,87.380089,65.607689,196.180847,20.630900,61.071119,0.695851,774021.810850,0.871547,9.270913,24.841484,3.994525,0.072681,0.062648,32.000000,85.273777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.693165,64.908516,108.975508,67.594937,28.251323,44.303797,52.379747,57.777248,34.417722,30.379621,48.103400,168.842870,70.042249,0.602995,170.005563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.114427,49.475688,199.587175,162.340146,195.456397,189.820217,84.360888,14.231083,196.228334,0.000069,49.369887,49.383819,160.608871,201.768707,158.985165,196.190854,97.353241,191.632699,-0.000445,0.031026,87.375759,65.403565,196.287468,20.630353,61.082442,0.695012,773869.674932,0.870441,9.171368,24.765526,3.988806,0.073407,0.064768,32.000000,85.234358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.693977,64.920186,108.983561,67.594937,28.261913,44.303797,52.379747,57.735271,34.417722,30.379621,48.092901,168.721776,70.071082,0.605993,170.043172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.071863,49.456722,199.692161,162.328653,195.504441,189.846915,84.451843,14.221237,196.245291,-0.000069,49.497407,49.480044,160.625001,201.782835,158.979854,196.181660,97.361626,191.624812,-0.000445,0.031026,87.364785,65.350102,196.301117,20.624598,61.084245,0.693963,773905.445990,0.869606,9.090251,24.828923,3.982629,0.071801,0.062441,32.000000,85.235524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.732124,64.933922,109.016046,67.594937,28.254783,44.303797,52.379747,57.682506,34.417722,30.379621,48.115214,168.903686,70.214955,0.604942,170.062881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.003286,49.471840,199.597052,162.325570,195.567039,189.873608,84.313329,14.226945,196.257700,-0.000228,49.567931,49.391700,160.627837,201.914452,158.972901,196.101967,97.418685,191.768295,-0.000444,0.031033,87.361940,65.376883,196.255919,20.620769,61.058264,0.694788,773993.886670,0.869566,9.115150,24.817588,3.988111,0.074013,0.063914,32.000000,85.237955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.716162,64.933314,109.020397,67.594937,28.319925,44.303797,52.379747,57.700316,34.417722,30.379621,48.117315,168.626659,70.140341,0.604438,170.005485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.992188,49.471840,199.560930,162.325570,195.655126,189.903190,84.468751,14.218240,196.151913,0.000079,49.521396,49.611545,160.600770,201.652951,158.967629,196.076149,97.488948,191.533501,-0.000444,0.031054,87.335992,65.557344,196.214746,20.612784,61.099517,0.695833,774029.867263,0.872482,9.201000,24.814170,3.991679,0.072862,0.062650,32.000000,85.251335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.724466,64.937491,109.004455,67.594937,28.286247,44.303797,52.379747,57.732636,34.417722,30.379621,48.154164,168.937502,70.269761,0.605733,170.038333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.960101,49.502075,199.546200,162.336502,195.682139,189.924572,84.416184,14.217526,196.237331,0.000017,49.608900,49.398363,160.600695,201.747648,158.972451,196.040721,97.576623,191.441373,-0.000444,0.031094,87.321908,65.450449,196.099658,20.612003,61.107667,0.695514,773905.533993,0.871227,9.212453,24.656114,3.991842,0.071667,0.063254,32.000000,85.211458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.731025,64.962454,109.034682,67.594937,28.292887,44.303797,52.379747,57.734438,34.417722,30.379621,48.206706,168.832367,70.417669,0.604749,170.173659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.026369,49.518017,199.544525,162.341548,195.679638,189.925960,84.444747,14.220523,196.183942,-0.000322,49.656769,49.340608,160.613452,201.765323,158.967528,196.061320,97.608507,191.625567,-0.000444,0.031142,87.336200,65.468311,196.173629,20.605250,61.076799,0.695927,773793.293821,0.872564,9.275815,24.533969,3.994111,0.073293,0.063855,32.000000,85.218120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.726016,64.962843,109.034422,67.594937,28.285887,44.303797,52.379747,57.747661,34.417722,30.379621,48.231210,168.889495,70.148264,0.603917,170.145493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.939231,49.551000,199.457788,162.351078,195.658671,189.944414,84.411622,14.220095,196.179264,-0.000179,49.670407,49.390373,160.600634,201.712542,158.967869,196.079145,97.591345,191.719002,-0.000444,0.031127,87.300329,65.435702,196.164716,20.593115,61.068631,0.695490,773641.610438,0.871030,9.223361,24.570989,3.988787,0.073559,0.062955,32.000000,85.237805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.712693,64.955289,109.032950,67.594937,28.299210,44.303797,52.379747,57.705320,34.417722,30.379621,48.272704,168.823244,70.260516,0.605550,170.239316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.925229,49.583709,199.495840,162.370700,195.693834,189.976598,84.390968,14.224091,196.106771,-0.000071,49.695330,49.404928,160.611760,201.722409,158.985046,196.064236,97.572464,191.545882,-0.000445,0.031140,87.302762,65.276342,196.143586,20.583661,61.072399,0.696590,773978.038050,0.873227,9.346296,24.623085,3.994010,0.072739,0.063284,32.000000,85.245148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707129,64.956790,109.049623,67.594937,28.292732,44.303797,52.379747,57.763128,34.417722,30.379621,48.343206,168.781935,70.423612,0.605458,170.254422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.011439,49.601301,199.461948,162.386958,195.729153,189.963020,84.348299,14.219952,196.176507,-0.000388,49.691776,49.507348,160.608871,201.590405,158.989308,195.998654,97.539747,191.620915,-0.000448,0.031077,87.288440,65.394884,196.027031,20.586813,61.021355,0.697005,774271.259555,0.873941,9.393470,24.577229,3.995892,0.074247,0.065161,32.000000,85.255577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.715146,64.971114,109.070092,67.594937,28.286463,44.303797,52.379747,57.753764,34.417722,30.379621,48.405727,168.696598,69.893019,0.604453,170.099584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.985846,49.601301,199.545972,162.386958,195.805795,189.961325,84.491350,14.222093,196.264452,-0.000469,49.670587,49.486260,160.624644,201.647997,158.976483,196.062401,97.497079,191.573104,-0.000450,0.031071,87.281900,65.249678,196.102919,20.581743,61.089582,0.696420,774264.666737,0.872690,9.322048,24.638010,3.988327,0.074415,0.064446,32.000000,85.230234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.722184,64.986123,109.062881,67.594937,28.293196,44.303797,52.379747,57.699815,34.417722,30.379621,48.455271,168.982700,70.052593,0.608022,170.133691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.972561,49.617243,199.540784,162.404057,195.893014,189.969671,84.434465,14.222807,196.188840,-0.000185,49.665642,49.396821,160.622333,201.706120,158.988482,195.996130,97.516888,191.539211,-0.000450,0.031083,87.273526,65.330272,196.129901,20.577488,61.048131,0.696164,774444.029561,0.871700,9.348461,24.662797,3.992050,0.073181,0.063734,32.000000,85.214455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.700123,64.983974,109.086409,67.594937,28.296133,44.303797,52.379747,57.708712,34.417722,30.379621,48.504123,168.868930,70.313414,0.607092,170.050725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.883602,49.624940,199.515323,162.410785,195.939168,189.975270,84.366229,14.220951,196.173420,-0.000389,49.713108,49.341199,160.642578,201.595481,159.016681,195.918653,97.548393,191.339345,-0.000451,0.031101,87.264790,65.310285,196.170467,20.575223,60.991497,0.696849,774463.056012,0.872622,9.378118,24.630310,3.993007,0.075538,0.064541,32.000000,85.208910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.705043,65.000192,109.094898,67.594937,28.331424,44.303797,52.379747,57.713692,34.417722,30.379621,48.538191,168.732457,69.996247,0.605024,170.048325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.941334,49.624940,199.407869,162.410785,195.907503,189.964807,84.417220,14.216528,196.012586,-0.000478,49.705208,49.296653,160.646658,201.600680,159.038851,196.011201,97.533239,191.547623,-0.000450,0.031124,87.260055,65.309128,196.080711,20.570065,61.025863,0.698583,774503.357973,0.875103,9.477724,24.524012,3.999617,0.073791,0.064040,32.000000,85.229818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727396,65.008478,109.093030,67.594937,28.302117,44.303797,52.379747,57.761073,34.417722,30.379621,48.580462,168.834440,70.298741,0.608713,170.031645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.973487,49.643906,199.431556,162.420876,196.007050,189.978857,84.393328,14.236649,196.134039,-0.000198,49.703299,49.374602,160.654265,201.561761,159.033666,196.005409,97.477571,191.706173,-0.000449,0.031123,87.240029,65.496362,196.159244,20.568138,60.961116,0.697157,774445.237850,0.873403,9.418063,24.617106,3.992842,0.073655,0.063044,32.000000,85.281373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.725003,65.020681,109.134091,67.594937,28.299602,44.303797,52.379747,57.724892,34.417722,30.379621,48.634332,168.786655,70.239900,0.605197,169.962173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.951212,49.651327,199.563997,162.432089,196.110694,189.988602,84.312368,14.223520,196.137417,-0.000103,49.663638,49.385839,160.632656,201.520091,158.996567,196.009719,97.428574,191.576980,-0.000450,0.031137,87.240468,65.446315,196.072530,20.566646,60.983149,0.697651,774710.767431,0.873137,9.403824,24.732064,3.990747,0.073345,0.063920,32.000000,85.269994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.699899,65.015472,109.109127,67.594937,28.314116,44.303797,52.379747,57.702361,34.417722,30.379621,48.678113,168.624737,70.127795,0.605490,170.010599,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.955180,49.648303,199.459674,162.434612,196.143396,189.980147,84.407908,14.223948,196.064135,-0.000275,49.725579,49.480968,160.668421,201.537481,158.999254,195.964024,97.411159,191.359808,-0.000451,0.031130,87.285627,65.326676,196.048974,20.565849,60.966723,0.698058,774971.143928,0.874472,9.434248,24.732751,3.995178,0.073193,0.063280,32.000000,85.333037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.697048,65.041406,109.133994,67.594937,28.362757,44.303797,52.379747,57.709420,34.417722,30.379621,48.715011,168.815815,70.222365,0.607032,169.945060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.976773,49.657924,199.409737,162.422839,196.089314,189.985131,84.391392,14.223806,195.988811,-0.000061,49.697342,49.364195,160.694130,201.470143,159.000907,195.926396,97.362983,191.486177,-0.000451,0.031142,87.335015,65.394326,196.117847,20.570977,60.997790,0.697903,774979.669487,0.873358,9.427126,24.668905,3.992773,0.073274,0.063070,32.000000,85.352656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680606,65.048664,109.134842,67.594937,28.295716,44.303797,52.379747,57.714745,34.417722,30.379621,48.760904,168.782784,70.232343,0.605916,170.026217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.944173,49.648853,199.343021,162.418354,196.118737,189.968386,84.434723,14.223235,195.936267,-0.000025,49.619065,49.454265,160.658120,201.456851,159.013419,195.876443,97.301344,191.422922,-0.000450,0.031193,87.330023,65.460568,196.053318,20.551158,60.979831,0.697230,775163.907752,0.873413,9.420344,24.762240,3.990390,0.073764,0.064332,32.000000,85.319094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647070,65.042075,109.139070,67.594937,28.298982,44.303797,52.379747,57.685346,34.417722,30.379621,48.807804,168.869446,70.041442,0.607554,169.932944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.909956,49.648853,199.391330,162.418354,196.127662,189.930395,84.406604,14.224947,195.944517,-0.000221,49.632995,49.444119,160.669150,201.573545,159.034642,195.905536,97.321033,191.499888,-0.000451,0.031182,87.372068,65.600479,196.031210,20.535194,60.987693,0.697551,775343.356931,0.873242,9.439044,24.802343,3.991317,0.071643,0.063751,32.000000,85.319902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664230,65.034285,109.160488,67.594937,28.302789,44.303797,52.379747,57.700605,34.417722,30.379621,48.835835,168.813208,69.996614,0.607306,169.941401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.072097,49.638683,199.286511,162.404338,196.122057,189.917424,84.375269,14.234223,195.921923,-0.000147,49.543438,49.435852,160.653498,201.489531,159.006527,195.795512,97.325842,191.235899,-0.000451,0.031159,87.371245,65.333031,195.969022,20.527303,60.977794,0.697866,775165.677601,0.874024,9.474396,24.811454,3.995021,0.073687,0.064620,32.000000,85.312551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.627852,65.005637,109.150951,67.594937,28.286267,44.303797,52.379747,57.716776,34.417722,30.379621,48.872528,168.750537,70.118184,0.608047,169.935658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.016802,49.619717,199.280914,162.389481,196.103505,189.928307,84.438353,14.226660,195.982349,0.000176,49.599293,49.372735,160.662175,201.482457,159.028783,195.690324,97.358899,191.183444,-0.000453,0.031137,87.432395,65.320567,195.927848,20.517869,60.941859,0.695632,774848.276699,0.871119,9.296869,24.707827,3.979991,0.072259,0.062832,32.000000,85.429210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.663585,65.050750,109.190327,67.594937,28.282923,44.303797,52.379747,57.620376,34.417722,30.379621,48.898382,168.876706,69.976805,0.604952,169.918309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.832861,49.618068,199.216558,162.373503,196.163484,189.922610,84.436043,14.217384,195.908025,0.000017,49.602402,49.305794,160.671487,201.353144,159.007978,195.793829,97.331712,191.333818,-0.000452,0.031134,87.415560,65.292342,195.906009,20.517116,60.948819,0.696713,774797.983748,0.871541,9.334931,24.655123,3.984279,0.073555,0.062617,32.000000,85.415093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664736,65.055664,109.205151,67.594937,28.260152,44.303797,52.379747,57.645074,34.417722,30.379621,48.914544,168.872085,70.328308,0.606758,170.048994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.876720,49.618068,199.257339,162.373503,196.188168,189.919909,84.320552,14.228658,195.910473,-0.000133,49.579587,49.287016,160.660298,201.372572,159.030669,195.795324,97.391594,191.374475,-0.000454,0.031143,87.343581,65.191717,195.862298,20.516918,60.918005,0.698741,775116.512510,0.875109,9.523333,24.738623,3.997695,0.074018,0.064931,32.000000,85.397154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.675626,65.062440,109.225378,67.594937,28.271441,44.303797,52.379747,57.746977,34.417722,30.379621,48.947105,168.641104,70.147677,0.605552,169.947971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.952874,49.607073,199.312690,162.370139,196.148566,189.918820,84.354957,14.235935,195.878199,0.000238,49.478357,49.371127,160.637685,201.337120,159.001606,195.808144,97.353146,191.414891,-0.000455,0.031162,87.262846,65.369538,195.958987,20.520088,60.936811,0.698640,774833.908584,0.875439,9.477967,24.693962,3.994997,0.071893,0.063677,32.000000,85.372026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.671829,65.050691,109.208454,67.594937,28.289857,44.303797,52.379747,57.721044,34.417722,30.379621,48.970133,168.709915,70.143789,0.606716,170.026335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.934742,49.571340,199.277630,162.362571,196.104231,189.915133,84.342220,14.227801,195.858134,0.000226,49.458030,49.498791,160.655067,201.429614,159.022791,195.785667,97.438306,191.195523,-0.000456,0.031165,87.313748,65.336900,195.954442,20.522086,60.981112,0.697587,774839.932903,0.873568,9.388277,24.747537,3.990014,0.072407,0.063484,32.000000,85.413954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.696417,65.066233,109.223482,67.594937,28.302358,44.303797,52.379747,57.674294,34.417722,30.379621,49.003357,168.684439,70.274089,0.606022,170.045296,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.913219,49.542480,199.289022,162.355843,196.126870,189.924625,84.390021,14.223948,195.855752,-0.000098,49.405995,49.461638,160.665942,201.448758,159.009201,195.766168,97.437432,191.285697,-0.000457,0.031158,87.296695,65.127546,195.944879,20.510725,60.973070,0.697122,774449.241232,0.873948,9.371273,24.580241,3.990761,0.072827,0.063175,32.000000,85.440780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.663178,65.052428,109.217462,67.594937,28.262422,44.303797,52.379747,57.681023,34.417722,30.379621,48.998499,168.780041,69.994633,0.604935,170.029521,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.904842,49.542480,199.250432,162.355843,196.096707,189.935669,84.371911,14.224947,195.917223,-0.000148,49.388710,49.344707,160.648062,201.367231,159.046286,195.761952,97.467207,191.277065,-0.000456,0.031159,87.329887,65.292064,195.973778,20.509555,60.981382,0.697490,774450.567338,0.873845,9.364651,24.614886,3.992710,0.075580,0.066067,32.000000,85.428997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706531,65.018803,109.225034,67.594937,28.303842,44.303797,52.379747,57.690214,34.417722,30.379621,48.998796,168.743823,69.910554,0.607591,170.010678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.925427,49.518841,199.285380,162.350237,196.077341,189.928012,84.405674,14.226945,195.940631,0.000019,49.444925,49.239984,160.656653,201.387985,159.030031,195.862226,97.533143,191.422551,-0.000457,0.031204,87.245400,65.330980,195.950160,20.510778,61.011889,0.697437,774399.322630,0.874246,9.373307,24.581879,3.992607,0.072507,0.063354,32.000000,85.473036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706470,65.047124,109.221490,67.594937,28.261725,44.303797,52.379747,57.656835,34.417722,30.379621,49.011405,168.811349,70.134618,0.608358,170.194470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.900131,49.519941,199.247073,162.347714,196.072308,189.930831,84.503326,14.224662,196.009280,-0.000294,49.446403,49.504585,160.655431,201.415221,159.011478,195.840874,97.492754,191.221277,-0.000457,0.031205,87.255711,65.502834,196.047077,20.515484,61.064069,0.696918,774116.936951,0.873043,9.335327,24.582357,3.992063,0.073874,0.064499,32.000000,85.461829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703876,65.021558,109.209786,67.594937,28.299536,44.303797,52.379747,57.675575,34.417722,30.379621,49.037301,169.006652,70.132637,0.604692,170.129678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.863094,49.517742,199.344595,162.360609,196.028350,189.917437,84.421046,14.223948,195.945316,-0.000420,49.489636,49.350043,160.663423,201.594890,159.012328,195.795667,97.453507,191.241132,-0.000457,0.031237,87.288201,65.290248,195.938679,20.515090,61.007256,0.696478,774237.662416,0.872901,9.355639,24.535439,3.992917,0.073042,0.063847,32.000000,85.490087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.714359,65.032101,109.216667,67.594937,28.294873,44.303797,52.379747,57.687164,34.417722,30.379621,49.064369,168.842092,70.143716,0.606419,170.190929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.923817,49.527637,199.250410,162.377428,196.032888,189.906967,84.331391,14.221237,195.918252,-0.000153,49.509635,49.342946,160.668274,201.373306,159.018696,195.799964,97.413454,191.428106,-0.000457,0.031245,87.292384,65.175475,195.917367,20.497598,60.954787,0.697783,774368.175229,0.874405,9.391732,24.582123,3.997838,0.072249,0.063906,32.000000,85.513455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703527,65.015364,109.201727,67.594937,28.306545,44.303797,52.379747,57.706480,34.417722,30.379621,49.088014,168.662783,70.264698,0.606895,170.146515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.939906,49.527637,199.363744,162.377428,196.022228,189.882861,84.421797,14.221950,195.890037,-0.000370,49.506678,49.364127,160.677385,201.447738,159.029709,195.844845,97.417875,191.380337,-0.000458,0.031253,87.350208,65.304096,195.900459,20.489288,60.990938,0.697373,774417.494625,0.874128,9.338857,24.692174,3.991089,0.074169,0.064313,32.000000,85.561944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.744302,65.050524,109.243385,67.594937,28.301985,44.303797,52.379747,57.668793,34.417722,30.379621,49.124091,168.843593,70.273429,0.604973,170.096830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.902844,49.535608,199.303146,162.387239,196.012056,189.843475,84.437461,14.222949,195.934184,-0.000465,49.532895,49.367238,160.658223,201.427046,159.036124,195.825145,97.394590,191.283066,-0.000457,0.031283,87.326782,65.229788,195.943717,20.485939,60.963153,0.696949,774281.540158,0.872769,9.322236,24.669875,3.992073,0.073238,0.063723,32.000000,85.511445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.730202,65.028832,109.219210,67.594937,28.309863,44.303797,52.379747,57.656155,34.417722,30.379621,49.150718,168.874922,70.156555,0.604888,170.040693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.895574,49.540281,199.312727,162.398731,195.961443,189.813142,84.378310,14.224662,195.860879,-0.000199,49.551487,49.493540,160.682495,201.458768,159.049146,195.822783,97.415497,191.332444,-0.000458,0.031297,87.344985,65.223006,195.974145,20.479096,61.026314,0.697450,774269.983149,0.873165,9.368502,24.656742,3.993823,0.072671,0.063664,32.000000,85.499634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.745795,65.068720,109.245798,67.594937,28.325939,44.303797,52.379747,57.676279,34.417722,30.379621,49.185840,168.756620,70.215175,0.606055,170.052141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.922930,49.554024,199.246540,162.402936,195.913166,189.800846,84.446320,14.220809,195.991861,-0.000226,49.528073,49.475392,160.705747,201.460297,159.043063,195.825613,97.411304,191.309002,-0.000458,0.031306,87.375136,65.414689,195.991503,20.461080,60.990559,0.696743,774094.102263,0.873791,9.380688,24.654323,3.994597,0.073449,0.063350,32.000000,85.478268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.767317,65.068241,109.247214,67.594937,28.312590,44.303797,52.379747,57.678031,34.417722,30.379621,49.218108,168.892641,69.997494,0.605563,170.006193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.912237,49.554024,199.388546,162.402936,195.877585,189.786532,84.398496,14.224376,195.851931,-0.000429,49.522640,49.296542,160.699976,201.528612,159.090394,195.833092,97.383626,191.314202,-0.000459,0.031315,87.391769,65.461056,195.887222,20.464196,60.972168,0.696633,774056.588714,0.872533,9.366160,24.649741,3.991083,0.072716,0.063680,32.000000,85.467728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.751813,65.060163,109.238937,67.594937,28.311571,44.303797,52.379747,57.659063,34.417722,30.379621,49.260052,168.796992,70.005638,0.606993,170.020119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.904842,49.549626,199.345135,162.408542,195.842529,189.773600,84.414551,14.222521,195.993737,-0.000269,49.430187,49.483115,160.708064,201.488267,159.083807,195.876382,97.369614,191.268109,-0.000458,0.031274,87.392633,65.373603,195.973473,20.453352,60.980553,0.697276,774111.556194,0.873169,9.377209,24.679365,3.994783,0.073180,0.063169,32.000000,85.483677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.743310,65.076239,109.226692,67.594937,28.319108,44.303797,52.379747,57.695826,34.417722,30.379621,49.293911,168.829101,70.160150,0.607300,170.067955,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.036790,49.540006,199.214316,162.404338,195.883861,189.764749,84.417032,14.226945,195.829330,-0.000077,49.430755,49.391538,160.696227,201.471489,159.058009,195.732006,97.378192,191.357255,-0.000459,0.031284,87.401667,65.042331,196.040060,20.452249,60.988125,0.697093,774106.361306,0.873782,9.379127,24.676600,3.994428,0.073556,0.064094,32.000000,85.485855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.705751,65.090644,109.206991,67.594937,28.361668,44.303797,52.379747,57.663994,34.417722,30.379621,49.312644,168.834064,70.042836,0.606087,170.018349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.005351,49.521315,199.376583,162.396489,195.913370,189.747684,84.370201,14.219667,195.952312,-0.000285,49.442685,49.426656,160.673481,201.623064,159.069495,195.832457,97.298300,191.359445,-0.000460,0.031321,87.382357,65.072625,195.935540,20.457195,60.985240,0.694995,773843.362690,0.870429,9.234601,24.700916,3.981357,0.073463,0.065033,32.000000,85.485545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.695994,65.062050,109.191613,67.594937,28.309652,44.303797,52.379747,57.584490,34.417722,30.379621,49.340298,168.740402,69.894854,0.605150,170.010678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.882681,49.521315,199.216532,162.396489,195.916765,189.734862,84.471424,14.222521,195.949773,-0.000287,49.430688,49.391338,160.679766,201.362359,159.047541,195.778431,97.314219,191.327365,-0.000460,0.031330,87.385026,65.182150,195.930073,20.452275,60.950153,0.695731,774055.849853,0.871396,9.248344,24.781629,3.987105,0.072870,0.063513,32.000000,85.470305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.700444,65.089898,109.164475,67.594937,28.321332,44.303797,52.379747,57.596085,34.417722,30.379621,49.348033,168.942847,70.350171,0.607045,170.066067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.913116,49.527087,199.328895,162.393405,195.921771,189.743496,84.449133,14.220666,195.911307,0.000052,49.363203,49.293482,160.689513,201.417586,159.062582,195.875178,97.286587,191.481405,-0.000459,0.031373,87.417073,65.135372,195.969170,20.443928,61.002099,0.697200,774107.679789,0.872672,9.375051,24.753700,3.993701,0.072525,0.064069,32.000000,85.465113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680073,65.119500,109.193542,67.594937,28.316507,44.303797,52.379747,57.662684,34.417722,30.379621,49.379967,168.898266,70.337552,0.604042,170.043998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.002684,49.497127,199.316868,162.390602,195.854447,189.750402,84.375570,14.224376,195.953589,-0.000169,49.346114,49.508361,160.696600,201.502191,159.054992,195.880681,97.231736,191.267679,-0.000459,0.031372,87.416891,65.606769,195.969617,20.439237,61.006156,0.696556,774221.397166,0.872364,9.349365,24.838984,3.993517,0.072670,0.063255,32.000000,85.420918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698276,65.109839,109.185825,67.594937,28.328657,44.303797,52.379747,57.642945,34.417722,30.379621,49.376277,168.751140,70.173650,0.604107,170.046830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.911163,49.473489,199.322760,162.387519,195.812720,189.758814,84.432967,14.226089,195.981615,-0.000368,49.367573,49.422032,160.692658,201.430675,159.060460,195.889402,97.232055,191.337952,-0.000460,0.031377,87.411551,65.424707,195.934456,20.441888,61.042902,0.695329,774247.044602,0.871346,9.226908,24.813835,3.986123,0.073687,0.063407,32.000000,85.425316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.683546,65.102959,109.214309,67.594937,28.355924,44.303797,52.379747,57.588084,34.417722,30.379621,49.400370,168.865935,70.442688,0.604491,170.186287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.944588,49.459746,199.342353,162.379390,195.816561,189.776286,84.428675,14.225518,195.970421,-0.000245,49.375054,49.291999,160.709152,201.495667,159.061919,195.897958,97.192540,191.550574,-0.000460,0.031343,87.440947,65.288061,195.983485,20.442742,61.031579,0.696045,774344.190809,0.872509,9.297784,24.839828,3.993551,0.072985,0.063440,32.000000,85.402782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.681004,65.111671,109.208241,67.594937,28.357280,44.303797,52.379747,57.636055,34.417722,30.379621,49.399272,168.857349,69.979740,0.603165,170.013982,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.893098,49.459746,199.333119,162.379390,195.865275,189.788467,84.317253,14.228087,195.978546,-0.000321,49.377100,49.266953,160.699071,201.412775,159.065379,195.791331,97.172778,191.430222,-0.000460,0.031315,87.431181,65.325261,195.933354,20.435889,60.962252,0.695837,774485.284222,0.871951,9.249508,24.958909,3.991270,0.073878,0.063249,32.000000,85.463033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.678589,65.114252,109.214131,67.594937,28.371072,44.303797,52.379747,57.613923,34.417722,30.379621,49.407136,168.634506,69.983628,0.606862,170.004619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.994221,49.457272,199.245626,162.372662,195.794695,189.778506,84.439672,14.223092,195.921742,-0.000678,49.304271,49.439503,160.679899,201.409085,159.041270,195.799375,97.152122,191.309000,-0.000461,0.031352,87.418089,65.335948,195.887080,20.428942,60.993679,0.697290,774671.152815,0.874160,9.302713,24.933642,3.995204,0.074031,0.063789,32.000000,85.496293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.634588,65.074602,109.202078,67.594937,28.316654,44.303797,52.379747,57.617609,34.417722,30.379621,49.432554,168.879343,70.201089,0.607404,170.050056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.004026,49.431710,199.242884,162.366776,195.716070,189.780335,84.437779,14.226374,195.925024,-0.000582,49.288529,49.488105,160.680227,201.451510,159.034818,195.750667,97.195035,191.468341,-0.000459,0.031359,87.421219,65.257879,195.980915,20.428000,60.964812,0.695309,774558.463093,0.870672,9.183858,24.913249,3.984683,0.073639,0.064099,32.000000,85.503115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.620422,65.080393,109.206736,67.594937,28.354529,44.303797,52.379747,57.577306,34.417722,30.379621,49.427510,168.875558,69.921633,0.605231,170.049820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.926673,49.408622,199.220652,162.359207,195.718341,189.806453,84.401378,14.222093,195.946076,-0.000346,49.280114,49.438666,160.662310,201.416567,159.052651,195.824289,97.195471,191.349791,-0.000459,0.031386,87.346452,65.399311,195.960808,20.419268,60.995644,0.695564,774342.884624,0.870655,9.160105,24.925650,3.984537,0.073028,0.063391,32.000000,85.558567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.626789,65.075526,109.211531,67.594937,28.345439,44.303797,52.379747,57.567571,34.417722,30.379621,49.446171,168.802757,70.067340,0.606464,169.981370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.000253,49.407522,199.322469,162.353601,195.734630,189.811716,84.493409,14.223092,195.850973,-0.000692,49.333059,49.478163,160.670619,201.398484,159.060224,195.730272,97.214088,191.359931,-0.000462,0.031366,87.324338,65.469900,195.855264,20.407339,60.993534,0.696167,774489.450355,0.872594,9.216890,24.880843,3.990265,0.074050,0.064185,32.000000,85.605144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.690343,65.060543,109.230698,67.594937,28.368475,44.303797,52.379747,57.607131,34.417722,30.379621,49.440865,168.986819,70.215542,0.606033,169.974879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.864654,49.407522,199.177094,162.353601,195.706664,189.811288,84.337561,14.220951,195.882338,-0.000752,49.242239,49.442073,160.669579,201.419992,159.052025,195.807665,97.169083,190.885699,-0.000463,0.031339,87.269768,65.233507,195.946613,20.404246,60.984862,0.695548,774344.090189,0.870240,9.139813,24.866022,3.986429,0.072648,0.063792,32.000000,85.594571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.656402,65.079423,109.210485,67.594937,28.379728,44.303797,52.379747,57.563385,34.417722,30.379621,49.456467,168.675123,70.162791,0.604196,170.026492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.967480,49.391855,199.208055,162.353040,195.687994,189.829462,84.424238,14.225233,195.904924,-0.000415,49.295040,49.357988,160.679663,201.467982,159.069663,195.812109,97.211281,191.394230,-0.000462,0.031327,87.286334,65.417643,195.815473,20.411530,60.946926,0.696963,774670.209197,0.874481,9.279900,24.733339,3.994354,0.073525,0.064007,32.000000,85.630819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.673764,65.076428,109.246177,67.594937,28.347945,44.303797,52.379747,57.637186,34.417722,30.379621,49.457290,168.848476,70.232857,0.605794,169.928066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
