OSU 80 Ton Compressor Load Stand
49.942715,49.391581,199.175149,162.388640,195.875373,190.082085,84.541335,14.224662,195.885394,0.000194,49.365167,49.374960,160.712857,201.345743,159.092001,195.621994,97.357191,191.146350,-0.000467,0.031339,86.800935,65.203076,195.813760,20.177622,60.990848,0.696775,774885.062362,0.872778,9.158058,24.612950,3.987136,0.073150,0.063270,32.000000,85.889900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.819576,65.031057,109.026351,67.594937,28.657145,44.303797,52.379747,57.239992,34.417722,30.379621,50.349557,169.082670,70.214515,0.605796,170.237782,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.952699,49.406148,199.129028,162.391724,195.868393,190.072163,84.508485,14.223663,195.860860,0.000262,49.387398,49.322956,160.739519,201.435099,159.121355,195.669889,97.399241,191.357237,-0.000466,0.031349,86.822630,65.293720,195.848656,20.174592,60.990974,0.696877,774964.220877,0.872062,9.183276,24.642935,3.988072,0.073510,0.063520,32.000000,85.854309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.827016,65.028939,109.039692,67.594937,28.654563,44.303797,52.379747,57.248785,34.417722,30.379621,50.366461,169.016970,70.119871,0.605332,170.231291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.901357,49.406148,199.173965,162.391724,195.794252,190.067739,84.335144,14.227659,195.798827,0.000720,49.349804,49.388678,160.728563,201.371084,159.113766,195.633140,97.404875,191.309486,-0.000467,0.031318,86.851362,65.174219,195.743498,20.153079,60.959006,0.696631,774800.983872,0.872197,9.187533,24.679862,3.986352,0.072099,0.063012,32.000000,85.870609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.823220,65.044322,109.023825,67.594937,28.626419,44.303797,52.379747,57.241136,34.417722,30.379621,50.396911,168.670289,70.097421,0.605936,170.203242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.950369,49.411645,199.058307,162.411346,195.711160,190.062563,84.497412,14.220809,195.841499,0.000379,49.310234,49.340569,160.712456,201.296061,159.114201,195.616185,97.338291,191.062182,-0.000467,0.031303,86.864853,65.242186,195.700427,20.117362,61.000963,0.697734,774830.786019,0.874969,9.240578,24.656350,3.991354,0.073498,0.064102,32.000000,85.841828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.813323,65.021847,109.005708,67.594937,28.661564,44.303797,52.379747,57.267161,34.417722,30.379621,50.419003,168.994823,70.241441,0.606772,170.212330,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.886746,49.395154,199.154263,162.415270,195.619265,190.074752,84.392058,14.217669,195.808777,0.000155,49.353431,49.379826,160.751438,201.191314,159.105424,195.523245,97.309447,191.176903,-0.000467,0.031297,86.885583,65.226305,195.794041,20.118377,60.964343,0.696346,774989.439635,0.872326,9.195437,24.630295,3.985122,0.072861,0.064401,32.000000,85.848444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.818594,65.045513,109.020089,67.594937,28.602771,44.303797,52.379747,57.237040,34.417722,30.379621,50.435997,168.784117,70.088617,0.604739,170.198954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.947521,49.390206,199.024369,162.410505,195.578858,190.088521,84.458062,14.221665,195.665352,0.000228,49.346321,49.342237,160.697810,201.128931,159.076923,195.460093,97.214647,191.108909,-0.000468,0.031321,86.867447,65.142579,195.732936,20.127044,60.966381,0.697805,775190.331198,0.874668,9.244687,24.702125,3.992128,0.073276,0.063310,32.000000,85.849736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.804623,65.016853,108.974917,67.594937,28.633008,44.303797,52.379747,57.270279,34.417722,30.379621,50.435873,168.916124,70.280326,0.606963,170.182314,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.811039,49.401475,199.135120,162.404618,195.538852,190.097436,84.448628,14.222378,195.786356,-0.000008,49.397922,49.314687,160.722911,201.218530,159.101698,195.578477,97.212290,190.919611,-0.000467,0.031324,86.902295,65.235261,195.741318,20.132837,60.928679,0.696741,775492.283997,0.872854,9.176940,24.771450,3.984670,0.072735,0.062731,32.000000,85.904373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.817809,65.035959,108.982115,67.594937,28.658890,44.303797,52.379747,57.233116,34.417722,30.379621,50.451434,168.897255,70.325740,0.604405,170.239002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.973755,49.401475,199.071416,162.404618,195.505396,190.092594,84.353593,14.225803,195.725386,-0.000235,49.464588,49.219837,160.712465,201.247724,159.130783,195.561204,97.222264,191.071421,-0.000467,0.031338,86.926087,65.132995,195.773949,20.116136,60.986953,0.698696,775704.599748,0.875614,9.305967,24.715287,3.998323,0.074249,0.065002,32.000000,85.935657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.829519,65.080708,108.978468,67.594937,28.628072,44.303797,52.379747,57.308855,34.417722,30.379621,50.478346,168.707185,70.336011,0.605801,170.307019,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.940166,49.422640,199.142469,162.413028,195.476958,190.079626,84.489459,14.223948,195.758507,-0.000116,49.444435,49.347607,160.714220,201.186177,159.097887,195.591129,97.177758,190.831071,-0.000467,0.031342,86.943601,65.243529,195.689209,20.094303,61.014342,0.696334,775473.404182,0.873472,9.161119,24.749786,3.983519,0.073379,0.063407,32.000000,85.931296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.812365,65.071805,108.982949,67.594937,28.657825,44.303797,52.379747,57.213996,34.417722,30.379621,50.515879,168.978918,70.189203,0.603777,170.282629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.925778,49.428687,199.052991,162.428725,195.452713,190.066615,84.457632,14.222378,195.692706,0.000143,49.336851,49.271153,160.734329,201.169276,159.095436,195.552564,97.146136,191.079586,-0.000467,0.031325,86.919872,65.188868,195.687639,20.092523,60.955022,0.696617,775669.880225,0.872711,9.216969,24.704175,3.987621,0.072396,0.063803,32.000000,85.896001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.798874,65.064916,108.934669,67.594937,28.631831,44.303797,52.379747,57.230454,34.417722,30.379621,50.533787,168.915265,70.268880,0.605558,170.252377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.839980,49.428687,199.002315,162.428725,195.427223,190.068032,84.439571,14.218668,195.649444,-0.000182,49.343108,49.269067,160.694512,201.155780,159.113171,195.420426,97.196715,191.083712,-0.000466,0.031338,86.940022,65.187772,195.709871,20.087754,60.971357,0.697219,775771.936755,0.873275,9.237880,24.828974,3.986978,0.074237,0.065897,32.000000,85.867411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.799322,65.040741,108.934196,67.594937,28.621195,44.303797,52.379747,57.235180,34.417722,30.379621,50.558139,168.879142,69.974824,0.604805,170.270866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.866671,49.412470,198.983091,162.429846,195.398739,190.062006,84.417907,14.227230,195.617147,-0.000264,49.316832,49.343417,160.728135,201.106281,159.146485,195.390200,97.203071,190.982739,-0.000467,0.031331,86.965026,65.196171,195.696081,20.067602,60.944672,0.697979,775709.346519,0.875139,9.326584,24.779941,3.992825,0.073264,0.062534,32.000000,85.945536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.829388,65.077238,108.936502,67.594937,28.584249,44.303797,52.379747,57.283890,34.417722,30.379621,50.560164,168.835814,69.996027,0.608172,170.222597,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.816765,49.392680,198.868706,162.437415,195.427793,190.045887,84.525188,14.219810,195.555138,0.000040,49.273597,49.273945,160.724523,201.130827,159.129682,195.507457,97.184848,191.022495,-0.000468,0.031335,86.960444,65.061986,195.574122,20.045634,60.982428,0.697843,775583.319502,0.874775,9.282761,24.735738,3.990302,0.073865,0.063341,32.000000,85.947847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.818759,65.062792,108.888349,67.594937,28.565533,44.303797,52.379747,57.267640,34.417722,30.379621,50.557232,169.050377,70.291331,0.607603,170.381999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.806990,49.373440,198.893331,162.435172,195.380058,190.049627,84.388083,14.220951,195.574585,-0.000123,49.237492,49.345422,160.720062,201.103264,159.102234,195.448949,97.130795,191.188837,-0.000468,0.031338,86.950554,65.024086,195.541164,20.043888,60.915643,0.697646,775601.497766,0.874515,9.314600,24.768865,3.992004,0.073242,0.063222,32.000000,85.996537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.809683,65.053665,108.868326,67.594937,28.529174,44.303797,52.379747,57.295900,34.417722,30.379621,50.572652,168.776166,69.982748,0.605254,170.318388,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.900194,49.373440,198.837844,162.435172,195.398415,190.030519,84.463235,14.224234,195.553025,-0.000192,49.235874,49.282592,160.705036,201.072949,159.112792,195.360311,97.108751,190.987415,-0.000468,0.031342,86.953050,65.257699,195.565494,20.038748,60.937081,0.698564,775782.065744,0.876097,9.305478,24.885247,3.993282,0.072713,0.063339,32.000000,86.010861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814261,65.045330,108.850137,67.594937,28.569425,44.303797,52.379747,57.301795,34.417722,30.379621,50.567566,168.926471,70.328455,0.608057,170.347381,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.849111,49.353925,198.900679,162.415831,195.419707,190.025161,84.455072,14.222521,195.482015,0.000031,49.241178,49.201448,160.715495,200.973706,159.125156,195.361207,97.030166,190.815932,-0.000467,0.031333,86.931833,65.035293,195.439454,20.021282,60.879204,0.696943,775653.758215,0.873413,9.209072,24.831811,3.984711,0.072968,0.063701,32.000000,86.048145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.818338,65.068212,108.844799,67.594937,28.509349,44.303797,52.379747,57.249198,34.417722,30.379621,50.561671,168.910144,70.331022,0.603876,170.314021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.788587,49.344855,198.850648,162.411626,195.412971,190.011493,84.394669,14.220809,195.479975,-0.000103,49.267717,49.328549,160.712289,201.086322,159.121190,195.370414,96.950472,190.934855,-0.000465,0.031342,86.757784,65.163122,195.589153,19.987680,60.891122,0.698344,775927.481841,0.874419,9.242378,24.846088,3.990055,0.072734,0.063301,32.000000,86.075759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.819364,65.040444,108.798680,67.594937,28.530182,44.303797,52.379747,57.250251,34.417722,30.379621,50.568775,168.789338,70.151126,0.604493,170.217247,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.746937,49.334410,198.850117,162.409664,195.419668,190.002602,84.523782,14.212532,195.468430,-0.000211,49.245913,49.346099,160.759646,200.980189,159.135872,195.234362,97.006123,190.829123,-0.000463,0.031330,86.756326,65.097671,195.497991,19.982502,60.917122,0.698724,776058.379020,0.875871,9.289443,24.924075,3.993523,0.073022,0.062649,32.000000,86.058817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814375,65.071739,108.790899,67.594937,28.534017,44.303797,52.379747,57.310210,34.417722,30.379621,50.569670,169.047563,70.162571,0.607502,170.314139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.890392,49.337159,198.741084,162.403777,195.460582,189.989091,84.361870,14.224234,195.515597,0.000057,49.210010,49.236947,160.712265,200.947203,159.094044,195.351999,97.029458,190.531484,-0.000461,0.031343,86.702523,65.158216,195.532536,19.985839,60.889120,0.698932,776009.738880,0.875550,9.328637,24.875079,3.997233,0.073432,0.064795,32.000000,86.000187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.774512,65.043756,108.770668,67.594937,28.499852,44.303797,52.379747,57.335865,34.417722,30.379621,50.580251,168.723740,70.207619,0.606833,170.228931,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.784933,49.317919,198.777635,162.402095,195.483508,189.982164,84.435546,14.217384,195.434547,0.000244,49.160314,49.197448,160.714810,200.951444,159.094335,195.246059,97.028814,190.776188,-0.000459,0.031342,86.680832,65.180443,195.409353,19.984334,60.913840,0.697139,775678.495193,0.874374,9.182923,24.740028,3.983554,0.073491,0.064557,32.000000,86.042703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.757816,65.055348,108.757330,67.594937,28.501133,44.303797,52.379747,57.254309,34.417722,30.379621,50.593761,168.871092,69.987223,0.604609,170.185854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.718707,49.317919,198.772431,162.402095,195.400713,189.961606,84.483569,14.233081,195.505160,-0.000166,49.114199,49.177409,160.735660,200.922127,159.108824,195.320266,97.008660,190.710755,-0.000458,0.031349,86.698183,64.920397,195.406125,19.954092,60.841087,0.698202,775752.102768,0.875588,9.272792,24.832529,3.992727,0.072780,0.064124,32.000000,86.034916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.769214,65.076828,108.744579,67.594937,28.462821,44.303797,52.379747,57.313539,34.417722,30.379621,50.584598,168.967138,70.067120,0.607685,170.213195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.827170,49.284937,198.762123,162.395928,195.407525,189.945112,84.455740,14.225233,195.485380,-0.000227,49.105900,49.267672,160.728114,200.858664,159.088832,195.261567,97.026096,190.907610,-0.000458,0.031364,86.676073,65.055811,195.353897,19.925734,60.842187,0.699771,775826.779982,0.876290,9.341399,24.828129,3.997941,0.072826,0.063484,32.000000,86.006963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.760468,65.065528,108.696690,67.594937,28.496897,44.303797,52.379747,57.353747,34.417722,30.379621,50.560485,168.911480,70.210040,0.607629,170.223620,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.835209,49.258551,198.856703,162.375746,195.351721,189.917437,84.512008,14.214815,195.409097,-0.000078,49.017065,49.264077,160.729629,200.811550,159.080932,195.316504,97.030844,190.770844,-0.000459,0.031381,86.646051,65.177548,195.415595,19.940395,60.891410,0.698246,775476.760342,0.874303,9.196089,24.884543,3.989031,0.073049,0.063489,32.000000,86.003220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.748858,65.034653,108.664459,67.594937,28.445502,44.303797,52.379747,57.291395,34.417722,30.379621,50.542455,169.024016,70.032858,0.605082,170.216696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.765350,49.223095,198.649806,162.361169,195.339772,189.895705,84.414762,14.222093,195.442035,-0.000442,48.993505,49.249101,160.709747,200.940496,159.108472,195.185903,96.998378,190.521834,-0.000459,0.031393,86.645751,64.982265,195.448163,19.961637,60.863679,0.698336,775350.202016,0.874463,9.217153,24.768502,3.992904,0.073893,0.064169,32.000000,86.072964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.762186,65.059326,108.673692,67.594937,28.474202,44.303797,52.379747,57.287760,34.417722,30.379621,50.546736,168.829523,69.958463,0.607006,170.296987,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.825068,49.187090,198.809217,162.346033,195.321122,189.883818,84.514763,14.224376,195.409506,-0.000466,48.988805,49.169516,160.681824,200.769411,159.081999,195.298685,97.006372,190.941361,-0.000457,0.031371,86.584593,64.908915,195.385020,19.945378,60.924063,0.698173,775292.537926,0.875554,9.198247,24.767483,3.991729,0.073180,0.063285,32.000000,85.991873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.738412,65.061713,108.626401,67.594937,28.417514,44.303797,52.379747,57.328167,34.417722,30.379621,50.513230,169.029527,70.305931,0.607409,170.309261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.786476,49.187090,198.737760,162.346033,195.268169,189.887795,84.429193,14.225090,195.341249,-0.000275,49.081511,49.297418,160.704824,200.950343,159.125764,195.349596,97.043101,190.827153,-0.000456,0.031373,86.591613,65.062039,195.371538,19.922942,60.856251,0.697019,775059.384821,0.873211,9.100417,24.916923,3.990144,0.074205,0.064415,32.000000,86.057987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.777504,65.075147,108.663856,67.594937,28.437966,44.303797,52.379747,57.294494,34.417722,30.379621,50.477192,168.858387,70.192725,0.604006,170.218781,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.782414,49.186540,198.790689,162.342108,195.237819,189.885767,84.449211,14.221094,195.300970,-0.000367,49.099925,49.249077,160.705712,200.890569,159.130043,195.243087,97.078311,190.748229,-0.000457,0.031373,86.577274,64.997765,195.364606,19.910700,60.861714,0.698112,774990.984851,0.874867,9.140364,24.837361,3.991802,0.073539,0.063828,32.000000,86.056183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.767692,65.066532,108.645026,67.594937,28.435928,44.303797,52.379747,57.317155,34.417722,30.379621,50.475538,168.898421,70.070422,0.605255,170.237979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.781911,49.189288,198.705982,162.343229,195.143557,189.878121,84.445337,14.228229,195.427741,-0.000552,49.090284,49.303969,160.698782,200.877481,159.122346,195.247778,97.118191,190.738061,-0.000457,0.031396,86.588682,65.095072,195.405352,19.902674,60.830504,0.698220,774859.017090,0.874729,9.144019,24.772541,3.993191,0.074111,0.064891,32.000000,86.067255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.761286,65.070942,108.634779,67.594937,28.419718,44.303797,52.379747,57.318895,34.417722,30.379621,50.473299,168.890674,70.202116,0.606459,170.217994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.766141,49.185990,198.790544,162.340426,195.113305,189.859806,84.349425,14.225375,195.280409,-0.000287,49.085431,49.226231,160.696731,201.016681,159.108991,195.205809,97.140511,190.353060,-0.000456,0.031417,86.607912,65.152333,195.329239,19.870987,60.886668,0.698348,774691.260244,0.874750,9.147290,24.728845,3.991530,0.071412,0.062359,32.000000,86.068688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.769814,65.045709,108.649276,67.594937,28.433114,44.303797,52.379747,57.268460,34.417722,30.379621,50.473963,168.698850,70.199768,0.605122,170.217168,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.902422,49.181318,198.784638,162.340146,195.130877,189.847200,84.211657,14.226232,195.437674,-0.000243,49.068373,49.261524,160.714662,200.873036,159.112644,195.162009,97.142376,190.892121,-0.000456,0.031411,86.653495,65.121988,195.397806,19.875404,60.812203,0.698043,774538.313481,0.875960,9.160323,24.561943,3.994494,0.072957,0.063163,32.000000,86.099489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.770934,65.052262,108.668585,67.594937,28.406170,44.303797,52.379747,57.329471,34.417722,30.379621,50.469558,168.423313,70.031830,0.605437,170.201669,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.780822,49.171423,198.848029,162.338184,195.128707,189.820882,84.406986,14.224091,195.416739,-0.000131,49.037942,49.235343,160.708515,200.930914,159.118915,195.204850,97.109810,190.551746,-0.000456,0.031411,86.616669,65.150722,195.362708,19.879169,60.893213,0.697025,774397.097365,0.874227,9.085830,24.716146,3.985621,0.073634,0.064231,32.000000,86.099081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.794860,65.071314,108.674143,67.594937,28.363730,44.303797,52.379747,57.251780,34.417722,30.379621,50.462963,168.813972,70.042322,0.604289,170.011976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.765539,49.167026,198.721707,162.332017,195.081578,189.757742,84.495479,14.222807,195.406138,-0.000195,49.088455,49.249977,160.701047,200.862272,159.128382,195.237791,97.085090,190.876453,-0.000455,0.031421,86.595429,65.192563,195.475634,19.877037,60.855259,0.697757,774439.466991,0.874861,9.130553,24.667285,3.994471,0.073572,0.064128,32.000000,86.064271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.806952,65.082221,108.666805,67.594937,28.355549,44.303797,52.379747,57.324600,34.417722,30.379621,50.449301,168.990959,70.037920,0.606615,170.181094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.789723,49.169499,198.775408,162.336222,195.090993,189.725937,84.411653,14.227944,195.419611,-0.000190,49.048363,49.217104,160.695717,200.944227,159.123419,195.304698,97.059412,190.866083,-0.000455,0.031408,86.582534,65.033855,195.373413,19.870795,60.867790,0.697817,774290.421193,0.873941,9.141981,24.813866,3.993159,0.073199,0.063736,32.000000,86.069214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.784466,65.072966,108.685121,67.594937,28.359474,44.303797,52.379747,57.332064,34.417722,30.379621,50.441660,168.823306,69.932784,0.606327,170.219332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.768952,49.161804,198.635246,162.334540,195.085138,189.701572,84.448036,14.216385,195.285801,-0.000178,49.060925,49.328835,160.701580,200.777728,159.131177,195.138146,97.047641,190.876398,-0.000456,0.031385,86.588088,65.086332,195.293980,19.862253,60.856756,0.697396,774225.605053,0.874197,9.119412,24.835653,3.992298,0.073438,0.063865,32.000000,86.100864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.813766,65.086988,108.692951,67.594937,28.354024,44.303797,52.379747,57.319835,34.417722,30.379621,50.440977,168.896072,70.018037,0.606996,170.102141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.775520,49.152734,198.724640,162.332858,195.124077,189.674327,84.539097,14.226232,195.468074,-0.000215,48.993803,49.251291,160.687287,200.863414,159.079940,195.201124,97.030829,190.784872,-0.000456,0.031405,86.552955,65.075432,195.407106,19.868451,60.811662,0.697326,774178.179938,0.874094,9.133226,24.851293,3.991148,0.074239,0.063379,32.000000,86.114787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.797156,65.077796,108.692630,67.594937,28.352749,44.303797,52.379747,57.327391,34.417722,30.379621,50.428623,169.078194,69.935426,0.606086,170.183848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.822193,49.152734,198.749179,162.332858,195.167110,189.649189,84.399000,14.224091,195.416085,-0.000001,49.012560,49.157860,160.678458,200.919008,159.076743,195.300193,97.019321,190.808197,-0.000457,0.031425,86.550680,64.822377,195.303807,19.880469,60.878194,0.697868,774092.877847,0.872877,9.117352,24.833771,3.992417,0.074351,0.064758,32.000000,86.138966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.803180,65.086776,108.677298,67.594937,28.332831,44.303797,52.379747,57.330154,34.417722,30.379621,50.415454,168.798000,70.069615,0.606825,170.196279,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.823441,49.140091,198.802573,162.326971,195.184602,189.627149,84.401187,14.217241,195.473956,0.000018,49.015555,49.350159,160.686895,200.840886,159.084067,195.229292,97.045492,190.801184,-0.000456,0.031420,86.566903,65.164945,195.388816,19.859937,60.882954,0.696487,773970.435160,0.873300,9.069036,24.854031,3.989170,0.072488,0.063063,32.000000,86.231429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.818305,65.117011,108.695593,67.594937,28.347414,44.303797,52.379747,57.304444,34.417722,30.379621,50.410948,168.802373,70.079593,0.605125,170.234714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.817978,49.136518,198.762200,162.326691,195.206060,189.617181,84.469344,14.222236,195.399847,0.000032,49.029233,49.297975,160.667985,200.931669,159.086214,195.259875,97.053277,190.847968,-0.000456,0.031421,86.541957,64.915105,195.452385,19.852246,60.854051,0.696445,773753.980377,0.873121,9.055103,24.825229,3.990141,0.072678,0.063180,32.000000,86.202261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.792448,65.087670,108.696531,67.594937,28.355492,44.303797,52.379747,57.304501,34.417722,30.379621,50.392967,168.938687,70.054648,0.605050,170.198797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.828748,49.138716,198.741317,162.333138,195.245263,189.599624,84.472262,14.218811,195.480756,0.000071,49.035981,49.048295,160.655098,200.961352,159.072548,195.345599,97.056479,190.911309,-0.000457,0.031446,86.522111,65.125839,195.548650,19.845557,60.851401,0.696696,773684.585973,0.872468,9.057183,24.834994,3.989769,0.073181,0.063676,32.000000,86.180667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.782371,65.094231,108.706441,67.594937,28.364810,44.303797,52.379747,57.307552,34.417722,30.379621,50.383603,168.944523,70.088177,0.605196,170.216500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.771803,49.149710,198.909621,162.346033,195.230024,189.594934,84.485729,14.232939,195.404503,0.000062,49.064204,49.153550,160.669569,201.038597,159.099102,195.260636,97.081720,190.954330,-0.000460,0.031451,86.519187,64.933976,195.358992,19.846906,60.854394,0.696479,773594.598056,0.872153,9.048237,24.855547,3.988487,0.073090,0.063812,32.000000,86.167546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775104,65.101115,108.694046,67.594937,28.330790,44.303797,52.379747,57.299669,34.417722,30.379621,50.378142,168.971458,70.252226,0.604691,170.261976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.813139,49.149710,198.770082,162.346033,195.229418,189.606320,84.365344,14.227659,195.397752,0.000018,49.145710,49.226078,160.680568,201.007059,159.121423,195.306205,97.171321,190.785646,-0.000460,0.031460,86.572555,65.069835,195.379002,19.857302,60.905510,0.696407,773519.473004,0.872064,9.079587,24.884388,3.992045,0.074105,0.065161,32.000000,86.217572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.804264,65.094962,108.716222,67.594937,28.362517,44.303797,52.379747,57.334961,34.417722,30.379621,50.383884,168.730688,70.331536,0.603712,170.239198,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.803609,49.165926,198.892933,162.347995,195.195933,189.607716,84.435434,14.222521,195.451942,-0.000285,49.077728,49.168473,160.691954,200.938641,159.118141,195.258367,97.180221,190.978520,-0.000459,0.031460,86.558041,65.087731,195.390017,19.842902,60.854700,0.696177,773254.565295,0.873620,9.075384,24.693571,3.990314,0.072729,0.063208,32.000000,86.194012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.796083,65.119706,108.728582,67.594937,28.298090,44.303797,52.379747,57.312607,34.417722,30.379621,50.379126,168.870867,70.033078,0.602874,170.275429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.863476,49.165377,198.868153,162.347995,195.143431,189.607578,84.409739,14.223806,195.459764,-0.000310,49.117396,49.221575,160.684458,200.943513,159.100460,195.360698,97.145993,190.838438,-0.000459,0.031460,86.572150,65.017629,195.468475,19.831699,60.868494,0.697226,773287.172638,0.873127,9.101464,24.757005,3.993545,0.074461,0.063704,32.000000,86.186627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.792372,65.113471,108.738848,67.594937,28.347520,44.303797,52.379747,57.316873,34.417722,30.379621,50.391651,168.819479,70.193459,0.605849,170.205485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.742304,49.187090,198.908734,162.362571,195.082391,189.574480,84.442771,14.222093,195.557095,-0.000311,49.202197,49.239842,160.687670,200.935114,159.097275,195.325901,97.107265,190.793956,-0.000459,0.031471,86.573636,65.084362,195.361689,19.846844,60.825545,0.696259,773323.859516,0.872225,9.038972,24.738703,3.988253,0.072799,0.063180,32.000000,86.196673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.788033,65.116620,108.746260,67.594937,28.313501,44.303797,52.379747,57.282509,34.417722,30.379621,50.387654,168.885542,70.044303,0.603763,170.145139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.824972,49.187090,198.797506,162.362571,195.048754,189.544061,84.350038,14.222378,195.523875,-0.000307,49.160370,49.282849,160.673001,200.997701,159.098396,195.331402,97.070281,190.911449,-0.000458,0.031503,86.550574,65.090202,195.501964,19.854086,60.807334,0.698297,773540.239666,0.874145,9.186117,24.760745,3.998784,0.073139,0.062165,32.000000,86.191386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.794249,65.118280,108.744679,67.594937,28.346230,44.303797,52.379747,57.351734,34.417722,30.379621,50.406737,168.700077,70.069908,0.606391,170.041008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.868576,49.206604,198.870107,162.367617,194.972224,189.521203,84.383729,14.218383,195.473627,-0.000311,49.119873,49.261635,160.677352,200.880844,159.120084,195.271504,97.051051,190.685445,-0.000457,0.031520,86.508147,65.273248,195.472190,19.839467,60.870351,0.697077,773442.111160,0.873353,9.100518,24.841798,3.989917,0.071808,0.062471,32.000000,86.265966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.843877,65.155664,108.763801,67.594937,28.301125,44.303797,52.379747,57.260866,34.417722,30.379621,50.424789,168.767459,70.048558,0.604930,170.000331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.796515,49.192312,198.766185,162.355843,194.866585,189.502196,84.457206,14.224376,195.467199,-0.000227,49.072459,49.258857,160.688873,200.846065,159.114678,195.258918,97.040520,190.798362,-0.000458,0.031537,86.468405,64.965109,195.456483,19.841243,60.819487,0.695820,773414.069127,0.871222,9.059874,24.785945,3.987012,0.073744,0.064055,32.000000,86.283395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.821319,65.158438,108.760947,67.594937,28.289895,44.303797,52.379747,57.278496,34.417722,30.379621,50.410315,168.914412,70.017817,0.603571,169.978538,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.853084,49.187914,198.881833,162.350237,194.840855,189.484717,84.370397,14.221380,195.449983,-0.000219,48.961379,49.212002,160.712482,200.889060,159.073921,195.294711,97.087237,190.840909,-0.000458,0.031570,86.485886,65.216130,195.521197,19.857391,60.821542,0.697073,773426.309774,0.872618,9.135193,24.829142,3.991568,0.072479,0.063090,32.000000,86.249680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.837008,65.182561,108.780473,67.594937,28.277615,44.303797,52.379747,57.319950,34.417722,30.379621,50.409096,168.740793,69.837847,0.605498,169.891913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.877787,49.187914,198.817114,162.350237,194.810057,189.467512,84.455038,14.222807,195.464159,-0.000239,48.863141,49.389186,160.668153,201.026834,159.077342,195.319607,97.053706,190.653956,-0.000459,0.031583,86.457392,65.240917,195.448387,19.851519,60.815502,0.696562,773102.356977,0.872324,9.072258,24.798385,3.989359,0.073078,0.063016,32.000000,86.213689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.823761,65.142113,108.743399,67.594937,28.272645,44.303797,52.379747,57.287637,34.417722,30.379621,50.403311,168.910075,70.228602,0.606634,170.039631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.818801,49.146962,198.867628,162.326411,194.824701,189.452461,84.324370,14.218240,195.543272,-0.000239,48.857259,49.265391,160.682046,200.936969,159.104447,195.308847,97.095154,190.904372,-0.000459,0.031596,86.465522,65.010756,195.476778,19.838715,60.848282,0.696093,773114.688388,0.870891,9.046710,24.761766,3.986085,0.072873,0.063122,32.000000,86.215353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.823743,65.175065,108.773602,67.594937,28.283553,44.303797,52.379747,57.273106,34.417722,30.379621,50.360349,168.648741,70.114295,0.602792,169.929324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.873199,49.107109,198.858181,162.310153,194.732088,189.434258,84.440010,14.218383,195.535243,-0.000289,48.769556,49.415138,160.675407,200.998435,159.086870,195.478813,97.092159,191.021558,-0.000461,0.031590,86.432150,65.070197,195.478063,19.834994,60.845631,0.696436,772889.386760,0.873218,9.066774,24.814272,3.991819,0.072918,0.063183,32.000000,86.227792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.820148,65.181883,108.770248,67.594937,28.277406,44.303797,52.379747,57.305908,34.417722,30.379621,50.315097,168.880019,70.047971,0.604398,170.047814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.877137,49.061760,198.980009,162.288569,194.761636,189.430800,84.339917,14.228943,195.604150,-0.000304,48.808532,49.286327,160.648033,201.010626,159.095980,195.448792,97.068513,190.952783,-0.000463,0.031555,86.437084,65.208828,195.524029,19.848316,60.861281,0.695610,772658.246912,0.870784,8.970650,24.861201,3.987275,0.072614,0.062938,32.000000,86.272655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.798643,65.183630,108.778262,67.594937,28.289562,44.303797,52.379747,57.274277,34.417722,30.379621,50.306802,168.679833,70.098521,0.604226,170.048836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.882648,49.043620,198.920530,162.285766,194.775215,189.439288,84.385746,14.227373,195.545050,-0.000089,48.824918,49.394728,160.667112,201.055375,159.083832,195.414952,97.092138,191.011123,-0.000462,0.031522,86.339430,65.292040,195.634712,19.889014,60.890328,0.695582,772609.724967,0.871614,8.921229,24.859066,3.989403,0.073396,0.064451,32.000000,86.273371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.822612,65.185195,108.759907,67.594937,28.296175,44.303797,52.379747,57.252795,34.417722,30.379621,50.247412,168.771492,70.203657,0.603921,170.058002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.887720,49.034825,199.035067,162.289410,194.731687,189.436830,84.350028,14.225233,195.666795,-0.000109,48.811244,49.315104,160.654919,201.051767,159.086682,195.514999,97.042142,190.893734,-0.000461,0.031523,86.166009,65.322897,195.638772,19.882325,60.875706,0.695024,772509.568251,0.871029,8.897391,24.857311,3.987770,0.072644,0.063707,32.000000,86.296437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.800850,65.187101,108.767312,67.594937,28.301442,44.303797,52.379747,57.264217,34.417722,30.379621,50.216520,168.700056,70.083628,0.602821,170.046712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.895345,49.034825,198.905647,162.289410,194.804506,189.430285,84.369428,14.224662,195.641709,-0.000127,48.880611,49.490616,160.661825,201.127524,159.103396,195.485744,97.028506,190.851047,-0.000459,0.031494,86.111785,65.268255,195.603285,19.859155,60.903022,0.695385,772646.025799,0.871266,8.883353,24.863293,3.989661,0.073430,0.063161,32.000000,86.337997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.831715,65.231907,108.813391,67.594937,28.335095,44.303797,52.379747,57.260859,34.417722,30.379621,50.193823,168.738857,70.094853,0.604022,170.019490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.959637,49.036200,198.989340,162.291933,194.799084,189.424109,84.382912,14.223520,195.683388,-0.000161,48.917796,49.423687,160.667157,201.092622,159.092918,195.466512,96.999943,190.915855,-0.000460,0.031482,86.102053,65.302562,195.719618,19.863890,60.906466,0.694630,772656.673367,0.870888,8.875470,24.860920,3.986457,0.073100,0.062828,32.000000,86.345311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.814776,65.218630,108.786386,67.594937,28.337004,44.303797,52.379747,57.254414,34.417722,30.379621,50.180913,168.765823,69.947385,0.603540,169.941205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.868195,49.048293,199.059490,162.286326,194.813469,189.409188,84.382664,14.225803,195.657723,-0.000158,48.967559,49.339716,160.672982,201.137309,159.108548,195.502695,97.047681,191.195648,-0.000460,0.031466,86.119758,65.245710,195.688943,19.895481,60.867213,0.693983,772654.087355,0.869478,8.810419,24.913789,3.983002,0.074999,0.063728,32.000000,86.376952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.846522,65.233442,108.810489,67.594937,28.316152,44.303797,52.379747,57.212923,34.417722,30.379621,50.174220,168.765328,70.028969,0.604283,170.044509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.901359,49.058462,199.058397,162.287167,194.844607,189.393159,84.447578,14.223235,195.551699,-0.000447,48.937226,49.317655,160.678015,201.202262,159.078936,195.558798,97.046170,191.104113,-0.000461,0.031447,86.131194,65.326943,195.699101,19.899026,60.879618,0.695717,772581.547714,0.871214,8.917007,24.970913,3.991712,0.072693,0.062733,32.000000,86.335527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.857890,65.241533,108.789547,67.594937,28.336054,44.303797,52.379747,57.262996,34.417722,30.379621,50.161040,168.895156,70.049879,0.604698,169.912173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.975646,49.058462,199.106438,162.287167,194.910935,189.403110,84.450850,14.221237,195.730463,-0.000448,48.947830,49.364063,160.662497,201.181997,159.059243,195.483949,97.069123,190.969400,-0.000460,0.031413,86.130419,65.115033,195.659576,19.898947,60.877329,0.695125,772500.012487,0.869852,8.892890,24.938131,3.989038,0.074211,0.063704,32.000000,86.328641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.842833,65.227646,108.764574,67.594937,28.326811,44.303797,52.379747,57.242201,34.417722,30.379621,50.158417,168.901701,70.091185,0.604126,169.925784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.991822,49.060386,199.103936,162.286046,194.924614,189.416618,84.241458,14.221808,195.633298,-0.000463,48.947379,49.330197,160.678635,201.165443,159.081441,195.594041,97.124982,191.138762,-0.000460,0.031398,86.105285,65.270139,195.798832,19.910890,60.877040,0.694383,772356.767317,0.868427,8.816152,24.864686,3.984069,0.073429,0.063758,32.000000,86.341640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.841143,65.255992,108.801462,67.594937,28.350824,44.303797,52.379747,57.196327,34.417722,30.379621,50.148025,168.482916,69.920972,0.603103,169.967129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
