OSU 80 Ton Compressor Load Stand
49.923204,49.065883,199.307475,162.282402,194.812421,189.399281,84.384549,14.225803,195.775562,-0.000462,48.921798,49.379188,160.671999,201.289150,159.095886,195.609282,97.198346,191.246905,-0.000462,0.031358,86.074301,65.271031,195.835133,19.930031,60.895377,0.694232,772199.908500,0.870339,8.801377,24.872300,3.982730,0.073052,0.063046,32.000000,86.303568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.864943,65.242366,108.796494,67.594937,28.341018,44.303797,52.379747,57.200978,34.417722,30.379621,50.137497,168.769098,70.044596,0.604436,169.923148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.953333,49.063684,199.110761,162.280160,194.781341,189.388724,84.321004,14.221380,195.813141,-0.000776,48.986397,49.353647,160.664038,201.304460,159.116161,195.759199,97.234458,191.230728,-0.000462,0.031363,86.149142,65.346161,195.853062,19.914353,60.933692,0.695340,771974.781955,0.870125,8.877737,24.839445,3.992281,0.074225,0.064280,32.000000,86.318154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.874415,65.251890,108.810715,67.594937,28.378055,44.303797,52.379747,57.215812,34.417722,30.379621,50.123557,168.642008,70.253547,0.604514,170.027908,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.933949,49.057362,199.206667,162.287167,194.739757,189.426323,84.401113,14.224091,195.830072,-0.000607,48.987833,49.367242,160.678218,201.352838,159.106262,195.730293,97.242255,190.984824,-0.000461,0.031382,86.159831,65.425323,195.983853,19.906650,60.984537,0.693990,771756.239479,0.870143,8.844414,24.797275,3.985935,0.073081,0.063449,32.000000,86.289410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.870564,65.277228,108.804124,67.594937,28.413097,44.303797,52.379747,57.191798,34.417722,30.379621,50.101301,168.802226,70.077905,0.601925,170.081645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.899493,49.071929,199.234172,162.296418,194.668970,189.449145,84.374044,14.230941,195.891346,-0.000390,49.062949,49.311229,160.680408,201.330494,159.105065,195.661195,97.291186,190.961800,-0.000461,0.031398,86.168627,65.334813,195.917608,19.920704,60.910378,0.694018,771884.313327,0.869850,8.858114,24.697335,3.989403,0.074353,0.063844,32.000000,86.348329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.870076,65.270061,108.821877,67.594937,28.388292,44.303797,52.379747,57.198629,34.417722,30.379621,50.088875,168.748088,70.211214,0.603961,170.041991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.932414,49.088145,199.248803,162.310433,194.678471,189.476230,84.367045,14.222949,196.026853,-0.000700,48.994093,49.364151,160.654355,201.512996,159.047317,195.792713,97.295241,191.451693,-0.000458,0.031440,86.113593,65.468940,195.941269,19.954402,61.028928,0.695474,771882.697291,0.870937,8.908287,24.639773,3.992709,0.072905,0.062971,32.000000,86.357727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.869121,65.256582,108.804843,67.594937,28.400644,44.303797,52.379747,57.152455,34.417722,30.379621,50.088234,168.734090,70.214588,0.603345,170.133219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.970685,49.093642,199.408714,162.323888,194.714999,189.490637,84.471481,14.223520,196.069264,-0.000559,49.009724,49.420438,160.690929,201.475729,159.096020,195.926274,97.357135,191.286738,-0.000456,0.031458,86.116826,65.472125,196.094393,19.959728,61.033382,0.693884,771989.388345,0.870535,8.890482,24.819214,3.990370,0.073319,0.062918,32.000000,86.400464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.882106,65.267969,108.788165,67.594937,28.467389,44.303797,52.379747,57.190578,34.417722,30.379621,50.094298,168.942962,70.524272,0.603109,170.164769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.999271,49.093642,199.450582,162.323888,194.755751,189.526971,84.382410,14.218668,195.983674,-0.000466,48.993196,49.508825,160.695703,201.514097,159.094777,195.814671,97.317300,191.367587,-0.000455,0.031460,86.088034,65.379061,196.026725,19.960262,61.058534,0.693820,771784.342784,0.868798,8.856455,24.695572,3.990514,0.072463,0.063272,32.000000,86.393095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.852100,65.261167,108.762720,67.594937,28.444954,44.303797,52.379747,57.167463,34.417722,30.379621,50.086996,168.764820,70.123026,0.600448,170.050725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.994971,49.081823,199.394889,162.328934,194.807247,189.544728,84.428250,14.222236,195.854367,-0.000693,49.069602,49.441733,160.659578,201.473140,159.080427,195.983010,97.274601,191.626627,-0.000454,0.031480,86.087133,65.384589,196.005656,19.965964,61.006174,0.693423,772039.568397,0.869329,8.826946,24.765676,3.989070,0.074380,0.065030,32.000000,86.406030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.858286,65.258624,108.745959,67.594937,28.490627,44.303797,52.379747,57.141693,34.417722,30.379621,50.065642,168.856500,70.204170,0.603787,170.058160,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.965692,49.092542,199.467769,162.336222,194.781719,189.553876,84.416465,14.223806,196.080499,-0.000522,49.136325,49.506003,160.684835,201.678251,159.114775,195.966652,97.392326,191.386927,-0.000451,0.031506,86.101662,65.547227,196.133021,19.972454,61.076006,0.693971,772248.531325,0.868993,8.819566,24.905292,3.988299,0.072347,0.063569,32.000000,86.409644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.855458,65.282903,108.766949,67.594937,28.472787,44.303797,52.379747,57.140787,34.417722,30.379621,50.062612,168.832929,70.103217,0.603048,170.215555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.965098,49.117828,199.490953,162.340426,194.781188,189.566150,84.405538,14.218097,196.137878,-0.000421,49.125548,49.453351,160.678870,201.567347,159.132529,196.001363,97.450805,191.507240,-0.000447,0.031503,86.165841,65.163841,196.106429,19.994432,61.087635,0.693777,771922.346078,0.869748,8.860511,24.697890,3.992095,0.074537,0.063986,32.000000,86.371583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.859248,65.286297,108.766354,67.594937,28.530325,44.303797,52.379747,57.106698,34.417722,30.379621,50.076186,168.811076,70.089864,0.604440,170.240300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.000912,49.137067,199.613604,162.351639,194.881323,189.579512,84.462205,14.223948,196.244080,-0.000482,49.099201,49.450430,160.689628,201.606959,159.110537,196.021230,97.474378,191.702614,-0.000445,0.031505,86.160033,65.490849,196.128595,19.996623,61.117620,0.693814,771830.669463,0.869991,8.886408,24.684433,3.992606,0.073660,0.063204,32.000000,86.385690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.829208,65.270281,108.753118,67.594937,28.519500,44.303797,52.379747,57.141212,34.417722,30.379621,50.068781,168.924411,70.376804,0.604702,170.144942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.042104,49.153833,199.585065,162.372662,194.972736,189.602733,84.362314,14.222949,196.230986,-0.000091,49.208594,49.483705,160.697468,201.693378,159.117263,196.079718,97.416850,191.620974,-0.000445,0.031529,86.169290,65.481355,196.071796,19.984885,61.144882,0.693424,771806.318140,0.868823,8.868677,24.733925,3.992199,0.074474,0.064325,32.000000,86.362837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.812132,65.310695,108.781643,67.594937,28.529464,44.303797,52.379747,57.112099,34.417722,30.379621,50.096883,168.724627,70.236012,0.602193,170.206625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.005880,49.181868,199.617400,162.389761,195.005481,189.599684,84.448875,14.222949,196.270375,-0.000143,49.247323,49.374385,160.686030,201.814068,159.140833,196.072221,97.407065,191.605303,-0.000444,0.031540,86.207210,65.345280,196.137549,19.999225,61.080062,0.692658,772091.206495,0.869203,8.842945,24.760929,3.988343,0.072556,0.063784,32.000000,86.354148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.812785,65.321784,108.769201,67.594937,28.576126,44.303797,52.379747,57.083085,34.417722,30.379621,50.092468,168.897750,70.247604,0.603002,170.226924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.024275,49.210452,199.580847,162.415831,195.107800,189.673968,84.420939,14.226232,196.221847,-0.000462,49.221759,49.387738,160.712895,201.790276,159.121044,196.154059,97.434195,191.717303,-0.000444,0.031525,86.330893,65.351993,196.334827,20.018475,61.097137,0.693972,772230.071093,0.869066,8.908351,24.764853,3.991879,0.073331,0.063247,32.000000,86.296949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.810902,65.310294,108.766621,67.594937,28.601913,44.303797,52.379747,57.035423,34.417722,30.379621,50.117234,168.841877,70.233444,0.603407,170.221260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.989467,49.218148,199.722261,162.432089,195.165812,189.709058,84.373078,14.225518,196.283894,-0.000157,49.165039,49.530619,160.719192,201.886603,159.143928,196.198816,97.472285,191.282696,-0.000445,0.031518,86.699925,65.495686,196.243724,20.036595,61.107036,0.693792,772485.156097,0.869409,8.917956,24.779600,3.989680,0.072802,0.064219,32.000000,86.320064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.828230,65.336895,108.797096,67.594937,28.638431,44.303797,52.379747,57.054187,34.417722,30.379621,50.144915,168.746156,70.405784,0.603540,170.070001,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.111401,49.218423,199.741727,162.453113,195.266061,189.724177,84.373519,14.233795,196.447600,-0.000228,49.202751,49.520703,160.716475,201.833394,159.156272,196.255824,97.544720,191.716705,-0.000443,0.031518,86.755863,65.349592,196.288711,20.047666,61.068234,0.694605,772543.924985,0.870755,8.961569,24.578908,3.995287,0.073090,0.063432,32.000000,86.316498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.810705,65.339303,108.824977,67.594937,28.643792,44.303797,52.379747,57.087551,34.417722,30.379621,50.153403,168.747037,70.222952,0.602866,170.033258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.986858,49.220621,199.710546,162.455916,195.246753,189.755998,84.370589,14.216385,196.448004,-0.000460,49.193607,49.426785,160.749272,202.031920,159.153727,196.304094,97.527184,191.836580,-0.000443,0.031524,86.885885,65.353908,196.308175,20.039993,61.075771,0.693647,772196.996020,0.868465,8.836103,24.668852,3.985954,0.073933,0.064680,32.000000,86.309317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.807486,65.359433,108.838219,67.594937,28.655933,44.303797,52.379747,57.035040,34.417722,30.379621,50.155247,168.741179,70.532269,0.603219,169.971378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.053073,49.229142,199.775153,162.456757,195.204722,189.774018,84.382907,14.224804,196.572464,-0.000067,49.158905,49.462819,160.755356,202.049473,159.174137,196.408508,97.544817,191.913887,-0.000441,0.031494,86.993444,65.365104,196.462622,20.040561,61.111075,0.695142,772563.985756,0.871053,8.966738,24.731188,3.995261,0.074485,0.064835,32.000000,86.316596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.834124,65.389133,108.857620,67.594937,28.746762,44.303797,52.379747,57.011856,34.417722,30.379621,50.158855,168.765815,70.432710,0.601942,170.106586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.126157,49.240685,199.901563,162.465447,195.258859,189.805422,84.352947,14.224947,196.472747,-0.000279,49.214146,49.521277,160.764508,201.900059,159.144511,196.418429,97.640344,191.706714,-0.000440,0.031476,87.527128,65.335680,196.390485,20.056476,61.088302,0.694166,772509.292921,0.869749,8.906942,24.742436,3.991266,0.073334,0.064796,32.000000,86.306714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.798991,65.362576,108.851160,67.594937,28.729098,44.303797,52.379747,57.027393,34.417722,30.379621,50.169679,168.705894,70.228969,0.602295,169.960560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.097892,49.253878,199.840724,162.474978,195.289001,189.826082,84.380995,14.209107,196.557094,0.000020,49.203392,49.531264,160.757889,202.000994,159.156335,196.426384,97.649004,191.932307,-0.000440,0.031533,87.536245,65.329314,196.399608,20.079908,61.084444,0.693977,772219.291770,0.868819,8.843165,24.569493,3.987969,0.073228,0.064170,32.000000,86.309381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.778816,65.377759,108.856936,67.594937,28.768846,44.303797,52.379747,56.962567,34.417722,30.379621,50.184433,168.761990,70.115983,0.603652,169.966500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.168768,49.256902,199.878361,162.479182,195.339728,189.854572,84.381479,14.226089,196.436134,-0.000199,49.213053,49.562703,160.788832,202.011615,159.202407,196.423808,97.661807,191.733485,-0.000439,0.031562,87.525679,65.717930,196.432417,20.057179,61.166753,0.694327,772349.089642,0.869202,8.885478,24.645129,3.989005,0.074065,0.063582,32.000000,86.361434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.823772,65.412938,108.880298,67.594937,28.813485,44.303797,52.379747,56.944942,34.417722,30.379621,50.202588,168.762958,70.353766,0.604892,170.057727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.100224,49.254153,199.889521,162.475818,195.358670,189.911322,84.358538,14.219667,196.515190,-0.000329,49.212959,49.552383,160.766525,201.986600,159.168002,196.348284,97.566885,191.707964,-0.000438,0.031546,87.468181,65.440175,196.361058,20.059882,61.152761,0.692718,772326.624192,0.867969,8.815505,24.558036,3.984119,0.072658,0.064141,32.000000,86.335696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.775900,65.395272,108.873066,67.594937,28.815552,44.303797,52.379747,56.972779,34.417722,30.379621,50.211001,168.717076,70.516935,0.602261,170.087664,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.116775,49.261849,199.971163,162.463204,195.335025,189.952475,84.399657,14.218811,196.487857,0.000128,49.339702,49.718675,160.783289,201.988191,159.190073,196.381001,97.554012,191.754447,-0.000437,0.031571,87.407521,65.521813,196.434602,20.048492,61.121262,0.693868,772781.387077,0.868410,8.881835,24.603458,3.989546,0.072862,0.064489,32.000000,86.372728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.783203,65.418467,108.887737,67.594937,28.822638,44.303797,52.379747,56.946619,34.417722,30.379621,50.212292,168.799314,70.221558,0.602707,170.072401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.074472,49.294556,199.825906,162.473015,195.409970,190.002774,84.476517,14.225518,196.464165,0.000025,49.359501,49.583412,160.766202,201.950536,159.207228,196.380863,97.556770,191.901868,-0.000435,0.031555,87.343580,65.451090,196.445551,20.031754,61.143043,0.694478,773193.937099,0.869244,8.873993,24.673666,3.990104,0.073083,0.062048,32.000000,86.375114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.765582,65.397834,108.896811,67.594937,28.833266,44.303797,52.379747,56.916024,34.417722,30.379621,50.225715,168.953033,70.223980,0.604478,170.050764,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.019995,49.329463,199.840750,162.493479,195.463181,190.056938,84.390230,14.219952,196.453043,0.000079,49.370005,49.570374,160.782668,202.098931,159.202634,196.489871,97.532603,191.395317,-0.000435,0.031576,87.320880,65.493387,196.546528,20.026784,61.140627,0.694646,773530.479429,0.869579,8.950295,24.725994,3.990574,0.073024,0.061858,32.000000,86.493919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.762180,65.413189,108.888819,67.594937,28.866224,44.303797,52.379747,56.940646,34.417722,30.379621,50.266645,168.780460,70.390817,0.604818,170.052810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.109821,49.364370,200.054583,162.515343,195.486924,190.064755,84.487392,14.222807,196.554940,0.000349,49.433637,49.620985,160.795521,202.037363,159.178224,196.468116,97.637733,191.827820,-0.000435,0.031606,87.296465,65.507349,196.505982,20.035829,61.149732,0.695661,773982.019669,0.871856,9.041383,24.560752,3.995217,0.073654,0.062708,32.000000,86.508418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781353,65.425369,108.893431,67.594937,28.906784,44.303797,52.379747,56.952155,34.417722,30.379621,50.313541,168.974785,70.520017,0.604243,170.085304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.029074,49.384434,200.021358,162.532723,195.576740,190.095246,84.439888,14.224376,196.555202,-0.000082,49.448656,49.565214,160.814559,202.090797,159.190521,196.456321,97.744029,191.907909,-0.000435,0.031611,87.267573,65.423484,196.588479,20.036192,61.163381,0.695082,773616.147780,0.869239,8.983678,24.617366,3.992323,0.073263,0.063736,32.000000,86.528993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.770416,65.428977,108.910319,67.594937,28.922793,44.303797,52.379747,56.894571,34.417722,30.379621,50.364302,168.879776,70.522878,0.602723,170.115162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.109937,49.392680,199.885145,162.550384,195.696889,190.153598,84.451463,14.221808,196.535309,0.000025,49.398035,49.482889,160.803266,202.143680,159.185608,196.373893,97.740884,191.909421,-0.000435,0.031598,87.231651,65.466165,196.520810,20.022527,61.168051,0.696001,773517.661081,0.871477,9.086987,24.540990,3.998102,0.072211,0.062564,32.000000,86.516853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.766662,65.425204,108.894116,67.594937,28.958305,44.303797,52.379747,56.930948,34.417722,30.379621,50.403110,168.902927,70.527427,0.603631,170.263785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.123025,49.386633,199.954881,162.569165,195.768531,190.171706,84.380035,14.221094,196.595885,-0.000429,49.381384,49.501505,160.844472,202.071858,159.237822,196.416206,97.751164,191.935479,-0.000437,0.031568,87.248469,65.447973,196.512428,20.052377,61.158909,0.694831,773678.777693,0.870082,9.011869,24.544700,3.988932,0.073460,0.063866,32.000000,86.596050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.805107,65.472191,108.931655,67.594937,28.997346,44.303797,52.379747,56.871437,34.417722,30.379621,50.436684,168.760069,70.571667,0.602623,170.059537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.083574,49.391855,199.965399,162.572529,195.867608,190.174586,84.438994,14.227801,196.606514,-0.000486,49.411503,49.422608,160.819273,202.142987,159.216337,196.355929,97.692622,191.804085,-0.000438,0.031562,87.214618,65.582914,196.519624,20.050774,61.157846,0.695004,773684.644054,0.870634,8.992339,24.544153,3.989282,0.072189,0.063899,32.000000,86.577448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.784752,65.427951,108.936931,67.594937,28.992878,44.303797,52.379747,56.859252,34.417722,30.379621,50.450632,168.877988,70.535497,0.602306,170.095060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.056264,49.406423,199.958734,162.584863,195.836865,190.196553,84.379910,14.224947,196.613630,-0.000139,49.496478,49.530211,160.851392,202.086312,159.250405,196.400176,97.696301,192.021932,-0.000440,0.031567,87.205379,65.462770,196.475328,20.020654,61.153067,0.695555,773967.431063,0.870814,9.038212,24.553607,3.992634,0.071743,0.062432,32.000000,86.588093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.777468,65.476533,108.939771,67.594937,28.977335,44.303797,52.379747,56.867423,34.417722,30.379621,50.476088,168.759820,70.517669,0.603081,170.056547,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.151189,49.434733,199.917221,162.597198,195.828987,190.224025,84.369579,14.224376,196.593447,-0.000484,49.465343,49.494391,160.831877,202.116403,159.246292,196.429267,97.668695,191.763767,-0.000440,0.031534,87.181233,65.701515,196.598921,20.022314,61.135866,0.696037,774122.479850,0.872089,9.080933,24.631301,3.994680,0.074380,0.064615,32.000000,86.530012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.777502,65.454040,108.959731,67.594937,29.058492,44.303797,52.379747,56.875261,34.417722,30.379621,50.512081,168.739158,70.523392,0.603604,170.079364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.086737,49.446827,199.965579,162.596917,195.890957,190.222073,84.376526,14.216670,196.661085,-0.000213,49.499399,49.462320,160.839069,202.126148,159.246719,196.429547,97.743676,191.875390,-0.000440,0.031516,87.205749,65.559858,196.675731,20.049595,61.161127,0.695115,774270.786088,0.870555,9.011434,24.562469,3.986291,0.073169,0.062646,32.000000,86.528229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.784198,65.493727,108.959184,67.594937,29.064776,44.303797,52.379747,56.816756,34.417722,30.379621,50.565117,168.753053,70.162424,0.602587,170.137900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.992809,49.465518,200.072759,162.600001,195.941725,190.220527,84.347056,14.222664,196.630959,-0.000353,49.615663,49.492841,160.877267,202.067067,159.262021,196.535446,97.757843,191.928397,-0.000443,0.031514,87.256809,65.387957,196.543203,20.046539,61.150327,0.695767,774111.613938,0.871750,9.089924,24.529196,3.992386,0.076031,0.064177,32.000000,86.481527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781553,65.501915,108.961271,67.594937,29.091618,44.303797,52.379747,56.822420,34.417722,30.379621,50.603222,168.694113,70.245990,0.606505,170.048954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.038249,49.491905,199.940160,162.622146,195.995643,190.247994,84.498924,14.218668,196.668967,-0.000397,49.557661,49.551871,160.876344,202.081501,159.259590,196.533080,97.758113,191.661094,-0.000444,0.031497,87.235648,65.427414,196.598107,20.033034,61.185071,0.697358,774227.677284,0.873914,9.205491,24.534830,4.002031,0.073769,0.064320,32.000000,86.458600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.773894,65.483787,108.965903,67.594937,29.072311,44.303797,52.379747,56.859391,34.417722,30.379621,50.650213,168.997848,70.446063,0.607062,170.258435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.128328,49.492454,200.014978,162.638966,196.023803,190.252248,84.443637,14.221808,196.650696,-0.000180,49.489028,49.545102,160.869264,202.202557,159.272456,196.406652,97.726581,192.025159,-0.000446,0.031488,87.253651,65.525790,196.618215,20.012312,61.149732,0.696223,774334.826904,0.871654,9.184993,24.434669,3.995747,0.074205,0.064272,32.000000,86.424618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.735361,65.499291,108.958966,67.594937,29.111007,44.303797,52.379747,56.822852,34.417722,30.379621,50.714845,168.887274,70.576143,0.604696,170.170119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.002864,49.497127,199.991407,162.645974,196.012460,190.261303,84.442542,14.222949,196.667528,-0.000365,49.499006,49.494751,160.885755,202.228652,159.299903,196.524323,97.786693,192.094209,-0.000447,0.031461,87.240557,65.303134,196.620173,20.005442,61.112229,0.696595,774362.554235,0.872893,9.175310,24.551917,3.994927,0.074331,0.064267,32.000000,86.433012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.749837,65.472957,108.973499,67.594937,29.149322,44.303797,52.379747,56.771189,34.417722,30.379621,50.751714,168.885084,70.534764,0.603499,170.050646,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.057015,49.497402,200.011483,162.649618,195.962474,190.276515,84.445441,14.224091,196.631079,0.000107,49.507178,49.492806,160.904455,202.143191,159.304328,196.608747,97.870392,191.982877,-0.000447,0.031450,87.253233,65.327146,196.662920,19.964798,61.164210,0.697688,774359.166568,0.872996,9.226723,24.567890,3.999599,0.073320,0.063879,32.000000,86.542237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.770071,65.502472,108.993478,67.594937,29.186320,44.303797,52.379747,56.833803,34.417722,30.379621,50.784116,168.890882,70.384434,0.604486,170.083770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.078474,49.496852,199.980700,162.656907,195.942885,190.250741,84.445517,14.221094,196.661913,-0.000299,49.499932,49.514825,160.946157,202.161722,159.323896,196.563538,97.910501,192.051217,-0.000447,0.031432,87.249935,65.249986,196.741176,19.940406,61.192915,0.696522,774045.836228,0.871987,9.171138,24.442626,3.995673,0.073595,0.063692,32.000000,86.513683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.794957,65.499952,109.021990,67.594937,29.193403,44.303797,52.379747,56.754833,34.417722,30.379621,50.823739,168.891034,70.522218,0.605279,170.164808,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.048416,49.488331,200.071398,162.664195,195.948045,190.259917,84.333769,14.224376,196.697556,-0.000351,49.473771,49.448259,160.901145,202.159296,159.311557,196.550849,97.947484,191.685249,-0.000451,0.031420,87.234596,65.508756,196.617847,19.866526,61.183899,0.695760,773768.005689,0.871451,9.148465,24.428034,3.993347,0.072924,0.063015,32.000000,86.493768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781358,65.495461,109.013287,67.594937,29.234567,44.303797,52.379747,56.774652,34.417722,30.379621,50.846988,168.667538,70.679371,0.603719,170.094981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.127273,49.492179,199.901622,162.679894,195.992730,190.267783,84.466718,14.225375,196.564210,-0.000413,49.524068,49.462903,160.925520,202.145617,159.285893,196.471825,97.905736,192.067415,-0.000452,0.031396,87.239477,65.329410,196.583441,19.872411,61.161488,0.696475,773681.223209,0.873210,9.170935,24.254329,3.997557,0.073639,0.063505,32.000000,86.462454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.793334,65.479548,109.010934,67.594937,29.257843,44.303797,52.379747,56.758794,34.417722,30.379621,50.887390,168.933437,70.520017,0.602906,170.086287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.126554,49.492179,200.031793,162.679894,196.110558,190.286695,84.459425,14.223377,196.555020,-0.000625,49.593877,49.564865,160.933416,202.058158,159.308493,196.403495,97.949631,191.705308,-0.000453,0.031403,87.253339,65.450583,196.484037,19.889848,61.138301,0.695371,773778.444624,0.870356,9.093509,24.438847,3.987881,0.074831,0.064566,32.000000,86.500828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.792093,65.489147,109.021758,67.594937,29.229550,44.303797,52.379747,56.713697,34.417722,30.379621,50.921329,168.918850,70.356701,0.603090,170.259300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.077122,49.544404,199.967241,162.700077,196.174252,190.313712,84.476178,14.224234,196.696433,-0.000336,49.575628,49.461111,160.943819,202.074182,159.295944,196.493338,97.972845,191.995426,-0.000453,0.031404,87.373756,65.264723,196.650010,19.879348,61.190499,0.696035,773688.711886,0.870532,9.094251,24.259680,3.990535,0.073523,0.063581,32.000000,86.483649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.803166,65.496105,109.024454,67.594937,29.248928,44.303797,52.379747,56.704291,34.417722,30.379621,50.979441,168.952356,70.348484,0.604838,170.252180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.077508,49.555123,199.907645,162.694751,196.255548,190.303123,84.333984,14.229799,196.663591,-0.000669,49.629618,49.575185,160.971537,202.154771,159.336147,196.470545,97.964743,191.851463,-0.000454,0.031401,87.418567,65.419759,196.535817,19.861137,61.216679,0.696105,773919.009046,0.871566,9.197411,24.344860,3.993186,0.073135,0.063513,32.000000,86.465669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.803477,65.529374,109.032322,67.594937,29.304475,44.303797,52.379747,56.757974,34.417722,30.379621,51.051602,168.667968,70.558975,0.605486,170.197027,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.967285,49.576013,199.779305,162.693630,196.316061,190.274129,84.479940,14.218383,196.549535,-0.000292,49.741175,49.292173,160.961153,202.044682,159.336286,196.342762,97.880049,191.733124,-0.000455,0.031420,87.735153,65.298241,196.505800,19.867602,61.175461,0.695635,773926.542563,0.873005,9.207733,24.299189,3.991965,0.072646,0.063787,32.000000,86.479165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.782879,65.501579,109.036353,67.594937,29.347970,44.303797,52.379747,56.701507,34.417722,30.379621,51.131128,168.959880,70.400428,0.603530,170.242660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.026959,49.616693,199.903287,162.713533,196.282072,190.251036,84.439506,14.220523,196.478946,-0.000541,49.815508,49.466173,160.961857,201.924176,159.335110,196.344902,97.915815,191.925767,-0.000457,0.031437,87.710916,65.338117,196.394382,19.861381,61.145242,0.697092,774308.316932,0.873552,9.342336,24.339661,3.998202,0.073139,0.064102,32.000000,86.529650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.778262,65.524053,109.045890,67.594937,29.288535,44.303797,52.379747,56.755682,34.417722,30.379621,51.171988,168.879012,70.229849,0.605748,170.260717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.015738,49.655450,199.843966,162.730914,196.204929,190.222075,84.360211,14.228087,196.402830,-0.000344,49.933664,49.563239,160.957796,201.898142,159.340079,196.263806,98.021391,191.704304,-0.000460,0.031477,87.301727,65.337186,196.311882,19.861466,61.101951,0.697007,774113.097094,0.872805,9.321429,24.375875,3.995911,0.075462,0.064233,32.000000,86.574765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.768381,65.547495,109.054559,67.594937,29.291097,44.303797,52.379747,56.698209,34.417722,30.379621,51.307826,168.720421,70.365432,0.606845,170.086799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
