OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, May 27, 2020
8:37:18 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
48.806539,50.077665,200.192108,165.687448,202.924526,195.174252,89.486982,14.225090,196.133430,-0.000339,49.283563,48.278123,164.022084,202.116464,162.353541,196.008192,98.571381,190.981415,-0.000471,0.031449,84.459088,63.047049,196.168895,3.048487,64.716813,0.694722,794373.637768,0.873250,11.206995,23.319847,4.113363,0.076321,0.066766,32.000000,88.043891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055009,67.369141,108.783002,67.594937,34.342069,44.303797,53.737013,62.632787,37.417722,31.406336,48.843292,178.973964,75.245462,0.597521,180.152761,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.850189,49.889369,200.230909,165.594333,202.986493,195.255521,89.466677,14.230941,196.318735,-0.000620,49.152410,48.209740,164.029914,202.253116,162.365893,196.068478,98.644280,191.144630,-0.000471,0.031468,84.436215,63.039178,196.221736,2.556563,64.677615,0.692169,794543.983998,0.869466,11.053320,23.366931,4.101748,0.075531,0.066600,32.000000,88.057145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062020,67.384915,108.803889,67.594937,34.373427,44.303797,53.737013,62.582584,37.417722,31.406336,48.843292,178.933353,74.962557,0.595318,180.149220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.903792,49.718945,200.253962,165.521413,203.044529,195.314705,89.423981,14.226945,196.365242,-0.000723,49.166393,48.180241,164.046780,202.360024,162.347875,196.232513,98.672411,191.263555,-0.000470,0.031444,84.426513,62.844710,196.349083,2.140987,64.746996,0.692027,794074.180702,0.868712,10.819151,23.355201,4.098877,0.075889,0.066120,32.000000,88.051087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074887,67.407397,108.811069,67.594937,34.399047,44.303797,53.737013,62.586862,37.417722,31.406336,48.843292,178.847963,74.989409,0.597080,180.151895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.817360,49.718945,200.390941,165.521413,203.097774,195.374228,89.314834,14.227944,196.384872,-0.000496,49.221947,48.247515,163.973848,202.452356,162.317971,196.144037,98.721561,191.237456,-0.000470,0.031446,84.450640,63.060031,196.385487,1.745605,64.771770,0.690529,793708.512587,0.867924,10.592436,23.371616,4.094856,0.075804,0.066215,32.000000,88.005363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035620,67.420034,108.806094,67.594937,34.440263,44.303797,53.737013,62.584770,37.417722,31.406336,48.843292,178.629668,74.943041,0.596213,180.148669,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.827856,49.568592,200.413987,165.433068,203.176198,195.475649,89.314056,14.229228,196.474413,-0.000409,49.294260,48.432516,163.946292,202.374866,162.350062,196.280430,98.726835,191.315300,-0.000469,0.031436,84.591466,63.175664,196.439146,1.432480,64.758662,0.691881,793888.543671,0.870954,10.683226,23.312691,4.104911,0.075727,0.065825,32.000000,88.028174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050335,67.455604,108.803768,67.594937,34.513009,44.303797,53.737013,62.676509,37.417722,31.406336,48.843292,178.628112,74.842381,0.597979,180.077505,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.928735,49.568592,200.419028,165.433068,203.260278,195.573262,89.451417,14.221237,196.505973,-0.000439,49.338989,48.311305,163.934410,202.492620,162.293096,196.223708,98.782965,191.433820,-0.000467,0.031451,84.595062,63.171920,196.492339,1.236871,64.790702,0.691433,793825.231515,0.869473,10.536867,23.343101,4.102692,0.075139,0.065704,32.000000,88.012273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009793,67.464049,108.778311,67.594937,34.531481,44.303797,53.737013,62.697145,37.417722,31.406336,48.843292,178.902834,74.948544,0.598491,180.056026,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.881254,49.550725,200.428295,165.403339,203.286828,195.674681,89.550011,14.216242,196.605415,-0.000166,49.457679,48.325478,163.912823,202.485178,162.293619,196.300366,98.850360,191.353898,-0.000466,0.031467,84.537438,63.219689,196.568597,1.046321,64.749863,0.690753,793940.744623,0.867953,10.415905,23.324801,4.096142,0.073381,0.064707,32.000000,88.011846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003317,67.468791,108.780673,67.594937,34.576769,44.303797,53.737013,62.667954,37.417722,31.406336,48.843292,179.100023,75.112373,0.597134,180.018811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.932361,49.572990,200.592674,165.372489,203.296452,195.748259,89.291866,14.220666,196.648083,0.000021,49.523504,48.387730,163.921952,202.538041,162.295257,196.278550,98.909276,191.460837,-0.000466,0.031469,84.544266,63.297296,196.563558,0.982419,64.753054,0.692118,794121.379261,0.868337,10.447879,23.227492,4.100310,0.069963,0.061943,32.000000,88.056471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010521,67.512640,108.777826,67.594937,34.582691,44.303797,53.737013,62.722852,37.417722,31.406336,48.843292,178.583732,74.936218,0.596633,180.066844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.892137,49.572990,200.481529,165.372489,203.349453,195.811455,89.490166,14.220666,196.589246,-0.000235,49.597705,48.196378,163.885594,202.624318,162.260327,196.473961,98.874237,191.297270,-0.000465,0.031449,84.598490,63.075133,196.667816,0.900183,64.772689,0.692161,794191.692651,0.870221,10.416497,23.208600,4.099387,0.062564,0.056373,32.000000,88.064870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.978562,67.503060,108.749513,67.594937,34.633922,44.303797,53.737013,62.721025,37.417722,31.406336,48.843292,178.980332,75.442893,0.598102,179.996506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.836123,49.594979,200.687535,165.342761,203.368218,195.876805,89.335522,14.235365,196.662619,-0.000255,49.708196,48.255260,163.864879,202.656468,162.240321,196.482630,98.872881,191.564991,-0.000464,0.031481,84.953603,63.248776,196.703236,0.624478,64.810968,0.692398,794628.413668,0.869365,10.458716,23.182415,4.100486,0.064777,0.059497,32.000000,88.108189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981766,67.520424,108.740233,67.594937,34.648257,44.303797,53.737013,62.772017,37.417722,31.406336,48.843292,178.671043,75.137171,0.594469,180.052564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.967180,49.639782,200.642185,165.335750,203.411345,195.927906,89.319004,14.223948,196.782933,-0.000072,49.693919,48.223214,163.855483,202.694469,162.231657,196.576171,98.880582,191.565655,-0.000463,0.031480,85.192471,63.279506,196.667346,0.460466,64.869098,0.693468,795039.907929,0.872321,10.539539,23.283960,4.109408,0.066438,0.060432,32.000000,88.061951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967628,67.537041,108.717683,67.594937,34.737891,44.303797,53.737013,62.832825,37.417722,31.406336,48.843292,178.638009,75.088089,0.598163,180.059094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.889275,49.663146,200.733210,165.345566,203.413810,195.979590,89.432117,14.223377,196.697048,-0.000217,49.717271,48.288106,163.872753,202.725375,162.225304,196.511876,98.990639,191.646867,-0.000461,0.031477,85.189753,63.005315,196.769728,0.381203,64.874832,0.691388,795151.225062,0.870231,10.446768,23.276507,4.097483,0.066707,0.060640,32.000000,88.070197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.961854,67.574529,108.717800,67.594937,34.757181,44.303797,53.737013,62.786431,37.417722,31.406336,48.843292,178.864234,75.254412,0.597295,180.061691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.922638,49.673042,200.688095,165.359308,203.417351,196.041152,89.398922,14.226089,196.806974,-0.000182,49.680771,48.312584,163.833060,202.762988,162.188533,196.554843,99.014939,191.655292,-0.000463,0.031451,85.144177,63.247505,196.699997,0.432764,64.847732,0.692746,795124.063142,0.870951,10.551877,23.196822,4.105874,0.068927,0.062421,32.000000,88.072460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.937406,67.548347,108.690636,67.594937,34.796414,44.303797,53.737013,62.854079,37.417722,31.406336,48.843292,178.797845,75.240619,0.597198,179.976286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.920630,49.685411,200.767036,165.367161,203.525824,196.095466,89.381768,14.224376,196.801502,-0.000112,49.717280,48.344658,163.840606,202.693755,162.204732,196.523142,99.065269,191.722957,-0.000461,0.031405,85.279747,63.166075,196.796180,0.487766,64.834101,0.692687,795182.496929,0.870915,10.517906,23.175299,4.102215,0.068855,0.062776,32.000000,88.151867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.949081,67.588769,108.734085,67.594937,34.872040,44.303797,53.737013,62.874631,37.417722,31.406336,48.843292,178.763537,74.951625,0.598052,180.058819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.903853,49.685411,200.721881,165.367161,203.558996,196.142683,89.389753,14.218811,196.781718,-0.000217,49.679426,48.486748,163.866574,202.706130,162.184187,196.568426,99.017272,191.600838,-0.000460,0.031402,85.319614,63.400315,196.662045,0.620627,64.830567,0.693330,795332.715729,0.871391,10.541229,23.150640,4.103934,0.070146,0.062080,32.000000,88.131701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.927623,67.592635,108.695723,67.594937,34.889496,44.303797,53.737013,62.903458,37.417722,31.406336,48.843292,178.779506,75.061383,0.599740,180.035806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.018907,49.694482,200.784038,165.374172,203.640508,196.193718,89.367076,14.225518,196.926366,-0.000431,49.629293,48.431404,163.823642,202.777259,162.173463,196.683677,98.976067,191.451650,-0.000459,0.031376,85.332299,63.353442,196.821632,0.766316,64.865997,0.693633,795721.277776,0.871855,10.558837,23.152977,4.104419,0.071581,0.063348,32.000000,88.100945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.953951,67.602391,108.651378,67.594937,34.945791,44.303797,53.737013,62.940149,37.417722,31.406336,48.843292,178.734152,75.120370,0.599091,180.064405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.907883,49.682112,200.779550,165.368283,203.692210,196.238628,89.382232,14.213531,196.770717,-0.000334,49.689477,48.397001,163.808327,202.808655,162.177269,196.627523,98.931332,191.568460,-0.000459,0.031348,85.513650,63.324466,196.862998,0.881209,64.860353,0.692179,795940.001518,0.870057,10.447244,23.138372,4.096053,0.071021,0.061999,32.000000,88.132433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.964381,67.622005,108.628948,67.594937,34.951369,44.303797,53.737013,62.898270,37.417722,31.406336,48.843292,178.764465,74.833871,0.597693,180.065113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.057569,49.690908,200.801303,165.358467,203.839720,196.285836,89.348031,14.223235,196.814253,-0.000118,49.676932,48.397933,163.815789,202.795036,162.162964,196.562908,98.917809,191.658968,-0.000457,0.031352,85.484594,63.144187,196.778722,1.024112,64.849643,0.693733,796414.684732,0.872267,10.551308,23.226807,4.105259,0.074055,0.064840,32.000000,88.162616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997954,67.617806,108.640182,67.594937,35.009538,44.303797,53.737013,62.987024,37.417722,31.406336,48.843292,178.696062,75.566737,0.601276,180.049299,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.062722,49.690908,200.800219,165.358467,203.983339,196.362903,89.365216,14.226945,196.794428,-0.000445,49.767582,48.449238,163.797224,202.911281,162.174030,196.560100,98.943752,191.695163,-0.000457,0.031320,85.677725,63.485880,196.835786,1.162169,64.893096,0.692237,796472.443434,0.869882,10.403173,23.274178,4.093177,0.076828,0.066346,32.000000,88.116164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998562,67.644214,108.626945,67.594937,35.019355,44.303797,53.737013,62.925466,37.417722,31.406336,48.843292,178.730432,75.219636,0.594062,179.976640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.010894,49.715647,200.677273,165.352297,204.088190,196.434362,89.422034,14.222521,196.707142,-0.000376,49.889378,48.372042,163.819735,202.753876,162.156403,196.593813,98.988869,191.663641,-0.000457,0.031313,86.689334,63.298988,196.718782,1.235596,64.881160,0.691979,796683.995009,0.869955,10.397776,23.261767,4.092725,0.074681,0.066285,32.000000,88.174442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.031369,67.664214,108.623155,67.594937,35.046702,44.303797,53.737013,62.944930,37.417722,31.406336,48.843292,178.844068,75.185814,0.596981,179.989661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.876282,49.765949,200.738903,165.356504,204.126371,196.513123,89.373308,14.228087,196.734771,-0.000069,49.943997,48.391090,163.777227,202.701869,162.092775,196.536306,99.003862,191.433487,-0.000457,0.031285,87.250562,63.158351,196.749637,1.347523,64.759401,0.692751,796940.692452,0.870797,10.476806,23.204865,4.094544,0.071261,0.062827,32.000000,88.126654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033269,67.653221,108.601863,67.594937,35.051364,44.303797,53.737013,63.004061,37.417722,31.406336,48.843292,178.746616,75.257641,0.597805,180.063028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.918544,49.817900,200.707918,165.370807,204.162864,196.543885,89.345904,14.224519,196.787263,-0.000190,49.895351,48.431705,163.777684,202.664541,162.074454,196.558163,99.030252,191.385845,-0.000456,0.031261,87.180913,63.476757,196.673464,1.454706,64.823030,0.695201,797525.713312,0.873782,10.664396,23.181158,4.106189,0.062620,0.057202,32.000000,88.123314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.020912,67.677861,108.587085,67.594937,35.083902,44.303797,53.737013,63.109359,37.417722,31.406336,48.843292,178.691808,75.399240,0.598996,179.989386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.976504,49.817900,200.643583,165.370807,204.145294,196.579827,89.422639,14.226945,196.710258,-0.000129,49.860585,48.462720,163.776966,202.656692,162.088006,196.481870,99.043756,191.502213,-0.000456,0.031215,87.070764,63.480326,196.654353,1.531066,64.805721,0.695197,797611.588766,0.874097,10.675907,23.059559,4.102900,0.067321,0.061104,32.000000,88.109768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030491,67.669991,108.598066,67.594937,35.098494,44.303797,53.737013,63.113046,37.417722,31.406336,48.843292,178.845278,75.115748,0.597682,180.084980,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.010813,49.828071,200.642398,165.376135,204.205554,196.615222,89.349607,14.226374,196.673077,0.000076,49.885330,48.460850,163.757339,202.685967,162.065709,196.495152,98.999467,191.576896,-0.000457,0.031212,86.685455,63.363283,196.651172,1.649907,64.852041,0.694636,797630.393593,0.872362,10.615109,23.089601,4.096731,0.069119,0.062592,32.000000,88.106358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044031,67.691474,108.598307,67.594937,35.100732,44.303797,53.737013,63.104946,37.417722,31.406336,48.843292,178.699214,75.130275,0.599293,180.072627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.902253,49.821474,200.643004,165.362954,204.299980,196.645376,89.297402,14.220095,196.552882,0.000025,49.946964,48.388134,163.778727,202.680667,162.080756,196.480724,99.019120,191.272049,-0.000456,0.031246,86.615845,63.065578,196.540797,1.719861,64.850400,0.693854,797919.350755,0.872580,10.589315,23.161828,4.093839,0.068940,0.062593,32.000000,88.149010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.054845,67.713969,108.610609,67.594937,35.183031,44.303797,53.737013,63.110128,37.417722,31.406336,48.843292,178.594804,75.006724,0.598931,180.059881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.029436,49.839891,200.646514,165.354821,204.350817,196.730518,89.438472,14.226802,196.536545,-0.000187,49.895444,48.489542,163.737090,202.584299,162.064572,196.290717,99.025125,191.330177,-0.000456,0.031272,86.773243,63.327446,196.489257,1.764502,64.810752,0.695311,798093.197853,0.875355,10.696581,23.028087,4.102940,0.069834,0.062993,32.000000,88.129497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.051903,67.683142,108.591540,67.594937,35.140351,44.303797,53.737013,63.202029,37.417722,31.406336,48.843292,178.876945,74.900048,0.601162,180.051817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.006677,49.835767,200.571369,165.343603,204.429703,196.796555,89.479544,14.227516,196.577137,-0.000004,49.812544,48.385483,163.732075,202.553535,162.070439,196.396225,99.089578,191.435855,-0.000456,0.031306,86.953142,63.336654,196.646276,1.810914,64.846434,0.694567,798287.584100,0.873471,10.645850,23.052966,4.096075,0.068969,0.062713,32.000000,88.106201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056724,67.712109,108.610461,67.594937,35.193701,44.303797,53.737013,63.159924,37.417722,31.406336,48.843292,178.959087,75.097406,0.601404,180.047293,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.020872,49.826696,200.493945,165.315277,204.405764,196.834950,89.317318,14.225090,196.516527,-0.000007,49.947048,48.344560,163.740028,202.523057,162.029206,196.249726,99.050893,191.190853,-0.000455,0.031301,87.154807,63.268886,196.524092,1.852903,64.794073,0.694451,798341.839401,0.872216,10.601346,23.018949,4.092736,0.067621,0.062139,32.000000,88.071086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056401,67.718441,108.609497,67.594937,35.207838,44.303797,53.737013,63.196784,37.417722,31.406336,48.843292,178.634636,75.239225,0.599657,180.060196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.973613,49.826696,200.418042,165.315277,204.401995,196.874254,89.431905,14.225661,196.432928,-0.000264,50.185094,48.426187,163.725288,202.513027,162.038472,196.211019,99.080152,191.352216,-0.000454,0.031308,87.179047,63.136975,196.454504,1.902830,64.788899,0.694758,798591.036871,0.873669,10.577400,22.965904,4.089971,0.067644,0.062168,32.000000,88.117375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090286,67.754085,108.624160,67.594937,35.189784,44.303797,53.737013,63.211506,37.417722,31.406336,48.843292,178.863809,74.951625,0.598308,180.054138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.023691,49.895416,200.532484,165.321167,204.350236,196.934813,89.317127,14.229942,196.473982,-0.000068,50.192663,48.390833,163.710643,202.470337,162.011778,196.222146,99.019547,191.283528,-0.000454,0.031326,86.858653,63.231429,196.430559,1.973918,64.781218,0.695359,798712.315845,0.873657,10.626936,22.997070,4.092368,0.066474,0.061679,32.000000,88.117348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072001,67.717443,108.619766,67.594937,35.223844,44.303797,53.737013,63.262934,37.417722,31.406336,48.843292,178.634255,75.216481,0.601075,180.128921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.987270,49.959464,200.390669,165.330421,204.344437,196.967952,89.357618,14.225090,196.483349,0.000069,50.146739,48.422042,163.700470,202.430256,162.009471,196.201811,99.012403,191.190200,-0.000454,0.031315,86.443533,63.316096,196.459970,2.002090,64.829900,0.695454,799286.127884,0.874225,10.643166,23.031960,4.090522,0.066373,0.059933,32.000000,88.117833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.063644,67.745676,108.624210,67.594937,35.246205,44.303797,53.737013,63.259551,37.417722,31.406336,48.886111,178.715236,75.111566,0.598969,180.060668,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.886122,49.959464,200.416778,165.330421,204.373557,197.021245,89.438540,14.224519,196.307901,-0.000135,50.182027,48.364131,163.704632,202.331503,162.039558,196.026853,99.049957,191.137882,-0.000455,0.031313,86.286308,63.286284,196.330994,2.031159,64.761168,0.695289,799659.037369,0.874851,10.745384,23.004150,4.090668,0.062429,0.055807,32.000000,88.156268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086922,67.763609,108.644301,67.594937,35.212754,44.303797,53.737013,63.304527,37.417722,31.406336,49.016823,178.877079,74.955881,0.600114,180.155829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.887854,49.978981,200.280923,165.336311,204.460951,197.059390,89.506327,14.228087,196.347588,-0.000190,50.160502,48.371922,163.716928,202.398351,162.001925,196.070839,99.057981,191.220784,-0.000454,0.031285,86.177398,63.043838,196.275008,2.073566,64.741226,0.697540,799875.721623,0.876300,10.851505,22.946996,4.099666,0.067386,0.059619,32.000000,88.096953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052404,67.732740,108.623657,67.594937,35.251176,44.303797,53.737013,63.388504,37.417722,31.406336,49.106088,179.012654,75.059769,0.602668,180.157560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.942500,49.998497,200.270569,165.324812,204.506479,197.093066,89.366501,14.225233,196.175903,0.000055,50.139348,48.442977,163.708378,202.268936,162.001995,196.129917,99.071573,190.879696,-0.000453,0.031288,86.141718,63.198132,196.230875,2.108732,64.737656,0.697576,800051.320118,0.875819,10.869204,22.970027,4.096742,0.071033,0.062220,32.000000,88.062370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067834,67.751541,108.632344,67.594937,35.018292,44.303797,53.737013,63.415487,37.417722,31.406336,49.196975,178.733001,75.074956,0.601679,180.071880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.973869,50.008118,200.260614,165.329300,204.492821,197.114301,89.508644,14.224376,196.247449,-0.000119,50.160896,48.295765,163.693293,202.249161,162.000025,196.005686,99.118128,191.078320,-0.000453,0.031301,86.072091,63.254940,196.251556,2.170426,64.711963,0.697072,800099.763090,0.876302,10.831367,22.828597,4.091956,0.073591,0.064728,32.000000,88.097332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062338,67.755599,108.626806,67.594937,35.229551,44.303797,53.737013,63.411726,37.417722,31.406336,49.269762,179.017289,74.945096,0.601090,180.069755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.944672,50.017190,200.327976,165.319203,204.510372,197.143440,89.312693,14.226945,196.284503,-0.000330,50.138651,48.254962,163.719458,202.347792,161.984552,196.049977,99.099794,190.984903,-0.000451,0.031323,85.969754,63.070467,196.238788,2.186028,64.735114,0.697030,800000.656933,0.874407,10.808090,22.856506,4.089132,0.075567,0.066537,32.000000,88.130767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036533,67.791298,108.641613,67.594937,35.279957,44.303797,53.737013,63.399120,37.417722,31.406336,49.377066,178.625385,74.890437,0.601856,180.155239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.878104,50.038081,200.203444,165.301254,204.510153,197.147847,89.490016,14.232368,196.153946,-0.000081,50.220705,48.443777,163.665128,202.154077,161.989830,195.916868,99.047407,190.912949,-0.000451,0.031330,85.919701,63.146460,196.144520,2.100963,64.706644,0.697428,800247.646182,0.877056,10.847782,22.839827,4.092948,0.076019,0.066206,32.000000,88.137030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044438,67.799640,108.625500,67.594937,35.288540,44.303797,53.737013,63.469248,37.417722,31.406336,49.460321,178.980031,75.126240,0.602855,180.132068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.918384,50.038081,200.071035,165.301254,204.500803,197.173463,89.326396,14.235079,196.127239,-0.000146,50.215459,48.353574,163.668313,202.177828,161.991144,195.983793,99.067294,191.025848,-0.000452,0.031346,85.907376,63.075334,196.098121,1.987239,64.680428,0.698319,800604.788236,0.876709,10.938541,22.865235,4.095974,0.075684,0.065399,32.000000,88.149449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010620,67.791943,108.588407,67.594937,35.271456,44.303797,53.737013,63.534630,37.417722,31.406336,49.556347,178.652791,74.927194,0.601466,180.068378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.988755,50.056773,200.228215,165.297889,204.503632,197.189170,89.397852,14.224804,196.034101,-0.000383,50.234291,48.276050,163.686104,202.177828,161.983430,195.939782,99.118089,190.994026,-0.000452,0.031342,85.837961,63.293594,196.227184,1.857482,64.689731,0.697866,800582.184916,0.877628,10.896255,22.887676,4.089895,0.074847,0.064941,32.000000,88.200889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036538,67.827082,108.610887,67.594937,35.274348,44.303797,53.737013,63.539458,37.417722,31.406336,49.651308,178.795703,75.068573,0.602428,180.049889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.017376,50.071617,200.114056,165.305742,204.501059,197.212015,89.489230,14.225233,196.094838,-0.000313,50.166445,48.289149,163.670211,202.129328,161.967504,195.927986,99.090508,190.988740,-0.000453,0.031333,85.671566,63.119232,196.078811,1.700018,64.679977,0.697368,800405.435730,0.875647,10.841139,22.824951,4.087228,0.074744,0.065080,32.000000,88.189613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006498,67.822339,108.574061,67.594937,35.315154,44.303797,53.737013,63.525762,37.417722,31.406336,49.728936,178.978461,75.247516,0.600951,180.037104,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.941771,50.055124,200.215677,165.300694,204.502401,197.225843,89.344670,14.228372,196.142432,-0.000108,50.112331,48.355151,163.692254,202.098381,161.986588,195.935037,99.087616,190.906179,-0.000452,0.031362,85.520759,63.088066,196.048829,1.557860,64.640400,0.696947,800599.088737,0.874324,10.825984,22.850551,4.082513,0.074277,0.065482,32.000000,88.198060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040442,67.845555,108.533878,67.594937,35.511038,44.303797,53.737013,63.533638,37.417722,31.406336,49.821972,178.689341,74.957495,0.599069,180.072076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.906040,50.055124,200.074937,165.300694,204.554234,197.237567,89.321634,14.221522,196.025099,-0.000240,50.075471,48.395733,163.665123,202.089574,161.989826,195.892495,99.093503,190.888228,-0.000454,0.031380,85.938292,63.247512,196.120785,1.471069,64.656465,0.698584,800725.529572,0.877259,10.888759,22.822486,4.090896,0.072704,0.063882,32.000000,88.192646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.017878,67.859957,108.508734,67.594937,35.351462,44.303797,53.737013,63.603859,37.417722,31.406336,49.883711,178.643269,75.302541,0.602432,180.072509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.892599,50.055124,200.094576,165.300694,204.552469,197.256839,89.458653,14.223948,195.999904,-0.000375,49.985856,48.282179,163.681860,202.141417,161.955513,195.863466,99.113846,190.799403,-0.000454,0.031384,85.817879,62.911793,195.968047,1.388231,64.664831,0.698553,800800.464644,0.878247,10.926255,22.809868,4.091007,0.071574,0.063506,32.000000,88.184811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990347,67.846500,108.468118,67.594937,35.336566,44.303797,53.737013,63.650992,37.417722,31.406336,49.961201,178.917306,74.937319,0.599794,180.048748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.949132,50.008668,200.135386,165.253298,204.512041,197.264693,89.415424,14.217669,196.025332,-0.000080,49.996848,48.390094,163.686278,202.126005,161.958438,195.895161,99.125494,190.826588,-0.000455,0.031423,85.746600,63.159041,196.048569,1.275430,64.681275,0.698749,800819.986909,0.877254,10.940365,22.756206,4.092533,0.068809,0.062476,32.000000,88.230729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026359,67.875947,108.441926,67.594937,35.327564,44.303797,53.737013,63.692555,37.417722,31.406336,50.064522,178.830848,74.924113,0.602964,180.150164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.983338,49.991625,200.157217,165.231142,204.440401,197.268402,89.426105,14.227944,195.973337,-0.000192,49.965448,48.362358,163.676526,202.071205,161.964817,195.826718,99.056744,190.575841,-0.000455,0.031460,85.829083,63.092376,196.034370,1.224827,64.698296,0.698128,800686.605624,0.878435,10.892071,22.720049,4.091145,0.063547,0.058295,32.000000,88.258198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040458,67.897155,108.430260,67.594937,35.377904,44.303797,53.737013,63.689931,37.417722,31.406336,50.092502,178.852211,74.951258,0.602853,180.140723,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.906121,49.963587,200.009019,165.222168,204.371675,197.277957,89.362395,14.224947,196.039147,-0.000261,49.952399,48.453575,163.636373,202.008679,161.932091,195.766026,98.959690,190.701804,-0.000457,0.031486,85.730684,63.209608,195.933804,1.169883,64.681311,0.697311,800783.443786,0.875671,10.781668,22.729400,4.086231,0.071414,0.062973,32.000000,88.221269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001819,67.897520,108.377877,67.594937,35.327949,44.303797,53.737013,63.695859,37.417722,31.406336,50.148444,178.724791,74.996893,0.601922,180.134625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.921456,49.963587,200.096624,165.222168,204.305891,197.277129,89.436232,14.228087,195.914969,-0.000083,49.968172,48.212083,163.640107,201.990290,161.948604,195.768677,98.903663,190.811540,-0.000459,0.031479,85.722323,63.113755,196.104344,1.044878,64.671521,0.698067,801223.228636,0.877802,10.834633,22.873740,4.089652,0.076214,0.065773,32.000000,88.204355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002218,67.891264,108.356577,67.594937,35.360477,44.303797,53.737013,63.766810,37.417722,31.406336,50.191556,178.872463,74.782880,0.602050,180.181124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.948480,49.952867,199.998597,165.210669,204.310082,197.267326,89.399455,14.223377,195.767742,-0.000093,49.882308,48.327253,163.636027,202.042501,161.941511,195.726157,98.902307,190.725700,-0.000458,0.031484,85.640334,63.162953,195.916571,0.932812,64.595757,0.698194,801409.829508,0.876769,10.818537,22.970944,4.090161,0.074722,0.064505,32.000000,88.189171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026332,67.925006,108.371120,67.594937,35.352796,44.303797,53.737013,63.785304,37.417722,31.406336,50.250613,178.798910,75.315601,0.603792,180.146388,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.892735,49.934449,200.004909,165.207304,204.274418,197.253493,89.453732,14.227230,195.838768,-0.000359,49.835544,48.393645,163.624820,201.935450,161.914128,195.626681,98.908023,190.207183,-0.000459,0.031520,85.636787,63.180527,195.915040,0.830789,64.651471,0.698375,801307.674112,0.876524,10.779463,22.940090,4.085900,0.071925,0.062311,32.000000,88.192114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013927,67.910074,108.333490,67.594937,35.386692,44.303797,53.737013,63.797267,37.417722,31.406336,50.319611,178.907464,75.172314,0.598974,180.150204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.955772,49.934449,199.845328,165.207304,204.242423,197.267004,89.369579,14.226374,195.817973,-0.000336,49.843539,48.345844,163.583928,201.878816,161.888175,195.556233,98.849413,190.493467,-0.000459,0.031539,85.412277,63.162846,195.922505,0.688081,64.636253,0.698398,801245.509345,0.876992,10.819548,22.739591,4.090688,0.069028,0.062461,32.000000,88.203055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.977790,67.902133,108.315592,67.594937,35.343145,44.303797,53.737013,63.855997,37.417722,31.406336,50.368982,178.739157,74.787062,0.600653,180.129983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.885164,49.902838,199.871816,165.180942,204.201547,197.276044,89.529809,14.227659,195.819093,-0.000238,49.847376,48.261524,163.594293,201.896736,161.886166,195.617657,98.843028,190.726390,-0.000459,0.031546,85.303698,63.151878,195.778741,0.549970,64.626084,0.697429,801439.283585,0.876626,10.753400,22.905795,4.082161,0.069919,0.062953,32.000000,88.231121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015405,67.911556,108.313642,67.594937,35.358557,44.303797,53.737013,63.847017,37.417722,31.406336,50.404512,179.059618,75.279797,0.602768,180.045522,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.953344,49.889369,199.902865,165.155422,204.220468,197.307559,89.361148,14.230798,195.698021,-0.000588,49.931033,48.342146,163.587952,201.806585,161.923386,195.595535,98.831447,190.198018,-0.000459,0.031549,85.342258,63.228364,195.823323,0.451567,64.573850,0.698449,801524.622562,0.876420,10.795885,22.999629,4.088599,0.069276,0.062416,32.000000,88.262456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032452,67.929478,108.333952,67.594937,35.377868,44.303797,53.737013,63.869095,37.417722,31.406336,50.477361,178.722297,74.854854,0.599604,180.064090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.987432,49.889919,199.857787,165.134108,204.173025,197.328994,89.341258,14.222236,195.688151,-0.000597,49.963578,48.348690,163.573299,201.846136,161.892550,195.639614,98.811419,190.551360,-0.000461,0.031559,85.261233,63.187948,195.859792,0.379795,64.594910,0.698351,801522.148591,0.877014,10.717451,22.810360,4.083934,0.069826,0.061912,32.000000,88.242994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014573,67.923617,108.296656,67.594937,35.367807,44.303797,53.737013,63.909728,37.417722,31.406336,50.541642,178.682515,74.615676,0.602982,180.073099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.932560,49.906686,199.889005,165.128780,204.164728,197.339225,89.473882,14.228372,195.725667,-0.000362,49.938379,48.305608,163.551561,201.834332,161.900443,195.628149,98.820773,190.468530,-0.000462,0.031546,85.352552,63.175462,195.844718,0.284819,64.614923,0.697628,801675.293324,0.876443,10.675670,22.965532,4.079777,0.069813,0.062365,32.000000,88.171624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033665,67.936933,108.332522,67.594937,35.401227,44.303797,53.737013,63.916600,37.417722,31.406336,50.605413,178.947763,74.874149,0.603938,180.082383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.844051,49.912734,199.687702,165.128219,204.086491,197.346635,89.453113,14.231654,195.771116,-0.000556,49.948455,48.454922,163.527763,201.753621,161.868331,195.526310,98.852822,190.507725,-0.000464,0.031575,85.625616,63.213539,195.708989,0.208423,64.543036,0.698251,801799.715933,0.876317,10.749985,22.925067,4.084990,0.071123,0.063196,32.000000,88.137445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996120,67.930908,108.306655,67.594937,35.394023,44.303797,53.737013,63.973584,37.417722,31.406336,50.687054,178.906227,74.890143,0.602577,180.019480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.879473,49.912734,199.784635,165.128219,204.011968,197.366252,89.370718,14.225803,195.781772,-0.000662,49.874033,48.333578,163.533527,201.712705,161.848937,195.536431,98.911295,190.443924,-0.000464,0.031564,85.802540,63.118005,195.796465,0.089609,64.583406,0.699679,801850.492523,0.878327,10.848965,22.907742,4.088271,0.071286,0.062816,32.000000,88.121895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016608,67.942295,108.313298,67.594937,35.358953,44.303797,53.737013,64.053073,37.417722,31.406336,50.758495,178.741437,74.804084,0.603008,180.044657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.938638,49.898165,199.739187,165.102698,203.966640,197.356952,89.368973,14.221665,195.737755,-0.000401,49.868312,48.326353,163.527521,201.810500,161.851184,195.467916,98.914686,190.610862,-0.000463,0.031536,86.012931,63.194075,195.705199,0.020557,64.555946,0.699108,801660.814479,0.878519,10.811757,22.825302,4.087291,0.072950,0.063635,32.000000,88.129391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.989629,67.948527,108.296400,67.594937,35.396129,44.303797,53.737013,64.061800,37.417722,31.406336,50.824161,178.737946,75.377009,0.603587,180.075341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.964507,49.877824,199.694978,165.084750,203.972847,197.344588,89.448322,14.227373,195.737580,-0.000328,49.809616,48.363249,163.543931,201.853393,161.861242,195.478025,98.894217,190.214998,-0.000464,0.031515,85.898714,63.373593,195.713192,-0.019086,64.563086,0.698487,801496.047643,0.877283,10.735088,22.884606,4.081421,0.075607,0.065728,32.000000,88.149699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998249,67.953840,108.311883,67.594937,35.399365,44.303797,53.737013,64.053345,37.417722,31.406336,50.874300,178.896645,74.973415,0.598213,180.019598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.922040,49.851985,199.748111,165.068204,203.973366,197.321674,89.304500,14.219524,195.626765,-0.000479,49.793317,48.352476,163.510927,201.722409,161.847704,195.453715,98.850239,190.407772,-0.000464,0.031540,85.803284,63.224115,195.556379,-0.048320,64.557821,0.697887,801421.054211,0.875888,10.687612,22.756337,4.078362,0.076051,0.066437,32.000000,88.213235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009436,67.950497,108.310056,67.594937,35.369428,44.303797,53.737013,64.064525,37.417722,31.406336,50.917641,178.608999,74.963584,0.600983,180.071054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
