OSU 80 Ton Compressor Load Stand
48.942655,49.851985,199.760408,165.068204,204.049837,197.315512,89.369340,14.223092,195.658117,-0.000366,49.804245,48.295780,163.519833,201.643940,161.838971,195.424850,98.844172,190.173334,-0.000465,0.031546,86.038957,62.993267,195.593721,-0.109978,64.577691,0.698469,801491.679098,0.877977,10.706324,22.872775,4.082988,0.075925,0.067272,32.000000,88.276556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030081,67.996564,108.359254,67.594937,35.420661,44.303797,53.737013,64.116131,37.417722,31.406336,50.953586,178.738679,75.147149,0.601514,180.083445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.998964,49.836867,199.674136,165.036515,204.047685,197.338455,89.368400,14.227801,195.625073,-0.000261,49.827462,48.351007,163.497889,201.603799,161.841776,195.347418,98.878675,190.222445,-0.000465,0.031529,85.988329,63.132908,195.590925,-0.161561,64.600769,0.698007,801453.377800,0.876903,10.684695,22.790712,4.081520,0.074411,0.065651,32.000000,88.268426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040647,67.975961,108.344554,67.594937,35.379984,44.303797,53.737013,64.134636,37.417722,31.406336,51.019139,178.736800,75.304596,0.599832,180.045444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.094839,49.819550,199.565003,165.016323,204.101692,197.349661,89.445572,14.227230,195.632020,-0.000545,49.698125,48.407127,163.478890,201.637804,161.814848,195.385962,98.812349,190.234444,-0.000465,0.031518,85.914501,63.222183,195.578933,-0.232378,64.525402,0.696904,801273.271071,0.874785,10.615317,22.772962,4.075355,0.072806,0.063819,32.000000,88.223219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.031653,67.967776,108.345631,67.594937,35.389043,44.303797,53.737013,64.132657,37.417722,31.406336,51.061007,178.891144,74.693959,0.601843,180.082855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.846775,49.788763,199.668773,165.000338,204.127783,197.354827,89.473103,14.222807,195.523813,-0.000480,49.758331,48.207128,163.467689,201.572220,161.816021,195.391480,98.780073,190.389506,-0.000465,0.031512,86.078750,63.290126,195.547424,-0.260581,64.498050,0.696237,801416.441747,0.873220,10.492797,22.845516,4.064888,0.070742,0.062008,32.000000,88.249855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052865,67.970739,108.364919,67.594937,35.379551,44.303797,53.737013,64.104616,37.417722,31.406336,51.118934,178.946206,74.635192,0.601454,180.061651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.045844,49.770622,199.555338,164.978464,204.167491,197.341746,89.380717,14.225803,195.510793,-0.000334,49.664696,48.260806,163.467740,201.607183,161.821708,195.265235,98.734835,190.248851,-0.000466,0.031518,86.138790,63.301780,195.547158,-0.279999,64.500574,0.699851,801830.367972,0.877812,10.722131,22.936078,4.087655,0.062016,0.055687,32.000000,88.247529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.031345,67.987849,108.362248,67.594937,35.392644,44.303797,53.737013,64.271331,37.417722,31.406336,51.144052,178.761433,74.799975,0.604795,180.057954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.984647,49.770622,199.672966,164.978464,204.259050,197.337803,89.524370,14.220238,195.605905,-0.000504,49.707678,48.462510,163.441813,201.666366,161.806622,195.403742,98.759627,190.289320,-0.000466,0.031549,86.086060,63.053469,195.600493,-0.312831,64.541485,0.696960,801616.344081,0.874667,10.495166,22.928446,4.068751,0.067260,0.060810,32.000000,88.325021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034186,68.004006,108.364940,67.594937,35.390020,44.303797,53.737013,64.182992,37.417722,31.406336,51.180591,179.048739,74.820151,0.600994,179.978843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.998989,49.759352,199.529681,164.966405,204.278784,197.346733,89.433214,14.226089,195.482967,-0.000638,49.820156,48.301376,163.443693,201.611219,161.782959,195.293390,98.705996,190.056513,-0.000466,0.031557,86.047332,63.120741,195.601449,-0.348010,64.529676,0.697559,801594.090257,0.874455,10.559292,22.918869,4.076236,0.069148,0.063046,32.000000,88.349539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040415,67.980303,108.376601,67.594937,35.405562,44.303797,53.737013,64.241641,37.417722,31.406336,51.223068,178.866429,74.857495,0.601730,180.035098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.958593,49.775295,199.668579,164.963881,204.323412,197.335134,89.371164,14.236506,195.577719,-0.000381,49.773555,48.244381,163.420927,201.540906,161.786444,195.387252,98.797350,190.255473,-0.000466,0.031540,86.183240,63.132956,195.510219,-0.409709,64.534778,0.697158,801774.623174,0.875074,10.532989,22.884943,4.072118,0.068884,0.062340,32.000000,88.394880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038040,68.009118,108.378839,67.594937,35.394399,44.303797,53.737013,64.257815,37.417722,31.406336,51.275996,178.742327,74.996893,0.600974,180.086946,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.828415,49.782441,199.640157,164.953505,204.348331,197.324356,89.414710,14.224804,195.466156,-0.000549,49.734811,48.464478,163.406564,201.507349,161.769797,195.289498,98.738860,190.328330,-0.000468,0.031517,85.961836,63.313850,195.530822,-0.456316,64.513394,0.697946,801490.619485,0.876470,10.591284,22.868423,4.078315,0.072419,0.063314,32.000000,88.386047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.043721,68.003998,108.328107,67.594937,35.405706,44.303797,53.737013,64.279267,37.417722,31.406336,51.363558,178.829420,74.980312,0.600582,180.062478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.934276,49.782441,199.646236,164.953505,204.353958,197.334479,89.432596,14.226089,195.335547,-0.000731,49.735537,48.350594,163.402563,201.499663,161.763910,195.324844,98.784898,190.074796,-0.000469,0.031495,85.895300,63.208626,195.478427,-0.462429,64.516585,0.699712,801699.274978,0.878592,10.733602,22.908759,4.088516,0.075904,0.066004,32.000000,88.409895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062943,68.030753,108.334746,67.594937,35.461777,44.303797,53.737013,64.415354,37.417722,31.406336,51.425427,178.865193,74.969160,0.602152,179.981793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.091765,49.765124,199.411252,164.939203,204.329359,197.314091,89.460733,14.224091,195.581320,-0.000599,49.665622,48.390343,163.424412,201.571384,161.742599,195.272812,98.737320,190.335779,-0.000468,0.031449,85.701854,63.270174,195.423729,-0.509411,64.500611,0.698405,801581.103108,0.876364,10.623940,22.812921,4.079885,0.075178,0.064944,32.000000,88.365400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086293,68.011736,108.301960,67.594937,35.465486,44.303797,53.737013,64.379313,37.417722,31.406336,51.462775,178.921467,74.954560,0.601030,179.977781,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.979140,49.746708,199.492692,164.929668,204.306819,197.300719,89.363440,14.222664,195.337679,-0.000662,49.660785,48.242234,163.393946,201.469002,161.741750,195.238464,98.769645,190.182538,-0.000468,0.031435,85.580937,63.154398,195.325059,-0.592338,64.518497,0.695921,801418.829672,0.872843,10.441588,22.958638,4.062010,0.071838,0.063740,32.000000,88.305509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075399,68.022027,108.298603,67.594937,35.238049,44.303797,53.737013,64.313342,37.417722,31.406336,51.497576,178.726879,74.748911,0.598861,180.079787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.044221,49.720045,199.497076,164.915086,204.295276,197.285787,89.511257,14.226802,195.454099,-0.000892,49.686131,48.407511,163.369363,201.476728,161.744167,195.228749,98.768447,190.086936,-0.000468,0.031440,85.574460,63.271578,195.504104,-0.633241,64.533768,0.697245,801350.441208,0.875916,10.541153,22.868701,4.073013,0.070076,0.061409,32.000000,88.368472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.099227,68.035516,108.307744,67.594937,35.412079,44.303797,53.737013,64.401425,37.417722,31.406336,51.549454,179.022513,74.968060,0.601817,180.085688,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.954711,49.720045,199.480432,164.915086,204.289485,197.264275,89.439286,14.223806,195.337840,-0.000852,49.581540,48.402727,163.367604,201.435241,161.710469,195.202609,98.793872,190.159520,-0.000468,0.031452,85.566096,63.182330,195.391465,-0.664321,64.512348,0.696168,801132.085953,0.873053,10.446288,22.833938,4.067698,0.068754,0.059937,32.000000,88.332061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085249,68.034813,108.286041,67.594937,35.461736,44.303797,53.737013,64.388297,37.417722,31.406336,51.572917,178.878571,74.788823,0.599273,180.054688,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.007674,49.707950,199.564596,164.899662,204.265464,197.245753,89.480219,14.230513,195.499976,-0.000630,49.554959,48.382470,163.344234,201.490061,161.707340,195.276137,98.759387,190.168512,-0.000468,0.031433,85.630544,63.231019,195.569325,-0.724761,64.515251,0.697400,801076.660199,0.875430,10.540108,22.835818,4.074795,0.068618,0.060571,32.000000,88.310967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104198,68.042578,108.284877,67.594937,35.419623,44.303797,53.737013,64.464104,37.417722,31.406336,51.610361,178.960438,74.786182,0.601573,180.056773,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.023456,49.676065,199.446073,164.864047,204.294441,197.239353,89.338433,14.218954,195.510971,-0.000683,49.544981,48.363764,163.329689,201.452896,161.710423,195.217477,98.694524,190.103084,-0.000468,0.031423,85.614896,63.124061,195.448776,-0.761250,64.490856,0.696826,801024.773120,0.873871,10.472483,22.873685,4.072109,0.065121,0.057588,32.000000,88.349707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094741,68.038921,108.277083,67.594937,35.447682,44.303797,53.737013,64.458886,37.417722,31.406336,51.659021,178.676867,74.961530,0.601126,180.089464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.883891,49.656275,199.531528,164.845539,204.318995,197.257343,89.404571,14.221665,195.419869,-0.000829,49.553726,48.507633,163.347628,201.456260,161.700972,195.184823,98.693201,190.012421,-0.000468,0.031407,85.494030,63.260724,195.413308,-0.782888,64.517271,0.696512,801134.668976,0.874839,10.424062,22.913937,4.068381,0.062145,0.056539,32.000000,88.406448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101315,68.065474,108.298015,67.594937,35.418340,44.303797,53.737013,64.475017,37.417722,31.406336,51.673699,178.809141,75.138932,0.599223,180.092021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.031729,49.637584,199.505779,164.843295,204.368326,197.246281,89.298426,14.223948,195.441602,-0.000606,49.560309,48.479053,163.317192,201.463599,161.668218,195.265824,98.692633,190.252873,-0.000468,0.031367,85.550590,63.405616,195.495050,-0.859539,64.464892,0.698202,801354.732855,0.876990,10.550659,22.881148,4.081744,0.066707,0.060993,32.000000,88.394501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069710,68.055836,108.297056,67.594937,35.469915,44.303797,53.737013,64.516140,37.417722,31.406336,51.713957,178.596853,74.724407,0.599504,179.970267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.050332,49.637584,199.616414,164.843295,204.382847,197.247913,89.370397,14.227373,195.369519,-0.000669,49.600412,48.359188,163.357912,201.460827,161.698126,195.226549,98.768864,190.121951,-0.000466,0.031377,85.756382,63.094418,195.404006,-0.887062,64.524916,0.696837,801124.741569,0.873934,10.396651,22.971786,4.068974,0.067470,0.062632,32.000000,88.446465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069545,68.094764,108.314510,67.594937,35.409043,44.303797,53.737013,64.528477,37.417722,31.406336,51.738923,178.740795,75.129688,0.599318,180.061061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.141778,49.633735,199.399124,164.841052,204.430600,197.264353,89.453889,14.223520,195.354879,-0.000880,49.509440,48.366868,163.281336,201.512262,161.652954,195.259529,98.708915,189.873236,-0.000467,0.031347,85.861547,63.201484,195.362953,-0.894192,64.592097,0.696180,800757.174159,0.873940,10.357428,22.846694,4.069624,0.069423,0.063147,32.000000,88.417070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055759,68.051833,108.295694,67.594937,35.493278,44.303797,53.737013,64.541057,37.417722,31.406336,51.777851,178.907777,75.130348,0.597912,180.045995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.004174,49.616419,199.517957,164.831237,204.444194,197.290244,89.433217,14.234651,195.344763,-0.000657,49.557061,48.417634,163.300432,201.547531,161.632637,195.171406,98.658643,189.957010,-0.000468,0.031370,85.846455,63.285471,195.302783,-0.927860,64.572967,0.693827,800902.114982,0.871387,10.257875,22.813039,4.057629,0.069819,0.063830,32.000000,88.402750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023781,68.065113,108.311080,67.594937,35.630075,44.303797,53.737013,64.510130,37.417722,31.406336,51.820347,178.866433,74.827414,0.596507,180.079865,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.998204,49.608447,199.340770,164.807961,204.457086,197.313924,89.480479,14.226517,195.371931,-0.000571,49.453187,48.468952,163.291206,201.421480,161.635415,195.183644,98.655869,190.145417,-0.000466,0.031344,86.199625,63.308865,195.362523,-0.940782,64.595775,0.696095,801345.196416,0.874374,10.384620,22.894849,4.071448,0.068853,0.061962,32.000000,88.384510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016060,68.084407,108.304761,67.594937,35.472878,44.303797,53.737013,64.612813,37.417722,31.406336,51.844389,178.960958,75.129614,0.600702,180.174869,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.019630,49.582885,199.515211,164.785527,204.427232,197.313357,89.485364,14.230798,195.304300,-0.000789,49.551718,48.372522,163.249422,201.315021,161.638259,195.114585,98.676041,190.099257,-0.000468,0.031333,86.426841,63.143093,195.317041,-0.941437,64.522103,0.695546,801444.805585,0.874116,10.382907,22.968516,4.068328,0.069117,0.063111,32.000000,88.399643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042851,68.092961,108.298509,67.594937,35.488238,44.303797,53.737013,64.640635,37.417722,31.406336,51.876952,178.970728,74.641942,0.598024,180.119165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.989300,49.582885,199.348817,164.785527,204.351440,197.302099,89.309303,14.219810,195.335642,-0.000690,49.596242,48.255624,163.231292,201.378566,161.609571,195.225668,98.563020,190.109163,-0.000469,0.031330,86.500676,63.049773,195.308826,-0.941446,64.529784,0.696453,801270.984568,0.873580,10.334890,22.930981,4.070108,0.068791,0.062857,32.000000,88.392907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023621,68.063704,108.279213,67.594937,35.480347,44.303797,53.737013,64.650070,37.417722,31.406336,51.890813,178.618607,74.837466,0.602029,180.090330,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.002248,49.606249,199.459401,164.764495,204.302105,197.288137,89.515212,14.229086,195.270063,-0.000481,49.551733,48.370484,163.236094,201.269925,161.602735,195.055341,98.540791,189.962544,-0.000469,0.031329,86.671714,63.190550,195.333765,-0.956719,64.537753,0.696295,801689.055679,0.875853,10.366678,23.047728,4.069232,0.065957,0.060651,32.000000,88.356606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026445,68.076101,108.249673,67.594937,35.493811,44.303797,53.737013,64.691662,37.417722,31.406336,51.952693,179.030423,74.983907,0.600392,180.158386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.038821,49.599102,199.403039,164.773469,204.364528,197.286789,89.509262,14.231369,195.321051,-0.000598,49.542566,48.333620,163.231212,201.299608,161.593709,195.122653,98.557368,190.001883,-0.000469,0.031325,86.560948,63.331686,195.331970,-0.956656,64.562383,0.696324,801751.618198,0.873577,10.376469,23.014785,4.070413,0.064340,0.055799,32.000000,88.360788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040545,68.094808,108.245422,67.594937,35.470027,44.303797,53.737013,64.708392,37.417722,31.406336,51.992907,179.018525,74.911420,0.599318,180.162241,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.858002,49.578762,199.433187,164.763654,204.395691,197.311143,89.277308,14.226232,195.275544,-0.000745,49.444960,48.370229,163.238342,201.411409,161.561774,195.128761,98.539278,190.118197,-0.000469,0.031352,86.350037,63.276072,195.264179,-0.968860,64.482364,0.695444,801616.204704,0.872890,10.331001,23.013016,4.066228,0.071899,0.063667,32.000000,88.343296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029347,68.092734,108.212032,67.594937,35.488593,44.303797,53.737013,64.723562,37.417722,31.406336,52.038909,178.554617,74.655881,0.599368,180.106734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.010715,49.540830,199.296054,164.737574,204.438653,197.324710,89.417036,14.231226,195.142108,-0.000605,49.323341,48.338351,163.206848,201.417545,161.581319,195.023582,98.597129,190.051366,-0.000468,0.031343,86.339158,63.223892,195.147458,-0.968848,64.534670,0.698682,801959.775172,0.877724,10.502884,23.073956,4.082047,0.075532,0.066026,32.000000,88.325475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.031427,68.103137,108.207316,67.594937,35.449265,44.303797,53.737013,64.848391,37.417722,31.406336,52.056853,178.834073,74.805844,0.601516,180.156970,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.976025,49.540830,199.394915,164.737574,204.497250,197.317770,89.327854,14.225090,195.281921,-0.000810,49.293140,48.407910,163.227110,201.352858,161.574944,195.039774,98.632257,189.981402,-0.000468,0.031366,86.393208,63.304171,195.257490,-0.968883,64.529874,0.695833,801513.620596,0.874372,10.302177,22.991873,4.066377,0.075916,0.066564,32.000000,88.378487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055506,68.113131,108.205536,67.594937,35.422054,44.303797,53.737013,64.788134,37.417722,31.406336,52.055409,178.655708,74.988529,0.600292,180.168221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.057345,49.485033,199.307666,164.711495,204.551377,197.329440,89.367001,14.224519,195.300472,-0.000943,49.273406,48.372740,163.192402,201.369086,161.568723,195.101624,98.664485,190.119586,-0.000470,0.031390,86.395756,63.196602,195.283841,-0.969789,64.502702,0.696543,801401.370606,0.875901,10.338541,22.930417,4.071276,0.075707,0.065315,32.000000,88.387136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062745,68.108742,108.196518,67.594937,35.447737,44.303797,53.737013,64.832606,37.417722,31.406336,52.090191,178.734002,74.700489,0.599396,180.164602,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.982410,49.450950,199.326877,164.688781,204.589429,197.318216,89.561278,14.218525,195.311803,-0.000753,49.343603,48.327112,163.158397,201.460949,161.556444,195.052115,98.687418,190.104614,-0.000469,0.031405,86.324971,63.057800,195.244236,-0.970776,64.511771,0.695524,801076.616532,0.873825,10.197531,22.950184,4.062749,0.072175,0.063688,32.000000,88.372166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059145,68.113035,108.162811,67.594937,35.434431,44.303797,53.737013,64.809404,37.417722,31.406336,52.065507,179.122556,75.020224,0.600574,180.144657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.035445,49.464693,199.417334,164.673358,204.597939,197.312671,89.462849,14.228943,195.258317,-0.000640,49.419278,48.495581,163.158228,201.315938,161.533728,195.048191,98.754892,189.837849,-0.000469,0.031386,86.141211,63.405057,195.333786,-0.970761,64.596749,0.696296,800962.455404,0.873275,10.241966,22.921618,4.069356,0.070129,0.063490,32.000000,88.410395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.064766,68.119917,108.171600,67.594937,35.451373,44.303797,53.737013,64.875758,37.417722,31.406336,52.059332,178.925698,74.505772,0.598763,180.167120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.903200,49.464693,199.494332,164.673358,204.558617,197.317785,89.513827,14.226517,195.291847,-0.000885,49.443664,48.363367,163.141539,201.397016,161.539927,195.191141,98.731104,189.982993,-0.000468,0.031355,85.975879,63.145999,195.169833,-0.970735,64.552718,0.694956,800641.640348,0.873197,10.200129,22.753737,4.066800,0.067349,0.059244,32.000000,88.405816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076590,68.120540,108.121839,67.594937,35.475913,44.303797,53.737013,64.871241,37.417722,31.406336,52.100915,179.027654,74.730129,0.602529,180.273689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.932829,49.486407,199.446081,164.668871,204.563948,197.321525,89.372558,14.225233,195.333710,-0.000780,49.544828,48.275829,163.155129,201.419543,161.530998,195.198332,98.746551,190.080959,-0.000469,0.031360,85.926262,63.122172,195.334970,-0.970700,64.560255,0.697291,800940.362997,0.875338,10.338805,22.832169,4.079372,0.075960,0.066473,32.000000,88.390581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094530,68.146839,108.098199,67.594937,35.472762,44.303797,53.737013,64.972047,37.417722,31.406336,52.151313,178.745116,75.044875,0.602328,180.194893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.891141,49.521865,199.494486,164.680929,204.574021,197.332933,89.564793,14.220523,195.206586,-0.000481,49.616493,48.417638,163.139209,201.421032,161.532707,195.148152,98.750032,190.148239,-0.000470,0.031362,85.890488,63.241776,195.224860,-0.970956,64.545885,0.696779,800914.744546,0.876203,10.329424,22.853587,4.075916,0.074444,0.065642,32.000000,88.375421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096832,68.131680,108.094097,67.594937,35.496285,44.303797,53.737013,64.979172,37.417722,31.406336,52.181575,179.129586,74.722132,0.599431,180.248276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.045920,49.545503,199.394081,164.682051,204.596157,197.354053,89.443540,14.227944,195.274969,-0.000571,49.571113,48.407678,163.147387,201.352288,161.514973,195.166818,98.737011,190.166760,-0.000470,0.031392,85.928380,63.380208,195.313371,-0.970981,64.566764,0.697687,801100.300365,0.875285,10.408636,22.875415,4.080381,0.069394,0.062387,32.000000,88.353715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083061,68.148235,108.088359,67.594937,35.461791,44.303797,53.737013,65.030052,37.417722,31.406336,52.249624,178.887079,74.991317,0.602671,180.253193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.960955,49.536707,199.362697,164.678686,204.548621,197.352803,89.399814,14.222378,195.182618,-0.000604,49.532876,48.279635,163.120940,201.397444,161.485841,195.073081,98.593116,189.570916,-0.000471,0.031390,86.146847,63.184497,195.125883,-0.980640,64.504199,0.695406,801078.132550,0.873558,10.269968,22.895402,4.065457,0.066772,0.058722,32.000000,88.325882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101100,68.159246,108.083384,67.594937,35.490467,44.303797,53.737013,64.970360,37.417722,31.406336,52.319092,178.799628,75.123525,0.598737,180.136474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.017275,49.536707,199.327198,164.678686,204.482143,197.326301,89.367775,14.219952,195.328920,-0.000423,49.546831,48.341371,163.102116,201.310209,161.506061,195.034474,98.574265,190.032746,-0.000472,0.031364,86.283711,63.292172,195.255779,-0.990238,64.532596,0.697043,801688.080475,0.875640,10.350220,22.814936,4.071871,0.073102,0.064151,32.000000,88.342550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105998,68.151264,108.077837,67.594937,35.477343,44.303797,53.737013,65.045002,37.417722,31.406336,52.345131,178.735550,74.795646,0.598510,180.138009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.938846,49.533134,199.905153,164.671955,204.446931,197.303153,89.392443,14.224234,195.204576,-0.000522,49.555579,48.416475,163.109447,201.367985,161.504389,195.030769,98.593817,189.991973,-0.000473,0.031339,86.579892,63.207261,195.143239,-0.990235,64.519416,0.695850,801584.941115,0.874721,10.291180,23.007732,4.066468,0.076192,0.067146,32.000000,88.314407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107886,68.173117,108.067394,67.594937,35.482015,44.303797,53.737013,65.037648,37.417722,31.406336,52.375959,178.784886,74.589117,0.600370,180.250636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.048600,49.542205,199.361878,164.663262,204.449712,197.319679,89.396099,14.226232,195.247433,-0.000723,49.467559,48.350249,163.114865,201.384988,161.483136,195.050531,98.600489,190.116401,-0.000474,0.031347,86.685766,63.117453,195.130879,-0.990292,64.555153,0.698317,801517.983614,0.875921,10.369838,22.972834,4.084795,0.076294,0.066216,32.000000,88.313441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132549,68.167064,108.079558,67.594937,35.677629,44.303797,53.737013,65.105049,37.417722,31.406336,52.410102,178.792198,74.991757,0.604043,180.122273,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.954653,49.516367,199.363713,164.650643,204.456027,197.331871,89.487624,14.227944,195.267614,-0.000434,49.440823,48.353099,163.086161,201.361584,161.468654,195.003350,98.551805,190.009722,-0.000475,0.031349,86.554934,63.369426,195.180233,-0.990305,64.521327,0.695286,801433.943407,0.873809,10.263861,23.012982,4.064578,0.071326,0.063257,32.000000,88.298295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.121125,68.158941,108.026608,67.594937,35.514008,44.303797,53.737013,65.067074,37.417722,31.406336,52.453910,178.975248,74.623013,0.598523,180.182658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.034154,49.516367,199.394790,164.650643,204.433967,197.318098,89.444793,14.221522,195.252367,-0.000346,49.362480,48.443165,163.092704,201.333308,161.458674,194.998395,98.545204,189.885604,-0.000475,0.031383,86.573776,63.145742,195.191433,-0.990313,64.549130,0.696819,801726.088930,0.874763,10.336490,23.021527,4.072416,0.068492,0.062080,32.000000,88.327359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.129193,68.159958,107.980347,67.594937,35.494441,44.303797,53.737013,65.142959,37.417722,31.406336,52.461986,178.889585,74.580973,0.602491,180.171565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.058433,49.490530,199.351065,164.624284,204.476588,197.323560,89.309777,14.220951,195.273043,-0.000577,49.298167,48.463549,163.076338,201.293431,161.452046,195.057149,98.616161,189.920619,-0.000476,0.031390,86.733937,63.232566,195.270157,-0.990321,64.584236,0.695552,801580.267068,0.873549,10.253155,22.981407,4.066447,0.067115,0.061888,32.000000,88.347577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131832,68.148880,107.944502,67.594937,35.501735,44.303797,53.737013,65.122160,37.417722,31.406336,52.468630,178.619554,75.015382,0.601994,180.136199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.975424,49.458921,199.344364,164.609422,204.438807,197.311031,89.504288,14.224947,195.251379,-0.000360,49.366474,48.388762,163.117605,201.261709,161.466339,195.045662,98.690683,189.781943,-0.000478,0.031399,86.895645,63.209445,195.243969,-0.990311,64.522517,0.694728,801238.721826,0.874351,10.201889,22.923633,4.063543,0.064008,0.057005,32.000000,88.423394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173332,68.175924,107.945564,67.594937,35.551636,44.303797,53.737013,65.135181,37.417722,31.406336,52.477499,179.008576,74.692492,0.598124,180.162359,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.948268,49.433909,199.189094,164.587269,204.459457,197.337501,89.347416,14.222378,195.246686,-0.000235,49.371712,48.410234,163.038301,201.432673,161.460908,194.936505,98.691646,189.993872,-0.000478,0.031383,86.920890,63.102165,195.226389,-0.990258,64.479100,0.695587,800802.606925,0.872613,10.160391,22.856817,4.065854,0.071445,0.063297,32.000000,88.427618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136637,68.175736,107.902019,67.594937,35.501984,44.303797,53.737013,65.209787,37.417722,31.406336,52.505479,178.694833,74.444657,0.600829,180.189149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.112152,49.433909,199.529376,164.587269,204.526229,197.392499,89.373266,14.225661,195.394773,-0.000460,49.307597,48.439994,163.048718,201.413611,161.459320,195.011498,98.682514,189.989972,-0.000479,0.031337,86.884174,63.220613,195.219556,-0.990222,64.537465,0.696765,801026.501059,0.876086,10.260729,22.875722,4.069380,0.074927,0.065614,32.000000,88.440714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116214,68.173979,107.865561,67.594937,35.526352,44.303797,53.737013,65.250706,37.417722,31.406336,52.506801,178.746533,75.176863,0.603493,180.081164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.163491,49.418242,199.403201,164.568200,204.535864,197.420389,89.464415,14.223663,195.321353,-0.000520,49.246637,48.523601,163.044883,201.320607,161.448712,195.004610,98.646683,189.984546,-0.000479,0.031333,87.111399,63.380501,195.266505,-0.990216,64.583406,0.695126,801054.444320,0.872837,10.089039,22.883386,4.062729,0.076040,0.066844,32.000000,88.514513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118610,68.187192,107.871412,67.594937,35.572580,44.303797,53.737013,65.181292,37.417722,31.406336,52.516874,178.928830,74.963584,0.596749,180.189464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.114181,49.393505,199.453309,164.558666,204.556221,197.421201,89.365174,14.222378,195.108417,-0.000256,49.202773,48.429727,163.025605,201.317691,161.424886,195.097202,98.566083,189.757990,-0.000481,0.031331,87.124420,63.257680,195.348595,-0.990251,64.546426,0.693744,801188.329405,0.871024,10.019678,22.917175,4.055920,0.073480,0.064018,32.000000,88.521901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103508,68.179125,107.856390,67.594937,35.573444,44.303797,53.737013,65.171796,37.417722,31.406336,52.516481,178.730348,74.725140,0.597682,180.186828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.042447,49.361621,199.376838,164.546889,204.574861,197.414115,89.456724,14.225946,195.208740,-0.000326,49.321383,48.456036,163.022423,201.313267,161.402154,195.052691,98.513382,189.921043,-0.000481,0.031333,87.217323,63.188228,195.192757,-0.990262,64.568405,0.694833,801490.519748,0.872905,10.046513,22.912468,4.061013,0.068790,0.062908,32.000000,88.607463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083393,68.168112,107.845150,67.594937,35.553385,44.303797,53.737013,65.221872,37.417722,31.406336,52.539028,178.913448,75.148397,0.600186,180.234507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.160896,49.376738,199.475071,164.545487,204.639961,197.453013,89.523969,14.222378,195.267115,-0.000430,49.356422,48.562926,163.012037,201.352104,161.407156,195.123767,98.570356,190.083818,-0.000482,0.031336,87.102031,63.241671,195.391343,-0.990235,64.600138,0.695207,801681.952423,0.873317,10.089724,23.026572,4.065393,0.064763,0.059641,32.000000,88.585103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112564,68.209409,107.874527,67.594937,35.561761,44.303797,53.737013,65.284565,37.417722,31.406336,52.527596,179.047939,74.643629,0.597330,180.183091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.100707,49.376738,199.502422,164.545487,204.698803,197.476948,89.496861,14.227230,195.299915,-0.000296,49.316482,48.393645,162.982755,201.412082,161.397734,195.087712,98.573754,189.941753,-0.000484,0.031320,87.043975,63.213689,195.187188,-0.990207,64.517974,0.693804,801505.756631,0.870538,9.980887,23.030858,4.057596,0.073119,0.063754,32.000000,88.576360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117513,68.209795,107.865573,67.594937,35.568476,44.303797,53.737013,65.239317,37.417722,31.406336,52.563187,178.993722,74.778332,0.600451,180.287930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.043166,49.375089,199.482849,164.553058,204.701284,197.472231,89.452888,14.227944,195.274479,-0.000128,49.338825,48.435942,162.985554,201.361258,161.376110,195.031220,98.580129,189.966790,-0.000484,0.031309,86.838825,63.374817,195.214986,-0.990554,64.593287,0.695589,801670.094482,0.872091,10.043844,22.973996,4.063127,0.075478,0.066235,32.000000,88.551542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104015,68.193771,107.851619,67.594937,35.540066,44.303797,53.737013,65.293716,37.417722,31.406336,52.582676,178.905776,74.998434,0.600147,180.146152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.027102,49.372890,199.468350,164.542683,204.708932,197.465897,89.458731,14.218240,195.299260,-0.000304,49.339767,48.539620,162.987261,201.288110,161.386840,195.029665,98.598685,189.971777,-0.000485,0.031306,86.652383,63.410363,195.206588,-0.990982,64.570893,0.695423,801704.585344,0.873630,10.102438,22.977046,4.067495,0.075313,0.066686,32.000000,88.530519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116689,68.220196,107.841777,67.594937,35.548722,44.303797,53.737013,65.355100,37.417722,31.406336,52.608477,178.917462,74.814428,0.598941,180.164602,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.079072,49.361621,199.502023,164.524175,204.740672,197.476004,89.431606,14.225233,195.347439,-0.000144,49.217679,48.398632,162.993811,201.488858,161.352437,195.130696,98.613156,189.999338,-0.000486,0.031301,86.500638,63.385174,195.358139,-0.990975,64.559498,0.696821,801741.254949,0.875435,10.198945,22.947832,4.073788,0.071390,0.063479,32.000000,88.523231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088669,68.223300,107.794909,67.594937,35.579891,44.303797,53.737013,65.389166,37.417722,31.406336,52.629312,178.863212,74.845683,0.601255,180.172666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.998142,49.352001,199.504901,164.498938,204.791649,197.499752,89.497655,14.227373,195.385699,0.000013,49.321659,48.492712,163.009952,201.445006,161.388906,195.148971,98.729182,189.779798,-0.000485,0.031307,86.728921,63.371306,195.364032,-0.990999,64.620008,0.695371,801512.400071,0.873113,10.051371,22.956268,4.064910,0.068213,0.061743,32.000000,88.537074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120215,68.252837,107.814415,67.594937,35.592398,44.303797,53.737013,65.382113,37.417722,31.406336,52.638449,178.995309,74.967913,0.599805,180.253311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.005472,49.352001,199.510265,164.498938,204.946647,197.505222,89.570042,14.224376,195.330239,-0.000105,49.301948,48.521390,162.979099,201.452774,161.370769,195.117616,98.730526,189.823162,-0.000483,0.031317,86.772357,63.319629,195.338846,-0.990971,64.597398,0.695803,801258.539591,0.874148,10.126526,22.757584,4.071683,0.069893,0.061362,32.000000,88.517317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074054,68.228612,107.804619,67.594937,35.599721,44.303797,53.737013,65.449866,37.417722,31.406336,52.648362,179.140083,74.943702,0.599761,180.268457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.039278,49.349253,199.551788,164.501462,205.004761,197.500738,89.374639,14.218811,195.404267,-0.000180,49.250772,48.477490,162.971822,201.439380,161.375129,195.164041,98.724458,190.127427,-0.000484,0.031318,86.370024,63.352779,195.372765,-0.991011,64.630628,0.695986,801266.235318,0.873321,10.118843,22.772572,4.071183,0.076219,0.066225,32.000000,88.524579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073474,68.248405,107.825632,67.594937,35.639594,44.303797,53.737013,65.469968,37.417722,31.406336,52.667463,178.749278,74.929615,0.599902,180.231124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.106650,49.340732,199.596806,164.488843,204.974693,197.490019,89.480977,14.226945,195.426947,0.000050,49.298111,48.505441,162.936065,201.489592,161.342682,195.264258,98.739723,190.121522,-0.000485,0.031318,86.184618,63.250812,195.486299,-0.991029,64.635334,0.695291,801226.112685,0.874535,10.080674,22.893161,4.069224,0.076822,0.066870,32.000000,88.513629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057156,68.246190,107.738622,67.594937,35.631603,44.303797,53.737013,65.474224,37.417722,31.406336,52.683633,178.961953,75.128514,0.599724,180.238284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
48.999966,49.340732,199.602313,164.488843,205.036346,197.484650,89.416847,14.232082,195.344482,-0.000054,49.385621,48.635331,162.963498,201.544310,161.356640,195.177638,98.813213,190.048957,-0.000483,0.031291,86.013787,63.414077,195.431557,-0.991042,64.632106,0.694454,801008.615667,0.872099,10.001619,22.875674,4.064558,0.075168,0.065807,32.000000,88.499062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.054308,68.248741,107.751388,67.594937,35.633723,44.303797,53.737013,65.457810,37.417722,31.406336,52.693661,178.833693,74.586476,0.597460,180.168575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.071168,49.364095,199.558763,164.503705,205.143969,197.468856,89.432679,14.229228,195.358135,-0.000246,49.350038,48.558567,162.963905,201.472794,161.334872,195.147078,98.815933,190.098014,-0.000482,0.031293,85.904752,63.287890,195.375350,-0.991033,64.606161,0.695814,800861.075025,0.874808,10.113343,22.774884,4.073519,0.069359,0.061906,32.000000,88.515621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057247,68.253350,107.723880,67.594937,35.655730,44.303797,53.737013,65.542638,37.417722,31.406336,52.735430,178.865358,74.834898,0.602950,180.239267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
