OSU 80 Ton Compressor Load Stand
49.510256,49.721694,199.926596,164.400514,206.118643,199.239353,89.317817,14.226374,195.720237,-0.000612,49.810675,48.768669,162.717398,201.827767,161.057032,195.385758,99.295581,190.303292,-0.000467,0.031393,85.818722,63.697345,195.666998,-0.991139,64.708988,0.696766,806322.508451,0.875872,10.115217,22.240286,4.047377,0.074110,0.064792,32.000000,88.716043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.007823,68.613310,107.124239,67.594937,36.561744,45.303797,53.737013,62.996676,37.417722,31.406336,55.460259,178.635633,75.176203,0.601830,180.231360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.468568,49.731864,199.846331,164.402196,206.149140,199.257544,89.484430,14.226517,195.660071,-0.000791,49.757940,48.745421,162.718847,201.770990,161.031413,195.442128,99.267150,190.134480,-0.000467,0.031390,85.779070,63.606825,195.619825,-0.991117,64.724602,0.696406,806435.817921,0.874394,9.961581,22.388168,4.038085,0.071097,0.063111,32.000000,88.732329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023948,68.610342,107.104400,67.594937,36.534502,45.303797,53.737013,62.932135,37.417722,31.406336,55.496824,178.968861,75.152872,0.599442,180.238127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.520393,49.741485,199.896228,164.405281,206.123602,199.274697,89.497916,14.218383,195.627095,-0.000921,49.844353,48.752231,162.716601,201.817982,161.063000,195.386730,99.280645,190.314562,-0.000466,0.031377,85.684132,63.576475,195.702243,-0.991150,64.759635,0.696643,806695.715886,0.873687,10.015113,22.353122,4.039865,0.069447,0.062874,32.000000,88.722036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048849,68.636948,107.093125,67.594937,36.553868,45.303797,53.737013,62.964378,37.417722,31.406336,55.557182,178.995833,75.184053,0.599976,180.260078,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.393631,49.741485,200.036839,164.428835,206.120338,199.257978,89.461809,14.222521,195.610803,-0.000633,49.763626,48.757019,162.736491,201.881323,161.073157,195.372452,99.358377,190.308906,-0.000465,0.031330,85.691755,63.533730,195.510591,-0.991122,64.731490,0.695828,806671.460050,0.872639,9.970831,22.407339,4.036645,0.065465,0.059605,32.000000,88.741448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050930,68.645267,107.090268,67.594937,36.538581,45.303797,53.737013,62.941938,37.417722,31.406336,55.634963,178.923618,75.181632,0.599350,180.270109,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.327826,49.741485,199.820949,164.428835,206.098915,199.243866,89.522634,14.225233,195.638030,-0.000638,49.742072,48.728542,162.706916,201.592912,161.064949,195.396188,99.404078,190.376751,-0.000464,0.031303,85.720907,63.610605,195.683151,-0.991113,64.755416,0.697999,806490.373014,0.875404,10.102751,22.327482,4.049851,0.063889,0.055603,32.000000,88.727628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.039798,68.623310,107.039744,67.594937,36.616716,45.303797,53.737013,63.026706,37.417722,31.406336,55.686407,179.045268,75.086474,0.600978,180.170857,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.582952,49.723893,200.051864,164.419582,206.117620,199.250829,89.376742,14.225375,195.633270,-0.000729,49.682340,48.949275,162.759110,201.784364,161.058603,195.455166,99.485303,190.348816,-0.000464,0.031309,85.737337,63.818372,195.700752,-0.991151,64.717120,0.697979,806356.591072,0.876041,10.171337,22.307280,4.050877,0.068437,0.060344,32.000000,88.789968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050635,68.649543,107.048715,67.594937,36.594198,45.303797,53.737013,63.076882,37.417722,31.406336,55.720077,178.753484,74.994619,0.601945,180.168614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.515945,49.703278,199.934998,164.387054,206.169741,199.228375,89.533653,14.230227,195.650216,-0.000537,49.733915,48.721679,162.744852,201.763773,161.083791,195.425629,99.606844,190.405579,-0.000464,0.031300,85.707410,63.430191,195.664977,-0.991199,64.702389,0.695778,805671.532042,0.872452,9.888230,22.215557,4.034690,0.068877,0.060756,32.000000,88.790425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.051464,68.665334,107.010984,67.594937,36.644849,45.303797,53.737013,62.944564,37.417722,31.406336,55.770061,179.067306,75.175689,0.600427,180.194460,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.441314,49.715922,200.016717,164.379203,206.170856,199.215812,89.343448,14.226374,195.708469,-0.000419,49.745167,48.872954,162.726656,201.953023,161.069692,195.487619,99.651606,190.287784,-0.000464,0.031265,85.768438,63.758440,195.755430,-0.991210,64.750494,0.696357,805165.864797,0.872082,9.937250,22.115346,4.037790,0.066842,0.058540,32.000000,88.805708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.028020,68.650580,106.991355,67.594937,36.621140,45.303797,53.737013,62.989404,37.417722,31.406336,55.798074,178.686897,74.599902,0.599342,180.098433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.551188,49.715922,199.740743,164.379203,206.155332,199.221886,89.431412,14.225803,195.733885,-0.000606,49.678010,48.745844,162.705833,201.777290,161.090181,195.413219,99.611102,190.236935,-0.000465,0.031228,85.818656,63.655608,195.693185,-0.991251,64.670241,0.696950,805082.262121,0.875378,10.027535,22.026313,4.045538,0.066284,0.058272,32.000000,88.785399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036940,68.664086,107.009639,67.594937,36.659475,45.303797,53.737013,63.040555,37.417722,31.406336,55.859471,178.862823,74.765859,0.604932,180.089386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.575182,49.696131,200.051742,164.396588,206.176453,199.256222,89.412162,14.225375,195.777749,-0.000598,49.636347,48.890473,162.732457,201.813558,161.092799,195.509600,99.630486,190.515975,-0.000465,0.031195,85.772214,63.784721,195.759815,-0.991223,64.739369,0.695781,805102.713974,0.872393,9.913260,22.047699,4.030998,0.064107,0.056763,32.000000,88.743726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048128,68.689838,107.040401,67.594937,36.636770,45.303797,53.737013,62.986283,37.417722,31.406336,55.888796,178.824325,75.326386,0.601830,180.059291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.409068,49.664246,200.045096,164.390419,206.175366,199.283271,89.347080,14.238647,195.767322,-0.000247,49.685303,48.963846,162.751712,201.880161,161.092921,195.509345,99.639675,190.515371,-0.000463,0.031210,85.493437,63.676620,195.796908,-0.991222,64.688920,0.695594,805090.766225,0.872214,9.868538,22.133176,4.035320,0.064641,0.056637,32.000000,88.759527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.049923,68.682908,107.054289,67.594937,36.698322,45.303797,53.737013,62.977892,37.417722,31.406336,55.936475,178.694161,74.975103,0.597829,180.089071,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.337835,49.693382,200.355945,164.400514,206.264507,199.330302,89.429558,14.227373,195.702441,-0.000471,49.818704,48.884511,162.761957,201.908845,161.116345,195.433043,99.444371,190.404194,-0.000463,0.031231,85.645342,63.999081,195.768013,-0.991215,64.750710,0.698213,805317.873153,0.876147,10.009434,22.123760,4.048753,0.067244,0.058450,32.000000,88.826878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040922,68.695088,107.097600,67.594937,36.730967,45.303797,53.737013,63.005322,37.417722,31.406336,55.966065,178.859116,74.985961,0.602422,180.149378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.540942,49.721144,200.042070,164.424348,206.192638,199.320479,89.457021,14.229228,195.884731,-0.000470,49.769288,48.755767,162.742558,201.839755,161.055551,195.577667,99.412680,190.261581,-0.000463,0.031248,85.661536,63.826309,195.785532,-0.991225,64.748024,0.699343,805995.140670,0.877197,10.108186,22.182402,4.060624,0.064704,0.057114,32.000000,88.797638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999550,68.698118,107.087249,67.594937,36.726307,45.303797,53.737013,63.134743,37.417722,31.406336,56.042146,178.914042,75.317068,0.602510,180.044342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.553436,49.721144,200.056484,164.424348,206.225555,199.307620,89.497245,14.227659,195.770879,-0.000088,49.759032,48.824207,162.771490,201.871619,161.065370,195.531604,99.446249,190.564782,-0.000465,0.031244,85.687754,63.767238,195.857383,-0.991181,64.732391,0.696177,806276.151395,0.872787,9.929130,22.255387,4.037914,0.066043,0.058388,32.000000,88.775599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011632,68.721024,107.102247,67.594937,36.745381,45.303797,53.737013,63.027242,37.417722,31.406336,56.118415,178.994490,75.156834,0.598484,180.061140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.620230,49.725542,200.043221,164.409206,206.280649,199.286474,89.347732,14.228658,195.758477,-0.000310,49.737665,48.894567,162.759575,201.919100,161.071852,195.473931,99.474079,190.444166,-0.000464,0.031237,85.638489,63.729849,195.805519,-0.991204,64.759906,0.696185,806089.628624,0.872095,9.916145,22.335742,4.037187,0.069563,0.061179,32.000000,88.733947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.018371,68.722786,107.129050,67.594937,36.748135,45.303797,53.737013,63.026824,37.417722,31.406336,56.172613,178.695464,74.988602,0.599623,180.177898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.418410,49.712348,200.084391,164.389858,206.258009,199.297192,89.464037,14.224091,195.736095,-0.000549,49.687997,48.894711,162.713972,201.915838,161.066380,195.462030,99.458596,190.067411,-0.000465,0.031225,85.601372,63.603419,195.698815,-0.991203,64.769588,0.694958,805812.990576,0.872167,9.851170,22.262608,4.031485,0.072580,0.064158,32.000000,88.738570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027270,68.685570,107.158631,67.594937,36.776400,45.303797,53.737013,62.993846,37.417722,31.406336,56.222734,178.928074,75.243261,0.600163,180.158662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.337372,49.698880,199.943157,164.398551,206.229472,199.293487,89.425313,14.221665,195.654566,-0.000449,49.740510,48.871331,162.723829,201.791092,161.051445,195.547613,99.449112,190.202433,-0.000466,0.031211,85.622176,63.709134,195.793142,-0.991175,64.779811,0.697479,806153.887996,0.874996,10.047806,22.136444,4.048782,0.076475,0.066087,32.000000,88.773626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009126,68.708541,107.167121,67.594937,36.784319,45.303797,53.737013,63.116463,37.417722,31.406336,56.259159,178.850626,75.022351,0.600392,180.162714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.352022,49.698880,200.042035,164.398551,206.219575,199.297107,89.498244,14.228087,195.744504,-0.000195,49.785901,48.733021,162.711797,201.729503,161.043523,195.362046,99.412416,189.948976,-0.000466,0.031213,85.666131,63.576541,195.609810,-0.991143,64.717516,0.697986,806258.339935,0.876921,10.118777,22.196717,4.052570,0.075295,0.065656,32.000000,88.716988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011587,68.719732,107.189584,67.594937,36.772860,45.303797,53.737013,63.173208,37.417722,31.406336,56.294202,178.996488,74.739960,0.602693,180.258701,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.415975,49.704927,199.909074,164.397710,206.188372,199.300168,89.383887,14.226802,195.638620,-0.000516,49.760652,48.856813,162.724002,201.785791,161.044475,195.300459,99.470645,190.155497,-0.000466,0.031170,85.721312,63.681274,195.612441,-0.991143,64.745463,0.698728,806381.951238,0.875934,10.103504,22.138052,4.053371,0.071801,0.063294,32.000000,88.737778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026330,68.759432,107.207958,67.594937,36.742449,45.303797,53.737013,63.178166,37.417722,31.406336,56.342109,178.767773,75.002322,0.605031,180.150990,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.453908,49.707950,199.901111,164.392662,206.144501,199.335492,89.483191,14.225233,195.654047,-0.000461,49.795836,48.738776,162.710308,201.817982,161.042783,195.393906,99.520896,190.372180,-0.000466,0.031167,85.563030,63.579404,195.600756,-0.991161,64.750205,0.697327,806107.380876,0.875824,10.042921,22.157531,4.045434,0.064951,0.059195,32.000000,88.780129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041475,68.744679,107.210074,67.594937,36.828377,45.303797,53.737013,63.152408,37.417722,31.406336,56.412596,178.966383,74.999094,0.601965,180.239464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.570063,49.708775,199.913820,164.396027,206.131443,199.336386,89.470357,14.236221,195.632185,-0.000225,49.783804,48.782414,162.706167,201.826034,161.055176,195.384359,99.541949,190.199686,-0.000465,0.031147,85.696935,63.602807,195.638176,-0.991178,64.732500,0.695198,805786.432740,0.871463,9.849080,22.186535,4.032166,0.074645,0.065241,32.000000,88.768968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.054737,68.770013,107.207094,67.594937,36.798953,45.303797,53.737013,63.138791,37.417722,31.406336,56.464227,178.940714,75.001588,0.600285,180.248158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.490611,49.715097,199.889016,164.408646,206.123180,199.324441,89.433289,14.222236,195.559525,-0.000393,49.810416,48.789546,162.709375,201.742082,161.041848,195.352609,99.542359,190.256547,-0.000465,0.031162,85.950514,63.714933,195.622233,-0.991163,64.730318,0.695692,805778.325345,0.872128,9.886501,22.102846,4.032955,0.076542,0.066686,32.000000,88.805108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026751,68.765255,107.232949,67.594937,36.858343,45.303797,53.737013,63.080569,37.417722,31.406336,56.513765,178.866578,75.171507,0.600439,180.141588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.516274,49.715097,199.962451,164.408646,206.123491,199.337287,89.407786,14.223377,195.560667,-0.000436,49.747361,48.757225,162.718618,201.800470,161.046223,195.319036,99.670927,190.241038,-0.000464,0.031152,86.359744,63.603032,195.547179,-0.991167,64.725792,0.696618,805859.996276,0.874007,9.975414,22.123816,4.038928,0.074310,0.064626,32.000000,88.798480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.043196,68.782141,107.243555,67.594937,36.824110,45.303797,53.737013,63.133563,37.417722,31.406336,56.569056,178.815573,74.914208,0.599859,180.234665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.451611,49.710149,199.967845,164.402477,206.051296,199.351058,89.481759,14.222378,195.491351,-0.000134,49.728873,48.862298,162.722279,201.763264,161.046884,195.250890,99.718320,190.254405,-0.000465,0.031157,86.596210,63.621473,195.538186,-0.991126,64.726712,0.696572,805390.995066,0.873810,9.948725,21.989418,4.038318,0.069921,0.062947,32.000000,88.779895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027329,68.767496,107.244039,67.594937,36.842226,45.303797,53.737013,63.126904,37.417722,31.406336,56.613310,178.963519,75.026240,0.601838,180.280967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.359321,49.700529,199.900077,164.408085,206.033810,199.356789,89.465398,14.223092,195.446629,-0.000234,49.684168,48.745894,162.701294,201.744406,161.057436,195.363896,99.738420,190.190475,-0.000465,0.031163,86.770272,63.776720,195.555052,-0.991170,64.744977,0.697419,805346.997245,0.874402,10.011044,21.947050,4.043707,0.065863,0.057791,32.000000,88.773457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999971,68.787054,107.268748,67.594937,36.875634,45.303797,53.737013,63.173168,37.417722,31.406336,56.662152,178.930797,75.338125,0.601678,180.241549,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.335663,49.688984,199.806689,164.400233,205.988544,199.355623,89.339542,14.220809,195.381749,-0.000282,49.773567,48.787307,162.733274,201.672319,161.053015,195.227482,99.665739,189.937454,-0.000464,0.031154,87.083269,63.553090,195.432847,-0.991215,64.711999,0.698205,805397.348653,0.876378,10.097547,21.902912,4.049895,0.074491,0.065524,32.000000,88.779830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.987207,68.816657,107.286122,67.594937,36.851062,45.303797,53.737013,63.236985,37.417722,31.406336,56.700742,178.679084,75.008265,0.600032,180.260392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.560883,49.688984,199.816979,164.400233,205.979757,199.371729,89.559909,14.224091,195.391896,-0.000082,49.757471,48.777919,162.679506,201.626346,161.021692,195.230601,99.620790,189.742398,-0.000465,0.031158,87.346090,63.537750,195.387834,-0.991220,64.720563,0.698595,805662.722253,0.878046,10.110664,21.880393,4.049944,0.075867,0.066538,32.000000,88.770445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965085,68.796581,107.282497,67.594937,36.846377,45.303797,53.737013,63.264849,37.417722,31.406336,56.736801,179.119817,75.005844,0.602700,180.263186,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.533562,49.700804,199.658757,164.390419,205.998457,199.367938,89.519142,14.225946,195.378388,0.000048,49.831283,48.690921,162.693335,201.603248,161.016752,195.213876,99.585830,190.002174,-0.000463,0.031185,87.475392,63.530947,195.414326,-0.991274,64.661911,0.695772,805571.969514,0.871541,9.876246,21.851888,4.031748,0.071744,0.062999,32.000000,88.831664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960047,68.803172,107.304684,67.594937,36.866010,45.303797,53.737013,63.146173,37.417722,31.406336,56.795828,179.038284,75.177010,0.600363,180.241628,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.270837,49.726092,199.702627,164.390699,205.961079,199.344798,89.435680,14.222236,195.439399,-0.000204,49.880365,48.859069,162.699596,201.554524,161.021522,195.139270,99.574702,190.000096,-0.000462,0.031169,87.589494,63.725061,195.358731,-0.991272,64.701559,0.696366,805765.619886,0.872484,9.916459,21.984661,4.030777,0.066965,0.060247,32.000000,88.852873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967802,68.830051,107.322673,67.594937,36.869033,45.303797,53.737013,63.177843,37.417722,31.406336,56.859916,178.871359,75.017876,0.598965,180.252407,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.506968,49.752755,199.623725,164.421825,205.905572,199.331969,89.359779,14.224234,195.412632,-0.000032,49.858414,48.587197,162.687997,201.552608,161.015538,195.197822,99.611191,190.195697,-0.000463,0.031202,87.568478,63.476471,195.301666,-0.991258,64.635406,0.696716,805791.701607,0.872753,9.947433,22.003400,4.034398,0.071393,0.062257,32.000000,88.848818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962443,68.815959,107.331026,67.594937,36.837272,45.303797,53.737013,63.335338,37.417722,31.406336,56.934933,178.719558,75.018977,0.600607,180.220896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.153304,49.769797,199.707488,164.431078,205.919056,199.317492,89.428593,14.225375,195.341534,0.000221,49.938030,48.702045,162.730922,201.477584,161.020204,195.101665,99.606208,190.126809,-0.000463,0.031230,87.557794,63.537728,195.416203,-0.991202,64.648658,0.696880,805702.649633,0.874530,9.996060,22.032104,4.032235,0.076478,0.066498,32.000000,88.870563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.977967,68.841892,107.345168,67.594937,36.925965,45.303797,53.737013,63.212542,37.417722,31.406336,57.013514,178.857187,75.320516,0.600423,180.267277,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.561169,49.769797,199.596328,164.431078,205.855714,199.305122,89.515441,14.224376,195.341679,-0.000063,49.954258,48.705919,162.710598,201.583412,161.036682,195.041342,99.649684,189.980526,-0.000463,0.031223,87.397873,63.581325,195.269503,-0.991233,64.613283,0.701351,806205.239781,0.880810,10.381884,22.011178,4.062951,0.074432,0.065113,32.000000,88.842327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.939719,68.834341,107.345343,67.594937,36.858859,45.303797,53.737013,63.424761,37.417722,31.406336,57.083585,179.030881,75.101368,0.601979,180.154885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.512994,49.794536,199.642572,164.425470,205.792138,199.286708,89.362747,14.225375,195.321268,-0.000221,49.869050,48.754188,162.703611,201.549509,161.032688,195.010397,99.708688,189.793308,-0.000463,0.031218,87.313033,63.576279,195.194633,-0.991289,64.610650,0.696318,805410.695089,0.871874,9.956764,21.912661,4.027272,0.069023,0.062727,32.000000,88.859043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.919126,68.845301,107.347005,67.594937,36.829403,45.303797,53.737013,63.205046,37.417722,31.406336,57.162376,178.725494,75.025653,0.599076,180.259763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.569426,49.786290,199.709870,164.401916,205.788156,199.254124,89.442838,14.228372,195.311026,0.000030,49.830462,48.696108,162.682665,201.596052,161.025985,195.047294,99.725368,189.908941,-0.000462,0.031231,87.020873,63.486164,195.281331,-0.991268,64.632214,0.697045,805240.348524,0.874286,10.031575,21.783167,4.032125,0.067637,0.060580,32.000000,88.824786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.921687,68.820856,107.385811,67.594937,36.850566,45.303797,53.737013,63.239453,37.417722,31.406336,57.218227,178.885675,75.203422,0.600282,180.248512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.300648,49.786290,199.619591,164.401916,205.845815,199.209743,89.536536,14.227230,195.274746,-0.000280,49.797384,48.739312,162.675108,201.553321,161.010142,195.108410,99.692761,189.858990,-0.000462,0.031260,86.985544,63.555755,195.397826,-0.991273,64.644259,0.696153,804947.807557,0.872237,9.964676,21.810030,4.028892,0.069512,0.061067,32.000000,88.810846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.890505,68.823707,107.377327,67.594937,36.811457,45.303797,53.737013,63.214204,37.417722,31.406336,57.265517,179.073071,74.781927,0.598296,180.273335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.293916,49.770072,199.530746,164.384811,205.853638,199.185619,89.424096,14.222236,195.256512,-0.000507,49.705513,48.757058,162.719684,201.476728,161.044283,194.974336,99.662068,189.939207,-0.000462,0.031273,87.114754,63.607935,195.361995,-0.991274,64.566277,0.698995,805269.173198,0.876400,10.244488,21.823830,4.049026,0.076044,0.066526,32.000000,88.855272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.917815,68.854791,107.410896,67.594937,36.857560,45.303797,53.737013,63.375669,37.417722,31.406336,57.304296,178.848192,74.720958,0.604237,180.230731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.559044,49.732689,199.568327,164.358172,205.795463,199.202822,89.338538,14.218383,195.177315,-0.000431,49.675210,48.763276,162.696066,201.445149,161.010464,194.946036,99.541486,189.844756,-0.000462,0.031273,87.217580,63.586113,195.211136,-0.991290,64.660360,0.699577,805257.379386,0.877489,10.235293,21.884725,4.047776,0.075847,0.067341,32.000000,88.887034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.903726,68.845671,107.410596,67.594937,36.824508,45.303797,53.737013,63.394228,37.417722,31.406336,57.320344,178.677075,75.115088,0.604504,180.175617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.294761,49.698605,199.548697,164.320878,205.813073,199.195231,89.389818,14.230227,195.236393,-0.000321,49.756027,48.720704,162.664685,201.493527,161.021879,195.000418,99.528003,189.962543,-0.000460,0.031246,87.260193,63.587666,195.274049,-0.991261,64.636361,0.695328,805307.364252,0.873103,9.921863,21.969744,4.026880,0.070345,0.062189,32.000000,88.895710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.899725,68.873243,107.451293,67.594937,36.892735,45.303797,53.737013,63.258074,37.417722,31.406336,57.353525,178.779637,74.859623,0.598550,180.189621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.239634,49.700804,199.603094,164.337702,205.772549,199.208726,89.473430,14.223520,195.178039,-0.000534,49.782503,48.638464,162.663882,201.438544,161.018443,194.976435,99.459716,189.928249,-0.000460,0.031235,87.200219,63.488989,195.209910,-0.991212,64.616203,0.698080,805441.570222,0.873690,10.026933,21.963107,4.039965,0.066407,0.061052,32.000000,88.869609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.891368,68.863629,107.456739,67.594937,36.853515,45.303797,53.737013,63.420227,37.417722,31.406336,57.401409,178.946861,74.816849,0.602182,180.153075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.468091,49.717846,199.524043,164.341909,205.799122,199.212363,89.487715,14.222664,195.248605,-0.000434,49.756892,48.765771,162.676153,201.417301,160.996525,194.957652,99.436999,189.865524,-0.000458,0.031276,86.985992,63.619144,195.281985,-0.991179,64.629925,0.699832,806010.033286,0.878010,10.222684,22.082951,4.053708,0.069838,0.060796,32.000000,88.840930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.922785,68.883450,107.475561,67.594937,36.879123,45.303797,53.737013,63.467376,37.417722,31.406336,57.451636,178.975430,75.137612,0.604416,180.149614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.572707,49.717846,199.533589,164.341909,205.845805,199.212097,89.223087,14.231226,195.181496,-0.000224,49.741635,48.719429,162.670809,201.407107,160.984027,194.932966,99.434942,189.873107,-0.000458,0.031278,86.933350,63.448179,195.199832,-0.991145,64.617808,0.696676,805828.983332,0.873432,10.001591,22.082051,4.033389,0.076374,0.065969,32.000000,88.819768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.901935,68.875040,107.510490,67.594937,36.856335,45.303797,53.737013,63.312904,37.417722,31.406336,57.500899,178.446173,75.032696,0.599249,180.277859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.458733,49.704927,199.426498,164.355929,205.791160,199.219135,89.480376,14.224091,195.179754,-0.000392,49.641179,48.728213,162.671805,201.355284,160.984272,194.897962,99.441810,189.863523,-0.000457,0.031306,86.771974,63.568951,195.235118,-0.991141,64.557424,0.695534,805688.954804,0.873970,9.892825,22.086964,4.025070,0.074573,0.065148,32.000000,88.837681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.896396,68.880297,107.502193,67.594937,36.872922,45.303797,53.737013,63.291312,37.417722,31.406336,57.537327,178.960753,75.022278,0.598991,180.252407,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.257132,49.686785,199.473115,164.352284,205.736823,199.238204,89.570459,14.224234,195.174177,-0.000461,49.555966,48.806650,162.659669,201.256918,160.963087,194.876917,99.420655,189.767191,-0.000458,0.031302,86.636516,63.568930,195.079280,-0.991186,64.597776,0.697328,805819.018677,0.873685,9.998410,22.076486,4.032180,0.068738,0.063027,32.000000,88.804088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.886293,68.893865,107.481223,67.594937,36.831584,45.303797,53.737013,63.366154,37.417722,31.406336,57.585736,179.140918,75.159695,0.600058,180.230101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.512028,49.636209,199.490830,164.345273,205.727468,199.231744,89.468018,14.234080,195.210991,-0.000143,49.472193,48.698243,162.657230,201.345866,160.995234,194.984877,99.423733,189.876124,-0.000458,0.031275,86.807143,63.571099,195.298949,-0.991174,64.584398,0.699556,806209.285871,0.876808,10.190395,22.061360,4.049629,0.064461,0.057061,32.000000,88.809639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.890235,68.897396,107.485864,67.594937,36.862539,45.303797,53.737013,63.493825,37.417722,31.406336,57.614810,178.936037,74.822719,0.601250,180.274082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.470473,49.587283,199.544670,164.321159,205.798581,199.210822,89.522735,14.232225,195.246236,-0.000224,49.474628,48.768185,162.667961,201.448064,160.993956,194.986607,99.401984,189.822359,-0.000458,0.031286,86.886347,63.663174,195.238683,-0.991177,64.642744,0.696430,805685.207431,0.872650,9.874253,22.099308,4.029139,0.076059,0.067169,32.000000,88.804672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.890485,68.897646,107.481398,67.594937,36.890709,45.303797,53.737013,63.368166,37.417722,31.406336,57.623446,179.045469,74.831083,0.601135,180.195916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.278176,49.587283,199.604789,164.321159,205.786697,199.209020,89.498741,14.228658,195.287613,-0.000407,49.550830,48.644576,162.663983,201.395242,161.013280,195.094028,99.425003,189.769819,-0.000458,0.031265,86.995330,63.591813,195.291242,-0.991202,64.605692,0.698657,805944.515422,0.876162,10.067324,22.048710,4.045974,0.076089,0.065766,32.000000,88.821479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.879859,68.919416,107.469632,67.594937,36.887792,45.303797,53.737013,63.401283,37.417722,31.406336,57.615359,178.997481,74.998434,0.603190,180.256498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.554902,49.579861,199.517799,164.289192,205.746322,199.194113,89.559456,14.225518,195.133458,-0.000179,49.539771,48.762452,162.628803,201.339097,160.967500,194.886188,99.478664,189.854666,-0.000457,0.031246,87.099210,63.573972,195.282392,-0.991202,64.620675,0.699221,805788.245340,0.876724,10.068927,22.058003,4.050572,0.069201,0.062763,32.000000,88.821405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.870829,68.897911,107.453659,67.594937,36.920403,45.303797,53.737013,63.523180,37.417722,31.406336,57.653998,179.118913,74.655221,0.602328,180.177151,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.533381,49.582610,199.520948,164.294801,205.639847,199.170311,89.419989,14.226945,195.231476,-0.000126,49.517510,48.818296,162.627438,201.463008,160.978916,194.953132,99.572208,189.771698,-0.000456,0.031249,87.194780,63.604966,195.221819,-0.991170,64.611912,0.695319,805118.562777,0.870620,9.773339,22.036298,4.026197,0.065309,0.059341,32.000000,88.853189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.890069,68.932961,107.454970,67.594937,36.890724,45.303797,53.737013,63.375830,37.417722,31.406336,57.684728,178.839978,74.856468,0.601860,180.228095,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.464329,49.561995,199.463454,164.294520,205.684494,199.141295,89.345321,14.221950,195.207359,-0.000404,49.509128,48.698620,162.657047,201.427515,160.975123,194.966880,99.537388,189.886358,-0.000454,0.031234,87.240137,63.474351,195.255656,-0.991133,64.661874,0.695614,804705.152614,0.872301,9.798454,21.911505,4.028010,0.074821,0.065989,32.000000,88.842698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.885468,68.932925,107.456224,67.594937,36.940479,45.303797,53.737013,63.401890,37.417722,31.406336,57.738430,178.690642,74.934751,0.600415,180.246820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.329458,49.556223,199.621570,164.285267,205.709834,199.124104,89.487003,14.221094,195.315843,-0.000398,49.497382,48.725216,162.659628,201.486351,160.971694,195.139596,99.521026,189.923700,-0.000454,0.031196,87.375274,63.571998,195.233752,-0.991150,64.606124,0.695661,804837.632997,0.872405,9.864628,21.991549,4.032138,0.076149,0.067334,32.000000,88.825321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.896622,68.927889,107.445568,67.594937,36.922318,45.303797,53.737013,63.444920,37.417722,31.406336,57.755282,178.974005,74.895279,0.599564,180.172076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.254816,49.556223,199.281459,164.285267,205.718586,199.104391,89.460299,14.224376,195.339391,-0.000354,49.555502,48.789087,162.679998,201.348231,160.988347,195.105719,99.524873,189.953428,-0.000454,0.031218,87.435355,63.620857,195.207992,-0.991166,64.598786,0.698251,804936.063967,0.875379,9.984373,22.019929,4.046701,0.073761,0.064703,32.000000,88.900659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.903798,68.969556,107.442227,67.594937,36.954355,45.303797,53.737013,63.532206,37.417722,31.406336,57.785829,178.920598,74.849058,0.602325,180.198197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.563764,49.559796,199.597555,164.298726,205.701887,199.051303,89.414281,14.220809,195.269141,-0.000606,49.570329,48.746535,162.633285,201.530753,160.978759,195.002245,99.478402,189.635132,-0.000455,0.031210,87.534447,63.426490,195.239177,-0.991146,64.595360,0.698349,804947.646652,0.877025,10.062252,22.027270,4.045928,0.070007,0.062552,32.000000,88.886089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.894046,68.941928,107.406093,67.594937,36.971106,45.303797,53.737013,63.589415,37.417722,31.406336,57.825499,178.828562,74.985301,0.602713,180.168929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.341335,49.559796,199.471501,164.298726,205.670205,199.042465,89.352752,14.223235,195.260453,-0.000639,49.575211,48.834403,162.639618,201.484903,160.971570,195.007279,99.417272,189.713465,-0.000454,0.031195,87.653113,63.519742,195.292183,-0.991156,64.611353,0.695144,804471.205952,0.871187,9.744065,21.953855,4.027086,0.069327,0.061877,32.000000,88.893621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.882791,68.947278,107.366957,67.594937,36.954898,45.303797,53.737013,63.421437,37.417722,31.406336,57.861855,178.705505,75.188088,0.598825,180.065821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.566852,49.575189,199.679271,164.308540,205.627988,199.039101,89.471257,14.229371,195.252371,-0.000379,49.639337,48.733493,162.651715,201.440317,161.005875,194.961914,99.449686,189.959402,-0.000454,0.031215,88.109276,63.418227,195.232892,-0.991188,64.556415,0.697394,804981.305085,0.876109,9.975563,22.044504,4.042686,0.069517,0.061758,32.000000,88.871227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.913600,68.969813,107.351385,67.594937,36.980191,45.303797,53.737013,63.557872,37.417722,31.406336,57.898212,178.942515,74.847810,0.599291,180.053784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.413966,49.575189,199.456576,164.308540,205.562967,199.023334,89.369657,14.224662,195.133092,-0.000561,49.523334,48.750063,162.664109,201.300077,160.986336,194.974806,99.396492,189.846137,-0.000455,0.031226,88.239090,63.611014,195.174667,-0.991181,64.622153,0.695720,804575.548360,0.870556,9.756250,22.104708,4.028484,0.069142,0.062361,32.000000,88.816568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.901579,68.978136,107.294272,67.594937,36.994819,45.303797,53.737013,63.442563,37.417722,31.406336,57.950546,178.739314,74.984787,0.600060,180.158662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.329711,49.561445,199.572856,164.289192,205.604628,198.992178,89.404138,14.226232,195.252663,-0.000669,49.321121,48.719470,162.621853,201.420869,160.940231,195.061940,99.349705,189.902556,-0.000454,0.031226,88.275579,63.557860,195.150458,-0.991200,64.526412,0.696305,804923.799830,0.874469,9.915276,22.115258,4.036441,0.069331,0.063127,32.000000,88.830913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.897171,68.951288,107.251465,67.594937,36.998437,45.303797,53.737013,63.444958,37.417722,31.406336,57.986459,178.808275,74.942381,0.600078,180.073886,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.317822,49.505373,199.555663,164.247973,205.570030,198.965347,89.438452,14.226374,195.244798,-0.000331,49.281882,48.779552,162.603913,201.400951,160.950078,194.971793,99.344142,189.725256,-0.000454,0.031231,88.339851,63.507362,195.226306,-0.991207,64.557496,0.698546,804991.055539,0.876084,9.987992,22.159746,4.045614,0.072564,0.063396,32.000000,88.834618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.888535,68.942227,107.253902,67.594937,36.978813,45.303797,53.737013,63.598630,37.417722,31.406336,57.966299,178.876905,74.704671,0.604147,180.021250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.360777,49.460570,199.731652,164.199184,205.552806,198.953362,89.485992,14.228515,195.261484,-0.000436,49.286036,48.863561,162.600762,201.396731,160.969480,194.954539,99.360517,189.896024,-0.000454,0.031223,88.403999,63.622545,195.261568,-0.991122,64.553530,0.698546,804991.055539,0.876084,9.987992,22.159746,4.045614,0.072245,0.063322,32.000000,88.867836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.948542,68.980699,107.296775,67.594937,36.973553,45.303797,53.737013,63.617819,37.417722,31.406336,57.998136,178.971985,74.877011,0.604147,180.201738,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.574716,49.460570,199.691669,164.199184,205.539056,198.956857,89.457100,14.221237,195.255023,-0.000477,49.325340,48.803004,162.623501,201.539988,160.976851,195.069658,99.343683,189.841733,-0.000452,0.031196,88.400374,63.601708,195.235363,-0.991162,64.564366,0.697902,804555.957060,0.873789,9.856071,22.170018,4.046364,0.073776,0.063802,32.000000,88.879618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.942982,68.996736,107.327797,67.594937,37.011150,45.303797,53.737013,63.606793,37.417722,31.406336,57.983465,178.914201,74.931743,0.601680,180.104531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.607207,49.427587,199.607938,164.158245,205.505023,198.948175,89.345794,14.222093,195.297556,-0.000335,49.310480,48.826926,162.599280,201.500723,160.938291,195.004833,99.360058,190.030643,-0.000454,0.031179,88.314279,63.507982,195.347820,-0.991191,64.560237,0.695028,804329.568681,0.869902,9.633463,22.166409,4.028095,0.074010,0.064814,32.000000,88.843422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.926569,68.970749,107.317790,67.594937,37.039863,45.303797,53.737013,63.492781,37.417722,31.406336,57.978256,178.691587,74.629176,0.598865,180.002564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
