OSU 80 Ton Compressor Load Stand
49.492221,49.411645,199.584191,164.167499,205.432265,198.950223,89.422247,14.225518,195.309480,-0.000202,49.383757,48.816381,162.586173,201.468920,160.942077,195.084695,99.393921,189.862665,-0.000454,0.031177,88.316881,63.760197,195.354182,-0.991178,64.550519,0.694359,804107.812480,0.870234,9.566735,22.221147,4.023769,0.075243,0.066362,32.000000,88.827769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.944441,68.984902,107.325916,67.594937,37.028259,45.303797,53.737013,63.479416,37.417722,31.406336,57.987526,178.844494,75.014501,0.600676,180.080928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.443429,49.422640,199.714226,164.159087,205.414042,198.952320,89.417412,14.218097,195.296175,-0.000326,49.367714,48.878159,162.564661,201.448941,160.931801,195.080860,99.444860,190.001997,-0.000454,0.031157,88.310428,63.698542,195.263387,-0.991173,64.602068,0.695810,804104.634433,0.871703,9.670286,22.124053,4.032638,0.073463,0.064553,32.000000,88.830214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.936006,68.971472,107.325131,67.594937,37.014880,45.303797,53.737013,63.555922,37.417722,31.406336,58.011579,178.834824,75.007531,0.598749,180.187615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.546045,49.422640,199.655044,164.159087,205.305048,198.987135,89.402590,14.226660,195.366844,-0.000433,49.314358,48.856671,162.566362,201.531874,160.922601,195.119736,99.468805,189.935306,-0.000454,0.031134,88.296984,63.684072,195.383387,-0.991159,64.623830,0.696219,804024.023899,0.872741,9.732051,22.125564,4.039247,0.072213,0.063367,32.000000,88.845524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.944526,68.990388,107.352450,67.594937,37.010261,45.303797,53.737013,63.592880,37.417722,31.406336,58.047350,178.805179,74.933137,0.599636,180.174043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.555698,49.418792,199.674599,164.152638,205.298807,199.011746,89.374327,14.237363,195.374278,-0.000099,49.286220,48.894338,162.566905,201.517950,160.914873,195.092791,99.505055,189.957925,-0.000455,0.031125,88.082240,63.662757,195.356563,-0.991164,64.632413,0.694682,803927.396774,0.871032,9.625322,22.076519,4.029687,0.069634,0.062020,32.000000,88.854617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.950521,68.995975,107.357778,67.594937,37.054390,45.303797,53.737013,63.546340,37.417722,31.406336,58.068428,178.748653,75.006944,0.599107,180.180534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.405982,49.396528,199.804320,164.172826,205.313733,199.007732,89.492502,14.223235,195.363092,-0.000227,49.281122,48.772677,162.565352,201.606408,160.896020,195.206439,99.381118,189.862667,-0.000455,0.031120,88.160992,63.897583,195.310293,-0.991115,64.698891,0.694592,803868.019999,0.871217,9.611441,22.048783,4.029296,0.068715,0.061903,32.000000,88.913448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969967,69.011288,107.323958,67.594937,37.053685,45.303797,53.737013,63.547479,37.417722,31.406336,58.093075,178.985004,74.639447,0.598520,180.156105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.401840,49.384159,199.682402,164.182079,205.286136,199.033499,89.500663,14.218240,195.357934,-0.000381,49.350533,48.733895,162.552840,201.485617,160.927100,195.189384,99.325488,189.768379,-0.000454,0.031137,88.487858,63.598548,195.376925,-0.991173,64.630159,0.696002,804468.063020,0.872921,9.744930,22.136856,4.044132,0.068964,0.062827,32.000000,88.928582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993061,69.029423,107.328047,67.594937,37.078940,45.303797,53.737013,63.642170,37.417722,31.406336,58.089097,179.001326,74.803276,0.603308,180.172824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.333178,49.385809,199.736016,164.209278,205.213019,199.061176,89.441156,14.224519,195.332506,0.000054,49.244470,48.850144,162.524625,201.609487,160.895819,195.111077,99.281761,189.842077,-0.000454,0.031138,88.495116,63.696796,195.459726,-0.991218,64.663263,0.696555,804752.412590,0.873006,9.736876,22.156976,4.042003,0.068307,0.062831,32.000000,88.886763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.973479,68.999848,107.311735,67.594937,37.094658,45.303797,53.737013,63.652054,37.417722,31.406336,58.110868,178.882311,74.998727,0.601825,180.178961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.614996,49.385809,199.785608,164.209278,205.186727,199.080527,89.422563,14.223948,195.352855,-0.000146,49.215149,49.011848,162.541834,201.553790,160.915695,195.149621,99.290027,190.033640,-0.000455,0.031140,88.396017,63.615201,195.376923,-0.991249,64.669519,0.697284,805132.071943,0.875061,9.810080,22.228461,4.048716,0.068799,0.062009,32.000000,88.921106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.955163,69.028455,107.289713,67.594937,37.099816,45.303797,53.737013,63.703595,37.417722,31.406336,58.134396,178.845125,74.794106,0.601192,180.101541,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.545925,49.366569,199.791815,164.189370,205.207136,199.074981,89.427764,14.224376,195.370771,-0.000397,49.267073,48.716315,162.556695,201.564330,160.895241,195.063996,99.327278,190.164988,-0.000457,0.031141,88.362045,63.730632,195.439188,-0.991301,64.651651,0.693904,804787.002825,0.869812,9.516871,22.292307,4.026718,0.067318,0.061086,32.000000,88.993711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969937,69.018320,107.248315,67.594937,37.147469,45.303797,53.737013,63.549721,37.417722,31.406336,58.136864,178.855528,74.780166,0.599973,180.165035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.572599,49.353650,199.737140,164.156563,205.162566,199.069077,89.424772,14.229086,195.467169,-0.000386,49.235546,48.813127,162.553958,201.583881,160.924084,195.222068,99.418469,190.045144,-0.000457,0.031163,88.385223,63.590608,195.380429,-0.991276,64.651705,0.694909,804676.902835,0.871037,9.569375,22.304467,4.032457,0.063564,0.057812,32.000000,89.025932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002181,69.058078,107.260001,67.594937,37.118414,45.303797,53.737013,63.594664,37.417722,31.406336,58.157174,178.849545,75.175689,0.600788,180.217395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.417702,49.344855,199.783101,164.130206,205.116493,199.070969,89.340835,14.217384,195.293664,-0.000367,49.203585,48.828552,162.525846,201.573158,160.905315,195.163755,99.497210,190.035401,-0.000458,0.031163,88.483504,63.607167,195.316190,-0.991299,64.641897,0.694392,804234.531320,0.870488,9.528743,22.168193,4.029184,0.065573,0.057759,32.000000,88.977376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.977320,69.056867,107.230722,67.594937,37.146620,45.303797,53.737013,63.591919,37.417722,31.406336,58.163717,178.681670,74.953680,0.597183,180.174515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.615598,49.344855,199.806373,164.130206,205.183883,199.067707,89.541004,14.226517,195.361961,-0.000666,49.184718,48.931899,162.549151,201.708852,160.892945,195.266926,99.517800,190.074081,-0.000458,0.031186,88.832476,63.810203,195.431213,-0.991290,64.647847,0.696528,804142.088824,0.874325,9.681051,22.085786,4.042744,0.072807,0.064418,32.000000,88.940989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.004749,69.059818,107.205015,67.594937,37.155879,45.303797,53.737013,63.688464,37.417722,31.406336,58.173581,179.082007,74.973856,0.600703,180.263186,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.589171,49.344855,199.848057,164.130206,205.135015,199.036928,89.498244,14.225661,195.329562,-0.000720,49.196390,48.772341,162.505414,201.725773,160.879577,195.128842,99.494392,189.918473,-0.000459,0.031207,88.844030,63.591430,195.294119,-0.991298,64.692292,0.694051,803772.442888,0.868494,9.475293,22.079749,4.027088,0.077006,0.066303,32.000000,88.913641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984602,69.050865,107.156751,67.594937,37.192958,45.303797,53.737013,63.581532,37.417722,31.406336,58.192087,178.996488,75.188088,0.598460,180.230967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.572213,49.301703,199.805466,164.092072,205.169911,199.017804,89.465092,14.223520,195.458335,-0.000401,49.185507,48.787257,162.493218,201.734559,160.894806,195.275990,99.536994,189.979506,-0.000458,0.031190,88.932122,63.721934,195.537043,-0.991331,64.664417,0.693896,803769.475520,0.869289,9.502732,22.044594,4.030075,0.075043,0.065358,32.000000,88.937689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999748,69.100504,107.185479,67.594937,37.184768,45.303797,53.737013,63.601428,37.417722,31.406336,58.210594,178.930183,74.834091,0.597032,180.179669,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.407916,49.294282,199.786886,164.108615,205.217835,198.995025,89.412950,14.230513,195.416786,-0.000639,49.217529,48.865234,162.495224,201.702735,160.891175,195.239956,99.517659,189.873863,-0.000459,0.031182,88.940508,63.859775,195.452830,-0.991323,64.641121,0.694139,803446.451789,0.869753,9.477194,22.024967,4.030594,0.069921,0.062782,32.000000,88.974534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.007774,69.081955,107.173859,67.594937,37.256804,45.303797,53.737013,63.617838,37.417722,31.406336,58.180589,178.825901,75.027707,0.599808,180.143241,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.416403,49.291533,199.887896,164.127682,205.170093,198.998215,89.469136,14.224804,195.479722,-0.000740,49.203485,48.708946,162.501693,201.607489,160.859679,195.208008,99.479071,189.758783,-0.000458,0.031176,89.190615,63.663431,195.527396,-0.991286,64.713189,0.695746,803594.242908,0.871687,9.579174,22.119382,4.041405,0.068306,0.061770,32.000000,88.975251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992936,69.093686,107.170187,67.594937,37.219018,45.303797,53.737013,63.721907,37.417722,31.406336,58.194896,178.938272,74.985521,0.599564,180.269126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.578245,49.291533,199.708796,164.127682,205.168766,199.030743,89.401387,14.225946,195.472528,-0.000453,49.232301,48.837926,162.478006,201.697517,160.838199,195.269778,99.444663,189.999399,-0.000457,0.031174,89.545291,63.738736,195.380552,-0.991310,64.618980,0.695664,803771.826587,0.872647,9.629082,21.999779,4.044971,0.063600,0.056434,32.000000,88.998464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985002,69.099866,107.130101,67.594937,37.262732,45.303797,53.737013,63.728203,37.417722,31.406336,58.206273,178.802773,74.871215,0.600364,180.180141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.648789,49.292633,199.852773,164.120112,205.204491,199.069128,89.350302,14.225090,195.396981,-0.000553,49.351913,48.747080,162.492156,201.604838,160.860651,195.132835,99.502843,189.964425,-0.000456,0.031169,89.646960,63.741473,195.373170,-0.991349,64.614220,0.694335,803811.191687,0.870287,9.460759,22.124784,4.028154,0.071068,0.062065,32.000000,89.036245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.994424,69.100990,107.139283,67.594937,37.212232,45.303797,53.737013,63.646242,37.417722,31.406336,58.221463,178.700605,74.697627,0.599259,180.197725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.415209,49.325340,199.719715,164.127963,205.215028,199.080945,89.470495,14.226660,195.367824,-0.000685,49.416019,48.900529,162.468132,201.726771,160.819280,195.125441,99.518778,189.935632,-0.000457,0.031181,89.654115,63.686522,195.437066,-0.991360,64.680933,0.694008,803650.147766,0.869581,9.388622,22.053441,4.025330,0.076025,0.065869,32.000000,88.985813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980723,69.075644,107.106969,67.594937,37.253776,45.303797,53.737013,63.610765,37.417722,31.406336,58.268680,178.940990,75.019857,0.600324,180.129315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.627498,49.357223,199.784767,164.134692,205.247570,199.094663,89.388199,14.224091,195.344172,-0.000415,49.391664,48.859625,162.461093,201.596337,160.809217,195.143244,99.516111,189.883602,-0.000457,0.031176,89.661515,63.540037,195.333665,-0.991354,64.608667,0.695970,804051.409199,0.873103,9.664132,22.026668,4.041665,0.076259,0.066287,32.000000,89.015583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.982898,69.094437,107.095178,67.594937,37.240804,45.303797,53.737013,63.753187,37.417722,31.406336,58.285566,178.776398,75.007751,0.600055,180.169047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.629254,49.371516,199.712764,164.148992,205.226282,199.105134,89.340966,14.223520,195.247173,-0.000243,49.394769,48.898364,162.475482,201.528735,160.796561,195.120182,99.515049,189.925800,-0.000457,0.031211,89.723355,63.548778,195.441106,-0.991340,64.613878,0.694393,803897.939135,0.869895,9.475308,22.009745,4.025687,0.072389,0.063852,32.000000,88.961339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.989680,69.089180,107.098499,67.594937,37.236758,45.303797,53.737013,63.639644,37.417722,31.406336,58.335548,178.681932,74.910760,0.598122,180.175223,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.360173,49.371516,199.711295,164.148992,205.231240,199.102902,89.537683,14.218240,195.312335,-0.000487,49.350650,48.826809,162.483078,201.508450,160.815830,195.062423,99.535727,189.794988,-0.000457,0.031258,89.761086,63.569961,195.321941,-0.991345,64.668978,0.694197,803979.044794,0.870402,9.487777,22.026697,4.024094,0.069164,0.063920,32.000000,88.957512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.005133,69.116695,107.119803,67.594937,37.257698,45.303797,53.737013,63.649130,37.417722,31.406336,58.369919,179.075367,74.919564,0.598776,180.151345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.621238,49.355025,199.703861,164.126561,205.228197,199.111849,89.304418,14.229371,195.363998,-0.000425,49.310260,48.984459,162.473489,201.685774,160.792683,195.009178,99.565960,189.886596,-0.000456,0.031253,90.067648,63.682209,195.216740,-0.991311,64.664038,0.696941,804269.133527,0.873736,9.767645,21.956759,4.046001,0.067060,0.060101,32.000000,88.940222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.963409,69.083235,107.089341,67.594937,37.230598,45.303797,53.737013,63.810797,37.417722,31.406336,58.373977,178.608837,74.658009,0.601584,180.077426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.641181,49.351726,199.667341,164.126280,205.228637,199.147129,89.514145,14.222236,195.278086,-0.000143,49.306731,48.727495,162.446093,201.568061,160.801708,195.107653,99.650014,189.834407,-0.000454,0.031273,90.104589,63.641586,195.291347,-0.991290,64.603799,0.693727,803782.473531,0.870903,9.479607,21.961026,4.024564,0.072243,0.063127,32.000000,88.916132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992455,69.092373,107.099939,67.594937,37.266375,45.303797,53.737013,63.673455,37.417722,31.406336,58.399779,179.028290,74.817216,0.600862,180.141785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.493226,49.349527,199.738282,164.128243,205.232559,199.185311,89.474901,14.230227,195.283136,-0.000520,49.374681,48.860563,162.446345,201.513750,160.806849,195.015086,99.738943,189.910143,-0.000454,0.031290,90.163770,63.679962,195.269480,-0.991297,64.653815,0.694746,803639.005125,0.870952,9.534532,21.846525,4.028701,0.076833,0.066338,32.000000,88.959899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998543,69.115498,107.122937,67.594937,37.265389,45.303797,53.737013,63.662892,37.417722,31.406336,58.415615,178.949801,75.031376,0.600211,180.287458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.680260,49.349527,199.684793,164.128243,205.293107,199.235267,89.345599,14.227516,195.276502,-0.000648,49.298248,48.791415,162.440548,201.530610,160.790886,195.064202,99.723746,190.038841,-0.000453,0.031277,90.116246,63.510301,195.272643,-0.991294,64.605638,0.695757,803594.767639,0.872048,9.607124,21.796907,4.035669,0.073853,0.064752,32.000000,88.937206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991718,69.109497,107.123768,67.594937,37.297725,45.303797,53.737013,63.753357,37.417722,31.406336,58.432349,178.691198,74.788823,0.599527,180.160235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.528884,49.356674,199.780067,164.121233,205.405550,199.274724,89.494746,14.225661,195.232153,-0.000418,49.402481,48.909601,162.446733,201.531854,160.796708,195.047353,99.737662,190.000746,-0.000453,0.031265,90.144748,63.685196,195.313046,-0.991349,64.605475,0.693996,803592.919877,0.869879,9.412868,21.860544,4.019399,0.068209,0.061966,32.000000,88.948049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993577,69.100974,107.137970,67.594937,37.292195,45.303797,53.737013,63.657842,37.417722,31.406336,58.458464,178.989492,74.879799,0.599502,180.213264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.618297,49.348153,199.654151,164.098802,205.423759,199.286794,89.454735,14.229086,195.276601,-0.000833,49.429820,48.864457,162.445562,201.660046,160.786509,195.079625,99.716702,189.868191,-0.000452,0.031276,90.103117,63.702016,195.345350,-0.991325,64.607351,0.696268,803932.074247,0.871567,9.577193,21.832293,4.033607,0.067526,0.058949,32.000000,88.919926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980249,69.092200,107.118370,67.594937,37.313878,45.303797,53.737013,63.759204,37.417722,31.406336,58.475604,178.909470,74.931669,0.600732,180.163028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.582071,49.348153,199.547676,164.098802,205.456811,199.306057,89.494521,14.233509,195.172502,-0.000968,49.541996,48.817388,162.456509,201.354754,160.806128,194.966216,99.668819,189.827887,-0.000453,0.031260,90.155337,63.657434,195.223978,-0.991295,64.589212,0.694800,803894.857495,0.870409,9.471936,21.804750,4.023575,0.075328,0.065367,32.000000,88.979412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997748,69.114702,107.140464,67.594937,37.290845,45.303797,53.737013,63.706370,37.417722,31.406336,58.494384,178.989043,75.014648,0.597192,180.045680,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.308242,49.414944,199.507386,164.092352,205.483257,199.305491,89.368483,14.222236,195.160738,-0.000721,49.515089,48.719048,162.416723,201.454384,160.764379,194.927235,99.628847,189.870646,-0.000452,0.031287,90.170369,63.621493,195.165225,-0.991360,64.588455,0.695289,804214.842464,0.870647,9.513405,21.836059,4.024593,0.075625,0.066412,32.000000,89.005102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981142,69.078556,107.119506,67.594937,37.268073,45.303797,53.737013,63.731792,37.417722,31.406336,58.513165,178.736966,74.876644,0.598659,180.158740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.417838,49.428137,199.494619,164.099643,205.437218,199.273246,89.490679,14.230370,195.213000,-0.000800,49.489848,48.887833,162.403852,201.424355,160.770662,194.990293,99.582839,189.747208,-0.000452,0.031289,90.253088,63.708038,195.238133,-0.991382,64.520498,0.698758,804925.883449,0.877411,9.865222,21.892131,4.046127,0.072263,0.063518,32.000000,89.052686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.989320,69.096711,107.143066,67.594937,37.290255,45.303797,53.737013,63.897883,37.417722,31.406336,58.603126,178.981358,74.978845,0.602747,180.187418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.390146,49.428137,199.558390,164.099643,205.436839,199.264054,89.524252,14.230085,195.235106,-0.001005,49.518764,48.871791,162.386323,201.443151,160.753849,194.915038,99.528892,189.685381,-0.000453,0.031285,90.311704,63.650742,195.167527,-0.991361,64.548698,0.698003,804842.783798,0.873948,9.764192,21.891649,4.036895,0.070028,0.062068,32.000000,89.043942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965374,69.072740,107.123364,67.594937,37.261782,45.303797,53.737013,63.847952,37.417722,31.406336,58.641149,179.048503,74.969527,0.600643,180.101305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.625097,49.436932,199.322706,164.097960,205.387913,199.279757,89.354396,14.224804,195.056419,-0.000901,49.497485,48.883729,162.403619,201.317508,160.749368,194.893786,99.491451,189.631455,-0.000454,0.031288,90.371996,63.886574,195.108241,-0.991396,64.521526,0.698170,805047.153373,0.874124,9.793034,21.922302,4.040449,0.068357,0.061519,32.000000,89.040543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.982008,69.067376,107.102932,67.594937,37.308914,45.303797,53.737013,63.875141,37.417722,31.406336,58.666572,178.708791,74.869014,0.601124,180.212713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.283551,49.446278,199.431776,164.096558,205.330082,199.304341,89.488623,14.225803,195.080626,-0.000691,49.542423,48.643671,162.419905,201.382440,160.727704,194.895926,99.477973,189.782472,-0.000453,0.031300,90.429369,63.686156,195.167977,-0.991406,64.562058,0.695021,804939.493053,0.871275,9.557510,21.939421,4.016571,0.064471,0.056740,32.000000,89.076008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014952,69.077510,107.119392,67.594937,37.213533,45.303797,53.737013,63.748965,37.417722,31.406336,58.701368,178.977245,75.009879,0.598964,180.155082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.605560,49.452325,199.591954,164.088707,205.379864,199.265053,89.473222,14.230085,195.073793,-0.000954,49.451714,48.754349,162.376151,201.346926,160.742151,194.841861,99.510958,189.678199,-0.000452,0.031340,90.456066,63.427108,195.077300,-0.991401,64.528558,0.699222,805601.559821,0.876792,9.922315,22.009799,4.046619,0.074964,0.065006,32.000000,89.073272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.020933,69.087236,107.100407,67.594937,37.252079,45.303797,53.737013,63.945920,37.417722,31.406336,58.746457,178.946445,74.934017,0.601830,180.101581,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.573420,49.452325,199.433552,164.088707,205.435732,199.270356,89.506603,14.227088,195.083871,-0.000829,49.459197,48.757849,162.418669,201.299241,160.748278,194.762753,99.502824,189.654960,-0.000451,0.031351,90.505910,63.699038,195.073813,-0.991442,64.490568,0.695936,804935.383288,0.870564,9.597924,21.935809,4.023859,0.076392,0.066016,32.000000,89.078432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037652,69.083619,107.134095,67.594937,37.234599,45.303797,53.737013,63.784346,37.417722,31.406336,58.779831,179.013206,74.712521,0.599919,180.095404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.643127,49.439681,199.537798,164.103568,205.486880,199.257229,89.335972,14.229656,194.977918,-0.000538,49.398694,48.753271,162.389823,201.300342,160.746073,194.824320,99.462235,189.687565,-0.000451,0.031330,90.496554,63.608168,194.992682,-0.991466,64.528774,0.696280,804973.081699,0.870796,9.626564,21.936907,4.022994,0.076796,0.066314,32.000000,89.043847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030240,69.084091,107.127246,67.594937,37.265558,45.303797,53.737013,63.812205,37.417722,31.406336,58.794488,178.671944,74.700856,0.601017,180.105397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.640701,49.439681,199.484718,164.103568,205.513784,199.251302,89.404784,14.227230,195.003439,-0.000793,49.398512,48.846683,162.392269,201.205768,160.733105,194.845852,99.434394,189.654939,-0.000453,0.031325,90.483489,63.678925,195.004287,-0.991477,64.555982,0.695188,804942.765036,0.871011,9.541544,21.989782,4.019445,0.076837,0.066832,32.000000,89.015263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011783,69.083891,107.118327,67.594937,37.252738,45.303797,53.737013,63.777202,37.417722,31.406336,58.820869,178.809567,74.766153,0.600524,180.065231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.592499,49.413294,199.342726,164.086745,205.547954,199.252643,89.468711,14.224662,194.941053,-0.000957,49.377224,48.814876,162.375296,201.284583,160.737910,194.738325,99.452283,189.614989,-0.000454,0.031333,90.519994,63.560537,194.997477,-0.991427,64.537302,0.694771,805026.305796,0.870362,9.544062,22.005329,4.018572,0.075311,0.065025,32.000000,89.014293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.020818,69.075074,107.116184,67.594937,37.290673,45.303797,53.737013,63.784643,37.417722,31.406336,58.847251,178.937421,74.604524,0.599892,180.054767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.526122,49.394879,199.336849,164.088988,205.555798,199.250467,89.404826,14.223948,194.896865,-0.000533,49.345269,48.849248,162.393421,201.108055,160.733131,194.650744,99.466865,189.463114,-0.000455,0.031328,90.531421,63.590535,194.958258,-0.991428,64.423350,0.695160,804962.958062,0.870620,9.567715,21.972383,4.019614,0.070258,0.062330,32.000000,89.044068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.039611,69.076026,107.146948,67.594937,37.200650,45.303797,53.737013,63.816517,37.417722,31.406336,58.845511,178.809652,74.814208,0.601354,180.179315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.622690,49.394879,199.185753,164.088988,205.568469,199.243354,89.412595,14.226660,194.860515,-0.000526,49.307463,48.896630,162.425612,201.122346,160.712362,194.624445,99.479504,189.552670,-0.000453,0.031348,90.580377,63.674924,194.860789,-0.991398,64.533083,0.697158,804940.364452,0.872484,9.618269,21.900540,4.024883,0.069431,0.062502,32.000000,89.050366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.019602,69.072195,107.144371,67.594937,37.243173,45.303797,53.737013,63.864643,37.417722,31.406336,58.850585,178.825190,74.960796,0.600331,180.165310,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.474097,49.370417,199.080683,164.067117,205.567280,199.255798,89.407568,14.228800,194.806106,-0.000650,49.345592,48.832334,162.397833,200.993033,160.709723,194.551289,99.501255,189.317458,-0.000452,0.031378,90.605049,63.555691,194.711519,-0.991416,64.486294,0.694366,804729.585739,0.870493,9.517953,21.921669,4.014006,0.066664,0.060345,32.000000,89.003387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044905,69.094619,107.163557,67.594937,37.222540,45.303797,53.737013,63.815459,37.417722,31.406336,58.873246,178.815135,74.851992,0.597774,180.179826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.539637,49.364095,199.192098,164.035152,205.632203,199.256971,89.434211,14.228087,194.728250,-0.000435,49.287528,48.809366,162.354654,200.957417,160.687890,194.495978,99.534765,189.295523,-0.000453,0.031386,90.584734,63.574417,194.786348,-0.991436,64.388516,0.696449,804838.107790,0.873439,9.647913,21.811199,4.023938,0.067770,0.059598,32.000000,88.982920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035340,69.057627,107.131574,67.594937,37.151474,45.303797,53.737013,63.907350,37.417722,31.406336,58.869837,178.868422,74.724260,0.600003,180.109842,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.485138,49.364095,199.181199,164.035152,205.561872,199.260768,89.386773,14.227516,194.795506,-0.000223,49.326371,48.892451,162.353916,200.927000,160.681133,194.484325,99.495845,189.069844,-0.000454,0.031370,90.517833,63.807281,194.736177,-0.991418,64.372955,0.696958,804606.953179,0.871887,9.573437,21.769411,4.020863,0.069230,0.060999,32.000000,89.023074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029130,69.073426,107.156203,67.594937,37.118054,45.303797,53.737013,63.878029,37.417722,31.406336,58.883904,178.773547,74.444877,0.600556,180.086199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.334504,49.355574,199.113703,163.979074,205.526310,199.297064,89.387960,14.223092,194.769671,-0.000670,49.430355,48.743620,162.316209,200.983573,160.678701,194.596919,99.600546,189.470910,-0.000453,0.031373,90.531986,63.500976,194.818390,-0.991404,64.428687,0.697792,804837.587250,0.873433,9.630105,21.723123,4.025071,0.074460,0.065661,32.000000,89.061275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062130,69.077802,107.149494,67.594937,37.072750,45.303797,53.737013,63.919823,37.417722,31.406336,58.901865,178.775920,74.716996,0.603385,180.095365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.297269,49.357498,199.200403,163.966457,205.558661,199.296742,89.488932,14.226802,194.707026,-0.000655,49.519234,48.593177,162.332264,201.029851,160.690652,194.544728,99.662448,189.453399,-0.000454,0.031376,90.544636,63.473322,194.862727,-0.991352,64.473367,0.699016,804794.882423,0.876519,9.778462,21.769798,4.035993,0.076749,0.067069,32.000000,89.083353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058303,69.066078,107.122215,67.594937,37.154955,45.303797,53.737013,64.018647,37.417722,31.406336,58.923206,178.977864,74.611714,0.602764,180.151187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.546025,49.383610,199.234831,163.982719,205.474706,199.279446,89.497031,14.222378,194.798377,-0.000361,49.503111,48.746643,162.347626,201.002594,160.692130,194.624401,99.712893,189.364416,-0.000454,0.031370,90.546583,63.449296,194.811640,-0.991370,64.440533,0.699218,804617.678611,0.876267,9.819222,21.701291,4.040800,0.072098,0.062907,32.000000,89.089372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069477,69.102603,107.134475,67.594937,37.130959,45.303797,53.737013,64.054058,37.417722,31.406336,58.969145,178.994063,74.690658,0.604207,180.197607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.337707,49.412195,199.218371,164.009356,205.488680,199.245898,89.481536,14.223377,194.824708,-0.000605,49.516485,48.778505,162.334464,200.991035,160.679693,194.583189,99.837423,189.449811,-0.000453,0.031379,90.520663,63.636357,194.863055,-0.991345,64.472375,0.696542,804069.372720,0.871296,9.586312,21.617280,4.021207,0.067661,0.062283,32.000000,89.073408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.053267,69.088451,107.125195,67.594937,37.197610,45.303797,53.737013,63.926482,37.417722,31.406336,58.990870,178.963072,74.530350,0.600952,180.300322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.255485,49.427587,198.978907,164.021133,205.529766,199.180053,89.474763,14.220095,194.734968,-0.000696,49.493472,48.787730,162.329280,200.905716,160.664720,194.465822,99.961477,189.419920,-0.000455,0.031334,90.526109,63.472169,194.669529,-0.991340,64.441236,0.698707,803837.254869,0.875453,9.831743,21.524963,4.037852,0.073901,0.063818,32.000000,89.068343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.024716,69.063191,107.128185,67.594937,37.170544,45.303797,53.737013,64.055205,37.417722,31.406336,59.043060,178.949526,75.029762,0.604415,180.272273,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.514975,49.427587,199.232767,164.021133,205.518109,199.146563,89.328973,14.233224,194.687298,-0.000434,49.525542,48.837407,162.377372,200.977885,160.688466,194.468846,99.919765,189.349796,-0.000457,0.031355,90.554278,63.743890,194.782348,-0.991253,64.461755,0.699274,803261.036535,0.876889,9.932918,21.389633,4.039731,0.076295,0.066522,32.000000,89.099153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056722,69.099387,107.159171,67.594937,37.104137,45.303797,53.737013,64.117472,37.417722,31.406336,59.083136,178.657946,74.861090,0.600589,180.172548,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.536539,49.439406,199.255008,164.023937,205.465859,199.143866,89.511243,14.219810,194.669798,-0.000397,49.418037,48.698591,162.294543,200.997905,160.663384,194.478085,99.754427,189.432367,-0.000456,0.031335,90.600004,63.547844,194.641670,-0.991285,64.407249,0.696328,802911.976311,0.873068,9.662567,21.404891,4.023687,0.073938,0.064380,32.000000,89.104228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040669,69.067116,107.161360,67.594937,37.174175,45.303797,53.737013,63.981467,37.417722,31.406336,59.108514,179.022485,74.735779,0.599597,180.161179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.388210,49.432809,199.112522,164.046088,205.444211,199.147349,89.378081,14.229656,194.748942,-0.000599,49.492067,48.671077,162.360134,200.962575,160.704288,194.451262,99.613010,189.053211,-0.000457,0.031346,90.664556,63.589872,194.771438,-0.991306,64.403282,0.696719,803526.448174,0.870886,9.651967,21.601380,4.022384,0.070063,0.062251,32.000000,89.130706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083719,69.091108,107.172990,67.594937,37.201533,45.303797,53.737013,63.976744,37.417722,31.406336,59.146487,178.756162,74.625434,0.600432,180.064877,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.274435,49.430336,199.000572,164.049452,205.336038,199.142650,89.424597,14.222949,194.675879,-0.000328,49.518048,48.721223,162.344836,200.902373,160.684821,194.482366,99.415534,189.064461,-0.000457,0.031322,90.582180,63.639359,194.738136,-0.972994,64.388894,0.698258,804253.029530,0.875090,9.799724,21.599674,4.031580,0.069197,0.062771,32.000000,89.100070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046477,69.076669,107.141379,67.594937,37.175695,45.303797,53.737013,64.005094,37.417722,31.406336,59.174419,178.849193,74.626975,0.602611,180.052840,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.235501,49.456447,199.059762,164.039358,205.242553,199.147015,89.468965,14.220666,194.608711,-0.000308,49.502995,48.788301,162.340035,200.783314,160.663085,194.394682,99.344297,189.264596,-0.000457,0.031315,90.470730,63.761389,194.665532,-0.934177,64.398721,0.699535,805136.302703,0.877480,9.915737,21.801453,4.038608,0.068718,0.062395,32.000000,89.105493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060255,69.085479,107.132775,67.594937,37.123336,45.303797,53.737013,64.150545,37.417722,31.406336,59.197593,178.937929,74.631450,0.603157,180.110825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.329360,49.456447,199.166687,164.039358,205.252554,199.139018,89.404260,14.228372,194.750436,-0.000411,49.442802,48.827357,162.357111,200.992278,160.674556,194.453074,99.344901,189.241939,-0.000456,0.031336,90.454012,63.692318,194.779291,-0.916809,64.442733,0.700134,805546.733284,0.877265,9.982644,21.948206,4.043013,0.064449,0.058611,32.000000,89.124771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.087431,69.084025,107.119456,67.594937,37.124426,45.303797,53.737013,64.183757,37.417722,31.406336,59.250304,178.808520,74.853093,0.604139,180.190290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.401774,49.448751,198.846226,164.027862,205.268380,199.138250,89.436492,14.227944,194.560584,-0.000335,49.439367,48.708675,162.321902,200.820928,160.692304,194.408805,99.366505,189.267793,-0.000459,0.031292,90.464032,63.692707,194.570672,-0.891119,64.402038,0.698725,805378.891690,0.876013,9.884701,21.939050,4.037488,0.061598,0.055338,32.000000,89.144197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086680,69.099473,107.107872,67.594937,37.050765,45.303797,53.737013,64.145492,37.417722,31.406336,59.270302,178.872984,74.636512,0.601549,180.099142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.458282,49.438582,199.081195,164.008796,205.287841,199.092765,89.444822,14.220951,194.549832,0.000079,49.460061,48.907166,162.344907,200.757668,160.675490,194.261488,99.333213,189.249700,-0.000459,0.031270,90.445896,63.927154,194.623233,-0.891157,64.375984,0.697432,805173.839175,0.874251,9.801536,21.927206,4.025083,0.066841,0.059337,32.000000,89.124713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.066886,69.070517,107.105083,67.594937,37.038317,45.303797,53.737013,64.110381,37.417722,31.406336,59.297437,178.889644,74.564539,0.601797,180.199653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.548102,49.438582,199.065708,164.008796,205.294092,199.035727,89.463205,14.220095,194.547342,-0.000158,49.486712,48.713659,162.337944,200.780460,160.650835,194.302191,99.304373,189.199219,-0.000459,0.031255,90.445529,63.783688,194.709177,-0.887288,64.382223,0.697414,805007.684086,0.872837,9.732535,21.953669,4.025235,0.074514,0.065900,32.000000,89.097155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055040,69.079426,107.109493,67.594937,36.994023,45.303797,53.737013,64.088619,37.417722,31.406336,59.313733,178.926410,75.042087,0.602119,180.172627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.573965,49.433909,199.003527,164.007954,205.245446,198.983781,89.473242,14.222093,194.588728,-0.000283,49.384184,48.812144,162.323513,200.818339,160.672857,194.260511,99.260374,189.125962,-0.000459,0.031235,90.474256,63.764123,194.686538,-0.883406,64.442895,0.695991,804757.127348,0.870653,9.639126,21.963452,4.017625,0.077523,0.066627,32.000000,89.098087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.063152,69.065116,107.112793,67.594937,37.107480,45.303797,53.737013,64.044980,37.417722,31.406336,59.335302,178.946483,74.816849,0.597125,180.164326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.486168,49.422365,198.897278,163.998702,205.199659,198.970843,89.498590,14.218383,194.471429,0.000095,49.277977,48.670362,162.307510,200.807289,160.653435,194.320036,99.241372,189.126170,-0.000460,0.031250,90.539371,63.494307,194.587543,-0.883450,64.402723,0.694670,804662.220809,0.869813,9.607581,21.979788,4.014275,0.076505,0.065948,32.000000,89.061816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.054589,69.072744,107.143661,67.594937,37.052444,45.303797,53.737013,64.036358,37.417722,31.406336,59.361204,178.997180,74.705258,0.598349,180.182186,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
