OSU 80 Ton Compressor Load Stand
49.253613,49.371241,198.888200,163.972345,205.137363,198.950500,89.339632,14.226517,194.542813,0.000040,49.231706,48.638699,162.318382,200.854566,160.667714,194.223538,99.207877,189.201233,-0.000460,0.031252,90.512577,63.546220,194.589477,-0.883490,64.423783,0.695857,804774.912338,0.871194,9.687304,21.998870,4.019250,0.072148,0.062926,32.000000,89.047812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056234,69.070652,107.139085,67.594937,37.041085,45.303797,53.737013,64.096572,37.417722,31.406336,59.374803,178.679264,75.032403,0.599892,180.250912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.508854,49.328089,199.134165,163.956082,205.014987,198.939374,89.452399,14.220809,194.518800,-0.000322,49.153234,48.716646,162.321675,200.854403,160.673647,194.337619,99.216420,188.725881,-0.000462,0.031238,90.533647,63.717753,194.606774,-0.883448,64.413235,0.698335,805016.498779,0.877102,9.878525,22.060707,4.038043,0.069471,0.062977,32.000000,89.067819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062779,69.062667,107.160280,67.594937,37.084690,45.303797,53.737013,64.233647,37.417722,31.406336,59.353577,178.904798,74.827634,0.599599,180.206616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.470828,49.290983,198.938951,163.935614,205.005801,198.967567,89.411760,14.223663,194.582780,-0.000208,49.166060,48.682789,162.286860,200.689923,160.654557,194.279193,99.184471,189.098639,-0.000462,0.031241,90.497529,63.610342,194.550565,-0.869957,64.344071,0.695697,804434.377364,0.871230,9.565574,21.873934,4.021967,0.065425,0.059394,32.000000,89.092716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048772,69.037842,107.130992,67.594937,37.051169,45.303797,53.737013,64.112773,37.417722,31.406336,59.328287,178.823520,74.708706,0.601122,180.281124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.455771,49.290983,198.876254,163.935614,205.021373,198.994324,89.418791,14.226374,194.480564,-0.000323,49.194499,48.814151,162.266365,200.743682,160.622360,194.243116,99.174563,189.064131,-0.000462,0.031260,90.473476,63.714334,194.438902,-0.804211,64.387398,0.696490,804656.758966,0.872005,9.571881,22.045372,4.021339,0.065456,0.058431,32.000000,89.082286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029435,69.045484,107.139462,67.594937,37.039309,45.303797,53.737013,64.146654,37.417722,31.406336,59.306884,178.837582,74.695353,0.599864,180.264798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.531476,49.283287,198.760914,163.906454,205.069950,198.990418,89.426024,14.233367,194.478241,-0.000643,49.170494,48.774200,162.273632,200.812977,160.624377,194.106687,99.183867,189.006480,-0.000462,0.031272,90.348646,63.774580,194.519153,-0.775295,64.356061,0.696145,804821.784521,0.872349,9.587549,22.042246,4.021295,0.072530,0.063867,32.000000,89.090482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025436,69.046881,107.129995,67.594937,36.931256,45.303797,53.737013,64.164577,37.417722,31.406336,59.320917,178.852048,74.606212,0.600077,180.280809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.559991,49.259375,198.775555,163.870565,205.182060,198.952672,89.466140,14.227230,194.407383,-0.000680,49.096780,48.681646,162.284446,200.631352,160.613774,194.232075,99.155616,188.904358,-0.000462,0.031278,90.272312,63.671574,194.553153,-0.766678,64.374145,0.695221,804642.287940,0.870763,9.501112,22.011162,4.012820,0.076263,0.066886,32.000000,89.106946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038220,69.034339,107.126246,67.594937,36.957626,45.303797,53.737013,64.130705,37.417722,31.406336,59.326748,178.932280,74.529983,0.599705,180.154020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.340392,49.259375,198.830935,163.870565,205.216274,198.939936,89.353586,14.224947,194.386795,-0.000365,49.191102,48.786897,162.257790,200.686477,160.600603,194.249186,99.145265,189.058950,-0.000462,0.031247,90.258285,63.632209,194.480385,-0.745483,64.400812,0.694528,804491.445313,0.869593,9.447566,22.000821,4.010807,0.076697,0.066659,32.000000,89.088357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046097,69.043056,107.123937,67.594937,36.929189,45.303797,53.737013,64.121231,37.417722,31.406336,59.314658,178.707172,74.805478,0.599888,180.162950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.349496,49.242609,198.673970,163.852340,205.214404,198.913050,89.419605,14.225233,194.436602,-0.000579,49.137488,48.754532,162.228603,200.678934,160.611601,194.288749,99.148927,189.132040,-0.000462,0.031246,90.259546,63.780004,194.515913,-0.662198,64.383683,0.697076,804793.802515,0.874934,9.676125,22.069588,4.029780,0.075580,0.066402,32.000000,89.072583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015907,69.021970,107.115240,67.594937,36.967226,45.303797,53.737013,64.260815,37.417722,31.406336,59.309127,178.839211,74.873489,0.600120,180.157403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.467035,49.232440,198.768194,163.853742,205.058812,198.913521,89.303609,14.228229,194.386645,-0.000715,49.058935,48.706849,162.216384,200.659261,160.556854,194.150769,99.193504,189.089003,-0.000461,0.031259,90.202371,63.660485,194.499657,-0.614362,64.319982,0.696619,804617.455003,0.873950,9.649867,22.093530,4.025856,0.073097,0.064387,32.000000,89.112406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036009,69.019248,107.059218,67.594937,36.893136,45.303797,53.737013,64.280425,37.417722,31.406336,59.311925,178.607219,74.544657,0.599022,180.177466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.337370,49.211002,198.704678,163.841685,204.976424,198.910631,89.404200,14.218811,194.314630,-0.000427,49.000027,48.713186,162.218455,200.609884,160.580745,194.288520,99.176907,189.062608,-0.000461,0.031260,90.226803,63.739115,194.309622,-0.577405,64.329520,0.695944,804202.651482,0.871011,9.506890,22.030258,4.017586,0.070875,0.062625,32.000000,89.093179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025851,69.018216,107.103212,67.594937,36.900589,45.303797,53.737013,64.217567,37.417722,31.406336,59.299435,178.808400,75.040913,0.599262,180.203862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.287064,49.174172,198.705030,163.834395,204.928431,198.894465,89.561180,14.222236,194.311027,-0.000603,49.036743,48.688022,162.191661,200.691921,160.578722,194.196929,99.141154,188.815785,-0.000461,0.031231,90.242871,63.524623,194.449284,-0.531207,64.368358,0.697361,804434.978436,0.874251,9.630903,22.039326,4.027468,0.069441,0.062313,32.000000,89.069183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012830,69.010166,107.081685,67.594937,36.894027,45.303797,53.737013,64.301755,37.417722,31.406336,59.306826,179.122361,74.718757,0.597819,180.195090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.629603,49.163453,198.691999,163.845891,204.997972,198.890685,89.443875,14.225803,194.404812,-0.000662,48.978146,48.700362,162.218442,200.603666,160.567567,194.119822,99.132475,188.740017,-0.000461,0.031228,90.215613,63.654465,194.401294,-0.514908,64.275032,0.697436,804471.962864,0.873547,9.646543,21.981798,4.031586,0.070744,0.062668,32.000000,89.095303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032060,69.007816,107.080239,67.594937,36.880005,45.303797,53.737013,64.344596,37.417722,31.406336,59.275986,178.887751,74.531084,0.600823,180.184193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.535581,49.163453,198.641073,163.845891,205.051995,198.879219,89.323016,14.222949,194.290494,-0.000401,48.935536,48.717000,162.180212,200.509480,160.540919,194.050962,99.101664,188.789237,-0.000461,0.031207,90.210855,63.714339,194.303808,-0.514875,64.340122,0.694096,803975.533253,0.867951,9.279352,21.961823,4.003498,0.071750,0.063809,32.000000,89.086454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027146,69.001234,107.056057,67.594937,36.867135,45.303797,53.737013,64.158154,37.417722,31.406336,59.269192,178.646031,74.862044,0.598583,180.219126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.532423,49.130471,198.533096,163.819255,205.023286,198.837481,89.441848,14.232511,194.260013,-0.000415,48.867451,48.825323,162.180665,200.506320,160.531969,194.033795,99.013781,188.928248,-0.000462,0.031171,90.164077,63.942960,194.333274,-0.495602,64.293730,0.694400,804179.782344,0.870907,9.377011,22.011249,4.010068,0.072822,0.063873,32.000000,89.048280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052957,69.009213,107.066371,67.594937,36.848366,45.303797,53.737013,64.217306,37.417722,31.406336,59.239311,178.883696,74.394620,0.596802,180.226954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.463602,49.091993,198.707631,163.790376,204.950295,198.820525,89.491835,14.230370,194.280753,-0.000550,48.919792,48.650512,162.151321,200.521304,160.538675,194.103202,98.965161,189.032867,-0.000462,0.031182,90.139821,63.898674,194.382529,-0.456232,64.268685,0.694446,804264.339646,0.869549,9.347311,22.151685,4.008144,0.075003,0.065110,32.000000,89.042930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076950,69.012049,107.065504,67.594937,36.792357,45.303797,53.737013,64.231806,37.417722,31.406336,59.240014,178.983671,74.392126,0.600158,180.100164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.567378,49.078525,198.659423,163.756169,204.979365,198.833110,89.416147,14.224947,194.359991,-0.000473,48.854065,48.722734,162.164097,200.631841,160.551101,194.130374,98.985029,188.898484,-0.000462,0.031173,90.092872,63.638090,194.359811,-0.417862,64.313401,0.695878,804379.493501,0.870238,9.380409,22.239838,4.017249,0.076997,0.066795,32.000000,89.067897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095220,69.017049,107.086390,67.594937,36.898886,45.303797,53.737013,64.279352,37.417722,31.406336,59.200775,178.832295,74.838419,0.601182,180.049535,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.243483,49.049117,198.904093,163.721122,204.960938,198.830473,89.392135,14.224091,194.219886,-0.000130,48.903432,48.763787,162.139140,200.433641,160.506533,194.094478,98.996576,188.860409,-0.000463,0.031149,90.044413,63.680523,194.368092,-0.329709,64.339617,0.693991,804171.099281,0.868972,9.259039,22.169187,4.007866,0.076171,0.066670,32.000000,89.064966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086306,69.002308,107.062441,67.594937,36.865410,45.303797,53.737013,64.228280,37.417722,31.406336,59.183100,178.784269,74.690658,0.596391,180.214838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.257326,49.049117,198.941249,163.721122,204.951151,198.853987,89.480856,14.218954,194.329318,-0.000519,48.855877,48.739806,162.122739,200.513149,160.516054,194.032135,99.035294,188.925138,-0.000464,0.031159,89.993422,63.722268,194.326081,-0.219113,64.337453,0.694516,804162.785104,0.870641,9.301984,22.124686,4.014011,0.075967,0.066867,32.000000,89.075723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084361,68.977926,107.088890,67.594937,36.897460,45.303797,53.737013,64.423199,37.417722,31.406336,59.148963,178.961712,74.532331,0.598298,180.176167,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.514656,49.035375,198.726987,163.711870,204.954851,198.869241,89.405258,14.228087,194.414940,-0.000633,48.806584,48.865570,162.115108,200.579855,160.505398,194.066041,99.040269,189.090166,-0.000465,0.031178,89.939967,63.827781,194.444693,-0.146947,64.329177,0.698320,804427.850550,0.874433,9.552526,22.128997,4.038815,0.076165,0.066702,32.000000,89.084815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090033,68.996900,107.104957,67.594937,36.842419,45.303797,53.737013,64.431427,37.417722,31.406336,59.129025,178.810517,74.801516,0.602801,180.213658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.505217,49.003219,198.937598,163.704580,204.921333,198.881581,89.487726,14.223663,194.402998,-0.000331,48.855059,48.736394,162.133574,200.595654,160.503964,194.115400,99.034517,188.778524,-0.000463,0.031180,89.940234,63.693980,194.433580,-0.042514,64.367384,0.694677,804077.947285,0.870158,9.270686,22.186373,4.013498,0.074033,0.064231,32.000000,89.099287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101314,68.992409,107.123911,67.594937,36.817041,45.303797,53.737013,64.291476,37.417722,31.406336,59.121832,178.975452,74.878698,0.597421,180.269283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.489404,49.003219,199.054256,163.704580,204.838289,198.922917,89.526818,14.223520,194.269327,-0.000709,48.829178,48.856455,162.121457,200.505321,160.489566,193.928484,99.013968,188.836658,-0.000463,0.031196,89.910312,63.735166,194.368663,-0.023326,64.306044,0.694886,804069.333761,0.869516,9.248345,22.074344,4.018518,0.069444,0.061789,32.000000,89.060644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045602,68.971522,107.108711,67.594937,36.860670,45.303797,53.737013,64.304718,37.417722,31.406336,59.080368,179.053635,74.745756,0.597340,180.249928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.570448,48.998821,198.656452,163.707103,204.806759,198.922281,89.342179,14.224804,194.233184,-0.000897,48.863321,48.829475,162.108985,200.549010,160.477068,194.086228,98.980975,189.031546,-0.000462,0.031201,89.890866,63.850636,194.292773,-0.014602,64.329033,0.696185,804338.434499,0.869625,9.264792,22.116875,4.022159,0.069000,0.062445,32.000000,89.052433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086585,68.973922,107.144011,67.594937,36.922300,45.303797,53.737013,64.322352,37.417722,31.406336,59.066061,178.684358,74.843995,0.598949,180.210747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.265904,48.985354,198.526305,163.715515,204.826080,198.918170,89.407462,14.226089,194.198676,-0.000777,48.857661,48.730698,162.071657,200.556818,160.441169,194.080178,98.948320,188.718592,-0.000463,0.031202,89.625787,63.719602,194.303031,-0.002713,64.297246,0.693916,804339.603385,0.869827,9.176147,22.223524,4.007558,0.068893,0.062850,32.000000,89.072160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055703,68.970835,107.131528,67.594937,36.796207,45.303797,53.737013,64.283345,37.417722,31.406336,59.042225,178.814924,74.514356,0.596426,180.207285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.192772,48.984529,198.696217,163.714113,204.889931,198.897802,89.395633,14.222521,194.330271,-0.000665,48.845259,48.938624,162.098098,200.545421,160.451111,194.076936,98.946580,188.919401,-0.000463,0.031184,89.584514,63.828913,194.384306,-0.000627,64.337129,0.697695,804831.846049,0.875108,9.479808,22.137874,4.029690,0.068693,0.062090,32.000000,89.051326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084510,68.987216,107.150879,67.594937,36.773825,45.303797,53.737013,64.474774,37.417722,31.406336,59.026262,178.791267,74.528883,0.602030,180.209566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.504717,48.973536,198.886338,163.679907,204.982028,198.885091,89.437229,14.221950,194.331662,-0.000877,48.839356,48.861870,162.096603,200.543220,160.466541,194.047681,98.917706,188.833129,-0.000463,0.031187,89.530081,63.651429,194.300525,0.002599,64.378040,0.697980,804757.544870,0.875556,9.501452,22.080830,4.035517,0.068936,0.062082,32.000000,89.050124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078294,68.988054,107.191057,67.594937,36.765763,45.303797,53.737013,64.534943,37.417722,31.406336,59.014846,178.874458,74.544657,0.602503,180.212281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.459327,48.950449,198.899383,163.654393,205.032299,198.862873,89.476649,14.227373,194.403113,-0.000718,48.791507,48.673667,162.090234,200.566257,160.449626,194.127096,98.894361,188.898135,-0.000463,0.031170,89.464665,63.675311,194.358974,0.028275,64.348200,0.694597,804448.352069,0.869960,9.219183,22.211803,4.017523,0.067968,0.062162,32.000000,89.042745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060882,68.949431,107.184225,67.594937,36.797687,45.303797,53.737013,64.370150,37.417722,31.406336,58.992018,178.953297,74.530937,0.599866,180.227938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.314631,48.950449,198.753868,163.654393,205.005540,198.847638,89.386173,14.228658,194.334446,-0.000585,48.833619,48.784272,162.045080,200.526604,160.428456,194.065634,98.963618,189.030175,-0.000465,0.031162,89.422153,63.711390,194.284063,0.122287,64.349173,0.695393,804452.379919,0.870309,9.243314,22.259723,4.021474,0.066443,0.061034,32.000000,89.025947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045831,68.959288,107.203554,67.594937,36.821575,45.303797,53.737013,64.408931,37.417722,31.406336,58.955724,178.772345,74.546637,0.600385,180.098552,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.478852,48.957046,198.689925,163.624393,204.938508,198.845290,89.483622,14.226802,194.362990,-0.000860,48.851720,48.824813,162.045047,200.545299,160.411118,194.077306,99.051408,189.037788,-0.000464,0.031164,89.351081,63.876810,194.362808,0.179022,64.310011,0.696768,804339.086102,0.873961,9.394062,22.240364,4.030323,0.068364,0.062678,32.000000,89.040078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.053263,68.961744,107.215808,67.594937,36.802824,45.303797,53.737013,64.503319,37.417722,31.406336,58.941477,178.967243,74.701809,0.601455,180.177977,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.245776,48.957595,198.654081,163.627477,204.927841,198.866698,89.418108,14.223663,194.340565,-0.000879,48.890623,48.690749,162.028224,200.584075,160.422099,194.043852,99.094344,188.980942,-0.000464,0.031176,89.404745,63.783335,194.475022,0.272295,64.335632,0.694989,803784.917381,0.869799,9.229595,22.155449,4.015653,0.069284,0.062673,32.000000,89.076208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070353,68.954761,107.240471,67.594937,36.731763,45.303797,53.737013,64.419023,37.417722,31.406336,58.934261,178.836216,74.701589,0.598309,180.212477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.275513,48.957595,198.567890,163.627477,204.873806,198.897269,89.464201,14.224519,194.302850,-0.000499,48.854641,48.738550,162.023732,200.543994,160.396907,193.991578,99.051372,189.023751,-0.000464,0.031176,89.316350,63.706598,194.313535,0.342402,64.354348,0.697615,804038.702947,0.875106,9.473062,22.091036,4.033931,0.067237,0.061658,32.000000,89.062768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.047133,68.941065,107.259112,67.594937,36.742149,45.303797,53.737013,64.564465,37.417722,31.406336,58.921148,178.928403,74.667694,0.600811,180.164759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.303654,48.955671,198.807594,163.622991,204.842410,198.917285,89.361087,14.225090,194.373209,-0.000627,48.777439,48.793375,162.029765,200.619425,160.401823,194.180063,98.968881,188.897321,-0.000464,0.031220,89.237027,64.073902,194.377901,0.421167,64.358711,0.696928,804283.750206,0.874204,9.442019,22.150183,4.029748,0.064532,0.058360,32.000000,89.076318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038033,68.934030,107.260460,67.594937,36.671199,45.303797,53.737013,64.563146,37.417722,31.406336,58.905552,178.722173,74.802983,0.600666,180.180455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.280911,48.927638,198.520134,163.625234,204.859681,198.917243,89.535199,14.226802,194.309056,-0.000704,48.810164,48.789402,162.023240,200.401124,160.400176,194.013581,98.919290,188.642745,-0.000464,0.031222,89.243645,63.724400,194.393156,0.519783,64.310047,0.697194,804625.648636,0.874741,9.410734,22.184896,4.032310,0.061833,0.055442,32.000000,89.105701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.061111,68.928887,107.293223,67.594937,36.720525,45.303797,53.737013,64.562068,37.417722,31.406336,58.863415,179.070398,74.503938,0.599849,180.191510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.240965,48.936158,198.644260,163.612898,204.936818,198.919513,89.354360,14.232653,194.384041,-0.000483,48.933707,48.799476,162.017498,200.538429,160.395551,194.084624,98.810246,188.837629,-0.000465,0.031234,89.220746,63.787098,194.310901,0.608504,64.316232,0.697226,804764.285847,0.873419,9.406430,22.138210,4.028337,0.068188,0.060587,32.000000,89.122033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041488,68.921287,107.263899,67.594937,36.635454,45.303797,53.737013,64.583776,37.417722,31.406336,58.847274,178.708719,74.499095,0.601829,180.140015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.542792,48.952648,198.536253,163.628598,205.011754,198.906725,89.392764,14.232225,194.258747,-0.000424,48.956297,48.841282,161.991036,200.428402,160.376182,194.040028,98.717319,188.817122,-0.000464,0.031256,89.231818,63.757593,194.277515,0.705180,64.259328,0.698000,805267.125230,0.876005,9.456649,22.320964,4.034126,0.067195,0.059304,32.000000,89.118966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057055,68.907375,107.286340,67.594937,36.673329,45.303797,53.737013,64.564190,37.417722,31.406336,58.835069,178.785528,74.677158,0.602594,180.083839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.468651,48.968314,198.603773,163.640935,205.006868,198.891108,89.416230,14.227944,194.169805,-0.000487,48.949260,48.768777,161.983579,200.513170,160.351780,193.947250,98.711841,188.786722,-0.000465,0.031274,89.196050,63.719661,194.246149,0.757025,64.261221,0.694572,804924.086824,0.869670,9.144446,22.339398,4.007499,0.061870,0.055643,32.000000,89.077715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030972,68.889151,107.254671,67.594937,36.621688,45.303797,53.737013,64.465341,37.417722,31.406336,58.836754,178.832461,74.508560,0.597450,180.130219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.391382,48.968314,198.607962,163.640935,204.926831,198.880019,89.349349,14.218240,194.154217,-0.000256,48.894790,48.701732,161.959815,200.383918,160.341512,193.903483,98.701063,188.793506,-0.000465,0.031281,89.220720,63.626972,194.224861,0.779643,64.262627,0.695612,805282.358199,0.870882,9.251476,22.400120,4.014740,0.062677,0.056119,32.000000,89.014056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025871,68.874903,107.241607,67.594937,36.623566,45.303797,53.737013,64.515548,37.417722,31.406336,58.838952,178.698698,74.558596,0.599943,180.101659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.466408,48.987828,198.530393,163.629440,204.936414,198.889377,89.503755,14.220095,194.085958,-0.000073,48.789222,48.698877,161.986466,200.331137,160.343010,193.878447,98.736093,188.642731,-0.000466,0.031284,89.218414,63.664275,194.071389,0.886332,64.264701,0.696534,805387.615739,0.872999,9.331924,22.413465,4.021106,0.064521,0.057118,32.000000,89.064497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.053249,68.901071,107.250468,67.594937,36.603769,45.303797,53.737013,64.570050,37.417722,31.406336,58.826189,179.007510,74.733284,0.600348,180.192651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.476902,48.957320,198.565642,163.621589,204.929954,198.913382,89.459615,14.223377,194.076655,-0.000506,48.645925,48.669347,161.965803,200.463752,160.322304,193.892486,98.775859,188.593450,-0.000466,0.031297,89.210381,63.708396,194.208298,0.985732,64.240270,0.695457,805233.702517,0.870114,9.273325,22.321402,4.013439,0.068343,0.059276,32.000000,89.029631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035808,68.908951,107.254480,67.594937,36.577167,45.303797,53.737013,64.535813,37.417722,31.406336,58.834223,178.919229,74.519418,0.598038,180.077938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.494387,48.886962,198.417075,163.583739,204.951540,198.939343,89.492377,14.228372,194.059749,-0.000563,48.659358,48.768880,161.975448,200.290975,160.338366,193.835712,98.835157,188.687084,-0.000466,0.031339,89.271211,63.703426,194.134161,1.060001,64.218254,0.695697,805086.380722,0.870369,9.231899,22.262986,4.013300,0.066599,0.058846,32.000000,89.067685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058914,68.890541,107.252797,67.594937,36.582576,45.303797,53.737013,64.538933,37.417722,31.406336,58.791413,178.984754,74.573783,0.599733,180.144303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.443215,48.886962,198.560000,163.583739,204.938916,198.985125,89.561192,14.228800,194.160038,-0.000270,48.576266,48.839806,161.973292,200.325979,160.314760,193.843963,98.858634,188.707917,-0.000465,0.031331,89.357751,63.783245,194.169342,1.103000,64.232859,0.695282,804764.182173,0.869651,9.143351,22.239118,4.008880,0.064000,0.057351,32.000000,89.122270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040350,68.911838,107.264926,67.594937,36.512863,45.303797,53.737013,64.540738,37.417722,31.406336,58.704702,179.122383,74.777818,0.598733,180.112950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.478798,48.845737,198.526334,163.541964,204.959461,199.021827,89.334116,14.224519,194.092833,-0.000611,48.605237,48.713859,161.945081,200.227592,160.295896,193.880752,98.833958,188.777421,-0.000467,0.031377,89.360779,63.529847,194.171424,1.223411,64.211457,0.696280,804933.398943,0.870182,9.196595,22.223523,4.015920,0.062855,0.055971,32.000000,89.131403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.051081,68.886852,107.219004,67.594937,36.530742,45.303797,53.737013,64.579170,37.417722,31.406336,58.643531,178.668232,74.552140,0.598093,180.110235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.290262,48.810833,198.444848,163.492619,205.026134,199.040055,89.464448,14.230941,194.119358,-0.000773,48.701433,48.741073,161.946946,200.271036,160.320715,193.891737,98.830946,188.729320,-0.000467,0.031377,89.264557,63.662216,194.148804,1.324984,64.200440,0.696020,805020.232011,0.871757,9.118342,22.274486,4.012352,0.062250,0.056420,32.000000,89.149459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055216,68.910936,107.227551,67.594937,36.489629,45.303797,53.737013,64.575662,37.417722,31.406336,58.577676,178.928895,74.552360,0.599479,180.130967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.533894,48.822926,198.508634,163.472153,205.011341,199.058221,89.425265,14.231654,194.095065,-0.000393,48.644190,48.761604,161.907489,200.296051,160.299237,193.775106,98.858081,188.625233,-0.000466,0.031397,89.140938,63.598077,194.149680,1.430929,64.262285,0.694968,804952.171288,0.870447,9.050668,22.272019,4.007861,0.063884,0.058328,32.000000,89.087624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038998,68.886802,107.215870,67.594937,36.476780,45.303797,53.737013,64.691855,37.417722,31.406336,58.551835,178.850531,74.553681,0.598911,180.128567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.227841,48.821827,198.484519,163.458415,204.962664,199.065242,89.332823,14.211105,193.978251,-0.000492,48.742051,48.755349,161.886708,200.268325,160.299107,193.811925,98.929280,188.544448,-0.000464,0.031402,89.135063,63.788910,193.982125,1.561484,64.221464,0.694818,804935.162828,0.869896,9.038237,22.192791,4.007531,0.066422,0.060617,32.000000,89.096325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035951,68.908679,107.229565,67.594937,36.474210,45.303797,53.737013,64.564117,37.417722,31.406336,58.538548,178.665645,74.626608,0.598905,180.067946,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.509982,48.821827,198.509235,163.458415,204.907083,199.059927,89.494703,14.226232,193.997464,-0.000764,48.724260,48.853156,161.868005,200.247082,160.249890,193.795597,98.924835,188.695228,-0.000463,0.031436,89.145523,63.795705,194.101510,1.705054,64.240053,0.699057,805123.068507,0.876837,9.356022,22.091020,4.031957,0.068310,0.062422,32.000000,89.080466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016528,68.880089,107.227148,67.594937,36.470986,45.303797,53.737013,64.748717,37.417722,31.406336,58.512570,178.989407,74.464099,0.601588,180.110983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.462721,48.838866,198.314998,163.473835,204.899905,199.087124,89.328495,14.226374,193.945143,-0.000607,48.806650,48.713440,161.882519,200.286204,160.265563,193.767382,98.920369,188.556942,-0.000462,0.031445,89.068396,63.658303,194.100021,1.831373,64.229361,0.695362,804723.857448,0.869693,9.061998,22.152521,4.009479,0.068702,0.063192,32.000000,89.072703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030077,68.887425,107.235844,67.594937,36.445192,45.303797,53.737013,64.600140,37.417722,31.406336,58.504859,178.656990,74.680239,0.599887,180.078567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.535894,48.856181,198.478512,163.472153,204.900278,199.096299,89.464518,14.231654,194.056004,-0.000368,48.813941,48.755756,161.869422,200.348404,160.232121,193.718553,98.828179,188.531696,-0.000462,0.031461,89.086252,63.817137,194.101385,1.942353,64.236411,0.695707,804957.555965,0.872396,9.128199,22.104659,4.009383,0.070057,0.062818,32.000000,89.075238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.030957,68.885813,107.237930,67.594937,36.375764,45.303797,53.737013,64.635553,37.417722,31.406336,58.481346,178.929036,74.545317,0.598349,180.052328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.442754,48.881466,198.378469,163.475237,204.838747,199.064216,89.491667,14.228372,193.956293,-0.000634,48.886731,48.814850,161.857931,200.288039,160.222488,193.708100,98.761637,188.511111,-0.000462,0.031447,89.152907,63.602473,194.053234,2.014952,64.199052,0.695201,805282.117125,0.869723,9.069413,22.187293,4.006761,0.069493,0.062139,32.000000,89.039599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048964,68.877253,107.220508,67.594937,36.345109,45.303797,53.737013,64.602169,37.417722,31.406336,58.476286,178.983335,74.451847,0.599061,180.120817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.375440,48.881466,198.481636,163.475237,204.841360,199.039120,89.292996,14.225803,193.980365,-0.000689,48.868296,48.784017,161.870348,200.191202,160.226276,193.699501,98.772227,188.650235,-0.000462,0.031465,89.153468,63.808346,194.136814,2.088328,64.227576,0.696459,805598.461664,0.871200,9.191579,22.246043,4.012286,0.072947,0.064274,32.000000,89.001201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040279,68.873957,107.233386,67.594937,36.369211,45.303797,53.737013,64.664662,37.417722,31.406336,58.480458,178.585993,74.627855,0.600549,180.138323,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.545385,48.893558,198.431071,163.474676,204.806946,199.007941,89.386997,14.228229,193.973475,-0.000268,48.920977,48.942383,161.864217,200.244676,160.233678,193.936453,98.802976,188.627685,-0.000461,0.031508,89.151299,63.822043,194.139403,2.162597,64.175504,0.697165,805556.376112,0.874350,9.261684,22.288106,4.019845,0.075638,0.065552,32.000000,88.986031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033089,68.885455,107.241587,67.594937,36.359029,45.303797,53.737013,64.714171,37.417722,31.406336,58.460484,178.773994,74.393446,0.600007,180.034547,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.317253,48.913621,198.546243,163.471872,204.792247,198.992686,89.324253,14.226232,194.155017,-0.000400,48.868301,48.733277,161.869261,200.187063,160.221047,193.740022,98.841656,188.551249,-0.000461,0.031499,89.169614,63.760094,194.147358,2.242782,64.208879,0.695398,805106.348482,0.869997,9.096927,22.248825,4.005036,0.075843,0.066270,32.000000,89.033269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038662,68.881479,107.230211,67.594937,36.357477,45.303797,53.737013,64.630862,37.417722,31.406336,58.453396,178.648505,74.376132,0.599885,180.110196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.260566,48.905101,198.439469,163.446359,204.758971,199.004892,89.478940,14.224947,194.111730,-0.000477,48.826817,48.818572,161.856876,200.297498,160.232718,193.839784,98.863272,188.683333,-0.000463,0.031525,89.220401,63.624205,194.210195,2.303169,64.235149,0.698168,805270.650125,0.875063,9.354500,22.181218,4.025898,0.076920,0.066516,32.000000,89.055537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044893,68.877332,107.221809,67.594937,36.330343,45.303797,53.737013,64.689691,37.417722,31.406336,58.449484,178.957881,74.576131,0.602728,180.073611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.553899,48.886687,198.370039,163.413276,204.747734,199.006635,89.471435,14.226089,194.129379,-0.000049,48.741404,48.786252,161.828053,200.342675,160.258395,193.812893,98.863663,188.639746,-0.000463,0.031544,89.379347,63.772693,194.151783,2.397434,64.226224,0.698326,805278.588334,0.874706,9.404383,22.209854,4.028320,0.075315,0.065286,32.000000,89.049440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023832,68.859981,107.191977,67.594937,36.341611,45.303797,53.737013,64.820202,37.417722,31.406336,58.423099,178.942869,74.364393,0.600521,180.027269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.530141,48.886687,198.528446,163.413276,204.693033,199.038223,89.385948,14.228229,194.153747,-0.000157,48.802989,48.686706,161.855672,200.429136,160.242423,193.872565,98.797317,188.715182,-0.000464,0.031545,89.377194,63.667836,194.137608,2.552932,64.239080,0.694565,804843.516186,0.868988,9.081207,22.192701,4.003117,0.074609,0.065305,32.000000,89.041186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041073,68.878492,107.185878,67.594937,36.290160,45.303797,53.737013,64.660721,37.417722,31.406336,58.385972,178.771896,74.217438,0.599875,180.178843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.602018,48.872671,198.491891,163.418884,204.707060,199.042868,89.555331,14.219952,194.192049,-0.000530,48.758475,48.768907,161.825677,200.348445,160.222151,193.922961,98.756269,188.725025,-0.000464,0.031576,89.311321,63.767210,194.162779,2.694226,64.281794,0.694565,804843.516186,0.868988,9.081207,22.192701,4.003117,0.076017,0.066746,32.000000,89.015907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001290,68.861507,107.134865,67.594937,36.295638,45.303797,53.737013,64.681147,37.417722,31.406336,58.366431,179.110662,74.900635,0.599875,180.191156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.311641,48.863876,198.670800,163.441593,204.686373,199.044594,89.417793,14.220095,194.258548,-0.000587,48.726381,48.814532,161.845812,200.433396,160.220503,193.917725,98.679652,188.741981,-0.000465,0.031596,89.286344,63.684531,194.205016,2.849186,64.321929,0.693766,805291.605744,0.867362,9.017208,22.332358,4.001690,0.075542,0.066281,32.000000,89.088183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.008187,68.841405,107.101099,67.594937,36.309318,45.303797,53.737013,64.647960,37.417722,31.406336,58.331952,178.835585,74.891317,0.595409,180.180141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.293763,48.861952,198.561168,163.459536,204.591006,199.037693,89.518431,14.224804,194.235636,-0.000542,48.805762,48.748581,161.841241,200.419676,160.224201,194.017125,98.643833,188.744732,-0.000465,0.031578,89.253565,63.627819,194.309252,3.030481,64.296867,0.697397,805974.597762,0.874364,9.310606,22.415389,4.028882,0.071047,0.062990,32.000000,89.043442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.994422,68.849228,107.086685,67.594937,36.328470,45.303797,53.737013,64.845008,37.417722,31.406336,58.294972,179.036861,74.593959,0.598973,180.232855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.518233,48.867449,198.714508,163.473274,204.526646,199.079129,89.503548,14.224091,194.299971,-0.000876,48.676861,48.845655,161.836366,200.445547,160.231356,193.943560,98.607360,188.840004,-0.000464,0.031593,89.250390,63.849596,194.377229,3.111247,64.291891,0.697463,806020.449674,0.873060,9.317061,22.446820,4.027515,0.071359,0.062682,32.000000,89.013462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006463,68.834277,107.094690,67.594937,36.391055,45.303797,53.737013,64.852956,37.417722,31.406336,58.271486,179.007096,74.676057,0.600257,180.187418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.318607,48.867449,198.777624,163.473274,204.495751,199.108177,89.427016,14.223520,194.269327,-0.000885,48.680414,48.825592,161.831336,200.400451,160.215780,193.904526,98.596684,188.688598,-0.000464,0.031601,89.182364,63.701842,194.336847,3.166035,64.321496,0.695380,806106.822007,0.869641,9.099041,22.524748,4.012956,0.068669,0.062841,32.000000,89.029860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985551,68.811259,107.070194,67.594937,36.350761,45.303797,53.737013,64.738931,37.417722,31.406336,58.255597,178.854032,74.845756,0.598683,180.190526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.424043,48.833370,198.809827,163.464583,204.522807,199.120318,89.520807,14.225233,194.341318,-0.000523,48.641149,48.800177,161.818640,200.507196,160.215475,193.911128,98.636478,188.842125,-0.000463,0.031626,89.309918,63.936826,194.318165,3.204224,64.303809,0.697817,806541.771101,0.874425,9.306914,22.478164,4.030479,0.067758,0.062293,32.000000,89.092416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013431,68.847903,107.079000,67.594937,36.351613,45.303797,53.737013,64.863552,37.417722,31.406336,58.200025,179.041613,74.456176,0.599695,180.242218,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
