OSU 80 Ton Compressor Load Stand
49.452020,48.817704,198.811594,163.461219,204.488212,199.125506,89.394635,14.228229,194.349872,-0.000784,48.702006,48.697752,161.841041,200.508236,160.208573,193.959107,98.591091,188.810841,-0.000463,0.031646,89.353053,63.554794,194.382183,3.217885,64.342394,0.696735,806208.603893,0.871410,9.162963,22.496433,4.022533,0.065792,0.059318,32.000000,89.137429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015778,68.847760,107.070618,67.594937,36.366757,45.303797,53.737013,64.816760,37.417722,31.406336,58.176056,178.789271,74.724040,0.601732,180.194067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.343554,48.800115,198.684708,163.453929,204.463549,199.129947,89.440995,14.221094,194.227023,-0.000876,48.487753,48.793277,161.791033,200.395742,160.201359,193.997442,98.565945,188.587249,-0.000465,0.031647,89.358439,63.576082,194.324468,3.242975,64.297210,0.695954,806318.974761,0.872076,9.118174,22.529990,4.020293,0.064683,0.056473,32.000000,89.135137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990810,68.819018,107.018261,67.594937,36.326897,45.303797,53.737013,64.811019,37.417722,31.406336,58.135392,178.881991,74.505625,0.599263,180.153036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.403489,48.800115,198.799377,163.453929,204.508169,199.151980,89.372360,14.225233,194.254042,-0.000564,48.500117,48.666004,161.804105,200.431032,160.197525,194.041511,98.554398,188.680027,-0.000465,0.031633,89.375477,63.798954,194.368091,3.323641,64.293225,0.697463,806532.832144,0.873728,9.213569,22.470553,4.026559,0.070885,0.063206,32.000000,89.161202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999860,68.840962,106.974207,67.594937,36.306233,45.303797,53.737013,64.880494,37.417722,31.406336,58.091863,178.744720,74.494767,0.601900,180.263618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.297420,48.746523,198.796867,163.438509,204.531018,199.160105,89.340618,14.231083,194.266921,-0.000726,48.577214,48.752424,161.800065,200.508318,160.176544,194.032205,98.553314,188.682776,-0.000464,0.031636,89.436913,63.719860,194.248963,3.417118,64.358459,0.697123,806584.414179,0.873318,9.151114,22.517207,4.023995,0.075708,0.065789,32.000000,89.182424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.007014,68.810314,106.959609,67.594937,36.362337,45.303797,53.737013,64.773444,37.417722,31.406336,58.002075,178.681236,74.703057,0.601657,180.258898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.288746,48.741301,198.874133,163.422809,204.483409,199.173869,89.567323,14.224376,194.224748,-0.000750,48.556327,48.810854,161.794348,200.521834,160.182856,194.037069,98.590086,188.675416,-0.000464,0.031653,89.517025,63.722627,194.313556,3.496916,64.381051,0.697647,806631.214351,0.875620,9.208089,22.519332,4.032602,0.076566,0.066538,32.000000,89.237044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003602,68.833074,106.922464,67.594937,36.362274,45.303797,53.737013,64.932630,37.417722,31.406336,57.965618,179.134645,74.719197,0.601040,180.182462,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.360117,48.731957,198.706182,163.422528,204.548240,199.183846,89.470105,14.225233,194.306506,-0.000499,48.501743,48.831203,161.792892,200.563953,160.168979,194.024724,98.641436,188.903667,-0.000464,0.031637,89.520225,63.791276,194.339865,3.597923,64.309254,0.697740,806547.590732,0.873622,9.211918,22.479775,4.034879,0.073435,0.064927,32.000000,89.208209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000748,68.832709,106.888231,67.594937,36.350586,45.303797,53.737013,64.946762,37.417722,31.406336,57.934003,178.940210,74.569675,0.601201,180.306852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.369372,48.731957,198.870155,163.422528,204.620716,199.159952,89.502224,14.224947,194.377479,-0.000586,48.438428,48.927893,161.779541,200.515066,160.174792,194.042855,98.683297,188.758260,-0.000463,0.031657,89.498969,63.748845,194.396522,3.711276,64.405248,0.697221,806276.334090,0.873188,9.128145,22.514738,4.025642,0.068548,0.062256,32.000000,89.304492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.995954,68.817521,106.838229,67.594937,36.344704,45.303797,53.737013,64.919953,37.417722,31.406336,57.892430,179.004449,74.884201,0.601287,180.264641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.545107,48.703650,198.759695,163.421687,204.667977,199.133286,89.426449,14.227230,194.356064,-0.000676,48.375244,48.944146,161.788962,200.491091,160.169933,194.066489,98.739332,188.737853,-0.000462,0.031662,89.466952,63.860250,194.318368,3.797557,64.394610,0.696393,806005.627354,0.872589,9.118501,22.417900,4.028209,0.065571,0.059537,32.000000,89.325436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.977732,68.812155,106.821372,67.594937,36.333938,45.303797,53.737013,64.927771,37.417722,31.406336,57.831439,178.852899,75.072168,0.598943,180.211415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.403755,48.667648,198.939320,163.412155,204.681297,199.125875,89.497435,14.223663,194.462653,-0.000581,48.355440,48.839704,161.772789,200.685682,160.149211,194.167879,98.792378,188.991063,-0.000461,0.031661,89.423864,63.877428,194.333237,3.808917,64.400019,0.693886,805363.820629,0.869703,8.907306,22.354148,4.011692,0.074785,0.065029,32.000000,89.297516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990982,68.833734,106.812693,67.594937,36.306267,45.303797,53.737013,64.837183,37.417722,31.406336,57.796697,178.994871,74.633578,0.595194,180.325420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.322400,48.634669,198.858014,163.374867,204.604859,199.135786,89.511319,14.218954,194.333568,-0.000097,48.487496,48.835969,161.759956,200.632045,160.145007,194.087222,98.819749,188.999250,-0.000462,0.031644,89.241599,63.929076,194.387102,3.895265,64.459429,0.695939,805249.612336,0.871654,9.018369,22.396826,4.026806,0.076020,0.066198,32.000000,89.318697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998795,68.833247,106.818345,67.594937,36.345901,45.303797,53.737013,64.924710,37.417722,31.406336,57.723587,179.022637,74.855221,0.600513,180.291942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.422435,48.648410,198.813300,163.365615,204.560106,199.138510,89.510181,14.227230,194.395452,-0.000443,48.522390,48.828003,161.752199,200.608845,160.154168,194.149771,98.826373,188.828125,-0.000464,0.031597,89.183298,63.817614,194.348715,3.997882,64.343439,0.696071,805215.507087,0.873078,9.070180,22.372547,4.031799,0.069039,0.062002,32.000000,89.293748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984415,68.808459,106.783539,67.594937,36.291795,45.303797,53.737013,64.964637,37.417722,31.406336,57.637219,179.020362,74.880312,0.599402,180.252485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.380959,48.669571,198.865564,163.369260,204.608953,199.125791,89.369424,14.221094,194.400430,-0.000348,48.633803,48.884405,161.749920,200.642177,160.128554,194.084473,98.840199,188.929238,-0.000464,0.031603,89.183886,63.830917,194.430358,4.008927,64.375425,0.695946,805045.205154,0.871106,8.964302,22.301838,4.022638,0.065903,0.060589,32.000000,89.287036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000154,68.839179,106.799235,67.594937,36.313518,45.303797,53.737013,64.942566,37.417722,31.406336,57.611013,178.738848,74.488897,0.601415,180.330180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.326303,48.669571,198.803140,163.369260,204.661549,199.102379,89.496698,14.226660,194.354839,0.000084,48.673925,48.758396,161.735423,200.544341,160.122682,194.172017,98.824101,188.897258,-0.000465,0.031564,89.175769,63.699427,194.378655,4.027896,64.372450,0.696307,805104.272334,0.873355,9.044041,22.325641,4.027171,0.069627,0.061565,32.000000,89.251689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988701,68.818568,106.777707,67.594937,36.300544,45.303797,53.737013,64.973083,37.417722,31.406336,57.593651,178.993396,74.737466,0.601768,180.371250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.314322,48.714093,198.923892,163.402623,204.684933,199.096266,89.599620,14.223235,194.415155,-0.000309,48.707878,48.822058,161.728825,200.692430,160.122092,194.140233,98.855521,188.734020,-0.000466,0.031585,89.164591,63.953124,194.486015,4.068963,64.408547,0.696784,805146.765725,0.873083,9.101011,22.329652,4.030368,0.076135,0.066929,32.000000,89.199874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981410,68.819993,106.768676,67.594937,36.336643,45.303797,53.737013,65.017059,37.417722,31.406336,57.601063,179.199241,74.750819,0.600150,180.288048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.555887,48.742675,198.909825,163.430659,204.716797,199.117620,89.487083,14.221094,194.436386,-0.000600,48.697417,48.848019,161.706830,200.566664,160.089138,194.094415,98.850810,188.873736,-0.000467,0.031559,89.158643,63.915208,194.415022,4.088928,64.386839,0.696919,805130.450111,0.872398,9.158028,22.236509,4.033796,0.074680,0.064892,32.000000,89.169546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.958352,68.797319,106.751672,67.594937,36.307219,45.303797,53.737013,65.032892,37.417722,31.406336,57.567189,178.974165,74.763365,0.600496,180.434822,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.503379,48.746798,198.900130,163.440191,204.744635,199.144302,89.433194,14.225661,194.467593,-0.000440,48.656775,48.780625,161.743750,200.690290,160.114092,194.217630,98.855980,189.086598,-0.000469,0.031565,89.183613,63.645174,194.444878,4.137197,64.386658,0.694236,804971.935719,0.868930,8.935130,22.294052,4.013849,0.068954,0.063216,32.000000,89.213322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967195,68.812822,106.803343,67.594937,36.312403,45.303797,53.737013,64.905384,37.417722,31.406336,57.563776,178.866387,75.005624,0.597882,180.378921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.504954,48.746798,198.946672,163.440191,204.781454,199.161769,89.486672,14.216385,194.474661,-0.000473,48.744295,48.742923,161.752731,200.657854,160.103899,194.228237,98.899310,189.059365,-0.000470,0.031565,89.204186,63.707938,194.423202,4.157368,64.426181,0.694973,805151.895599,0.870605,8.993836,22.369317,4.017910,0.064135,0.058709,32.000000,89.213723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.978363,68.805307,106.809702,67.594937,36.286947,45.303797,53.737013,64.945457,37.417722,31.406336,57.536554,178.973343,75.067839,0.596582,180.288284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.537421,48.763562,198.902455,163.434304,204.882691,199.166212,89.564924,14.223806,194.485840,-0.000857,48.785191,48.873634,161.767137,200.573943,160.131506,194.196543,98.958182,189.156242,-0.000471,0.031574,89.202462,63.893906,194.572897,4.195861,64.438802,0.694708,805056.490761,0.870130,8.992198,22.315699,4.018722,0.074650,0.064817,32.000000,89.230654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.977683,68.832882,106.839827,67.594937,36.323963,45.303797,53.737013,64.952452,37.417722,31.406336,57.522335,179.129848,74.620812,0.596226,180.384547,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.374663,48.788572,199.055852,163.442995,204.929435,199.167377,89.475939,14.227944,194.467261,-0.000879,48.749676,48.795741,161.738454,200.647070,160.101259,194.208504,98.913646,188.915356,-0.000471,0.031568,89.148797,63.861616,194.553214,4.239807,64.444897,0.694103,804852.621747,0.868798,8.975207,22.293415,4.015196,0.074696,0.065021,32.000000,89.161673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.955948,68.784108,106.806412,67.594937,36.277602,45.303797,53.737013,64.939232,37.417722,31.406336,57.492568,178.951878,74.812521,0.599393,180.235333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.408591,48.782801,198.944222,163.447200,204.991234,199.211197,89.534716,14.222664,194.446618,-0.000523,48.720355,48.886137,161.751533,200.630699,160.088399,194.244132,98.842081,188.771158,-0.000472,0.031580,89.133726,63.777599,194.511223,4.354301,64.450161,0.696513,805311.917621,0.872912,9.169600,22.246948,4.031538,0.068828,0.062753,32.000000,89.163154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970816,68.792763,106.852019,67.594937,36.330739,45.303797,53.737013,64.881133,37.417722,31.406336,57.480226,179.069433,74.901882,0.599989,180.332304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.360885,48.783075,198.961198,163.446920,205.006463,199.249270,89.529310,14.220951,194.544439,-0.000851,48.644134,48.667570,161.749753,200.662747,160.097152,194.143980,98.820308,188.969252,-0.000471,0.031540,89.149358,63.763962,194.472800,4.409261,64.421872,0.695743,805603.198092,0.872897,9.118528,22.262914,4.025925,0.071229,0.062378,32.000000,89.165078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.953495,68.777495,106.837595,67.594937,36.319511,45.303797,53.737013,65.031689,37.417722,31.406336,57.446386,179.058621,74.704377,0.599958,180.236120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.559393,48.783075,198.902356,163.446920,205.029222,199.268398,89.420887,14.223092,194.449824,-0.000892,48.675420,48.819641,161.745732,200.674510,160.090113,194.154596,98.799035,188.974495,-0.000470,0.031517,89.163476,64.010482,194.451772,4.443504,64.441507,0.696966,806001.589318,0.873007,9.178462,22.360654,4.030746,0.076436,0.066909,32.000000,89.156145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960256,68.790499,106.866629,67.594937,36.289373,45.303797,53.737013,65.068075,37.417722,31.406336,57.418503,178.841773,74.695060,0.601034,180.296427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.367646,48.761089,198.988975,163.445518,205.112649,199.298865,89.534744,14.222664,194.400038,-0.000521,48.902827,48.901569,161.695046,200.818257,160.070933,194.191327,98.749628,188.957906,-0.000469,0.031529,89.152937,63.792138,194.511060,4.427334,64.391635,0.694199,805879.413444,0.870263,8.971887,22.383909,4.013414,0.074163,0.065493,32.000000,89.199516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.940352,68.754777,106.883289,67.594937,36.289714,45.303797,53.737013,64.964153,37.417722,31.406336,57.390357,179.069487,74.763218,0.598905,180.434625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.503205,48.795718,198.990479,163.453649,205.180353,199.330101,89.336342,14.221094,194.343390,-0.000778,48.977376,48.743247,161.723187,200.599283,160.083702,194.209314,98.747366,188.858391,-0.000469,0.031505,89.168014,63.742705,194.361995,4.485228,64.321551,0.697411,806402.109096,0.872985,9.149431,22.427047,4.030757,0.069309,0.062637,32.000000,89.235777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956092,68.775941,106.896560,67.594937,36.287580,45.303797,53.737013,65.078852,37.417722,31.406336,57.338780,178.672685,74.478406,0.600662,180.180337,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.427430,48.795718,198.979635,163.453649,205.248807,199.332554,89.496371,14.229799,194.427440,-0.000802,49.020774,48.809292,161.745473,200.726721,160.070661,194.124307,98.773722,188.905132,-0.000469,0.031514,89.150936,63.764805,194.436290,4.550345,64.363850,0.696662,806432.215498,0.872485,9.042936,22.391694,4.019749,0.065245,0.059318,32.000000,89.231587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.979473,68.775253,106.901204,67.594937,36.255421,45.303797,53.737013,65.011723,37.417722,31.406336,57.345713,178.992742,74.809733,0.601656,180.226285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.495139,48.858105,198.929240,163.471031,205.267459,199.308998,89.486549,14.235222,194.326955,-0.000487,48.954299,48.798634,161.741680,200.632004,160.048419,194.077251,98.800901,188.892761,-0.000468,0.031492,89.120562,63.824952,194.459660,4.586534,64.329466,0.697133,806450.960567,0.872419,9.121785,22.383007,4.025693,0.072099,0.063053,32.000000,89.204697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.947893,68.726591,106.883992,67.594937,36.270835,45.303797,53.737013,65.062525,37.417722,31.406336,57.381651,178.973099,74.903643,0.599791,180.185806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.361859,48.885588,198.857928,163.474396,205.251133,199.316562,89.497982,14.223663,194.434378,-0.000320,48.840651,48.844902,161.735587,200.573147,160.050216,194.072374,98.817015,188.957762,-0.000468,0.031503,89.075025,63.752134,194.429664,4.606020,64.338770,0.696579,806319.053234,0.871239,9.113711,22.351151,4.019167,0.076177,0.066850,32.000000,89.225860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.931202,68.719848,106.880871,67.594937,36.251275,45.303797,53.737013,65.033561,37.417722,31.406336,57.387505,178.995964,74.646931,0.598243,180.248827,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.531873,48.884764,198.921857,163.462060,205.234147,199.336666,89.502067,14.224519,194.379176,-0.000523,48.858912,48.795240,161.727435,200.572047,160.066509,194.080727,98.822711,188.967107,-0.000469,0.031523,89.123125,63.712805,194.372762,4.629061,64.409918,0.698053,806550.963765,0.873840,9.279960,22.359606,4.028575,0.069613,0.062371,32.000000,89.245821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.949582,68.732438,106.881745,67.594937,36.234727,45.303797,53.737013,65.118128,37.417722,31.406336,57.361328,179.004133,74.905624,0.601657,180.155475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.514315,48.879267,198.847060,163.448041,205.213478,199.347631,89.525255,14.225090,194.377131,-0.000249,48.915668,48.871182,161.721634,200.521080,160.074620,194.071030,98.858930,188.873324,-0.000470,0.031535,89.281800,63.901398,194.370070,4.689204,64.354853,0.695655,806387.577018,0.872051,9.128787,22.399055,4.017886,0.063641,0.057734,32.000000,89.239028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.952716,68.729342,106.880257,67.594937,36.234703,45.303797,53.737013,65.032612,37.417722,31.406336,57.340817,179.050511,75.037538,0.598186,180.141824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.520007,48.888062,198.859434,163.448322,205.219002,199.337551,89.435186,14.217669,194.322968,-0.000084,48.866631,48.663151,161.721614,200.585747,160.069332,194.073062,98.873777,188.950952,-0.000471,0.031560,89.278976,63.613169,194.356775,4.753345,64.374686,0.696040,806283.564886,0.870708,9.114933,22.285775,4.015951,0.075044,0.065284,32.000000,89.243492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.947715,68.725165,106.876279,67.594937,36.212294,45.303797,53.737013,65.050099,37.417722,31.406336,57.315410,178.870371,74.472243,0.596949,180.207363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.338400,48.888062,198.817435,163.448322,205.263560,199.323872,89.446645,14.224234,194.337867,-0.000508,48.752582,48.893230,161.689913,200.663909,160.051112,194.208706,98.898749,189.077825,-0.000472,0.031536,89.262529,63.705005,194.405108,4.807764,64.394970,0.695773,806204.807159,0.871451,9.117809,22.300270,4.015739,0.075273,0.066751,32.000000,89.207474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.925550,68.721669,106.837787,67.594937,36.202292,45.303797,53.737013,65.055977,37.417722,31.406336,57.304382,178.893291,74.638347,0.601435,180.281045,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.522674,48.869922,198.916862,163.443275,205.300423,199.316223,89.521015,14.227516,194.413716,-0.000579,48.736538,48.756328,161.703129,200.558082,160.073764,194.123001,98.930066,188.723447,-0.000473,0.031539,89.286757,63.798297,194.387669,4.872377,64.369782,0.697669,806315.207199,0.874841,9.306888,22.323234,4.029669,0.069066,0.063116,32.000000,89.196540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.944718,68.719255,106.853720,67.594937,36.216011,45.303797,53.737013,65.169957,37.417722,31.406336,57.266627,179.042030,74.740327,0.601921,180.425105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.307316,48.844913,198.843322,163.433182,205.264409,199.317813,89.463336,14.222949,194.406207,-0.000307,48.790469,48.723173,161.700940,200.627233,160.069689,194.145000,98.942328,188.840494,-0.000474,0.031506,89.366862,63.753871,194.486546,4.965521,64.366248,0.695824,805848.212096,0.870426,9.096896,22.157964,4.016683,0.063708,0.058324,32.000000,89.188651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.936075,68.692314,106.845588,67.594937,36.206427,45.303797,53.737013,65.074377,37.417722,31.406336,57.245694,178.926672,74.738933,0.599276,180.137261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.567218,48.844913,198.914445,163.433182,205.291131,199.307163,89.534659,14.223377,194.402713,-0.000697,48.773997,48.910891,161.720281,200.674633,160.082296,194.029714,98.909843,188.764036,-0.000472,0.031512,89.453203,63.838264,194.418610,5.080980,64.422449,0.698325,806051.894421,0.875157,9.296155,22.189966,4.032735,0.075355,0.065426,32.000000,89.208144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.950392,68.690444,106.862311,67.594937,36.238770,45.303797,53.737013,65.208119,37.417722,31.406336,57.198106,179.069318,74.957275,0.601407,180.430809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.368334,48.848211,198.750178,163.439070,205.311201,199.290281,89.435096,14.225090,194.333820,-0.000883,48.799491,48.770796,161.697742,200.491234,160.074763,194.048376,98.897525,188.755464,-0.000472,0.031507,89.513827,63.806979,194.430765,5.128799,64.423981,0.694607,805760.699548,0.869324,9.025594,22.193539,4.013024,0.076235,0.066150,32.000000,89.214352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.949555,68.681710,106.878341,67.594937,36.192272,45.303797,53.737013,65.069072,37.417722,31.406336,57.178428,178.870191,74.979798,0.596984,180.201423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.517364,48.842439,198.876937,163.451125,205.293921,199.303499,89.439456,14.225090,194.297210,-0.000743,48.836486,48.853964,161.701284,200.546033,160.044443,194.090424,98.843959,188.533294,-0.000472,0.031524,89.578564,63.807142,194.333685,5.168544,64.324021,0.696610,806029.392462,0.874120,9.235834,22.202616,4.025864,0.068743,0.061701,32.000000,89.214963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.936455,68.676071,106.873770,67.594937,36.156508,45.303797,53.737013,65.191770,37.417722,31.406336,57.149860,178.878912,74.698655,0.598540,180.322981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.343624,48.863052,198.789536,163.460097,205.298143,199.325072,89.444288,14.234080,194.198496,-0.000523,48.915999,48.780923,161.702541,200.462223,160.062637,194.005376,98.765744,188.057949,-0.000473,0.031487,89.598363,63.868080,194.320160,5.198476,64.363471,0.696180,806050.863524,0.871201,9.074935,22.172117,4.016307,0.068135,0.062259,32.000000,89.230419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.950707,68.674136,106.905230,67.594937,36.166675,45.303797,53.737013,65.114599,37.417722,31.406336,57.126644,178.888577,74.923452,0.599490,180.248512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.452317,48.884489,198.756237,163.463742,205.183481,199.348910,89.417888,14.226232,194.216960,-0.000904,48.838940,48.857704,161.711722,200.410013,160.040226,193.847913,98.710649,188.581449,-0.000475,0.031518,89.562354,63.798319,194.262058,5.247599,64.320992,0.697824,806718.093657,0.874705,9.276431,22.070224,4.028677,0.072399,0.063556,32.000000,89.206770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969982,68.676401,106.944494,67.594937,36.128969,45.303797,53.737013,65.111087,37.417722,31.406336,57.118228,178.835776,74.895499,0.599470,180.165389,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.530116,48.884489,198.780579,163.463742,205.105481,199.404054,89.488065,14.222664,194.214537,-0.000699,48.804422,48.852512,161.729872,200.479837,160.043360,193.829841,98.689920,188.600572,-0.000476,0.031508,89.535472,63.794261,194.195185,5.286438,64.284174,0.696955,806904.832084,0.872410,9.185836,22.323223,4.019219,0.076295,0.066713,32.000000,89.193522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.953520,68.674875,106.953782,67.594937,36.094372,45.303797,53.737013,65.173503,37.417722,31.406336,57.119570,178.976130,74.503864,0.601584,180.361769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.505666,48.876518,198.595139,163.446920,205.083890,199.447656,89.513671,14.221522,194.249188,-0.000545,48.773823,48.840000,161.688419,200.459777,160.013487,193.853472,98.631974,188.819642,-0.000478,0.031502,89.464734,63.916453,194.251801,5.326105,64.304458,0.696653,807131.902036,0.871020,9.103728,22.351621,4.013328,0.076330,0.066730,32.000000,89.199050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.934689,68.672224,106.977496,67.594937,36.108880,45.303797,53.737013,65.134591,37.417722,31.406336,57.091793,179.027341,74.722939,0.601093,180.161101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.574680,48.865250,198.752738,163.419164,205.090214,199.443645,89.356235,14.237363,194.226947,-0.000816,48.826703,48.855516,161.728331,200.471540,160.036548,193.971825,98.700236,188.665875,-0.000478,0.031507,89.436127,63.835587,194.179210,5.385497,64.258967,0.696407,807547.631044,0.871420,9.121177,22.492436,4.011564,0.074865,0.065530,32.000000,89.203951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.940613,68.679820,106.992641,67.594937,36.088125,45.303797,53.737013,65.156036,37.417722,31.406336,57.060023,178.712470,74.543923,0.599308,180.105121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.373194,48.868548,198.682212,163.396174,205.147725,199.432997,89.383858,14.224376,194.213471,-0.000861,48.842982,48.746529,161.714372,200.454802,160.053794,193.892507,98.765454,188.521153,-0.000476,0.031497,89.377436,63.878958,194.223492,5.410646,64.260175,0.696392,807142.160210,0.871561,9.038181,22.366016,4.009158,0.072253,0.063130,32.000000,89.209837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.966685,68.673099,107.000400,67.594937,36.075618,45.303797,53.737013,65.124037,37.417722,31.406336,57.038701,178.767716,74.382001,0.600309,179.967828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.315666,48.870197,198.737101,163.374867,205.149009,199.432190,89.500793,14.225661,194.249240,-0.000499,48.837679,48.879388,161.695484,200.370789,160.036749,193.964035,98.862748,188.766809,-0.000475,0.031501,89.316703,63.800362,194.286614,5.443326,64.274942,0.698698,807141.548476,0.875202,9.251108,22.246028,4.024091,0.069536,0.062050,32.000000,89.172691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.951210,68.675055,107.012512,67.594937,36.060514,45.303797,53.737013,65.248007,37.417722,31.406336,57.020894,179.001585,75.065125,0.603620,179.994854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.421307,48.870197,198.681667,163.374867,205.128343,199.435021,89.376182,14.226660,194.230627,-0.000757,48.923730,48.864305,161.692668,200.594085,160.046722,194.105033,99.004607,188.706266,-0.000474,0.031508,89.269322,63.788782,194.380124,5.492821,64.322759,0.699398,806866.144798,0.875191,9.312730,22.241684,4.029898,0.069624,0.063936,32.000000,89.180222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960962,68.673601,107.029041,67.594937,36.055849,45.303797,53.737013,65.288436,37.417722,31.406336,57.001558,178.752363,74.684128,0.598864,180.084193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.553372,48.897681,198.917499,163.362811,205.162465,199.437833,89.379250,14.223235,194.258909,-0.000776,48.891593,48.904413,161.688032,200.483018,160.058259,194.035112,99.055147,188.774014,-0.000474,0.031495,89.237842,63.890558,194.317146,5.535917,64.321388,0.697425,806191.812343,0.874344,9.202640,22.076925,4.020162,0.067338,0.060704,32.000000,89.156271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968703,68.694653,107.031815,67.594937,36.099469,45.303797,53.737013,65.240705,37.417722,31.406336,57.008416,178.758500,74.918390,0.600667,180.123374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.601827,48.913072,198.899730,163.360849,205.167148,199.433849,89.329593,14.223663,194.275681,-0.000406,48.930692,48.734282,161.699933,200.577551,160.065293,194.064388,99.025256,188.918258,-0.000473,0.031494,89.151291,63.860276,194.367827,5.617306,64.268361,0.696450,805899.183856,0.871806,9.092748,22.052010,4.014207,0.068988,0.060330,32.000000,89.187716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.954051,68.684966,107.016899,67.594937,36.080537,45.303797,53.737013,65.172198,37.417722,31.406336,56.999129,178.659187,74.902689,0.597939,180.323886,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.470458,48.927363,198.707972,163.383558,205.219059,199.414861,89.416579,14.223948,194.239519,-0.000493,49.021361,48.833005,161.691561,200.464649,160.033571,193.996059,98.943613,188.617364,-0.000472,0.031512,89.157952,63.801100,194.295670,5.668632,64.321424,0.696549,805949.011840,0.870888,9.105701,22.095174,4.012955,0.073771,0.064880,32.000000,89.142880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962229,68.646609,107.020680,67.594937,36.090978,45.303797,53.737013,65.151678,37.417722,31.406336,56.981779,178.833158,74.991537,0.597932,180.049063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.405780,48.957870,198.726161,163.388324,205.181551,199.371573,89.536500,14.229228,194.215054,-0.000826,49.017453,48.872397,161.673107,200.463406,160.024487,193.938593,98.921848,188.772825,-0.000472,0.031507,89.219991,63.855223,194.294424,5.697576,64.273536,0.696943,806415.736074,0.873036,9.208646,22.104282,4.016700,0.076507,0.066877,32.000000,89.129389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.949308,68.646552,107.005071,67.594937,35.994507,45.303797,53.737013,65.233480,37.417722,31.406336,56.979659,179.073000,74.629176,0.597779,180.176797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.453978,48.957870,198.645319,163.388324,205.145506,199.340479,89.432979,14.226089,194.180371,-0.000553,49.022541,48.782191,161.679602,200.492232,160.052823,193.945558,98.858466,188.631258,-0.000472,0.031485,89.245829,64.037819,194.263058,5.750823,64.323534,0.698235,806498.274222,0.873020,9.306482,22.184859,4.022326,0.075633,0.066134,32.000000,89.143202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.944036,68.664130,107.002701,67.594937,36.010081,45.303797,53.737013,65.278106,37.417722,31.406336,56.995164,178.865959,74.893298,0.601347,180.089228,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.499430,48.972162,198.779830,163.397296,205.086821,199.314509,89.422985,14.236792,194.140899,-0.000352,49.002847,48.843087,161.680872,200.334296,160.037160,193.901826,98.798837,188.521816,-0.000471,0.031481,89.240747,63.753665,194.198218,5.795268,64.267171,0.696777,806538.096756,0.872948,9.256302,22.194687,4.016771,0.072100,0.063046,32.000000,89.179075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.950418,68.655560,106.950758,67.594937,36.008299,45.303797,53.737013,65.261098,37.417722,31.406336,56.981534,178.845969,74.529763,0.598440,180.234311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.501852,48.981506,198.674789,163.405707,205.038512,199.299273,89.383534,14.221380,194.117151,-0.000832,48.933938,48.823939,161.691459,200.321167,160.051533,193.923899,98.767124,188.521585,-0.000472,0.031477,89.240333,63.869917,194.191779,5.829380,64.276204,0.697094,806626.767981,0.872077,9.223306,22.212894,4.015800,0.069790,0.062505,32.000000,89.190832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960456,68.654393,106.941202,67.594937,36.005234,45.303797,53.737013,65.242180,37.417722,31.406336,56.983135,178.767068,74.547665,0.601106,180.081085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.574398,48.960344,198.751071,163.402062,205.026548,199.305843,89.488596,14.230655,194.097989,-0.000883,48.935195,48.865702,161.706682,200.405303,160.020122,193.833432,98.715344,188.606115,-0.000473,0.031452,89.247989,63.846195,194.217861,5.866827,64.259923,0.696672,806705.639357,0.872371,9.230132,22.244519,4.013482,0.067876,0.061157,32.000000,89.120215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.944910,68.665421,106.905394,67.594937,35.965878,45.303797,53.737013,65.249086,37.417722,31.406336,56.980650,178.977191,74.734825,0.600682,180.107875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.641374,48.960344,198.599815,163.402062,205.027519,199.313834,89.390247,14.228658,194.123612,-0.000557,48.917052,48.862242,161.697384,200.369545,160.019836,193.790689,98.741061,188.701571,-0.000472,0.031466,89.253266,63.852692,194.074241,5.882424,64.269857,0.696108,806773.076091,0.869908,9.133566,22.328294,4.009147,0.066594,0.061333,32.000000,89.113348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968248,68.654300,106.868035,67.594937,35.980848,45.303797,53.737013,65.217909,37.417722,31.406336,56.947015,178.780494,74.743335,0.598541,180.158111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.384455,48.952648,198.712777,163.378792,205.000399,199.316216,89.427268,14.225803,194.035117,-0.000634,48.835926,48.896586,161.702053,200.296561,159.997418,193.916262,98.723840,188.552290,-0.000473,0.031465,89.191974,63.966474,194.125556,5.897855,64.263961,0.694811,806616.807280,0.869595,9.064026,22.338695,4.000691,0.064616,0.058731,32.000000,89.102429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.952659,68.629959,106.834658,67.594937,35.944225,45.303797,53.737013,65.184465,37.417722,31.406336,56.925815,178.854536,74.749792,0.597450,180.101423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.409011,48.930936,198.670486,163.356924,204.981417,199.291785,89.525134,14.221380,194.140359,-0.000807,48.804224,48.862274,161.696051,200.462081,160.003447,193.803458,98.737491,188.774934,-0.000475,0.031441,89.160103,63.892460,194.164858,5.966071,64.247193,0.698365,807029.168126,0.874249,9.323474,22.299427,4.023792,0.062884,0.055889,32.000000,89.137334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.919469,68.644928,106.828299,67.594937,35.894928,45.303797,53.737013,65.343941,37.417722,31.406336,56.907064,179.050269,74.730496,0.600399,180.174948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.514467,48.918294,198.722864,163.347952,204.910027,199.290706,89.470761,14.224947,194.099635,-0.000473,48.934467,48.908563,161.676730,200.377088,159.986342,193.809633,98.744752,188.893097,-0.000474,0.031452,89.153281,63.926739,194.184415,5.989552,64.262321,0.694155,806448.935369,0.867523,9.006927,22.341647,3.998120,0.061824,0.055642,32.000000,89.151168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.928828,68.631027,106.812821,67.594937,35.921667,45.303797,53.737013,65.336582,37.417722,31.406336,56.869861,178.941523,74.751406,0.597120,180.177112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.576135,48.947426,198.664213,163.356924,204.862588,199.270565,89.384250,14.225803,194.096896,-0.000574,49.020031,48.950353,161.682642,200.361961,160.017106,193.888719,98.808330,188.429207,-0.000475,0.031427,89.155068,63.996858,194.195877,5.994194,64.246941,0.696618,806584.744877,0.871082,9.153801,22.407428,4.013430,0.063409,0.056935,32.000000,89.233308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.957354,68.652532,106.825324,67.594937,35.883471,45.303797,53.737013,65.285750,37.417722,31.406336,56.840871,178.768501,74.536660,0.598869,180.172391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.506983,48.947426,198.623528,163.356924,204.932566,199.253050,89.441463,14.227659,194.032232,-0.000799,49.001961,48.700592,161.679353,200.356314,159.999509,193.749598,98.827691,188.691921,-0.000477,0.031429,89.176150,63.878483,194.175216,6.017662,64.222293,0.695856,806237.993036,0.870704,9.118845,22.168337,4.007255,0.064330,0.056917,32.000000,89.174573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.955379,68.647645,106.825820,67.594937,35.897036,45.303797,53.737013,65.260886,37.417722,31.406336,56.854195,178.882925,74.698361,0.599794,180.153351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.594426,48.959794,198.614237,163.361690,204.960758,199.234844,89.406527,14.225375,194.121964,-0.000638,48.985043,48.840929,161.683452,200.366100,160.014155,193.767524,98.770698,188.629728,-0.000476,0.031424,89.261678,64.046580,194.188596,6.085665,64.282082,0.696827,806200.655932,0.871420,9.190715,22.248414,4.012031,0.063162,0.055239,32.000000,89.163201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.931691,68.630570,106.803931,67.594937,35.847127,45.303797,53.737013,65.307115,37.417722,31.406336,56.839698,178.813054,74.557129,0.599101,180.101030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.576275,48.962268,198.593119,163.346831,205.040647,199.232302,89.491667,14.215814,194.103414,-0.000454,48.995512,48.854921,161.674349,200.264390,160.001645,193.748836,98.758966,188.537077,-0.000475,0.031407,89.236973,63.792475,194.168919,6.141836,64.192020,0.695023,806247.931667,0.870004,9.112215,22.281876,4.004769,0.066311,0.059016,32.000000,89.182990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.946530,68.649588,106.834867,67.594937,35.856136,45.303797,53.737013,65.263859,37.417722,31.406336,56.838381,178.983334,74.559990,0.599239,180.240841,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
