OSU 80 Ton Compressor Load Stand
49.380124,48.977933,198.677250,163.350756,205.123589,199.218226,89.412363,14.224947,194.051258,-0.000727,48.976371,48.837740,161.665918,200.350830,160.001853,193.826420,98.784536,188.705044,-0.000474,0.031393,89.153335,63.781843,194.226837,6.176300,64.231615,0.696167,806310.994427,0.869525,9.133540,22.258543,4.005810,0.063228,0.057463,32.000000,89.203568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.940535,68.641921,106.839925,67.594937,35.816763,45.303797,53.737013,65.279466,37.417722,31.406336,56.827547,178.824727,74.666593,0.599361,179.945601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.478709,48.977933,198.581834,163.350756,205.196520,199.197590,89.351456,14.226660,194.046106,-0.000801,48.961725,48.905239,161.649205,200.303288,159.994514,193.823243,98.805544,188.627258,-0.000472,0.031369,89.039680,63.965370,194.203912,6.208580,64.253324,0.698390,806480.406487,0.874112,9.353272,22.296534,4.023425,0.069056,0.062129,32.000000,89.159481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.899244,68.630492,106.824551,67.594937,35.856610,45.303797,53.737013,65.402360,37.417722,31.406336,56.830544,178.702913,74.592932,0.600787,179.976089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.594505,48.983705,198.717010,163.339261,205.281517,199.200535,89.430647,14.223520,194.148384,-0.000262,48.907208,48.998425,161.675327,200.233933,159.992088,193.777240,98.771445,188.564372,-0.000471,0.031364,89.029198,64.017934,194.172546,6.211479,64.232913,0.696612,806176.442490,0.872683,9.250631,22.246095,4.013480,0.068952,0.062648,32.000000,89.146507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.862124,68.635709,106.820981,67.594937,35.806894,45.303797,53.737013,65.248951,37.417722,31.406336,56.820584,178.861294,74.379507,0.600052,180.105003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.577523,48.968039,198.719256,163.300852,205.305911,199.201314,89.431086,14.221094,194.124547,-0.000534,48.867576,48.978131,161.657728,200.329363,159.995903,193.870156,98.738235,188.585779,-0.000472,0.031347,89.040598,64.017469,194.220373,6.252678,64.285382,0.695746,806156.046023,0.868873,9.137230,22.255963,4.006904,0.070340,0.062258,32.000000,89.178259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.835620,68.640754,106.799200,67.594937,35.797961,45.303797,53.737013,65.296543,37.417722,31.406336,56.793271,178.862173,74.901295,0.598464,180.191077,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.579749,48.945777,198.689687,163.271975,205.384529,199.200519,89.426799,14.225090,194.253736,-0.000659,48.910178,48.933233,161.631865,200.289650,159.993321,193.878715,98.761022,188.563820,-0.000473,0.031367,89.017102,63.962166,194.215721,6.282047,64.247085,0.695365,806278.576426,0.869968,9.138014,22.297708,4.008253,0.069884,0.061925,32.000000,89.165184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.836508,68.642890,106.806671,67.594937,35.838558,45.303797,53.737013,65.313605,37.417722,31.406336,56.780485,178.853598,74.746930,0.596809,180.067710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.637836,48.962268,198.787984,163.279265,205.389626,199.201283,89.513647,14.229086,194.270153,-0.000180,48.942936,48.877127,161.626912,200.521814,159.996261,193.944154,98.814192,188.706570,-0.000473,0.031373,88.989858,63.988215,194.352039,6.288309,64.331071,0.695630,806127.594647,0.869909,9.113441,22.266609,4.007477,0.068703,0.062068,32.000000,89.165385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.839750,68.635331,106.810846,67.594937,35.796092,45.303797,53.737013,65.317858,37.417722,31.406336,56.744591,179.027294,74.692052,0.597914,180.311140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.638717,48.962268,198.764038,163.279265,205.379318,199.209335,89.321823,14.235507,194.303215,-0.000341,48.841257,48.934879,161.615340,200.590537,159.967729,193.878213,98.813175,188.820731,-0.000472,0.031388,89.004980,63.865096,194.344592,6.304728,64.394970,0.694279,805896.264075,0.867979,9.069622,22.267456,4.004767,0.064994,0.059340,32.000000,89.161923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.807872,68.643722,106.811828,67.594937,35.841327,45.303797,53.737013,65.291266,37.417722,31.406336,56.747074,178.643646,74.856394,0.597971,180.192060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.374478,48.938082,198.868098,163.288236,205.358349,199.215197,89.430968,14.230513,194.241998,-0.000628,48.932551,48.820402,161.629541,200.442672,159.978949,193.941996,98.780656,188.706691,-0.000472,0.031375,88.960973,63.949293,194.304682,6.326155,64.322650,0.693546,805934.730026,0.869861,9.068708,22.311647,4.004214,0.068636,0.060733,32.000000,89.124981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.781646,68.640319,106.825736,67.594937,35.827680,45.303797,53.737013,65.294538,37.417722,31.406336,56.733809,178.861937,74.573343,0.596621,180.259212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.602411,48.953198,198.668288,163.312908,205.375032,199.197696,89.450315,14.222378,194.118640,-0.000646,48.930212,48.840207,161.613262,200.421001,159.958496,193.907948,98.752351,188.719778,-0.000470,0.031371,88.984167,63.920740,194.186252,6.327467,64.318540,0.697856,806387.124890,0.873930,9.319303,22.301036,4.027751,0.074190,0.064883,32.000000,89.158040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.815536,68.634773,106.829502,67.594937,35.851464,45.303797,53.737013,65.455561,37.417722,31.406336,56.694769,178.900629,74.525581,0.601930,180.108032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.589692,48.953198,198.814776,163.312908,205.377692,199.194684,89.453242,14.227230,194.332202,-0.000457,48.940533,48.962988,161.634308,200.407750,159.947594,193.889657,98.742886,188.889014,-0.000470,0.031314,88.987564,64.042718,194.304336,6.350853,64.347641,0.694520,806140.479634,0.869245,9.097326,22.334292,4.005214,0.076868,0.066239,32.000000,89.174846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.821361,68.622735,106.850353,67.594937,35.793010,45.303797,53.737013,65.334202,37.417722,31.406336,56.695606,178.906484,74.896233,0.599399,180.191628,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.654057,48.963092,198.796380,163.341224,205.437246,199.158550,89.308581,14.230227,194.232724,-0.000901,48.944607,48.888990,161.661214,200.437820,159.980955,193.892328,98.704615,188.541370,-0.000469,0.031284,89.061675,64.222465,194.373086,6.379186,64.283903,0.694729,806187.551149,0.869451,9.110535,22.407750,4.009196,0.074710,0.065340,32.000000,89.134526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.856904,68.634638,106.887998,67.594937,35.809911,45.303797,53.737013,65.350889,37.417722,31.406336,56.687185,178.617162,74.741721,0.596881,180.204924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.655967,48.964741,198.870877,163.349354,205.477243,199.141668,89.372378,14.231940,194.262057,-0.000932,48.919970,48.978581,161.631673,200.554677,159.958127,193.948312,98.677611,188.615234,-0.000467,0.031278,89.099089,64.058208,194.313940,6.400972,64.225124,0.696073,806280.077583,0.870519,9.178047,22.354642,4.013168,0.074474,0.065191,32.000000,89.083684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.830486,68.641016,106.879930,67.594937,35.799501,45.303797,53.737013,65.318189,37.417722,31.406336,56.675655,178.744757,74.529763,0.598602,180.067749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.520482,48.963367,198.892334,163.345990,205.478278,199.150094,89.485656,14.223520,194.336990,-0.000645,48.915112,48.935562,161.640959,200.440736,159.973455,193.890347,98.653733,188.644197,-0.000467,0.031273,89.158208,64.045868,194.275989,6.431296,64.275050,0.695206,806147.370777,0.868744,9.053282,22.369478,4.004974,0.073586,0.064593,32.000000,89.132588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.827466,68.623030,106.891269,67.594937,35.768116,45.303797,53.737013,65.320374,37.417722,31.406336,56.661207,178.971313,75.035631,0.599085,180.101817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.626765,48.963092,198.843091,163.326645,205.477431,199.167559,89.455496,14.223948,194.318950,-0.000946,48.980071,48.970914,161.627471,200.456984,159.977251,193.974220,98.711397,188.753670,-0.000469,0.031272,89.154446,63.914632,194.301217,6.430335,64.226368,0.696432,806458.656665,0.870315,9.192621,22.404316,4.016365,0.074139,0.064456,32.000000,89.155586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.859044,68.626806,106.903471,67.594937,35.819369,45.303797,53.737013,65.406518,37.417722,31.406336,56.648034,178.910992,74.714722,0.596559,180.055043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.804512,48.971887,198.897557,163.317674,205.533260,199.160311,89.443922,14.223948,194.376480,-0.000950,49.002198,48.839990,161.622220,200.508685,159.975000,193.922393,98.775348,188.865816,-0.000468,0.031295,89.142886,64.012808,194.348533,6.449652,64.289204,0.695571,806165.114220,0.868613,9.081938,22.388065,4.006771,0.072099,0.063059,32.000000,89.167091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.878142,68.653829,106.930658,67.594937,35.762695,45.303797,53.737013,65.351760,37.417722,31.406336,56.634567,178.887844,74.755441,0.597928,180.046781,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.647989,48.971887,198.900308,163.317674,205.505397,199.140358,89.350760,14.226945,194.304949,-0.000662,48.990754,48.953606,161.616742,200.574309,159.979672,194.081197,98.786553,188.738547,-0.000469,0.031271,89.125504,63.837094,194.351204,6.482167,64.312860,0.692817,805671.557823,0.865272,8.906490,22.366520,3.993565,0.069369,0.062240,32.000000,89.128510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.846773,68.638208,106.904774,67.594937,35.810772,45.303797,53.737013,65.255942,37.417722,31.406336,56.630501,178.701519,75.014428,0.595818,180.155003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.513173,48.984529,198.943752,163.326084,205.450659,199.150917,89.448296,14.226374,194.382665,-0.000734,49.011750,48.937929,161.635612,200.530845,159.953041,194.063840,98.829361,188.850612,-0.000467,0.031256,89.083002,63.935680,194.322896,6.507816,64.341961,0.694443,805764.396632,0.869121,9.068706,22.307188,4.006211,0.069772,0.062475,32.000000,89.111740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.847704,68.644958,106.935272,67.594937,35.820597,45.303797,53.737013,65.345932,37.417722,31.406336,56.630808,178.896592,74.423013,0.595374,180.097371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.551377,48.992500,198.809636,163.330570,205.446634,199.172559,89.477449,14.226517,194.269382,-0.000819,49.032027,48.772873,161.635327,200.478471,159.951251,193.897744,98.864663,188.591692,-0.000467,0.031242,89.112047,63.917691,194.403476,6.514401,64.331882,0.695981,805873.390822,0.870876,9.221381,22.306758,4.017996,0.065556,0.058120,32.000000,89.121875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.863160,68.626772,106.948388,67.594937,35.813844,45.303797,53.737013,65.429284,37.417722,31.406336,56.619392,178.954898,74.590951,0.601706,180.216333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.468670,48.994424,198.962555,163.328888,205.468451,199.189790,89.415917,14.220095,194.363801,-0.000576,48.930782,48.962675,161.623225,200.650148,159.968103,194.067665,98.862844,188.794382,-0.000468,0.031251,89.160658,64.173128,194.399828,6.545127,64.317999,0.695372,805786.669509,0.869961,9.189640,22.173518,4.012192,0.076105,0.065905,32.000000,89.143167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.870122,68.628341,106.966074,67.594937,35.784669,45.303797,53.737013,65.415116,37.417722,31.406336,56.612665,178.831834,74.722499,0.599732,180.253508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.701551,48.974086,198.958254,163.331691,205.504055,199.198040,89.429484,14.223663,194.303138,-0.000383,48.932951,48.946426,161.628393,200.603809,159.962743,194.097961,98.902220,188.831414,-0.000469,0.031243,89.142149,64.061693,194.405190,6.531251,64.363904,0.697012,805964.773881,0.872286,9.281577,22.250557,4.022227,0.076308,0.067148,32.000000,89.173654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.870437,68.621592,106.980047,67.594937,35.781351,45.303797,53.737013,65.471616,37.417722,31.406336,56.603961,178.858968,74.695647,0.599673,180.061337,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.728840,48.974086,199.050543,163.331691,205.510838,199.218430,89.469545,14.224234,194.486922,-0.000589,48.893188,49.132825,161.637342,200.623299,159.970582,194.076693,98.979632,188.756894,-0.000468,0.031248,89.115087,64.058997,194.400703,6.536866,64.321641,0.693579,805496.134895,0.867573,9.015350,22.226641,4.003059,0.076487,0.067044,32.000000,89.193917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.871611,68.644795,106.988374,67.594937,35.800902,45.303797,53.737013,65.344132,37.417722,31.406336,56.572255,178.939091,74.584348,0.597644,180.159999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.600518,48.963367,199.017352,163.326925,205.520836,199.230214,89.502239,14.231369,194.416261,-0.000461,48.958215,48.921482,161.647638,200.721277,159.978642,194.123432,99.019283,188.946206,-0.000468,0.031247,89.088386,64.053064,194.376512,6.536590,64.351679,0.693998,805246.457338,0.866745,8.987064,22.121049,4.002718,0.074235,0.064327,32.000000,89.203993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.889628,68.645382,106.982739,67.594937,35.771624,45.303797,53.737013,65.329695,37.417722,31.406336,56.549141,179.004478,74.645023,0.598505,180.213343,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.700014,48.972986,199.087377,163.328327,205.587939,199.233960,89.461055,14.222093,194.410581,-0.000051,48.907397,48.947455,161.615708,200.636489,159.988421,194.162724,99.024009,188.892691,-0.000466,0.031228,89.073366,64.040357,194.516853,6.544050,64.297155,0.695204,805303.544779,0.868944,9.109461,22.152971,4.012405,0.070400,0.062703,32.000000,89.210801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.889621,68.626257,106.998163,67.594937,35.807959,45.303797,53.737013,65.409630,37.417722,31.406336,56.535968,178.922111,74.670041,0.599337,180.093044,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.653029,48.975460,199.094919,163.324683,205.629997,199.233676,89.442413,14.217955,194.487181,-0.000409,49.015464,48.877367,161.621964,200.721563,159.988668,194.141473,99.039521,188.902918,-0.000465,0.031229,89.067177,64.016943,194.470130,6.543788,64.340483,0.694762,805183.142316,0.867451,9.015843,22.128018,4.005781,0.067997,0.062702,32.000000,89.220403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.882838,68.639830,106.990074,67.594937,35.807046,45.303797,53.737013,65.356348,37.417722,31.406336,56.533046,178.884825,74.847077,0.598248,180.093713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.576951,48.975460,199.013143,163.324683,205.547531,199.222613,89.439692,14.224947,194.486655,-0.000621,49.063147,48.900766,161.617573,200.654348,159.969590,194.173401,98.989299,188.816374,-0.000465,0.031213,89.067911,63.873485,194.436169,6.552654,64.386893,0.694898,805197.755997,0.868548,9.067048,22.116371,4.009724,0.069466,0.063685,32.000000,89.186245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.878817,68.642452,107.001139,67.594937,35.835970,45.303797,53.737013,65.384252,37.417722,31.406336,56.523239,178.879384,74.849278,0.597352,180.110078,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.520090,49.004868,199.096453,163.323281,205.522402,199.215753,89.541347,14.226374,194.394433,-0.000485,49.111008,48.977564,161.640296,200.625602,159.964510,194.147447,98.950079,188.847837,-0.000465,0.031226,89.135805,64.146409,194.603366,6.569366,64.391256,0.695107,805445.770374,0.870007,9.146030,22.133876,4.014227,0.068247,0.062155,32.000000,89.232197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.902265,68.666766,107.028282,67.594937,35.826565,45.303797,53.737013,65.431944,37.417722,31.406336,56.511070,179.082693,74.586990,0.597946,180.097686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.657492,49.035375,199.016867,163.348233,205.517699,199.204382,89.407748,14.226089,194.420134,-0.000634,49.098412,48.997745,161.605141,200.634450,159.944336,194.248535,98.912040,188.882159,-0.000464,0.031234,89.157270,64.080455,194.504369,6.552879,64.301970,0.696011,805724.199905,0.870169,9.234529,22.184991,4.020519,0.063570,0.057704,32.000000,89.214829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.863835,68.636176,107.029155,67.594937,35.827765,45.303797,53.737013,65.471388,37.417722,31.406336,56.530241,178.815497,74.592345,0.600869,180.135884,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.596591,49.069181,199.054080,163.362811,205.591248,199.202736,89.412835,14.225803,194.478849,-0.000942,49.268749,49.019227,161.641216,200.682441,159.976346,194.178983,98.874359,188.810211,-0.000464,0.031239,89.198868,64.211670,194.639179,6.542210,64.362317,0.695094,805707.241117,0.868817,9.122334,22.236005,4.007791,0.062409,0.055542,32.000000,89.270859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.884192,68.671524,107.025612,67.594937,35.834977,45.303797,53.737013,65.398271,37.417722,31.406336,56.553027,178.825671,74.822059,0.599202,180.072548,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.620845,49.105185,199.138769,163.375988,205.682711,199.252927,89.381866,14.222093,194.484455,-0.000762,49.260003,48.866723,161.661860,200.793059,159.959774,194.206402,98.791415,189.010878,-0.000463,0.031229,89.219163,64.035783,194.516689,6.590157,64.415958,0.695359,806013.793403,0.870027,9.219352,22.246485,4.013463,0.071988,0.063063,32.000000,89.260026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.898703,68.654471,107.020164,67.594937,35.789956,45.303797,53.737013,65.439659,37.417722,31.406336,56.579463,178.763732,74.757935,0.598151,180.214956,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.510477,49.105185,199.123969,163.375988,205.695097,199.294971,89.466216,14.227088,194.520176,-0.000619,49.264843,48.956023,161.658947,200.806045,159.983200,194.266809,98.794808,188.798599,-0.000462,0.031244,89.223785,64.125069,194.483994,6.601641,64.433321,0.695105,806482.446225,0.869172,9.222750,22.278158,4.012840,0.076366,0.066798,32.000000,89.244387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.927437,68.665377,107.031083,67.594937,35.834037,45.303797,53.737013,65.429793,37.417722,31.406336,56.612451,178.932432,74.747737,0.598721,180.163776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.517734,49.125249,199.088982,163.397296,205.724474,199.318675,89.413873,14.224804,194.385835,-0.000901,49.226738,48.982979,161.656732,200.588478,159.958775,194.146367,98.800354,188.903891,-0.000463,0.031270,89.212415,64.158071,194.446958,6.604437,64.381574,0.696241,806901.224457,0.871679,9.344842,22.321645,4.021855,0.075112,0.066083,32.000000,89.230518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.904656,68.678304,107.034193,67.594937,35.810393,45.303797,53.737013,65.498788,37.417722,31.406336,56.611055,178.827747,74.918757,0.600167,180.202328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.641039,49.118378,199.018338,163.411875,205.739087,199.319083,89.368825,14.226945,194.468714,-0.000906,48.984996,48.987881,161.644520,200.626010,159.958205,194.166109,98.773462,188.944720,-0.000463,0.031269,89.184972,64.097973,194.478794,6.621889,64.301952,0.696745,807021.876673,0.872200,9.357360,22.355907,4.020559,0.074116,0.064209,32.000000,89.279608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.897802,68.652738,107.029416,67.594937,35.811497,45.303797,53.737013,65.500454,37.417722,31.406336,56.631041,178.737651,74.780166,0.598749,180.133603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.610796,49.080174,199.021705,163.391408,205.701970,199.340640,89.411225,14.225518,194.407632,-0.000599,49.014177,48.939996,161.652187,200.621647,159.956855,194.148710,98.785517,188.753444,-0.000462,0.031291,89.232600,64.137058,194.427603,6.629028,64.388029,0.695879,806934.428810,0.870218,9.222410,22.398230,4.009149,0.068848,0.062187,32.000000,89.292202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.907934,68.650832,107.045737,67.594937,35.766827,45.303797,53.737013,65.435778,37.417722,31.406336,56.624178,178.822450,74.947663,0.598373,180.211691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.630805,49.080174,198.992407,163.391408,205.671997,199.353531,89.485978,14.220809,194.455386,-0.000820,49.044225,48.998475,161.649766,200.661952,159.970612,194.127703,98.789567,188.712006,-0.000462,0.031317,89.291138,63.958539,194.403152,6.633588,64.438424,0.695325,806912.485478,0.870395,9.215596,22.313860,4.011661,0.068275,0.062338,32.000000,89.277227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.915218,68.671011,107.067249,67.594937,35.780214,45.303797,53.737013,65.456795,37.417722,31.406336,56.584220,178.971955,74.918390,0.597359,180.156616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.543856,49.076601,198.985897,163.375147,205.622224,199.354133,89.428036,14.223520,194.417402,-0.000853,49.025569,49.053329,161.625230,200.648843,159.944143,194.119169,98.811582,188.759771,-0.000462,0.031360,89.270506,64.130323,194.477164,6.640372,64.382475,0.694509,806920.760976,0.869335,9.194826,22.294136,4.009454,0.064530,0.059588,32.000000,89.234973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.895993,68.652588,107.068784,67.594937,35.773524,45.303797,53.737013,65.449598,37.417722,31.406336,56.577137,178.856071,74.573857,0.597358,180.186120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.600330,49.068081,198.903627,163.375147,205.576392,199.371820,89.346449,14.218954,194.490631,-0.000489,49.041470,49.011240,161.621799,200.599100,159.943339,194.112809,98.858380,188.705743,-0.000461,0.031379,89.280440,64.234061,194.359365,6.639055,64.432149,0.696175,806955.343353,0.871588,9.281559,22.290188,4.016359,0.063806,0.056640,32.000000,89.191404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.888051,68.654610,107.077384,67.594937,35.761026,45.303797,53.737013,65.500793,37.417722,31.406336,56.573367,178.692899,74.724260,0.601034,180.201187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.646724,49.083473,198.881453,163.383278,205.594236,199.366064,89.527328,14.227516,194.358801,-0.000575,49.133038,48.984228,161.635631,200.565584,159.954189,193.961490,98.994264,188.769970,-0.000459,0.031395,89.277077,64.096420,194.389791,6.635092,64.298327,0.694768,806746.851651,0.871337,9.214370,22.222954,4.010127,0.067017,0.058435,32.000000,89.187210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.905410,68.659525,107.093953,67.594937,35.755356,45.303797,53.737013,65.474381,37.417722,31.406336,56.560517,179.054656,74.749425,0.599075,180.131006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.587896,49.075777,199.014869,163.374306,205.632616,199.366102,89.421413,14.224091,194.356030,-0.000697,49.046758,48.972844,161.652610,200.587765,159.963677,194.100997,99.184354,189.026588,-0.000458,0.031393,89.205198,64.080417,194.472513,6.635859,64.336750,0.695596,806187.432951,0.868687,9.181604,22.111363,4.005933,0.068049,0.060575,32.000000,89.207030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.910062,68.669171,107.136045,67.594937,35.744783,45.303797,53.737013,65.456533,37.417722,31.406336,56.570949,178.842826,74.581854,0.598341,180.115467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.569401,49.075777,199.008634,163.374306,205.606294,199.349665,89.432893,14.225233,194.469943,-0.000397,49.107140,49.075834,161.636941,200.690677,159.948727,194.158203,99.212781,188.817965,-0.000459,0.031364,89.266070,64.239197,194.443471,6.652358,64.289114,0.696228,805543.404083,0.870843,9.234979,22.018273,4.013376,0.070682,0.062193,32.000000,89.224832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.900632,68.674689,107.103783,67.594937,35.751350,45.303797,53.737013,65.491502,37.417722,31.406336,56.559762,178.865787,74.521032,0.600589,180.125420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.569048,49.077701,199.031247,163.344027,205.573155,199.326085,89.444714,14.226945,194.459234,-0.000285,49.110264,48.961078,161.630731,200.644766,159.977883,194.218588,99.238208,188.591794,-0.000460,0.031351,89.338444,64.188309,194.486952,6.667969,64.344341,0.696906,805389.073608,0.871020,9.254190,21.910995,4.014748,0.072271,0.063692,32.000000,89.248118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.888791,68.656597,107.064966,67.594937,35.747797,45.303797,53.737013,65.507749,37.417722,31.406336,56.557867,178.889429,74.821545,0.601219,180.117828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.453536,49.102712,198.988196,163.338700,205.541376,199.320915,89.338288,14.234794,194.590315,-0.000452,49.224977,48.906226,161.632117,200.699586,159.955185,194.217636,99.307777,188.724522,-0.000461,0.031389,89.353151,64.140127,194.458253,6.694035,64.324940,0.696289,805196.647405,0.870814,9.256481,21.800011,4.015232,0.072133,0.062937,32.000000,89.203264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.873723,68.664781,107.012650,67.594937,35.749037,45.303797,53.737013,65.514473,37.417722,31.406336,56.554188,178.676576,74.689704,0.598788,180.134625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.526772,49.102712,198.939271,163.338700,205.549602,199.313670,89.529016,14.225090,194.418154,-0.000320,49.286767,48.954350,161.636735,200.652207,159.959436,194.123509,99.330732,188.958862,-0.000459,0.031406,89.454095,64.138264,194.487218,6.723214,64.267874,0.697869,805146.079084,0.874151,9.401602,21.780660,4.023740,0.071831,0.062807,32.000000,89.191187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.852679,68.666565,106.980926,67.594937,35.744504,45.303797,53.737013,65.588329,37.417722,31.406336,56.576472,179.058033,74.744069,0.601025,180.094185,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.540452,49.136518,198.929855,163.357765,205.551214,199.329988,89.427553,14.227230,194.494659,0.000083,49.319290,48.861627,161.650120,200.557470,159.952149,194.152867,99.311873,188.651662,-0.000460,0.031413,89.539999,64.029159,194.534716,6.723850,64.303394,0.697427,804933.319499,0.870825,9.325426,21.846304,4.016803,0.071303,0.062472,32.000000,89.195235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.827214,68.678468,106.981314,67.594937,35.710872,45.303797,53.737013,65.553697,37.417722,31.406336,56.609027,178.855106,74.938786,0.599675,180.232304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.552750,49.179394,198.928006,163.370381,205.594650,199.336064,89.345749,14.228087,194.505321,-0.000286,49.360394,48.901306,161.640608,200.658466,159.953155,194.137263,99.277095,188.927089,-0.000460,0.031418,89.613518,64.040470,194.401293,6.722888,64.306549,0.696975,805128.826442,0.871700,9.345012,21.749001,4.015503,0.072380,0.063174,32.000000,89.170193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.826663,68.675838,106.950405,67.594937,35.730183,45.303797,53.737013,65.553041,37.417722,31.406336,56.653553,178.691499,74.670922,0.598060,180.126089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.482795,49.179394,199.042901,163.370381,205.621662,199.332973,89.382750,14.224091,194.433989,-0.000461,49.398807,48.992661,161.649092,200.701441,159.971442,194.124629,99.186817,188.966352,-0.000460,0.031415,89.689303,64.000699,194.462398,6.717048,64.301014,0.696894,805386.889407,0.872389,9.375109,21.887934,4.014470,0.073968,0.064417,32.000000,89.194509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.821097,68.695616,106.973046,67.594937,35.693014,45.303797,53.737013,65.550461,37.417722,31.406336,56.658319,178.765501,74.520812,0.600165,180.199850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.589603,49.239861,198.947250,163.384119,205.642287,199.330015,89.246593,14.219667,194.416327,-0.000129,49.347260,49.014715,161.670312,200.698811,159.974265,194.169425,99.130253,188.647853,-0.000459,0.031413,89.719139,64.091348,194.504311,6.730494,64.285796,0.698113,805815.467427,0.873383,9.447841,21.993049,4.022467,0.068798,0.060359,32.000000,89.180708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.861977,68.709954,106.992530,67.594937,35.712710,45.303797,53.737013,65.565575,37.417722,31.406336,56.664674,178.493186,74.838713,0.602373,180.130613,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.630290,49.239861,199.068316,163.384119,205.609868,199.332563,89.440923,14.222949,194.483513,-0.000573,49.345652,48.975925,161.666997,200.776954,159.958147,194.294289,99.050099,188.971250,-0.000458,0.031391,89.660746,64.189377,194.459788,6.742635,64.296452,0.696715,806006.767442,0.870519,9.385879,21.933337,4.011207,0.062332,0.055481,32.000000,89.182411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.817227,68.688831,106.949255,67.594937,35.704272,45.303797,53.737013,65.545568,37.417722,31.406336,56.733882,178.881846,74.606579,0.599106,180.118103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.499040,49.243159,198.978395,163.370381,205.665567,199.341352,89.315955,14.227944,194.522339,-0.000730,49.420063,48.992128,161.668791,200.648048,159.955429,194.214209,99.097490,189.033869,-0.000458,0.031393,89.534565,64.128049,194.514872,6.753787,64.278242,0.696509,806276.954337,0.870081,9.355047,22.131619,4.011025,0.067445,0.061298,32.000000,89.190174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.834980,68.718660,106.948114,67.594937,35.734423,45.303797,53.737013,65.525896,37.417722,31.406336,56.747002,178.631909,74.435119,0.600256,180.028646,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.588392,49.274492,199.069903,163.362251,205.709370,199.339963,89.250976,14.237077,194.471328,-0.000620,49.414056,49.085891,161.679094,200.787004,159.966506,194.162062,99.160783,189.048716,-0.000458,0.031412,89.559482,64.052891,194.575074,6.744246,64.306874,0.698160,806329.576233,0.873910,9.494708,22.107887,4.019843,0.069962,0.062121,32.000000,89.245268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.847196,68.704711,106.960754,67.594937,35.715780,45.303797,53.737013,65.606819,37.417722,31.406336,56.757063,178.501952,74.817363,0.602895,180.050637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.560274,49.299504,198.985284,163.365895,205.709603,199.345913,89.460556,14.227088,194.463790,-0.000500,49.390563,48.997770,161.642340,200.721400,159.954891,194.117358,99.178990,188.924621,-0.000458,0.031415,89.535440,64.126050,194.510589,6.747605,64.253396,0.697023,806040.915659,0.872868,9.433179,22.050204,4.014446,0.074679,0.065824,32.000000,89.221487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.824842,68.695626,106.958126,67.594937,35.720780,45.303797,53.737013,65.559794,37.417722,31.406336,56.800518,178.921111,74.763511,0.599104,180.037419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.642180,49.312697,199.038446,163.374586,205.754950,199.338186,89.435005,14.225661,194.446509,-0.000752,49.467866,49.090231,161.666248,200.721441,159.975086,194.134348,99.211075,188.729590,-0.000456,0.031404,89.552779,64.200256,194.574426,6.737370,64.321731,0.697820,806098.262446,0.871459,9.487399,21.985106,4.015016,0.076449,0.066694,32.000000,89.231626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.867446,68.741196,106.979996,67.594937,35.740152,45.303797,53.737013,65.581709,37.417722,31.406336,56.839837,178.870011,74.902176,0.599721,180.008937,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.632797,49.312697,198.979809,163.374586,205.753363,199.348444,89.392934,14.223948,194.415705,-0.000824,49.379877,49.011686,161.668191,200.708148,159.946171,194.170609,99.138357,188.696372,-0.000454,0.031409,89.437306,64.149864,194.491950,6.748141,64.261798,0.696191,805858.678820,0.870109,9.415542,21.879279,4.009462,0.069990,0.062244,32.000000,89.173892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.845938,68.712179,106.971133,67.594937,35.708306,45.303797,53.737013,65.538788,37.417722,31.406336,56.868272,178.785868,74.758009,0.597849,180.016254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.663221,49.313247,199.167510,163.380474,205.702784,199.381363,89.398461,14.231654,194.515753,-0.000462,49.394208,49.083555,161.670828,200.807350,159.952200,194.206836,99.127095,189.009665,-0.000454,0.031407,89.323111,64.212947,194.545503,6.761336,64.286644,0.696846,806185.769919,0.870746,9.425282,21.939431,4.009039,0.065634,0.060474,32.000000,89.188469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.850926,68.726732,106.994171,67.594937,35.708202,45.303797,53.737013,65.547839,37.417722,31.406336,56.884664,178.796922,74.567841,0.599007,180.017788,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.588891,49.320393,198.999397,163.369820,205.716752,199.389485,89.339241,14.224234,194.499344,-0.000676,49.366874,49.102936,161.671100,200.736160,159.953226,194.250754,99.157702,189.054155,-0.000453,0.031402,89.030292,64.213694,194.587194,6.756354,64.373388,0.696783,806330.159707,0.870245,9.394262,22.069138,4.010362,0.067730,0.061981,32.000000,89.171954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.878203,68.734513,106.997870,67.594937,35.746562,45.303797,53.737013,65.536913,37.417722,31.406336,56.900546,178.678483,74.657642,0.600713,180.115625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.641611,49.320393,199.237725,163.369820,205.764105,199.414654,89.496972,14.225518,194.583000,-0.000709,49.387905,48.997012,161.660941,200.840846,159.957347,194.287242,99.176065,188.859061,-0.000453,0.031404,88.865936,64.076127,194.526314,6.747553,64.340284,0.696392,806372.365403,0.872324,9.478561,22.055338,4.012983,0.069090,0.061857,32.000000,89.176328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.876522,68.727012,106.991817,67.594937,35.781120,45.303797,53.737013,65.583411,37.417722,31.406336,56.924044,178.993944,74.675250,0.600463,180.100597,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.747011,49.323416,199.211934,163.374867,205.790610,199.445830,89.426995,14.223948,194.564597,-0.000269,49.362832,49.027930,161.657613,200.814322,159.965680,194.307348,99.224059,188.773748,-0.000454,0.031428,88.811705,64.198870,194.667019,6.734547,64.356223,0.696782,806324.110971,0.869870,9.423829,21.963248,4.013523,0.076815,0.066101,32.000000,89.190389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.875750,68.759484,107.009178,67.594937,35.700427,45.303797,53.737013,65.557961,37.417722,31.406336,56.952003,178.853990,74.516337,0.600348,180.008111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.767525,49.323416,199.204533,163.374867,205.914606,199.442055,89.290903,14.224662,194.543246,-0.000400,49.322136,49.089720,161.655865,200.840642,159.957906,194.343428,99.276472,189.151711,-0.000453,0.031444,88.742948,64.115456,194.618948,6.742315,64.351012,0.695903,806201.705395,0.871236,9.369013,21.873896,4.004756,0.076752,0.066933,32.000000,89.212575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.874649,68.768354,106.996720,67.594937,35.758735,45.303797,53.737013,65.498407,37.417722,31.406336,56.966104,178.581806,74.659843,0.600670,180.125066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.614169,49.305825,199.211967,163.375988,206.046382,199.465933,89.473235,14.229514,194.580622,-0.000434,49.253990,49.032846,161.654907,200.787759,159.939633,194.294171,99.323684,189.051273,-0.000453,0.031424,88.696407,64.304736,194.668669,6.750393,64.387794,0.695112,805895.409346,0.869555,9.296316,21.973414,4.002701,0.075779,0.065111,32.000000,89.238428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.866950,68.741530,106.989845,67.594937,35.737487,45.303797,53.737013,65.486611,37.417722,31.406336,56.965057,178.946469,75.022131,0.599133,180.112792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.656377,49.272843,199.188010,163.380194,206.070376,199.499524,89.401031,14.226089,194.579158,-0.000118,49.192555,49.104792,161.650239,200.846472,159.947375,194.362620,99.361227,189.180073,-0.000452,0.031412,88.659107,64.414353,194.728386,6.792741,64.370575,0.696689,805981.649259,0.870824,9.437746,21.888269,4.015223,0.069868,0.062145,32.000000,89.258152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.897066,68.761714,106.954691,67.594937,35.757956,45.303797,53.737013,65.577599,37.417722,31.406336,56.980323,178.802062,74.759403,0.597934,180.090054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.679965,49.272843,199.243936,163.380194,206.051183,199.520945,89.474861,14.225090,194.587802,0.000026,49.135985,49.130757,161.654002,200.931098,159.948888,194.228630,99.336816,189.201112,-0.000452,0.031384,88.615959,64.289857,194.573202,6.815945,64.364066,0.696341,805835.065741,0.870771,9.360959,21.899369,4.011328,0.062762,0.055336,32.000000,89.278087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.886285,68.757150,106.934060,67.594937,35.779175,45.303797,53.737013,65.557335,37.417722,31.406336,56.960438,178.949723,74.659697,0.599575,180.144382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
