OSU 80 Ton Compressor Load Stand
49.735300,49.236563,199.200788,163.378231,205.996307,199.532044,89.383685,14.219810,194.486421,-0.000402,49.162647,49.001537,161.636610,200.868082,159.966461,194.237529,99.301961,188.939054,-0.000453,0.031396,88.533221,64.256317,194.566454,6.831881,64.440515,0.696327,805981.018293,0.869687,9.336490,21.931723,4.010549,0.066813,0.061421,32.000000,89.311394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.882007,68.759100,106.923755,67.594937,35.770148,45.303797,53.737013,65.545108,37.417722,31.406336,56.936308,178.767371,75.071508,0.600303,180.141392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.677215,49.228867,199.253062,163.387763,205.965159,199.542594,89.475044,14.223520,194.633956,-0.000348,49.196460,49.058365,161.663709,200.891038,159.962756,194.380586,99.292743,188.678967,-0.000450,0.031383,88.486386,64.241895,194.564290,6.797224,64.452578,0.694669,805976.167000,0.869458,9.242847,21.867589,4.005219,0.067673,0.062244,32.000000,89.308154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.887881,68.759165,106.908647,67.594937,35.755779,45.303797,53.737013,65.514983,37.417722,31.406336,56.942651,178.950088,74.753900,0.596296,180.188638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.648662,49.237112,199.306176,163.396174,206.003505,199.541002,89.412504,14.223520,194.620718,-0.000056,49.243562,48.970649,161.649089,200.903596,159.966923,194.325499,99.292529,189.081845,-0.000449,0.031355,88.448211,64.128363,194.649623,6.770253,64.480957,0.695413,806108.041120,0.869726,9.295367,21.778461,4.010955,0.064681,0.059046,32.000000,89.283595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.894551,68.750052,106.880591,67.594937,35.775266,45.303797,53.737013,65.547744,37.417722,31.406336,56.950258,178.825007,74.904157,0.599583,180.221132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.799361,49.245908,199.407884,163.408510,206.043724,199.541340,89.439036,14.225518,194.772261,-0.000465,49.279621,49.116566,161.685092,200.998394,159.953322,194.431315,99.354428,189.085312,-0.000450,0.031347,88.440272,64.348603,194.691268,6.759757,64.488079,0.695604,806176.254924,0.870903,9.333233,21.930970,4.014331,0.061131,0.055217,32.000000,89.295499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.910264,68.768280,106.889478,67.594937,35.800194,45.303797,53.737013,65.566832,37.417722,31.406336,56.966570,178.878072,74.929762,0.598808,180.192178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.546316,49.245908,199.408773,163.408510,206.011898,199.543721,89.518712,14.223948,194.727544,-0.000591,49.499712,48.955320,161.698989,201.005632,159.993218,194.511397,99.450659,189.317340,-0.000450,0.031328,88.459641,64.189559,194.777804,6.749135,64.466227,0.693928,805753.255612,0.867742,9.185842,21.870382,4.004226,0.071016,0.062918,32.000000,89.353095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.920225,68.809419,106.858437,67.594937,35.797271,45.303797,53.737013,65.479016,37.417722,31.406336,56.986782,179.037424,74.925433,0.597227,180.186868,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.632299,49.276966,199.404784,163.435986,206.060415,199.568293,89.451115,14.222664,194.777906,-0.000335,49.459154,49.098768,161.676747,201.015438,159.993134,194.425201,99.495565,189.335645,-0.000450,0.031324,88.386136,64.342482,194.817962,6.733515,64.430635,0.695071,805788.347145,0.869788,9.290685,21.911463,4.010325,0.075085,0.065226,32.000000,89.258152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.881953,68.780239,106.844112,67.594937,35.836803,45.303797,53.737013,65.627920,37.417722,31.406336,57.026920,178.902230,74.749645,0.598115,180.180573,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.733429,49.327539,199.383150,163.478321,206.130035,199.579400,89.521817,14.221808,194.821504,-0.000426,49.504035,49.049343,161.708677,201.012135,160.011959,194.489536,99.687312,189.265738,-0.000447,0.031333,88.359984,64.268606,194.772400,6.715956,64.528612,0.696779,805655.091186,0.871062,9.390066,21.823752,4.017641,0.076389,0.065815,32.000000,89.254196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.905200,68.813905,106.866884,67.594937,35.823806,45.303797,53.737013,65.584134,37.417722,31.406336,57.088949,179.043634,74.921838,0.600591,180.191628,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.777050,49.358048,199.288851,163.510843,206.189000,199.567022,89.394120,14.233367,194.788118,-0.000632,49.480216,48.941998,161.729345,201.011951,160.002940,194.429874,99.827458,189.173639,-0.000449,0.031309,88.401426,64.344364,194.758180,6.710735,64.496175,0.694557,804962.752057,0.868580,9.335760,21.605623,4.009037,0.076340,0.066608,32.000000,89.238214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.925549,68.825970,106.891790,67.594937,35.833157,45.303797,53.737013,65.529945,37.417722,31.406336,57.103579,178.788240,74.731890,0.598207,180.209252,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.720787,49.369042,199.493445,163.532151,206.185371,199.568198,89.483091,14.231654,194.760256,-0.000470,49.419793,49.202459,161.714078,201.153598,159.993661,194.492701,99.821832,189.309212,-0.000448,0.031271,88.433316,64.252969,194.884547,6.723972,64.445437,0.694153,804397.681324,0.868995,9.321084,21.430708,4.003629,0.076711,0.066585,32.000000,89.185045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.880459,68.799936,106.865920,67.594937,35.841627,45.303797,53.737013,65.505069,37.417722,31.406336,57.150422,178.966181,75.089996,0.599077,180.129590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.743515,49.369042,199.301796,163.532151,206.182835,199.561743,89.363109,14.226517,194.818532,-0.000400,49.432911,49.168246,161.732273,201.034785,160.006626,194.567912,99.748097,189.323990,-0.000449,0.031250,88.451106,64.597413,194.760794,6.741044,64.453966,0.695937,804536.384675,0.869254,9.390366,21.487510,4.012274,0.073758,0.064811,32.000000,89.208600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.915505,68.819237,106.897365,67.594937,35.873713,45.303797,53.737013,65.535172,37.417722,31.406336,57.178571,178.726217,74.857055,0.597283,180.122666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.653160,49.374539,199.418976,163.530469,206.219473,199.589255,89.505327,14.220381,194.935464,-0.000736,49.534770,49.097134,161.718767,201.105465,160.025457,194.585570,99.619463,189.316221,-0.000448,0.031296,88.524251,64.385775,194.735405,6.724675,64.404346,0.695062,804756.605666,0.869951,9.366815,21.566822,4.006589,0.072398,0.063650,32.000000,89.245172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.915105,68.836288,106.877529,67.594937,35.849399,45.303797,53.737013,65.522994,37.417722,31.406336,57.201699,179.010654,74.759329,0.598468,180.119755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.723178,49.391306,199.314841,163.531030,206.303891,199.604144,89.327443,14.223948,194.924649,-0.000708,49.523316,49.135463,161.733873,201.186013,160.011618,194.615540,99.542435,189.183319,-0.000447,0.031351,88.591636,64.140716,194.912736,6.692646,64.448485,0.697125,805495.287111,0.870458,9.465993,21.692525,4.016239,0.069580,0.061373,32.000000,89.256080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.917689,68.819762,106.885438,67.594937,35.859370,45.303797,53.737013,65.576164,37.417722,31.406336,57.219675,178.654887,74.853240,0.600566,180.109921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.819457,49.405049,199.348623,163.538039,206.384532,199.630044,89.333525,14.225518,194.952042,-0.000396,49.554919,49.072221,161.772631,201.120715,160.033524,194.708052,99.587270,188.535028,-0.000446,0.031298,88.652531,64.407248,194.858179,6.685794,64.418518,0.695603,805786.864363,0.870933,9.410151,21.719386,4.008490,0.066009,0.059624,32.000000,89.243835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.914455,68.840208,106.886958,67.594937,35.882137,45.303797,53.737013,65.500274,37.417722,31.406336,57.261744,178.667051,74.993151,0.598913,180.104216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.791134,49.436932,199.370142,163.542805,206.397903,199.645257,89.339591,14.221094,194.926208,-0.000622,49.590279,49.124325,161.774464,201.164077,160.028962,194.596877,99.684177,189.527515,-0.000445,0.031315,88.675833,64.297133,194.990646,6.666558,64.444193,0.694883,805538.004195,0.868626,9.310735,21.429356,4.001438,0.069848,0.063249,32.000000,89.212071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.954243,68.861765,106.878889,67.594937,35.845411,45.303797,53.737013,65.481484,37.417722,31.406336,57.295097,178.679182,74.618097,0.598720,180.049574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.685760,49.436932,199.503733,163.542805,206.403057,199.669596,89.380819,14.223377,194.941239,-0.000663,49.623327,49.158609,161.752852,201.181528,160.021605,194.695970,99.716348,189.321667,-0.000445,0.031319,88.610526,64.532525,194.945450,6.648344,64.387920,0.695184,805450.980345,0.869785,9.385383,21.707511,4.004129,0.074829,0.065214,32.000000,89.205679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.932851,68.832866,106.843188,67.594937,35.850551,45.303797,53.737013,65.497919,37.417722,31.406336,57.348153,178.761638,74.752139,0.600398,180.044382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.825458,49.465518,199.478671,163.553179,206.423092,199.702412,89.430249,14.223520,194.976521,-0.000196,49.620525,49.177919,161.773345,201.214127,160.045905,194.583983,99.732128,189.494028,-0.000444,0.031346,88.562221,64.482517,195.085746,6.652626,64.459790,0.697524,805569.789662,0.871538,9.494571,21.597694,4.015310,0.076646,0.066137,32.000000,89.250460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.931842,68.890442,106.820658,67.594937,35.839269,45.303797,53.737013,65.558319,37.417722,31.406336,57.399395,178.860498,74.838273,0.600814,180.003390,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.785382,49.482834,199.578334,163.566076,206.416850,199.726050,89.417397,14.224947,194.950491,-0.000304,49.658437,49.149782,161.781801,201.378485,160.062282,194.706503,99.711189,189.383472,-0.000444,0.031353,88.503980,64.260801,194.925156,6.647385,64.419347,0.695121,805524.390132,0.868557,9.378442,21.646933,4.003549,0.071904,0.063170,32.000000,89.225209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.944921,68.866143,106.802665,67.594937,35.894729,45.303797,53.737013,65.477585,37.417722,31.406336,57.423847,178.834795,74.599976,0.598722,180.028174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.786022,49.521040,199.580252,163.587945,206.417967,199.741234,89.418926,14.226374,195.011082,-0.000326,49.656282,49.195717,161.795016,201.257591,160.067623,194.834076,99.717161,189.478599,-0.000442,0.031368,88.469210,64.415782,195.023010,6.614494,64.463576,0.696425,805797.237613,0.869603,9.437241,21.626173,4.008774,0.063015,0.056043,32.000000,89.271016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.947490,68.862067,106.785915,67.594937,35.854261,45.303797,53.737013,65.498669,37.417722,31.406336,57.466582,178.837851,74.998874,0.601384,180.109252,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.798241,49.521040,199.555645,163.587945,206.444188,199.749964,89.442157,14.221808,195.048192,-0.000030,49.575097,49.256938,161.797658,201.300159,160.053335,194.771815,99.756358,189.551246,-0.000443,0.031357,88.507080,64.371193,195.097739,6.587557,64.504505,0.696080,805938.354594,0.869735,9.474785,21.656083,4.008761,0.068541,0.062265,32.000000,89.247394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.942111,68.868315,106.745250,67.594937,35.940813,45.303797,53.737013,65.498226,37.417722,31.406336,57.531699,178.884314,75.092271,0.598300,180.019677,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.879339,49.517192,199.749011,163.596356,206.469929,199.778110,89.383533,14.227801,195.102563,0.000103,49.560221,49.279013,161.796564,201.346763,160.076324,194.833384,99.768296,189.575685,-0.000446,0.031366,88.535257,64.539726,195.151212,6.552743,64.477261,0.695455,805810.483064,0.869310,9.462134,21.644278,4.007283,0.071967,0.064474,32.000000,89.259477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.917663,68.856301,106.743173,67.594937,35.915089,45.303797,53.737013,65.489897,37.417722,31.406336,57.556223,178.767065,74.761677,0.597398,180.023060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.850027,49.511970,199.632896,163.589066,206.464337,199.780037,89.368516,14.222093,195.124476,-0.000342,49.622265,49.176329,161.826657,201.403030,160.083151,194.889445,99.750215,189.642946,-0.000445,0.031352,88.644234,64.467859,195.303931,6.518713,64.534003,0.695316,805754.918897,0.868423,9.374384,21.641554,4.004644,0.077846,0.066047,32.000000,89.322728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.931415,68.890845,106.761034,67.594937,35.951638,45.303797,53.737013,65.440839,37.417722,31.406336,57.588463,178.737032,74.918096,0.599666,180.033170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.844586,49.527087,199.829669,163.591870,206.377520,199.798336,89.332470,14.226945,195.128020,-0.000338,49.654467,49.283517,161.804373,201.385375,160.067968,194.844914,99.684170,189.625924,-0.000443,0.031358,88.657657,64.592777,195.134366,6.495384,64.475368,0.695582,805907.307220,0.871299,9.457076,21.664896,4.007846,0.069962,0.060189,32.000000,89.292806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.937083,68.851230,106.742037,67.594937,35.980803,45.303797,53.737013,65.453317,37.417722,31.406336,57.616221,178.664940,74.931669,0.598906,180.008819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.700000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.869599,49.541105,199.637691,163.609253,206.317932,199.813500,89.469051,14.222093,195.108949,-0.000052,49.630094,49.339579,161.836628,201.425700,160.089756,194.891889,99.622145,189.409838,-0.000445,0.031356,88.664234,64.747360,195.160025,6.488996,64.514278,0.696066,806230.291414,0.869704,9.420222,21.744617,4.009055,0.064514,0.056295,32.000000,89.381366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960278,68.879026,106.779945,67.594937,36.019123,45.303797,53.737013,65.453386,37.417722,31.406336,57.650330,178.938101,74.789263,0.598934,180.130298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.904165,49.541105,199.792135,163.609253,206.316630,199.819698,89.414590,14.217812,195.105322,-0.000335,49.555533,49.327988,161.801421,201.461540,160.062000,194.848982,99.534526,189.688127,-0.000445,0.031375,88.668864,64.683454,195.203223,6.480316,64.572263,0.694939,806519.942137,0.867993,9.408369,21.725165,4.003194,0.067194,0.061452,32.000000,89.411576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.942950,68.873725,106.760240,67.594937,36.003757,45.303797,53.737013,65.435550,37.417722,31.406336,57.698522,178.829180,74.912080,0.599464,180.091431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.803692,49.527087,199.840197,163.627197,206.482564,199.810376,89.417095,14.223948,195.154115,-0.000406,49.584452,49.178997,161.826154,201.438809,160.071733,194.903034,99.509052,189.673368,-0.000444,0.031364,88.826495,64.449294,195.104121,6.454843,64.540746,0.694288,806836.476290,0.867880,9.372633,21.917703,4.003516,0.069153,0.062792,32.000000,89.422314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.959907,68.884056,106.750083,67.594937,36.025137,45.303797,53.737013,65.411298,37.417722,31.406336,57.719162,178.834190,75.098213,0.598459,180.010235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.825977,49.539731,199.804149,163.641496,206.526929,199.842249,89.427642,14.224662,195.212359,-0.000229,49.689166,49.395915,161.837789,201.426312,160.079630,194.861210,99.519451,189.663798,-0.000445,0.031350,88.970565,64.642441,195.222309,6.439053,64.510022,0.695930,807000.191685,0.869726,9.462538,21.937616,4.012558,0.070323,0.063186,32.000000,89.413363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.966125,68.884050,106.753638,67.594937,36.090648,45.303797,53.737013,65.465575,37.417722,31.406336,57.752802,178.855284,74.752800,0.598095,180.112753,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.907850,49.559521,199.809049,163.661963,206.522601,199.861960,89.376287,14.228087,195.245693,-0.000282,49.590641,49.278811,161.831477,201.396466,160.082336,194.844589,99.500492,189.560463,-0.000445,0.031364,88.990226,64.502276,195.155087,6.428985,64.510040,0.696039,807090.261236,0.869361,9.452118,21.923609,4.010040,0.075211,0.065749,32.000000,89.366189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967449,68.875819,106.760686,67.594937,36.054902,45.303797,53.737013,65.450855,37.417722,31.406336,57.799917,178.752575,74.941354,0.600666,180.033013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.932412,49.540281,199.711486,163.658879,206.480724,199.869907,89.436653,14.224947,195.184043,-0.000452,49.579764,49.111285,161.859226,201.466881,160.107511,194.873882,99.658161,189.695262,-0.000446,0.031351,88.935840,64.583265,195.279700,6.423240,64.555657,0.695141,807174.305815,0.868409,9.387240,21.903620,4.003560,0.075937,0.065573,32.000000,89.375215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.955789,68.884503,106.801760,67.594937,36.073748,45.303797,53.737013,65.404048,37.417722,31.406336,57.867262,178.873306,75.098140,0.598382,180.014405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.859070,49.540281,199.829893,163.658879,206.496491,199.895182,89.270038,14.223235,195.231035,-0.000091,49.485341,49.321228,161.849969,201.529917,160.112158,194.924160,99.680394,189.818102,-0.000448,0.031330,88.931585,64.714523,195.292998,6.400637,64.518370,0.694065,806898.185348,0.867754,9.341101,21.871510,3.998247,0.068703,0.060084,32.000000,89.317791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.955932,68.888386,106.817058,67.594937,36.078911,45.303797,53.737013,65.379534,37.417722,31.406336,57.883623,178.540077,74.934237,0.596469,180.016215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.929082,49.544404,199.760186,163.651028,206.459271,199.899966,89.493128,14.230370,195.151385,-0.000252,49.507992,49.253642,161.848539,201.453712,160.137818,194.872297,99.661000,189.660038,-0.000446,0.031355,88.869274,64.587217,195.161938,6.372950,64.510076,0.695782,806654.948509,0.870486,9.418432,21.820799,4.007895,0.064076,0.058922,32.000000,89.298975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980909,68.891789,106.810544,67.594937,36.145926,45.303797,53.737013,65.416624,37.417722,31.406336,57.922524,178.986256,74.930569,0.599068,180.102525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.938577,49.521315,199.919114,163.635608,206.462817,199.917800,89.404979,14.222949,195.260495,-0.000386,49.491667,49.286831,161.824753,201.419054,160.097424,195.005527,99.632676,189.650332,-0.000445,0.031359,88.686951,64.600216,195.275908,6.358488,64.569955,0.694855,806654.609002,0.866994,9.350184,21.780644,4.000878,0.068611,0.063046,32.000000,89.306015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.955039,68.897464,106.836143,67.594937,36.115615,45.303797,53.737013,65.368461,37.417722,31.406336,57.957602,178.809957,75.144435,0.598222,180.104885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.882847,49.516917,199.960547,163.624393,206.491328,199.914630,89.378819,14.222949,195.342213,-0.000243,49.633823,49.245897,161.818280,201.578886,160.108247,194.958915,99.683816,189.746970,-0.000445,0.031389,88.698886,64.598092,195.383592,6.323841,64.546065,0.694505,806760.355791,0.867687,9.317286,21.805310,4.003300,0.069846,0.063198,32.000000,89.350870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.941661,68.867033,106.847106,67.594937,36.170185,45.303797,53.737013,65.357184,37.417722,31.406336,57.968713,178.757639,74.659843,0.596773,180.015271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.874721,49.516917,200.018295,163.624393,206.496285,199.894046,89.288334,14.226232,195.316894,0.000082,49.561101,49.358337,161.830329,201.624736,160.123709,195.034886,99.731850,189.718747,-0.000444,0.031380,88.844544,64.759013,195.323569,6.268981,64.572372,0.695533,806624.653605,0.868994,9.370483,21.790582,4.008603,0.071680,0.062771,32.000000,89.400697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.948337,68.887429,106.865333,67.594937,36.210833,45.303797,53.737013,65.382810,37.417722,31.406336,57.997309,178.576667,74.829542,0.601313,180.138756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.916667,49.545228,199.929962,163.645701,206.507344,199.923420,89.390323,14.237363,195.325410,-0.000241,49.536778,49.480088,161.855656,201.629017,160.112213,195.003316,99.769698,189.677151,-0.000444,0.031400,88.901625,64.687649,195.337963,6.266142,64.594008,0.695421,806369.973074,0.869942,9.378885,21.731915,4.010414,0.076383,0.066394,32.000000,89.406140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.956408,68.902989,106.899309,67.594937,36.205631,45.303797,53.737013,65.383370,37.417722,31.406336,58.058709,178.780646,74.903350,0.600097,179.948591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.854216,49.533134,199.966642,163.649346,206.472539,199.960796,89.433709,14.225233,195.364109,-0.000294,49.618818,49.293175,161.859950,201.596011,160.116139,195.006343,99.799456,189.812591,-0.000445,0.031377,88.944504,64.610014,195.267096,6.257407,64.539718,0.694614,806358.266981,0.868335,9.363836,21.678395,4.005275,0.073524,0.064096,32.000000,89.426519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.944969,68.909401,106.904176,67.594937,36.226237,45.303797,53.737013,65.353240,37.417722,31.406336,58.093855,178.867417,74.928368,0.599011,180.012006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.929263,49.545503,199.950167,163.646823,206.459535,199.995115,89.372104,14.217241,195.297117,0.000130,49.644017,49.275113,161.850621,201.542027,160.113563,195.026384,99.838603,189.568227,-0.000444,0.031373,88.955266,64.686967,195.205752,6.222046,64.545759,0.696170,806457.203536,0.869254,9.416306,21.699660,4.011028,0.067057,0.058425,32.000000,89.439364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.942544,68.898248,106.908816,67.594937,36.306491,45.303797,53.737013,65.384594,37.417722,31.406336,58.116113,178.744207,75.266518,0.599648,180.100440,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.964946,49.561445,199.853848,163.660561,206.519994,200.030162,89.188619,14.223092,195.255081,-0.000136,49.596308,49.329045,161.832481,201.536461,160.142423,195.021804,99.901947,189.915577,-0.000445,0.031398,89.048106,64.872999,195.366930,6.190268,64.636794,0.695279,806366.917740,0.868580,9.351097,21.568436,4.004669,0.067941,0.062935,32.000000,89.433701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.951131,68.896043,106.881784,67.594937,36.252087,45.303797,53.737013,65.330376,37.417722,31.406336,58.174818,178.377238,75.015895,0.596246,180.103430,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.974503,49.561445,199.998633,163.660561,206.526431,200.044686,89.375607,14.224519,195.307664,-0.000226,49.656782,49.381802,161.843954,201.644389,160.132095,194.977108,99.825466,189.279223,-0.000445,0.031395,89.117993,64.749622,195.415510,6.173977,64.588076,0.694728,806210.074845,0.868334,9.333799,21.577916,4.002457,0.069448,0.062505,32.000000,89.428097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.946381,68.887963,106.885437,67.594937,36.244445,45.303797,53.737013,65.309707,37.417722,31.406336,58.226536,178.751215,74.833577,0.598038,180.089464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
50.007752,49.574089,199.853545,163.670655,206.509621,200.040697,89.432436,14.226232,195.283226,-0.000104,49.731701,49.254539,161.855096,201.508613,160.127080,195.011254,99.772316,189.739968,-0.000446,0.031356,89.317475,64.672434,195.320143,6.174861,64.535175,0.694594,806584.332570,0.867927,9.320316,21.472558,4.002013,0.074745,0.064796,32.000000,89.448138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.953299,68.901123,106.887189,67.594937,36.259106,45.303797,53.737013,65.297199,37.417722,31.406336,58.275804,178.864873,75.026974,0.599497,180.152682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.889012,49.605424,200.012646,163.682991,206.493561,200.073319,89.319442,14.220951,195.289713,-0.000246,49.707203,49.299777,161.855046,201.693174,160.133426,195.044762,99.769906,189.702530,-0.000446,0.031380,89.460678,64.652125,195.379800,6.141402,64.552214,0.694401,806770.366478,0.866748,9.298641,21.699445,3.996451,0.076801,0.066495,32.000000,89.401887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.940794,68.895665,106.887980,67.594937,36.270272,45.303797,53.737013,65.269695,37.417722,31.406336,58.313347,178.638883,75.151551,0.597296,180.064641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.974511,49.605424,199.878840,163.682991,206.521985,200.100677,89.458291,14.228658,195.233189,-0.000505,49.696745,49.227727,161.859364,201.511528,160.136249,194.998360,99.812490,189.856826,-0.000446,0.031400,89.629365,64.457597,195.331379,6.101669,64.527728,0.696264,807158.866447,0.870358,9.452616,21.687751,4.009152,0.074459,0.064368,32.000000,89.424701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968805,68.892134,106.896825,67.594937,36.314909,45.303797,53.737013,65.330964,37.417722,31.406336,58.384285,178.916582,74.913474,0.598063,180.030770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.953081,49.622466,199.944946,163.690841,206.512098,200.135963,89.432312,14.228372,195.223097,-0.000443,49.706410,49.296477,161.876152,201.453181,160.145171,195.080052,99.833688,189.530712,-0.000446,0.031385,89.728925,64.582606,195.201709,6.067523,64.542874,0.695229,806992.026710,0.867474,9.364286,21.703284,3.999616,0.065707,0.058668,32.000000,89.408021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969929,68.874563,106.909110,67.594937,36.302651,45.303797,53.737013,65.276404,37.417722,31.406336,58.441649,178.864624,74.802983,0.598845,180.139346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.942883,49.628788,199.878750,163.699533,206.523124,200.152582,89.445642,14.218240,195.265919,-0.000143,49.754804,49.240863,161.857521,201.565533,160.146820,195.011411,99.833528,189.599099,-0.000444,0.031332,89.793684,64.565613,195.304483,6.054647,64.577943,0.695658,807118.855926,0.868334,9.403457,21.559206,4.002655,0.068919,0.062856,32.000000,89.415973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.978387,68.878461,106.912928,67.594937,36.307198,45.303797,53.737013,65.281851,37.417722,31.406336,58.489597,178.891283,74.909439,0.600240,180.112123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.944607,49.649678,199.971889,163.697571,206.515842,200.175447,89.343091,14.224947,195.370034,-0.000445,49.814273,49.390677,161.839744,201.640739,160.148196,194.903055,99.856708,189.540183,-0.000444,0.031277,89.907315,64.731918,195.330443,6.047692,64.528395,0.695313,807219.668855,0.868489,9.420311,21.585148,4.002147,0.069789,0.062022,32.000000,89.478781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981979,68.857544,106.943489,67.594937,36.329613,45.303797,53.737013,65.279505,37.417722,31.406336,58.531683,178.686182,74.774150,0.599416,180.075263,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.911582,49.691733,199.927639,163.706823,206.491311,200.171676,89.429801,14.226802,195.288700,-0.000458,49.991922,49.263882,161.879754,201.479501,160.157436,194.988356,99.896696,189.824608,-0.000444,0.031295,89.978578,64.597045,195.336866,6.047097,64.544082,0.696178,807273.634107,0.869603,9.439421,21.539757,4.003874,0.076056,0.066015,32.000000,89.488422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985114,68.861513,106.959704,67.594937,36.355507,45.303797,53.737013,65.272277,37.417722,31.406336,58.596032,178.859602,75.222351,0.600786,180.120463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.891598,49.691733,199.862220,163.706823,206.427669,200.183077,89.436692,14.224947,195.255301,-0.000238,49.948072,49.302311,161.868219,201.495097,160.163185,194.951297,99.913182,189.624415,-0.000443,0.031315,90.034261,64.743680,195.264690,6.010884,64.569360,0.696393,807272.996172,0.869485,9.515597,21.606946,4.005636,0.076501,0.066121,32.000000,89.426006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980250,68.843762,106.970098,67.594937,36.372327,45.303797,53.737013,65.285148,37.417722,31.406336,58.683508,178.873385,75.030642,0.597536,180.093634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.860450,49.748082,199.790669,163.735982,206.412172,200.189473,89.385495,14.224091,195.232708,-0.000393,49.908360,49.319161,161.889079,201.479888,160.159254,194.879382,99.865060,189.802145,-0.000444,0.031292,90.088652,64.680422,195.260081,5.999719,64.542784,0.696242,807278.527468,0.869854,9.536252,21.515037,4.005929,0.072640,0.063685,32.000000,89.441801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.987534,68.853134,106.969675,67.594937,36.365123,45.303797,53.737013,65.291739,37.417722,31.406336,58.787754,178.770990,75.119710,0.599167,180.112242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.856349,49.754404,199.760305,163.744113,206.345530,200.210749,89.393421,14.223235,195.192790,-0.000585,49.879152,49.220517,161.894071,201.404172,160.164257,194.809097,99.821299,189.503211,-0.000443,0.031289,90.203449,64.619124,195.126577,5.932723,64.518370,0.696876,807683.019916,0.871121,9.624806,21.630122,4.006997,0.063175,0.055577,32.000000,89.432398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990561,68.838298,106.964433,67.594937,36.424225,45.303797,53.737013,65.303413,37.417722,31.406336,58.857077,178.786843,74.857275,0.598755,180.097686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.900638,49.752480,199.585129,163.739907,206.396380,200.232353,89.423824,14.230513,195.048398,-0.000314,49.931697,49.188972,161.874889,201.349637,160.140895,194.864943,99.807853,189.439969,-0.000444,0.031248,90.266906,64.659890,195.072670,5.884350,64.518208,0.697202,807947.337090,0.871232,9.635371,21.561226,4.006718,0.067449,0.061759,32.000000,89.421225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.982642,68.827460,106.980126,67.594937,36.352539,45.303797,53.737013,65.301079,37.417722,31.406336,58.915807,178.847648,75.086621,0.600908,180.147096,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.926480,49.777219,199.705029,163.748879,206.433743,200.243152,89.444276,14.225375,195.093273,-0.000439,49.929977,49.269602,161.896675,201.356243,160.158965,194.811564,99.771747,189.379656,-0.000443,0.031220,90.370036,64.617344,195.064922,5.882688,64.552177,0.696287,808015.493130,0.870166,9.587653,21.550821,3.999651,0.068483,0.062915,32.000000,89.379410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993854,68.833701,107.013505,67.594937,36.357171,45.303797,53.737013,65.271815,37.417722,31.406336,58.966274,178.888552,74.710100,0.598285,180.098119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.842260,49.777219,199.530573,163.748879,206.424484,200.250973,89.436026,14.220095,195.077042,-0.000630,49.928481,49.293073,161.906885,201.395650,160.143608,194.761790,99.690954,189.425633,-0.000443,0.031207,90.452014,64.510130,195.053442,5.868307,64.498537,0.695996,808221.709334,0.869574,9.585687,21.564175,3.999982,0.069204,0.062831,32.000000,89.409209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.994348,68.826301,107.035958,67.594937,36.346409,45.303797,53.737013,65.253396,37.417722,31.406336,59.044311,178.872053,74.833284,0.601365,180.108701,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.842376,49.783266,199.765232,163.746917,206.404724,200.234470,89.440936,14.221522,194.992828,-0.000334,49.914067,49.261363,161.906129,201.367394,160.164300,194.726873,99.656821,189.495622,-0.000441,0.031190,90.723476,64.604506,194.929889,5.843663,64.497095,0.697208,808680.652322,0.871321,9.672758,21.662314,4.003241,0.075132,0.066261,32.000000,89.443634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999737,68.811752,107.056583,67.594937,36.377091,45.303797,53.737013,65.281307,37.417722,31.406336,59.123138,178.881872,75.038199,0.600921,180.124161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.862774,49.795910,199.646120,163.748038,206.407632,200.210071,89.427606,14.220809,194.917097,-0.000178,49.916415,49.265685,161.897740,201.284318,160.160785,194.707743,99.738026,188.940379,-0.000443,0.031168,90.781701,64.645938,194.983997,5.846430,64.491776,0.697755,808812.175753,0.871184,9.674995,21.731946,4.007724,0.077237,0.066524,32.000000,89.451975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993371,68.786678,107.056409,67.594937,36.338137,45.303797,53.737013,65.292599,37.417722,31.406336,59.190827,178.855211,74.755588,0.600112,180.135294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.600000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.888425,49.797559,199.506925,163.750281,206.584695,200.191750,89.343527,14.224234,194.947979,-0.000551,49.825880,49.400197,161.874985,201.223810,160.145883,194.681669,99.826843,189.221966,-0.000442,0.031157,90.864090,64.669946,195.027559,5.835248,64.497004,0.697215,808341.719153,0.870872,9.670231,21.432025,4.003911,0.075056,0.065368,32.000000,89.435169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988557,68.786844,107.045898,67.594937,36.357807,45.303797,53.737013,65.277443,37.417722,31.406336,59.211721,178.687054,74.905257,0.601488,180.087143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,5.000000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.930241,49.787939,199.579695,163.748038,206.600960,200.167309,89.451609,14.223235,194.908573,-0.000523,49.791602,49.256578,161.891773,201.211721,160.174748,194.575060,99.920159,189.251004,-0.000440,0.031139,90.917577,64.708969,194.927849,5.786408,64.506326,0.696425,807907.626868,0.871118,9.645358,21.449570,3.999062,0.070600,0.062635,32.000000,89.420898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.995490,68.785476,107.029123,67.594937,36.373908,45.303797,53.737013,65.258747,37.417722,31.406336,59.220094,178.903217,75.025873,0.599655,180.082068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,5.000000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.795211,49.773096,199.625638,163.736262,206.576143,200.176502,89.172707,14.230941,194.956484,-0.000384,49.867134,49.270294,161.877395,201.130541,160.171252,194.655780,99.836745,189.356654,-0.000440,0.031128,90.947732,64.684331,194.942734,5.739268,64.427299,0.695888,807372.263117,0.869127,9.592523,21.367213,3.997171,0.062284,0.058242,32.000000,89.398134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986656,68.786186,107.016748,67.594937,36.327210,45.303797,53.737013,65.230581,37.417722,31.406336,59.217191,178.345413,74.797921,0.598316,180.134114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,5.000000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.832317,49.773096,199.554545,163.736262,206.467020,200.175884,89.490016,14.232511,194.908369,-0.000698,49.862973,49.143376,161.871284,201.298630,160.197865,194.609598,99.734988,189.350878,-0.000441,0.031138,90.897857,64.670709,194.939083,5.713516,64.443292,0.698532,807881.411280,0.874475,9.717325,21.490499,4.008932,0.067360,0.061701,32.000000,89.428618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985712,68.785657,106.994931,67.594937,36.367902,45.303797,53.737013,65.304386,37.417722,31.406336,59.206798,178.980031,74.806871,0.601682,180.121132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.840796,49.786564,199.571099,163.743272,206.403093,200.150604,89.345171,14.225090,194.880846,-0.000658,49.818853,49.192159,161.891198,201.156167,160.196749,194.508790,99.701117,189.161444,-0.000439,0.031115,90.873899,64.644829,194.929378,5.669413,64.478866,0.697721,808211.707430,0.870651,9.678922,21.590077,4.004521,0.068138,0.062088,32.000000,89.471012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003984,68.782763,107.010645,67.594937,36.333866,45.303797,53.737013,65.276417,37.417722,31.406336,59.307403,178.690341,74.666887,0.601060,180.112438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.910043,49.775020,199.485209,163.746076,206.374271,200.147383,89.467229,14.227230,194.903906,-0.000494,49.755597,49.211843,161.914511,201.142814,160.165551,194.572863,99.695583,189.186928,-0.000440,0.031088,90.885254,64.491292,194.889913,5.629708,64.450811,0.697213,808254.483251,0.871821,9.683618,21.552445,4.004172,0.067911,0.061624,32.000000,89.482855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.995307,68.771995,106.976121,67.594937,36.336428,45.303797,53.737013,65.272889,37.417722,31.406336,59.361932,178.934458,75.066152,0.602081,180.190094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
49.826071,49.749456,199.674231,163.745235,206.397687,200.144463,89.395588,14.221380,194.834805,-0.000737,49.788353,49.285911,161.919425,201.128319,160.198320,194.572879,99.704231,189.295999,-0.000440,0.031076,90.913674,64.619066,194.797751,5.605360,64.491884,0.696398,808134.907310,0.869248,9.600473,21.567601,3.996895,0.067878,0.062276,32.000000,89.538658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.008206,68.773278,106.986689,67.594937,36.336696,45.303797,53.737013,65.230475,37.417722,31.406336,59.427007,178.791175,74.758596,0.597918,180.213776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.970000,0.000000
